Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4803,Repair - Welded Sleeve End,,86172.85,1009+18,1.02,31.41,31.41,23760,Block Valve #17.6 (932+02),7700.22,Block Valve #26.5 (2088+82),38855.93,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.15856208,-119.07447055,84.627,REPAIR-SHELL END,,,,MFL/CLP,,
4804,Bend,,86181.01,1009+27,9.18,31.41,31.41,23760,Block Valve #17.6 (932+02),7708.38,Block Valve #26.5 (2088+82),38847.77,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.15854056,-119.07446986,86.940,15 DEG BEND-COLD OVER,,,,MFL/CLP,,
4805,Anomaly - Corrosion,EXT,86203.14,1009+49,31.31,0.10,31.41,23760,Block Valve #17.6 (932+02),7730.51,Block Valve #26.5 (2088+82),38825.64,10.75,0.203,,52000, 02:20,16,0.03,,,,,0.5,0.8, 03:58,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.15847965,-119.07446917,87.677,EXT ML,Pitting,,,MFL/CLP,,
4806,Anomaly - Corrosion,EXT,86203.18,1009+49,31.35,0.07,31.41,23760,Block Valve #17.6 (932+02),7730.55,Block Valve #26.5 (2088+82),38825.60,10.75,0.203,,52000, 02:20,22,0.04,,,,,0.5,0.2, 02:59,1402,2323,1672,1414,0.839,1.183,2318.3,1669.1,,,35.15847954,-119.07446917,87.677,EXT ML,Axial Slotting,,,MFL/CLP,,
4807,Weld - Bend End,,86203.25,1009+49,31.41,40.13,40.13,23770,Block Valve #17.6 (932+02),7730.61,Block Valve #26.5 (2088+82),38825.54,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.15847936,-119.07446917,87.677,GIRTH WELD,,,,MFL/CLP,,
4808,Anomaly - Corrosion,EXT,86203.27,1009+49,0.02,40.11,40.13,23770,Block Valve #17.6 (932+02),7730.64,Block Valve #26.5 (2088+82),38825.51,10.75,0.203,,52000, 08:40,25,0.05,,,,,0.3,0.2, 08:18,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.15847930,-119.07446917,87.677,EXT ML,Pinhole,,,MFL/CLP,,
4809,Anomaly - Corrosion,EXT,86203.47,1009+49,0.23,39.90,40.13,23770,Block Valve #17.6 (932+02),7730.84,Block Valve #26.5 (2088+82),38825.31,10.75,0.203,,52000, 08:40,17,0.03,,,,,0.6,0.7, 08:19,1402,2325,1674,1414,0.837,1.184,2322.1,1671.9,,,35.15847875,-119.07446917,87.677,EXT ML,Pitting,,,MFL/CLP,,
4810,Weld,,86243.38,1009+89,40.13,40.14,40.14,23780,Block Valve #17.6 (932+02),7770.75,Block Valve #26.5 (2088+82),38785.40,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.15836881,-119.07446779,87.250,GIRTH WELD,,,,MFL/CLP,,
4811,Anomaly - Corrosion,EXT,86282.91,1010+29,39.53,0.60,40.14,23780,Block Valve #17.6 (932+02),7810.28,Block Valve #26.5 (2088+82),38745.87,10.75,0.203,,52000, 01:00,19,0.04,,,,,0.3,0.4, 06:12,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.15825989,-119.07446614,87.284,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4812,Anomaly - Corrosion,EXT,86283.24,1010+29,39.87,0.27,40.14,23780,Block Valve #17.6 (932+02),7810.61,Block Valve #26.5 (2088+82),38745.54,10.75,0.203,,52000, 01:00,19,0.04,,,,,0.2,0.2, 05:42,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.15825897,-119.07446614,87.282,EXT ML,Pinhole,,,MFL/CLP,,
4813,Weld,,86283.51,1010+29,40.14,37.93,37.93,23790,Block Valve #17.6 (932+02),7810.88,Block Valve #26.5 (2088+82),38745.27,10.75,0.203,,52000, 08:04,,,,,,,,,,1402,,,,,,,,,,35.15825823,-119.07446612,87.282,GIRTH WELD,,,,MFL/CLP,,
4814,Weld,,86321.45,1010+67,37.93,40.09,40.09,23800,Block Valve #17.6 (932+02),7848.82,Block Valve #26.5 (2088+82),38707.33,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.15815372,-119.07446470,87.297,GIRTH WELD,,,,MFL/CLP,,
4815,Anomaly - Corrosion,EXT,86321.67,1010+68,0.22,39.87,40.09,23800,Block Valve #17.6 (932+02),7849.04,Block Valve #26.5 (2088+82),38707.11,10.75,0.203,,52000, 11:24,15,0.03,,,,,0.6,0.2, 06:19,1402,2328,1676,1414,0.837,1.185,2324.8,1673.8,,,35.15815311,-119.07446470,87.297,EXT ML,Axial Slotting,,,MFL/CLP,,
4816,Weld,,86361.54,1011+07,40.09,40.01,40.01,23810,Block Valve #17.6 (932+02),7888.90,Block Valve #26.5 (2088+82),38667.24,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.15804326,-119.07446339,87.339,GIRTH WELD,,,,MFL/CLP,,
4817,Weld,,86401.55,1011+48,40.01,39.99,39.99,23820,Block Valve #17.6 (932+02),7928.92,Block Valve #26.5 (2088+82),38627.23,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.15793301,-119.07446315,87.377,GIRTH WELD,,,,MFL/CLP,,
4818,Anomaly - Corrosion,EXT,86401.78,1011+48,0.23,39.75,39.99,23820,Block Valve #17.6 (932+02),7929.15,Block Valve #26.5 (2088+82),38627.00,10.75,0.203,,52000, 01:20,23,0.05,,,,,0.3,0.4, 04:50,1402,2334,1680,1414,0.835,1.188,2331.9,1678.9,,,35.15793238,-119.07446315,87.377,*EXT ML,Circumferential Slotting,,,MFL/CLP,,
4819,Anomaly - Corrosion,EXT,86401.89,1011+48,0.34,39.64,39.99,23820,Block Valve #17.6 (932+02),7929.26,Block Valve #26.5 (2088+82),38626.89,10.75,0.203,,52000, 01:20,24,0.05,,,,,0.6,1.1, 04:51,1402,2314,1666,1414,0.842,1.178,2307.6,1661.4,,,35.15793207,-119.07446315,87.377,*EXT ML,Pitting,,,MFL/CLP,,
4820,Repair - Welded Sleeve Begin,,86440.51,1011+87,38.96,39.99,39.99,23820,Block Valve #17.6 (932+02),7967.88,Block Valve #26.5 (2088+82),38588.27,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.15782566,-119.07446301,87.423,REPAIR-SHELL START,,,,MFL/CLP,,
4821,Weld,,86441.54,1011+88,39.99,40.05,40.05,23830,Block Valve #17.6 (932+02),7968.90,Block Valve #26.5 (2088+82),38587.24,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.15782283,-119.07446299,87.425,GIRTH WELD,,,,MFL/CLP,,
4822,Repair - Welded Sleeve End,,86442.59,1011+89,1.06,40.05,40.05,23830,Block Valve #17.6 (932+02),7969.96,Block Valve #26.5 (2088+82),38586.19,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.15781994,-119.07446298,87.424,REPAIR-SHELL END,,,,MFL/CLP,,
4823,Repair - Welded Sleeve Begin,,86480.26,1012+26,38.73,40.05,40.05,23830,Block Valve #17.6 (932+02),8007.63,Block Valve #26.5 (2088+82),38548.52,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.15771613,-119.07446216,87.358,REPAIR-SHELL START,,,,MFL/CLP,,
4824,Weld,,86481.58,1012+28,40.05,40.15,40.15,23840,Block Valve #17.6 (932+02),8008.95,Block Valve #26.5 (2088+82),38547.20,10.75,0.203,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.15771251,-119.07446213,87.358,GIRTH WELD,,,,MFL/CLP,,
4825,Repair - Welded Sleeve End,,86482.83,1012+29,1.25,40.15,40.15,23840,Block Valve #17.6 (932+02),8010.20,Block Valve #26.5 (2088+82),38545.95,10.75,0.203,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.15770904,-119.07446212,87.357,REPAIR-SHELL END,,,,MFL/CLP,,
4826,Anomaly - Corrosion,EXT,86521.15,1012+67,39.57,0.58,40.15,23840,Block Valve #17.6 (932+02),8048.51,Block Valve #26.5 (2088+82),38507.64,10.75,0.203,,52000, 08:24,16,0.03,,,,,0.5,0.9, 05:02,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.15760349,-119.07446126,87.412,EXT ML,Pitting,,,MFL/CLP,,
4827,Weld,,86521.73,1012+68,40.15,40.02,40.02,23850,Block Valve #17.6 (932+02),8049.10,Block Valve #26.5 (2088+82),38507.05,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.15760187,-119.07446125,87.409,GIRTH WELD,,,,MFL/CLP,,
4828,Weld,,86561.75,1013+08,40.02,40.08,40.08,23860,Block Valve #17.6 (932+02),8089.12,Block Valve #26.5 (2088+82),38467.03,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.15749162,-119.07446031,87.461,GIRTH WELD,,,,MFL/CLP,,
4829,Weld,,86601.83,1013+48,40.08,39.96,39.96,23870,Block Valve #17.6 (932+02),8129.20,Block Valve #26.5 (2088+82),38426.95,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.15738118,-119.07445926,87.397,GIRTH WELD,,,,MFL/CLP,,
4830,Weld,,86641.79,1013+88,39.96,33.81,33.81,23880,Block Valve #17.6 (932+02),8169.16,Block Valve #26.5 (2088+82),38386.99,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.15727109,-119.07445812,87.465,GIRTH WELD,,,,MFL/CLP,,
4831,Weld,,86675.60,1014+22,33.81,40.01,40.01,23890,Block Valve #17.6 (932+02),8202.97,Block Valve #26.5 (2088+82),38353.18,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.15717794,-119.07445727,87.462,GIRTH WELD,,,,MFL/CLP,,
4832,Weld,,86715.60,1014+62,40.01,40.14,40.14,23900,Block Valve #17.6 (932+02),8242.97,Block Valve #26.5 (2088+82),38313.18,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.15706771,-119.07445620,87.500,GIRTH WELD,,,,MFL/CLP,,
4833,Weld,,86755.75,1015+03,40.14,40.01,40.01,23910,Block Valve #17.6 (932+02),8283.12,Block Valve #26.5 (2088+82),38273.03,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.15695707,-119.07445589,87.529,GIRTH WELD,,,,MFL/CLP,,
4834,Weld,,86795.76,1015+43,40.01,40.04,40.04,23920,Block Valve #17.6 (932+02),8323.13,Block Valve #26.5 (2088+82),38233.02,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.15684679,-119.07445506,87.461,GIRTH WELD,,,,MFL/CLP,,
4835,Anomaly - Corrosion,EXT,86835.50,1015+82,39.73,0.31,40.04,23920,Block Valve #17.6 (932+02),8362.86,Block Valve #26.5 (2088+82),38193.28,10.75,0.203,,52000, 12:44,16,0.03,,,,,0.6,0.6, 04:07,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.15673730,-119.07445442,87.440,EXT ML,Pitting,,,MFL/CLP,,
4836,Weld,,86835.80,1015+83,40.04,40.06,40.06,23930,Block Valve #17.6 (932+02),8363.17,Block Valve #26.5 (2088+82),38192.98,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.15673643,-119.07445442,87.440,GIRTH WELD,,,,MFL/CLP,,
4837,Weld,,86875.86,1016+23,40.06,39.95,39.95,23940,Block Valve #17.6 (932+02),8403.23,Block Valve #26.5 (2088+82),38152.92,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.15662604,-119.07445393,87.505,GIRTH WELD,,,,MFL/CLP,,
4838,Anomaly - Corrosion Cluster,EXT,86915.67,1016+63,39.81,0.14,39.95,23940,Block Valve #17.6 (932+02),8443.04,Block Valve #26.5 (2088+82),38113.11,10.75,0.203,,52000, 02:08,22,0.04,,,,,0.8,2.8, 08:55,1402,2296,1653,1414,0.848,1.169,2295.4,1652.7,,,35.15651634,-119.07445321,87.500,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4839,Weld,,86915.81,1016+63,39.95,39.96,39.96,23950,Block Valve #17.6 (932+02),8443.18,Block Valve #26.5 (2088+82),38112.97,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.15651594,-119.07445320,87.500,GIRTH WELD,,,,MFL/CLP,,
4840,Weld,,86955.78,1017+03,39.96,40.11,40.11,23960,Block Valve #17.6 (932+02),8483.15,Block Valve #26.5 (2088+82),38073.00,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.15640581,-119.07445248,87.522,GIRTH WELD,,,,MFL/CLP,,
4841,Weld,,86995.89,1017+43,40.11,40.04,40.04,23970,Block Valve #17.6 (932+02),8523.26,Block Valve #26.5 (2088+82),38032.89,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.15629525,-119.07445209,87.501,GIRTH WELD,,,,MFL/CLP,,
4842,Anomaly - Corrosion,EXT,87034.12,1017+81,38.23,1.81,40.04,23970,Block Valve #17.6 (932+02),8561.49,Block Valve #26.5 (2088+82),37994.66,10.75,0.203,,52000, 09:48,17,0.03,,,,,0.2,0.2, 04:03,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.15618989,-119.07445151,87.319,EXT ML,Pinhole,,,MFL/CLP,,
4843,Weld,,87035.93,1017+83,40.04,36.93,36.93,23980,Block Valve #17.6 (932+02),8563.30,Block Valve #26.5 (2088+82),37992.85,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.15618490,-119.07445146,87.302,GIRTH WELD,,,,MFL/CLP,,
4844,Weld,,87072.86,1018+20,36.93,40.11,40.11,23990,Block Valve #17.6 (932+02),8600.23,Block Valve #26.5 (2088+82),37955.92,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.15608314,-119.07445057,87.019,GIRTH WELD,,,,MFL/CLP,,
4845,Weld,,87112.97,1018+60,40.11,39.98,39.98,24000,Block Valve #17.6 (932+02),8640.34,Block Valve #26.5 (2088+82),37915.81,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.15597260,-119.07444960,87.097,GIRTH WELD,,,,MFL/CLP,,
4846,Weld,,87152.95,1019+01,39.98,39.97,39.97,24010,Block Valve #17.6 (932+02),8680.32,Block Valve #26.5 (2088+82),37875.83,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.15586241,-119.07444893,87.119,GIRTH WELD,,,,MFL/CLP,,
4847,Weld,,87192.92,1019+41,39.97,40.07,40.07,24020,Block Valve #17.6 (932+02),8720.29,Block Valve #26.5 (2088+82),37835.86,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.15575225,-119.07444854,87.144,GIRTH WELD,,,,MFL/CLP,,
4848,Weld,,87232.99,1019+81,40.07,40.12,40.12,24030,Block Valve #17.6 (932+02),8760.36,Block Valve #26.5 (2088+82),37795.79,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.15564183,-119.07444772,87.031,GIRTH WELD,,,,MFL/CLP,,
4849,Weld,,87273.10,1020+21,40.12,40.01,40.01,24040,Block Valve #17.6 (932+02),8800.47,Block Valve #26.5 (2088+82),37755.68,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.15553128,-119.07444705,87.049,GIRTH WELD,,,,MFL/CLP,,
4850,Weld,,87313.11,1020+61,40.01,38.06,38.06,24050,Block Valve #17.6 (932+02),8840.48,Block Valve #26.5 (2088+82),37715.67,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.15542102,-119.07444620,87.041,GIRTH WELD,,,,MFL/CLP,,
4851,Anomaly - Corrosion Cluster,EXT,87350.90,1020+99,37.79,0.27,38.06,24050,Block Valve #17.6 (932+02),8878.27,Block Valve #26.5 (2088+82),37677.88,10.75,0.203,,52000, 12:52,16,0.03,,,,,2.9,1.2, 06:51,1402,2185,1573,1414,0.891,1.112,2252.1,1621.5,,,35.15531687,-119.07444543,87.033,EXT ML,General Metal Loss,,,MFL/CLP,,
4852,Anomaly - Corrosion,EXT,87350.98,1020+99,37.87,0.19,38.06,24050,Block Valve #17.6 (932+02),8878.35,Block Valve #26.5 (2088+82),37677.80,10.75,0.203,,52000, 12:52,23,0.05,,,,,0.3,0.8, 04:41,1402,2334,1680,1414,0.835,1.188,2331.9,1678.9,,,35.15531666,-119.07444543,87.034,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4853,Weld,,87351.17,1020+99,38.06,39.99,39.99,24060,Block Valve #17.6 (932+02),8878.54,Block Valve #26.5 (2088+82),37677.61,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.15531613,-119.07444543,87.031,GIRTH WELD,,,,MFL/CLP,,
4854,Weld,,87391.16,1021+39,39.99,39.93,39.93,24070,Block Valve #17.6 (932+02),8918.52,Block Valve #26.5 (2088+82),37637.63,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.15520593,-119.07444505,87.102,GIRTH WELD,,,,MFL/CLP,,
4855,Anomaly - Corrosion,EXT,87431.00,1021+79,39.84,0.09,39.93,24070,Block Valve #17.6 (932+02),8958.37,Block Valve #26.5 (2088+82),37597.78,10.75,0.203,,52000, 01:08,17,0.03,,,,,0.3,1.0, 05:40,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.15509613,-119.07444478,87.001,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4856,Weld,,87431.09,1021+79,39.93,39.99,39.99,24080,Block Valve #17.6 (932+02),8958.46,Block Valve #26.5 (2088+82),37597.69,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.15509588,-119.07444478,87.001,GIRTH WELD,,,,MFL/CLP,,
4857,Anomaly - Corrosion,EXT,87431.80,1021+80,0.71,39.29,39.99,24080,Block Valve #17.6 (932+02),8959.17,Block Valve #26.5 (2088+82),37596.98,10.75,0.203,,52000, 11:24,18,0.04,,,,,0.2,0.2, 05:37,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.15509393,-119.07444477,86.999,EXT ML,Pinhole,,,MFL/CLP,,
4858,Weld,,87471.09,1022+19,39.99,40.14,40.14,24090,Block Valve #17.6 (932+02),8998.46,Block Valve #26.5 (2088+82),37557.69,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.15498566,-119.07444381,86.931,GIRTH WELD,,,,MFL/CLP,,
4859,Weld,,87511.23,1022+60,40.14,37.58,37.58,24100,Block Valve #17.6 (932+02),9038.60,Block Valve #26.5 (2088+82),37517.55,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.15487502,-119.07444264,86.662,GIRTH WELD,,,,MFL/CLP,,
4860,Anomaly - Corrosion Cluster,EXT,87548.11,1022+97,36.88,0.70,37.58,24100,Block Valve #17.6 (932+02),9075.48,Block Valve #26.5 (2088+82),37480.67,10.75,0.203,,52000, 10:24,15,0.03,,,,,3.6,3.9, 05:01,1402,2173,1564,1414,0.896,1.106,2224.4,1601.6,,,35.15477338,-119.07444189,86.709,EXT ML,General Metal Loss,,,MFL/CLP,,
4861,Weld,,87548.81,1022+97,37.58,38.02,38.02,24110,Block Valve #17.6 (932+02),9076.18,Block Valve #26.5 (2088+82),37479.97,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.15477147,-119.07444189,86.709,GIRTH WELD,,,,MFL/CLP,,
4862,Anomaly - Corrosion,EXT,87548.91,1022+97,0.10,37.92,38.02,24110,Block Valve #17.6 (932+02),9076.28,Block Valve #26.5 (2088+82),37479.87,10.75,0.203,,52000, 01:04,27,0.06,,,,,0.3,0.2, 04:47,1402,2334,1681,1414,0.834,1.188,2332.3,1679.2,,,35.15477119,-119.07444189,86.707,EXT ML,Pinhole,,,MFL/CLP,,
4863,Anomaly - Corrosion,EXT,87549.26,1022+98,0.45,37.57,38.02,24110,Block Valve #17.6 (932+02),9076.63,Block Valve #26.5 (2088+82),37479.52,10.75,0.203,,52000, 01:04,17,0.03,,,,,0.2,0.2, 04:12,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.15477022,-119.07444189,86.708,EXT ML,Pinhole,,,MFL/CLP,,
4864,Repair - Welded Sleeve Begin,,87585.56,1023+34,36.75,38.02,38.02,24110,Block Valve #17.6 (932+02),9112.93,Block Valve #26.5 (2088+82),37443.22,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.15467017,-119.07444150,86.737,REPAIR-SHELL START,,,,MFL/CLP,,
4865,Weld,,87586.83,1023+35,38.02,37.69,37.69,24120,Block Valve #17.6 (932+02),9114.20,Block Valve #26.5 (2088+82),37441.95,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.15466667,-119.07444149,86.739,GIRTH WELD,,,,MFL/CLP,,
4866,Repair - Welded Sleeve End,,87588.17,1023+37,1.34,37.69,37.69,24120,Block Valve #17.6 (932+02),9115.54,Block Valve #26.5 (2088+82),37440.61,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.15466298,-119.07444148,86.741,REPAIR-SHELL END,,,,MFL/CLP,,
4867,Anomaly - Corrosion,EXT,87623.85,1023+72,37.01,0.68,37.69,24120,Block Valve #17.6 (932+02),9151.21,Block Valve #26.5 (2088+82),37404.93,10.75,0.203,,52000, 11:00,16,0.03,,,,,0.2,0.2, 05:21,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15456465,-119.07444076,86.809,EXT ML,Pinhole,,,MFL/CLP,,
4868,Anomaly - Corrosion,EXT,87624.17,1023+73,37.34,0.35,37.69,24120,Block Valve #17.6 (932+02),9151.54,Block Valve #26.5 (2088+82),37404.61,10.75,0.203,,52000, 11:00,18,0.04,,,,,0.4,0.8, 05:30,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.15456375,-119.07444075,86.810,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4869,Anomaly - Corrosion,EXT,87624.18,1023+73,37.35,0.34,37.69,24120,Block Valve #17.6 (932+02),9151.55,Block Valve #26.5 (2088+82),37404.60,10.75,0.203,,52000, 11:00,18,0.04,,,,,0.7,0.7, 02:53,1402,2314,1666,1414,0.841,1.178,2308.5,1662.1,,,35.15456373,-119.07444075,86.810,EXT ML,Pitting,,,MFL/CLP,,
4870,Anomaly - Corrosion,EXT,87624.43,1023+73,37.59,0.10,37.69,24120,Block Valve #17.6 (932+02),9151.80,Block Valve #26.5 (2088+82),37404.35,10.75,0.203,,52000, 11:00,19,0.04,,,,,0.6,0.9, 05:05,1402,2323,1673,1414,0.838,1.183,2319.3,1669.9,,,35.15456306,-119.07444075,86.810,EXT ML,Pitting,,,MFL/CLP,,
4871,Weld,,87624.52,1023+73,37.69,39.92,39.92,24130,Block Valve #17.6 (932+02),9151.89,Block Valve #26.5 (2088+82),37404.26,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.15456279,-119.07444074,86.810,GIRTH WELD,,,,MFL/CLP,,
4872,Anomaly - Corrosion,EXT,87636.29,1023+85,11.78,28.15,39.92,24130,Block Valve #17.6 (932+02),9163.66,Block Valve #26.5 (2088+82),37392.49,10.75,0.203,,52000, 11:36,15,0.03,,,,,0.2,0.2, 05:24,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.15453035,-119.07444046,86.841,EXT ML,Pinhole,,,MFL/CLP,,
4873,Anomaly - Corrosion Cluster,EXT,87664.36,1024+13,39.84,0.08,39.92,24130,Block Valve #17.6 (932+02),9191.73,Block Valve #26.5 (2088+82),37364.42,10.75,0.203,,52000, 11:36,39,0.08,,,,,0.9,1.9, 06:25,1402,2223,1600,1414,0.876,1.132,2276.4,1639.0,,,35.15445301,-119.07443978,86.812,*EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
4874,Weld,,87664.44,1024+13,39.92,39.94,39.94,24140,Block Valve #17.6 (932+02),9191.81,Block Valve #26.5 (2088+82),37364.34,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.15445279,-119.07443978,86.812,GIRTH WELD,,,,MFL/CLP,,
4875,Anomaly - Corrosion,EXT,87664.65,1024+13,0.21,39.73,39.94,24140,Block Valve #17.6 (932+02),9192.02,Block Valve #26.5 (2088+82),37364.13,10.75,0.203,,52000, 08:40,15,0.03,,,,,0.4,0.9, 06:16,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.15445220,-119.07443977,86.813,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4876,Anomaly - Corrosion Cluster,EXT,87664.77,1024+14,0.34,39.61,39.94,24140,Block Valve #17.6 (932+02),9192.14,Block Valve #26.5 (2088+82),37364.01,10.75,0.203,,52000, 08:40,20,0.04,,,,,0.9,0.8, 06:39,1402,2291,1650,1414,0.850,1.167,2307.7,1661.5,,,35.15445186,-119.07443977,86.813,EXT ML,Pitting,,,MFL/CLP,,
4877,Weld,,87704.38,1024+53,39.94,37.06,37.06,24150,Block Valve #17.6 (932+02),9231.75,Block Valve #26.5 (2088+82),37324.40,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.15434272,-119.07443878,86.788,GIRTH WELD,,,,MFL/CLP,,
4878,Weld,,87741.44,1024+90,37.06,40.12,40.12,24160,Block Valve #17.6 (932+02),9268.81,Block Valve #26.5 (2088+82),37287.34,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.15424057,-119.07443791,86.683,GIRTH WELD,,,,MFL/CLP,,
4879,Anomaly - Corrosion,EXT,87741.87,1024+91,0.43,39.69,40.12,24160,Block Valve #17.6 (932+02),9269.24,Block Valve #26.5 (2088+82),37286.91,10.75,0.203,,52000, 09:24,22,0.04,,,,,0.2,0.2, 05:37,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.15423940,-119.07443790,86.681,EXT ML,Pinhole,,,MFL/CLP,,
4880,Weld,,87781.56,1025+30,40.12,40.01,40.01,24170,Block Valve #17.6 (932+02),9308.93,Block Valve #26.5 (2088+82),37247.22,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.15413002,-119.07443722,86.600,GIRTH WELD,,,,MFL/CLP,,
4881,Anomaly - Corrosion,EXT,87782.23,1025+31,0.67,39.34,40.01,24170,Block Valve #17.6 (932+02),9309.60,Block Valve #26.5 (2088+82),37246.55,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.3,0.5, 04:47,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.15412818,-119.07443721,86.601,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4882,Anomaly - Corrosion,EXT,87790.93,1025+40,9.37,30.63,40.01,24170,Block Valve #17.6 (932+02),9318.30,Block Valve #26.5 (2088+82),37237.85,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.4,0.2, 05:37,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.15410418,-119.07443702,86.584,EXT ML,Pinhole,,,MFL/CLP,,
4883,Anomaly - Corrosion Cluster,EXT,87821.16,1025+70,39.60,0.41,40.01,24170,Block Valve #17.6 (932+02),9348.53,Block Valve #26.5 (2088+82),37207.62,10.75,0.203,,52000, 12:36,30,0.06,,,,,1.6,2.0, 05:40,1402,2162,1557,1414,0.901,1.101,2223.1,1600.6,,,35.15402088,-119.07443639,86.555,EXT ML,General Metal Loss,,,MFL/CLP,,
4884,Anomaly - Corrosion,EXT,87821.41,1025+70,39.85,0.16,40.01,24170,Block Valve #17.6 (932+02),9348.78,Block Valve #26.5 (2088+82),37207.37,10.75,0.203,,52000, 12:36,18,0.04,,,,,0.3,0.6, 05:24,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.15402019,-119.07443639,86.555,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4885,Anomaly - Corrosion Cluster,EXT,87821.56,1025+71,40.00,0.01,40.01,24170,Block Valve #17.6 (932+02),9348.92,Block Valve #26.5 (2088+82),37207.22,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.4,2.2, 05:22,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.15401977,-119.07443638,86.555,EXT ML ( GW ) ,Circumferential Slotting,,,MFL/CLP,,
4886,Weld,,87821.57,1025+71,40.01,40.12,40.12,24180,Block Valve #17.6 (932+02),9348.93,Block Valve #26.5 (2088+82),37207.22,10.75,0.203,,52000, 07:52,,,,,,,,,,1402,,,,,,,,,,35.15401975,-119.07443638,86.555,GIRTH WELD,,,,MFL/CLP,,
4887,Anomaly - Corrosion Cluster,EXT,87821.80,1025+71,0.23,39.89,40.12,24180,Block Valve #17.6 (932+02),9349.17,Block Valve #26.5 (2088+82),37206.98,10.75,0.203,,52000, 07:52,17,0.03,,,,,2.6,2.5, 05:35,1402,2187,1574,1414,0.891,1.113,2248.3,1618.8,,,35.15401912,-119.07443638,86.556,EXT ML,General Metal Loss,,,MFL/CLP,,
4888,Anomaly - Corrosion,EXT,87821.90,1025+71,0.34,39.78,40.12,24180,Block Valve #17.6 (932+02),9349.27,Block Valve #26.5 (2088+82),37206.88,10.75,0.203,,52000, 07:52,15,0.03,,,,,0.3,0.4, 06:33,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.15401882,-119.07443639,86.553,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4889,Weld,,87861.68,1026+11,40.12,35.92,35.92,24190,Block Valve #17.6 (932+02),9389.05,Block Valve #26.5 (2088+82),37167.10,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.15390920,-119.07443565,86.666,GIRTH WELD,,,,MFL/CLP,,
4890,Weld,,87897.60,1026+47,35.92,37.77,37.77,24200,Block Valve #17.6 (932+02),9424.97,Block Valve #26.5 (2088+82),37131.18,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.15381021,-119.07443474,86.748,GIRTH WELD,,,,MFL/CLP,,
4891,Weld,,87935.37,1026+85,37.77,40.03,40.03,24210,Block Valve #17.6 (932+02),9462.74,Block Valve #26.5 (2088+82),37093.41,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.15370613,-119.07443399,86.744,GIRTH WELD,,,,MFL/CLP,,
4892,Weld,,87975.40,1027+25,40.03,40.14,40.14,24220,Block Valve #17.6 (932+02),9502.77,Block Valve #26.5 (2088+82),37053.38,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.15359582,-119.07443300,86.706,GIRTH WELD,,,,MFL/CLP,,
4893,Weld,,88015.54,1027+65,40.14,39.91,39.91,24230,Block Valve #17.6 (932+02),9542.90,Block Valve #26.5 (2088+82),37013.25,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.15348520,-119.07443208,86.646,GIRTH WELD,,,,MFL/CLP,,
4894,Weld,,88055.45,1028+05,39.91,40.01,40.01,24240,Block Valve #17.6 (932+02),9582.82,Block Valve #26.5 (2088+82),36973.33,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.15337520,-119.07443137,86.667,GIRTH WELD,,,,MFL/CLP,,
4895,Weld,,88095.46,1028+45,40.01,40.01,40.01,24250,Block Valve #17.6 (932+02),9622.83,Block Valve #26.5 (2088+82),36933.32,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.15326493,-119.07443058,86.551,GIRTH WELD,,,,MFL/CLP,,
4896,Anomaly - Corrosion,EXT,88095.89,1028+45,0.43,39.59,40.01,24250,Block Valve #17.6 (932+02),9623.26,Block Valve #26.5 (2088+82),36932.89,10.75,0.203,,52000, 12:08,16,0.03,,,,,0.2,0.2, 05:09,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15326375,-119.07443057,86.551,EXT ML,Pinhole,,,MFL/CLP,,
4897,Anomaly - Corrosion Cluster,EXT,88134.89,1028+85,39.42,0.59,40.01,24250,Block Valve #17.6 (932+02),9662.25,Block Valve #26.5 (2088+82),36893.89,10.75,0.203,,52000, 12:08,20,0.04,,,,,0.9,2.2, 05:50,1402,2291,1650,1414,0.850,1.167,2297.9,1654.5,,,35.15315629,-119.07442985,86.684,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4898,Weld,,88135.47,1028+85,40.01,39.95,39.95,24260,Block Valve #17.6 (932+02),9662.84,Block Valve #26.5 (2088+82),36893.31,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.15315466,-119.07442985,86.688,GIRTH WELD,,,,MFL/CLP,,
4899,Anomaly - Corrosion Cluster,EXT,88136.23,1028+86,0.76,39.19,39.95,24260,Block Valve #17.6 (932+02),9663.60,Block Valve #26.5 (2088+82),36892.55,10.75,0.203,,52000, 09:40,24,0.05,,,,,1.1,1.0, 05:54,1402,2257,1625,1414,0.863,1.149,2295.6,1652.8,,,35.15315258,-119.07442985,86.689,EXT ML,Pitting,,,MFL/CLP,,
4900,Anomaly - Corrosion Cluster,EXT,88175.34,1029+25,39.87,0.08,39.95,24260,Block Valve #17.6 (932+02),9702.71,Block Valve #26.5 (2088+82),36853.44,10.75,0.203,,52000, 09:40,15,0.03,,,,,0.6,2.2, 05:29,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.15304480,-119.07442917,86.657,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4901,Weld,,88175.42,1029+25,39.95,39.98,39.98,24270,Block Valve #17.6 (932+02),9702.79,Block Valve #26.5 (2088+82),36853.36,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.15304458,-119.07442917,86.657,GIRTH WELD,,,,MFL/CLP,,
4902,Weld,,88215.40,1029+65,39.98,40.15,40.15,24280,Block Valve #17.6 (932+02),9742.77,Block Valve #26.5 (2088+82),36813.38,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.15293440,-119.07442875,86.530,GIRTH WELD,,,,MFL/CLP,,
4903,Anomaly - Corrosion,EXT,88254.92,1030+05,39.52,0.63,40.15,24280,Block Valve #17.6 (932+02),9782.29,Block Valve #26.5 (2088+82),36773.86,10.75,0.203,,52000, 10:48,19,0.04,,,,,0.4,0.8, 05:06,1402,2334,1680,1414,0.834,1.188,2332.0,1679.0,,,35.15282547,-119.07442809,86.531,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4904,Anomaly - Corrosion,EXT,88254.94,1030+05,39.54,0.61,40.15,24280,Block Valve #17.6 (932+02),9782.31,Block Valve #26.5 (2088+82),36773.84,10.75,0.203,,52000, 10:48,17,0.03,,,,,0.4,1.0, 06:13,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.15282542,-119.07442809,86.531,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4905,Anomaly - Corrosion,EXT,88255.08,1030+05,39.69,0.47,40.15,24280,Block Valve #17.6 (932+02),9782.45,Block Valve #26.5 (2088+82),36773.70,10.75,0.203,,52000, 10:48,20,0.04,,,,,0.2,0.2, 06:00,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.15282502,-119.07442808,86.532,EXT ML,Pinhole,,,MFL/CLP,,
4906,Anomaly - Corrosion,EXT,88255.35,1030+05,39.95,0.20,40.15,24280,Block Valve #17.6 (932+02),9782.72,Block Valve #26.5 (2088+82),36773.43,10.75,0.203,,52000, 10:48,17,0.03,,,,,0.2,0.3, 06:14,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.15282430,-119.07442808,86.532,EXT ML,Pinhole,,,MFL/CLP,,
4907,Weld,,88255.55,1030+05,40.15,37.68,37.68,24290,Block Valve #17.6 (932+02),9782.92,Block Valve #26.5 (2088+82),36773.23,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.15282373,-119.07442807,86.532,GIRTH WELD,,,,MFL/CLP,,
4908,Anomaly - Corrosion Cluster,EXT,88255.67,1030+06,0.12,37.56,37.68,24290,Block Valve #17.6 (932+02),9783.04,Block Valve #26.5 (2088+82),36773.11,10.75,0.203,,52000, 01:12,18,0.04,,,,,3.3,2.8, 05:39,1402,2148,1546,1414,0.907,1.094,2244.1,1615.8,,,35.15282341,-119.07442807,86.532,EXT ML,General Metal Loss,,,MFL/CLP,,
4909,Anomaly - Corrosion,EXT,88255.89,1030+06,0.33,37.35,37.68,24290,Block Valve #17.6 (932+02),9783.26,Block Valve #26.5 (2088+82),36772.89,10.75,0.203,,52000, 01:12,16,0.03,,,,,0.4,0.8, 04:32,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.15282283,-119.07442808,86.533,EXT ML,Pitting,,,MFL/CLP,,
4910,Weld,,88293.23,1030+43,37.68,40.08,40.08,24300,Block Valve #17.6 (932+02),9820.60,Block Valve #26.5 (2088+82),36735.55,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.15271988,-119.07442789,86.521,GIRTH WELD,,,,MFL/CLP,,
4911,Weld,,88333.31,1030+83,40.08,37.96,37.96,24310,Block Valve #17.6 (932+02),9860.68,Block Valve #26.5 (2088+82),36695.47,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.15260944,-119.07442723,86.563,GIRTH WELD,,,,MFL/CLP,,
4912,Anomaly - Corrosion,EXT,88333.58,1030+84,0.27,37.69,37.96,24310,Block Valve #17.6 (932+02),9860.95,Block Valve #26.5 (2088+82),36695.20,10.75,0.203,,52000, 12:20,19,0.04,,,,,0.4,1.1, 05:56,1402,2332,1679,1414,0.835,1.187,2329.8,1677.4,,,35.15260869,-119.07442722,86.563,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4913,Anomaly - Corrosion Cluster,EXT,88333.85,1030+84,0.54,37.42,37.96,24310,Block Valve #17.6 (932+02),9861.22,Block Valve #26.5 (2088+82),36694.93,10.75,0.203,,52000, 12:20,15,0.03,,,,,1.2,1.2, 05:09,1402,2290,1649,1414,0.850,1.166,2310.5,1663.6,,,35.15260795,-119.07442721,86.563,EXT ML,General Metal Loss,,,MFL/CLP,,
4914,Anomaly - Corrosion,EXT,88371.09,1031+21,37.78,0.18,37.96,24310,Block Valve #17.6 (932+02),9898.46,Block Valve #26.5 (2088+82),36657.69,10.75,0.203,,52000, 12:20,16,0.03,,,,,0.2,0.2, 05:29,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15250532,-119.07442571,86.584,EXT ML,Pinhole,,,MFL/CLP,,
4915,Weld,,88371.27,1031+21,37.96,40.00,40.00,24320,Block Valve #17.6 (932+02),9898.64,Block Valve #26.5 (2088+82),36657.51,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.15250482,-119.07442571,86.585,GIRTH WELD,,,,MFL/CLP,,
4916,Weld,,88411.27,1031+62,40.00,39.95,39.95,24330,Block Valve #17.6 (932+02),9938.64,Block Valve #26.5 (2088+82),36617.51,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.15239460,-119.07442468,86.709,GIRTH WELD,,,,MFL/CLP,,
4917,Weld,,88451.21,1032+02,39.95,40.09,40.09,24340,Block Valve #17.6 (932+02),9978.58,Block Valve #26.5 (2088+82),36577.57,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15228451,-119.07442397,86.707,GIRTH WELD,,,,MFL/CLP,,
4918,Weld,,88491.30,1032+42,40.09,40.12,40.12,24350,Block Valve #17.6 (932+02),10018.67,Block Valve #26.5 (2088+82),36537.48,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.15217403,-119.07442355,86.726,GIRTH WELD,,,,MFL/CLP,,
4919,Weld,,88531.41,1032+82,40.12,40.04,40.04,24360,Block Valve #17.6 (932+02),10058.78,Block Valve #26.5 (2088+82),36497.37,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.15206348,-119.07442258,86.679,GIRTH WELD,,,,MFL/CLP,,
4920,Weld,,88571.45,1033+22,40.04,40.09,40.09,24370,Block Valve #17.6 (932+02),10098.82,Block Valve #26.5 (2088+82),36457.33,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.15195315,-119.07442117,86.440,GIRTH WELD,,,,MFL/CLP,,
4921,Weld,,88611.55,1033+62,40.09,12.60,12.60,24380,Block Valve #17.6 (932+02),10138.91,Block Valve #26.5 (2088+82),36417.23,10.75,0.203,,52000, 02:32,,,,,,,,,,1402,,,,,,,,,,35.15184265,-119.07442107,86.300,GIRTH WELD,,,,MFL/CLP,,
4922,Weld,,88624.14,1033+75,12.60,39.97,39.97,24390,Block Valve #17.6 (932+02),10151.51,Block Valve #26.5 (2088+82),36404.64,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.15180793,-119.07442110,86.295,GIRTH WELD,,,,MFL/CLP,,
4923,Weld - Bend Begin,,88664.11,1034+15,39.97,39.89,39.89,24400,Block Valve #17.6 (932+02),10191.48,Block Valve #26.5 (2088+82),36364.67,10.75,0.203,,52000, 08:32,,,,,,,,,,1402,,,,,,,,,,35.15169778,-119.07442182,86.287,GIRTH WELD,,,,MFL/CLP,,
4924,Bend,,88688.27,1034+39,24.16,39.89,39.89,24400,Block Valve #17.6 (932+02),10215.64,Block Valve #26.5 (2088+82),36340.51,10.75,0.203,,52000, 08:32,,,,,,,,,,1402,,,,,,,,,,35.15163121,-119.07442229,86.735,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
4925,Weld - Bend End,,88704.00,1034+55,39.89,8.46,8.46,24410,Block Valve #17.6 (932+02),10231.37,Block Valve #26.5 (2088+82),36324.78,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15158827,-119.07442206,84.623,GIRTH WELD,,,,MFL/CLP,,
4926,Anomaly - Corrosion,EXT,88704.38,1034+55,0.38,8.08,8.46,24410,Block Valve #17.6 (932+02),10231.75,Block Valve #26.5 (2088+82),36324.40,10.75,0.203,,52000,,29,0.06,,,,,0.2,0.2, 06:32,1402,2337,1683,1414,0.833,1.190,2336.3,1682.1,,,35.15158724,-119.07442206,84.563,EXT ML,Pinhole,,,MFL/CLP,,
4927,Anomaly - Corrosion,EXT,88705.80,1034+57,1.80,6.66,8.46,24410,Block Valve #17.6 (932+02),10233.17,Block Valve #26.5 (2088+82),36322.98,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 09:26,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.15158339,-119.07442203,84.331,EXT ML,Pinhole,,,MFL/CLP,,
4928,Anomaly - Corrosion,EXT,88706.04,1034+57,2.04,6.41,8.46,24410,Block Valve #17.6 (932+02),10233.41,Block Valve #26.5 (2088+82),36322.74,10.75,0.203,,52000,,23,0.05,,,,,0.2,0.2, 08:55,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.15158270,-119.07442202,84.288,EXT ML,Pinhole,,,MFL/CLP,,
4929,Anomaly - Corrosion,EXT,88707.54,1034+58,3.54,4.92,8.46,24410,Block Valve #17.6 (932+02),10234.91,Block Valve #26.5 (2088+82),36321.24,10.75,0.203,,52000,,20,0.04,,,,,0.5,0.4, 08:28,1402,2327,1675,1414,0.837,1.185,2323.8,1673.2,,,35.15157864,-119.07442199,84.036,EXT ML,Axial Slotting,,,MFL/CLP,,
4930,Anomaly - Corrosion,EXT,88708.40,1034+59,4.40,4.06,8.46,24410,Block Valve #17.6 (932+02),10235.77,Block Valve #26.5 (2088+82),36320.38,10.75,0.203,,52000,,15,0.03,,,,,0.5,0.5, 09:19,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.15157632,-119.07442198,83.889,EXT ML,Pitting,,,MFL/CLP,,
4931,Anomaly - Corrosion,EXT,88712.16,1034+63,8.16,0.30,8.46,24410,Block Valve #17.6 (932+02),10239.53,Block Valve #26.5 (2088+82),36316.62,10.75,0.203,,52000,,15,0.03,,,,,0.5,0.6, 02:17,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.15156612,-119.07442190,83.203,EXT ML,Pitting,,,MFL/CLP,,
4932,Weld - Bend Begin,,88712.45,1034+63,8.46,40.29,40.29,24420,Block Valve #17.6 (932+02),10239.82,Block Valve #26.5 (2088+82),36316.33,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15156532,-119.07442189,83.148,GIRTH WELD,,,,MFL/CLP,,
4933,Anomaly - Corrosion,EXT,88716.78,1034+68,4.33,35.96,40.29,24420,Block Valve #17.6 (932+02),10244.15,Block Valve #26.5 (2088+82),36312.00,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 10:29,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.15155363,-119.07442185,82.303,EXT ML,Pinhole,,,MFL/CLP,,
4934,Anomaly - Corrosion,EXT,88718.61,1034+70,6.15,34.14,40.29,24420,Block Valve #17.6 (932+02),10245.97,Block Valve #26.5 (2088+82),36310.17,10.75,0.203,,52000,,15,0.03,,,,,0.5,0.4, 10:34,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.15154869,-119.07442181,81.942,EXT ML,Pitting,,,MFL/CLP,,
4935,Anomaly - Corrosion,EXT,88719.67,1034+71,7.21,33.08,40.29,24420,Block Valve #17.6 (932+02),10247.03,Block Valve #26.5 (2088+82),36309.11,10.75,0.203,,52000,,19,0.04,,,,,0.5,0.5, 10:05,1402,2326,1674,1414,0.837,1.184,2322.2,1672.0,,,35.15154582,-119.07442179,81.750,EXT ML,Pitting,,,MFL/CLP,,
4936,Anomaly - Corrosion,EXT,88720.66,1034+72,8.20,32.09,40.29,24420,Block Valve #17.6 (932+02),10248.03,Block Valve #26.5 (2088+82),36308.12,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.3, 10:39,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.15154312,-119.07442174,81.602,EXT ML,Pinhole,,,MFL/CLP,,
4937,Bend,,88727.25,1034+78,14.79,40.29,40.29,24420,Block Valve #17.6 (932+02),10254.62,Block Valve #26.5 (2088+82),36301.53,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15152502,-119.07442127,81.338,30 DEG BEND-COLD UNDER,,,,MFL/CLP,,
4938,Anomaly - Corrosion,EXT,88730.93,1034+82,18.47,21.82,40.29,24420,Block Valve #17.6 (932+02),10258.29,Block Valve #26.5 (2088+82),36297.85,10.75,0.203,,52000,,20,0.04,,,,,0.4,0.2, 10:30,1402,2331,1679,1414,0.835,1.187,2329.0,1676.9,,,35.15151493,-119.07442091,81.736,*EXT ML,Axial Slotting,,,MFL/CLP,,
4939,Anomaly - Corrosion,EXT,88731.14,1034+82,18.68,21.61,40.29,24420,Block Valve #17.6 (932+02),10258.50,Block Valve #26.5 (2088+82),36297.64,10.75,0.203,,52000,,25,0.05,,,,,0.4,0.6, 10:26,1402,2325,1674,1414,0.837,1.184,2321.5,1671.5,,,35.15151437,-119.07442088,81.769,*EXT ML,Pitting,,,MFL/CLP,,
4940,Anomaly - Corrosion,EXT,88731.98,1034+83,19.52,20.77,40.29,24420,Block Valve #17.6 (932+02),10259.34,Block Valve #26.5 (2088+82),36296.80,10.75,0.203,,52000,,15,0.03,,,,,0.8,0.4, 10:37,1402,2313,1665,1414,0.842,1.178,2306.7,1660.8,,,35.15151209,-119.07442078,81.927,EXT ML,Pitting,,,MFL/CLP,,
4941,Anomaly - Corrosion,EXT,88732.07,1034+83,19.61,20.68,40.29,24420,Block Valve #17.6 (932+02),10259.44,Block Valve #26.5 (2088+82),36296.71,10.75,0.203,,52000,,17,0.03,,,,,0.5,0.9, 09:57,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.15151184,-119.07442077,81.946,EXT ML,Pitting,,,MFL/CLP,,
4942,Anomaly - Corrosion,EXT,88732.31,1034+83,19.85,20.44,40.29,24420,Block Valve #17.6 (932+02),10259.68,Block Valve #26.5 (2088+82),36296.47,10.75,0.203,,52000,,15,0.03,,,,,0.5,0.6, 11:40,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.15151120,-119.07442075,81.995,EXT ML,Pitting,,,MFL/CLP,,
4943,Anomaly - Corrosion,EXT,88733.27,1034+84,20.81,19.48,40.29,24420,Block Valve #17.6 (932+02),10260.64,Block Valve #26.5 (2088+82),36295.51,10.75,0.203,,52000,,15,0.03,,,,,0.9,0.4, 12:05,1402,2308,1662,1414,0.844,1.175,2300.8,1656.6,,,35.15150863,-119.07442063,82.213,EXT ML,Axial Slotting,,,MFL/CLP,,
4944,Anomaly - Corrosion,EXT,88733.28,1034+84,20.83,19.46,40.29,24420,Block Valve #17.6 (932+02),10260.65,Block Valve #26.5 (2088+82),36295.50,10.75,0.203,,52000,,18,0.04,,,,,0.6,0.6, 11:16,1402,2324,1674,1414,0.838,1.184,2320.7,1670.9,,,35.15150859,-119.07442063,82.217,EXT ML,Pitting,,,MFL/CLP,,
4945,Anomaly - Corrosion,EXT,88733.59,1034+85,21.14,19.15,40.29,24420,Block Valve #17.6 (932+02),10260.96,Block Valve #26.5 (2088+82),36295.19,10.75,0.203,,52000,,18,0.04,,,,,1.0,0.8, 10:59,1402,2294,1652,1414,0.849,1.168,2283.8,1644.3,,,35.15150775,-119.07442059,82.295,EXT ML,Pitting,,,MFL/CLP,,
4946,Anomaly - Corrosion,EXT,88733.82,1034+85,21.37,18.92,40.29,24420,Block Valve #17.6 (932+02),10261.19,Block Valve #26.5 (2088+82),36294.96,10.75,0.203,,52000,,24,0.05,,,,,0.4,0.3, 10:54,1402,2326,1675,1414,0.837,1.184,2322.6,1672.3,,,35.15150715,-119.07442057,82.354,EXT ML,Axial Slotting,,,MFL/CLP,,
4947,Anomaly - Corrosion Cluster,EXT,88735.08,1034+86,22.63,17.66,40.29,24420,Block Valve #17.6 (932+02),10262.45,Block Valve #26.5 (2088+82),36293.70,10.75,0.203,,52000,,26,0.05,,,,,0.9,2.5, 10:57,1402,2277,1639,1414,0.855,1.159,2265.8,1631.4,,,35.15150382,-119.07442040,82.699,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4948,Anomaly - Corrosion,EXT,88735.35,1034+86,22.90,17.39,40.29,24420,Block Valve #17.6 (932+02),10262.72,Block Valve #26.5 (2088+82),36293.43,10.75,0.203,,52000,,15,0.03,,,,,0.6,0.4, 09:45,1402,2324,1673,1414,0.838,1.183,2320.1,1670.4,,,35.15150310,-119.07442036,82.775,EXT ML,Pitting,,,MFL/CLP,,
4949,Anomaly - Corrosion Cluster,EXT,88735.37,1034+86,22.92,17.37,40.29,24420,Block Valve #17.6 (932+02),10262.74,Block Valve #26.5 (2088+82),36293.41,10.75,0.203,,52000,,23,0.05,,,,,1.7,2.3, 10:48,1402,2207,1589,1414,0.882,1.124,2298.2,1654.7,,,35.15150305,-119.07442036,82.781,EXT ML,General Metal Loss,,,MFL/CLP,,
4950,Anomaly - Corrosion,EXT,88737.83,1034+89,25.38,14.91,40.29,24420,Block Valve #17.6 (932+02),10265.20,Block Valve #26.5 (2088+82),36290.95,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 06:38,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.15149658,-119.07442002,83.534,EXT ML,Pinhole,,,MFL/CLP,,
4951,Repair - Welded Sleeve Begin,,88741.56,1034+93,29.10,40.29,40.29,24420,Block Valve #17.6 (932+02),10268.93,Block Valve #26.5 (2088+82),36287.22,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15148680,-119.07441949,84.648,REPAIR-SHELL START,,,,MFL/CLP,,
4952,Bend,,88744.37,1034+95,31.92,40.29,40.29,24420,Block Valve #17.6 (932+02),10271.74,Block Valve #26.5 (2088+82),36284.41,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15147926,-119.07441908,85.297,15 DEG BEND-COLD OVER,,,,MFL/CLP,,
4953,Repair - Welded Sleeve End,,88744.40,1034+95,31.95,40.29,40.29,24420,Block Valve #17.6 (932+02),10271.77,Block Valve #26.5 (2088+82),36284.38,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15147917,-119.07441908,85.303,REPAIR-SHELL END,,,,MFL/CLP,,
4954,Anomaly - Corrosion Cluster,EXT,88747.75,1034+99,35.29,5.00,40.29,24420,Block Valve #17.6 (932+02),10275.12,Block Valve #26.5 (2088+82),36281.03,10.75,0.203,,52000,,17,0.03,,,,,2.5,3.4, 05:27,1402,2195,1580,1414,0.887,1.118,2242.9,1614.9,,,35.15147006,-119.07441858,85.784,EXT ML,General Metal Loss,,,MFL/CLP,,
4955,Repair - Welded Sleeve Begin,,88748.73,1035+00,36.28,40.29,40.29,24420,Block Valve #17.6 (932+02),10276.10,Block Valve #26.5 (2088+82),36280.05,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15146736,-119.07441843,85.861,REPAIR-SHELL START,,,,MFL/CLP,,
4956,Repair - Welded Sleeve End,,88751.75,1035+03,39.30,40.29,40.29,24420,Block Valve #17.6 (932+02),10279.12,Block Valve #26.5 (2088+82),36277.03,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15145906,-119.07441797,86.034,REPAIR-SHELL END,,,,MFL/CLP,,
4957,Weld - Bend End,,88752.74,1035+04,40.29,6.32,6.32,24430,Block Valve #17.6 (932+02),10280.11,Block Valve #26.5 (2088+82),36276.04,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.15145634,-119.07441782,86.085,GIRTH WELD,,,,MFL/CLP,,
4958,Anomaly - Corrosion Cluster,EXT,88754.04,1035+05,1.30,5.02,6.32,24430,Block Valve #17.6 (932+02),10281.41,Block Valve #26.5 (2088+82),36274.74,10.75,0.203,,52000, 09:12,28,0.06,,,,,1.4,3.0, 07:19,1402,2207,1589,1414,0.882,1.124,2184.0,1572.5,,,35.15145277,-119.07441761,86.143,*EXT ML,General Metal Loss,,,MFL/CLP,,
4959,Anomaly - Corrosion Cluster,EXT,88754.07,1035+05,1.33,5.00,6.32,24430,Block Valve #17.6 (932+02),10281.44,Block Valve #26.5 (2088+82),36274.71,10.75,0.203,,52000, 09:12,25,0.05,,,,,2.5,2.4, 03:07,1402,2115,1523,1414,0.921,1.077,2142.5,1542.6,,,35.15145269,-119.07441760,86.143,*EXT ML,General Metal Loss,,,MFL/CLP,,
4960,Casing Begin,,88754.08,1035+05,1.34,6.32,6.32,24430,Block Valve #17.6 (932+02),10281.45,Block Valve #26.5 (2088+82),36274.70,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.15145267,-119.07441760,86.143,CASING START,,,,MFL/CLP,,
4961,Anomaly - Corrosion,EXT,88754.66,1035+06,1.92,4.41,6.32,24430,Block Valve #17.6 (932+02),10282.03,Block Valve #26.5 (2088+82),36274.12,10.75,0.203,,52000, 09:12,22,0.04,,,,,0.6,0.9, 03:17,1402,2317,1668,1414,0.841,1.180,2311.1,1664.0,,,35.15145106,-119.07441750,86.167,EXT ML,Pitting,,,MFL/CLP,,
4962,Weld,,88759.07,1035+10,6.32,16.93,16.93,24440,Block Valve #17.6 (932+02),10286.43,Block Valve #26.5 (2088+82),36269.72,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.15143894,-119.07441678,86.318,GIRTH WELD,,,,MFL/CLP,,
4963,Weld,,88775.99,1035+27,16.93,19.71,19.71,24450,Block Valve #17.6 (932+02),10303.36,Block Valve #26.5 (2088+82),36252.79,10.75,0.203,,52000, 05:12,,,,,,,,,,1402,,,,,,,,,,35.15139234,-119.07441434,86.544,GIRTH WELD,,,,MFL/CLP,,
4964,Weld,,88795.70,1035+47,19.71,19.64,19.64,24460,Block Valve #17.6 (932+02),10323.07,Block Valve #26.5 (2088+82),36233.08,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.15133809,-119.07441098,86.563,GIRTH WELD,,,,MFL/CLP,,
4965,Anomaly - Corrosion,EXT,88812.87,1035+64,17.17,2.48,19.64,24460,Block Valve #17.6 (932+02),10340.24,Block Valve #26.5 (2088+82),36215.91,10.75,0.203,,52000, 04:40,18,0.04,,,,,0.4,0.3, 05:45,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.15129088,-119.07440729,86.357,EXT ML,Axial Slotting,,,MFL/CLP,,
4966,Anomaly - Corrosion Cluster,EXT,88813.69,1035+65,17.99,1.66,19.64,24460,Block Valve #17.6 (932+02),10341.06,Block Valve #26.5 (2088+82),36215.09,10.75,0.203,,52000, 04:40,30,0.06,,,,,0.9,1.3, 05:49,1402,2264,1630,1414,0.860,1.153,2318.6,1669.4,,,35.15128863,-119.07440712,86.331,EXT ML,Pitting,,,MFL/CLP,,
4967,Casing End,,88813.73,1035+65,18.03,19.64,19.64,24460,Block Valve #17.6 (932+02),10341.10,Block Valve #26.5 (2088+82),36215.05,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.15128850,-119.07440711,86.328,CASING END,,,,MFL/CLP,,
4968,Anomaly - Corrosion Cluster,EXT,88813.76,1035+65,18.06,1.58,19.64,24460,Block Valve #17.6 (932+02),10341.13,Block Valve #26.5 (2088+82),36215.02,10.75,0.203,,52000, 04:40,33,0.07,,,,,1.0,1.0, 01:45,1402,2241,1613,1414,0.869,1.141,2259.3,1626.7,,,35.15128842,-119.07440710,86.328,EXT ML,Pitting,,,MFL/CLP,,
4969,Anomaly - Corrosion,EXT,88813.83,1035+65,18.13,1.51,19.64,24460,Block Valve #17.6 (932+02),10341.20,Block Valve #26.5 (2088+82),36214.95,10.75,0.203,,52000, 04:40,36,0.07,,,,,0.4,0.7, 05:21,1402,2320,1670,1414,0.840,1.181,2313.5,1665.7,,,35.15128822,-119.07440708,86.325,*EXT ML,Pitting,,,MFL/CLP,,
4970,Repair - Welded Sleeve Begin,,88814.56,1035+66,18.86,19.64,19.64,24460,Block Valve #17.6 (932+02),10341.93,Block Valve #26.5 (2088+82),36214.22,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.15128625,-119.07440693,86.300,REPAIR-SHELL START,,,,MFL/CLP,,
4971,Weld - Bend Begin,,88815.34,1035+66,19.64,19.10,19.10,24470,Block Valve #17.6 (932+02),10342.71,Block Valve #26.5 (2088+82),36213.44,10.75,0.203,,52000, 07:16,,,,,,,,,,1402,,,,,,,,,,35.15128407,-119.07440676,86.268,GIRTH WELD,,,,MFL/CLP,,
4972,Repair - Welded Sleeve End,,88816.26,1035+67,0.92,19.10,19.10,24470,Block Valve #17.6 (932+02),10343.63,Block Valve #26.5 (2088+82),36212.52,10.75,0.203,,52000, 07:16,,,,,,,,,,1402,,,,,,,,,,35.15128155,-119.07440658,86.226,REPAIR-SHELL END,,,,MFL/CLP,,
4973,Anomaly - Corrosion Cluster,EXT,88818.77,1035+70,3.42,15.68,19.10,24470,Block Valve #17.6 (932+02),10346.14,Block Valve #26.5 (2088+82),36210.01,10.75,0.203,,52000, 07:16,33,0.07,,,,,0.6,0.5, 05:43,1402,2300,1656,1414,0.847,1.171,2314.6,1666.5,,,35.15127465,-119.07440610,86.095,*EXT ML,Pitting,,,MFL/CLP,,
4974,Anomaly - Corrosion Cluster,EXT,88819.04,1035+70,3.69,15.40,19.10,24470,Block Valve #17.6 (932+02),10346.41,Block Valve #26.5 (2088+82),36209.74,10.75,0.203,,52000, 07:16,52,0.11,,,,,8.5,2.6, 05:09,1402,1459,1050,1414,1.335,0.743,2089.6,1504.5,1,b,35.15127392,-119.07440604,86.079,*EXT ML,General Metal Loss,,,MFL/CLP,,
4975,Anomaly - Corrosion,EXT,88819.87,1035+71,4.52,14.58,19.10,24470,Block Valve #17.6 (932+02),10347.23,Block Valve #26.5 (2088+82),36208.91,10.75,0.203,,52000, 07:16,24,0.05,,,,,0.6,0.7, 05:40,1402,2317,1668,1414,0.840,1.180,2311.7,1664.4,,,35.15127167,-119.07440590,86.030,EXT ML,Pitting,,,MFL/CLP,,
4976,Anomaly - Corrosion Cluster,EXT,88819.92,1035+71,4.57,14.53,19.10,24470,Block Valve #17.6 (932+02),10347.28,Block Valve #26.5 (2088+82),36208.87,10.75,0.203,,52000, 07:16,26,0.05,,,,,1.0,0.7, 04:56,1402,2263,1629,1414,0.861,1.152,2299.3,1655.5,,,35.15127151,-119.07440589,86.027,EXT ML,Pitting,,,MFL/CLP,,
4977,Anomaly - Corrosion,EXT,88820.11,1035+71,4.76,14.34,19.10,24470,Block Valve #17.6 (932+02),10347.47,Block Valve #26.5 (2088+82),36208.68,10.75,0.203,,52000, 07:16,33,0.07,,,,,0.6,0.7, 04:52,1402,2295,1652,1414,0.849,1.168,2282.5,1643.4,,,35.15127099,-119.07440586,86.015,*EXT ML,Pitting,,,MFL/CLP,,
4978,Anomaly - Corrosion Cluster,EXT,88820.44,1035+72,5.10,14.00,19.10,24470,Block Valve #17.6 (932+02),10347.81,Block Valve #26.5 (2088+82),36208.34,10.75,0.203,,52000, 07:16,51,0.10,,,,,2.0,1.6, 05:01,1402,1876,1350,1414,1.038,0.955,2079.1,1497.0,3,d,35.15127007,-119.07440580,85.991,*EXT ML,General Metal Loss,,,MFL/CLP,,
