Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
5164,Weld,,92825.93,1075+85,39.31,40.06,40.06,25530,Block Valve #17.6 (932+02),14353.29,Block Valve #26.5 (2088+82),32202.85,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.14023638,-119.07436597,87.009,GIRTH WELD,,,,MFL/CLP,,
5165,Weld,,92865.99,1076+26,40.06,40.10,40.10,25540,Block Valve #17.6 (932+02),14393.36,Block Valve #26.5 (2088+82),32162.79,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.14012599,-119.07436547,87.196,GIRTH WELD,,,,MFL/CLP,,
5166,Weld,,92906.09,1076+66,40.10,36.66,36.66,25550,Block Valve #17.6 (932+02),14433.46,Block Valve #26.5 (2088+82),32122.69,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.14001547,-119.07436548,87.202,GIRTH WELD,,,,MFL/CLP,,
5167,Anomaly - Corrosion,EXT,92906.48,1076+66,0.39,36.27,36.66,25550,Block Valve #17.6 (932+02),14433.85,Block Valve #26.5 (2088+82),32122.30,10.75,0.203,,52000, 09:44,16,0.03,,,,,0.3,0.6, 04:11,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.14001438,-119.07436548,87.199,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5168,Anomaly - Corrosion Cluster,EXT,92942.31,1077+02,36.22,0.44,36.66,25550,Block Valve #17.6 (932+02),14469.68,Block Valve #26.5 (2088+82),32086.47,10.75,0.203,,52000, 09:44,16,0.03,,,,,3.0,3.0, 12:45,1402,2183,1572,1414,0.892,1.111,2239.3,1612.3,,,35.13991564,-119.07436502,87.142,EXT ML,General Metal Loss,,,MFL/CLP,,
5169,Weld,,92942.75,1077+03,36.66,39.90,39.90,25560,Block Valve #17.6 (932+02),14470.12,Block Valve #26.5 (2088+82),32086.03,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.13991444,-119.07436501,87.143,GIRTH WELD,,,,MFL/CLP,,
5170,Anomaly - Corrosion,EXT,92942.82,1077+03,0.08,39.82,39.90,25560,Block Valve #17.6 (932+02),14470.19,Block Valve #26.5 (2088+82),32085.96,10.75,0.203,,52000, 01:24,17,0.03,,,,,0.5,0.5, 08:06,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.13991424,-119.07436501,87.143,EXT ML,Pitting,,,MFL/CLP,,
5171,Anomaly - Corrosion,EXT,92982.27,1077+42,39.52,0.37,39.90,25560,Block Valve #17.6 (932+02),14509.64,Block Valve #26.5 (2088+82),32046.51,10.75,0.203,,52000, 01:24,19,0.04,,,,,0.2,0.6, 03:05,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.13980550,-119.07436435,87.187,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5172,Weld,,92982.64,1077+43,39.90,40.08,40.08,25570,Block Valve #17.6 (932+02),14510.01,Block Valve #26.5 (2088+82),32046.14,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.13980447,-119.07436435,87.187,GIRTH WELD,,,,MFL/CLP,,
5173,Repair - Welded Sleeve Begin,,93000.82,1077+61,18.18,40.08,40.08,25570,Block Valve #17.6 (932+02),14528.19,Block Valve #26.5 (2088+82),32027.96,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.13975438,-119.07436419,87.141,REPAIR-SHELL START,,,,MFL/CLP,,
5174,Repair - Welded Sleeve End,,93002.15,1077+62,19.51,40.08,40.08,25570,Block Valve #17.6 (932+02),14529.52,Block Valve #26.5 (2088+82),32026.63,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.13975073,-119.07436417,87.140,REPAIR-SHELL END,,,,MFL/CLP,,
5175,Weld,,93022.72,1077+83,40.08,40.11,40.11,25580,Block Valve #17.6 (932+02),14550.09,Block Valve #26.5 (2088+82),32006.06,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.13969402,-119.07436378,87.170,GIRTH WELD,,,,MFL/CLP,,
5176,Anomaly - Corrosion Cluster,EXT,93062.69,1078+23,39.97,0.14,40.11,25580,Block Valve #17.6 (932+02),14590.06,Block Valve #26.5 (2088+82),31966.09,10.75,0.203,,52000, 02:00,26,0.05,,,,,1.2,0.9, 08:23,1402,2238,1612,1414,0.870,1.140,2233.1,1607.8,,,35.13958388,-119.07436300,87.119,EXT ML,Pitting,,,MFL/CLP,,
5177,Weld,,93062.83,1078+23,40.11,40.01,40.01,25590,Block Valve #17.6 (932+02),14590.19,Block Valve #26.5 (2088+82),31965.96,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.13958349,-119.07436300,87.119,GIRTH WELD,,,,MFL/CLP,,
5178,Anomaly - Corrosion,EXT,93102.65,1078+63,39.83,0.18,40.01,25590,Block Valve #17.6 (932+02),14630.02,Block Valve #26.5 (2088+82),31926.13,10.75,0.203,,52000, 10:28,19,0.04,,,,,0.2,0.2, 05:50,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.13947373,-119.07436237,86.966,EXT ML,Pinhole,,,MFL/CLP,,
5179,Weld,,93102.84,1078+63,40.01,39.94,39.94,25600,Block Valve #17.6 (932+02),14630.20,Block Valve #26.5 (2088+82),31925.95,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.13947323,-119.07436236,86.966,GIRTH WELD,,,,MFL/CLP,,
5180,Anomaly - Corrosion,EXT,93103.24,1078+63,0.41,39.54,39.94,25600,Block Valve #17.6 (932+02),14630.61,Block Valve #26.5 (2088+82),31925.54,10.75,0.203,,52000, 01:12,25,0.05,,,,,0.2,0.2, 05:16,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.13947212,-119.07436236,86.963,EXT ML,Pinhole,,,MFL/CLP,,
5181,Repair - Welded Sleeve Begin,,93141.06,1079+01,38.22,39.94,39.94,25600,Block Valve #17.6 (932+02),14668.43,Block Valve #26.5 (2088+82),31887.72,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.13936790,-119.07436265,87.002,REPAIR-SHELL START,,,,MFL/CLP,,
5182,Weld,,93142.78,1079+03,39.94,40.06,40.06,25610,Block Valve #17.6 (932+02),14670.15,Block Valve #26.5 (2088+82),31886.00,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.13936316,-119.07436267,87.004,GIRTH WELD,,,,MFL/CLP,,
5183,Repair - Welded Sleeve End,,93143.69,1079+04,0.91,40.06,40.06,25610,Block Valve #17.6 (932+02),14671.06,Block Valve #26.5 (2088+82),31885.09,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.13936065,-119.07436269,87.005,REPAIR-SHELL END,,,,MFL/CLP,,
5184,Weld,,93182.84,1079+43,40.06,38.90,38.90,25620,Block Valve #17.6 (932+02),14710.21,Block Valve #26.5 (2088+82),31845.94,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.13925275,-119.07436261,87.115,GIRTH WELD,,,,MFL/CLP,,
5185,Weld,,93221.74,1079+82,38.90,40.04,40.04,25630,Block Valve #17.6 (932+02),14749.11,Block Valve #26.5 (2088+82),31807.04,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.13914555,-119.07436193,87.320,GIRTH WELD,,,,MFL/CLP,,
5186,Weld,,93261.78,1080+22,40.04,40.12,40.12,25640,Block Valve #17.6 (932+02),14789.14,Block Valve #26.5 (2088+82),31767.01,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.13903521,-119.07436128,87.428,GIRTH WELD,,,,MFL/CLP,,
5187,Weld,,93301.89,1080+62,40.12,39.01,39.01,25650,Block Valve #17.6 (932+02),14829.26,Block Valve #26.5 (2088+82),31726.89,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.13892466,-119.07436069,87.337,GIRTH WELD,,,,MFL/CLP,,
5188,Anomaly - Corrosion,EXT,93340.69,1081+01,38.80,0.21,39.01,25650,Block Valve #17.6 (932+02),14868.06,Block Valve #26.5 (2088+82),31688.09,10.75,0.203,,52000, 01:00,26,0.05,,,,,0.2,0.2, 06:25,1402,2338,1683,1414,0.833,1.190,2337.0,1682.7,,,35.13881773,-119.07436012,87.559,EXT ML,Pinhole,,,MFL/CLP,,
5189,Weld,,93340.91,1081+02,39.01,40.12,40.12,25660,Block Valve #17.6 (932+02),14868.27,Block Valve #26.5 (2088+82),31687.87,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.13881714,-119.07436011,87.560,GIRTH WELD,,,,MFL/CLP,,
5190,Anomaly - Corrosion,EXT,93341.26,1081+02,0.36,39.76,40.12,25660,Block Valve #17.6 (932+02),14868.63,Block Valve #26.5 (2088+82),31687.52,10.75,0.203,,52000, 10:52,22,0.04,,,,,0.8,1.0, 08:02,1402,2296,1653,1414,0.848,1.169,2286.3,1646.1,,,35.13881615,-119.07436010,87.566,EXT ML,Pitting,,,MFL/CLP,,
5191,Weld,,93381.03,1081+42,40.12,40.01,40.01,25670,Block Valve #17.6 (932+02),14908.40,Block Valve #26.5 (2088+82),31647.75,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.13870657,-119.07435922,87.822,GIRTH WELD,,,,MFL/CLP,,
5192,Anomaly - Corrosion,EXT,93419.77,1081+81,38.74,1.27,40.01,25670,Block Valve #17.6 (932+02),14947.14,Block Valve #26.5 (2088+82),31609.01,10.75,0.203,,52000, 11:04,31,0.06,,,,,0.2,0.2, 06:08,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.13859980,-119.07435861,87.756,EXT ML,Pinhole,,,MFL/CLP,,
5193,Weld,,93421.03,1081+82,40.01,39.95,39.95,25680,Block Valve #17.6 (932+02),14948.40,Block Valve #26.5 (2088+82),31607.75,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.13859630,-119.07435859,87.748,GIRTH WELD,,,,MFL/CLP,,
5194,Anomaly - Corrosion,EXT,93421.50,1081+82,0.47,39.48,39.95,25680,Block Valve #17.6 (932+02),14948.87,Block Valve #26.5 (2088+82),31607.28,10.75,0.203,,52000, 02:12,26,0.05,,,,,0.2,0.2, 05:33,1402,2338,1683,1414,0.833,1.190,2337.0,1682.7,,,35.13859502,-119.07435859,87.748,EXT ML,Pinhole,,,MFL/CLP,,
5195,Weld,,93460.98,1082+22,39.95,39.99,39.99,25690,Block Valve #17.6 (932+02),14988.35,Block Valve #26.5 (2088+82),31567.80,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.13848621,-119.07435828,87.809,GIRTH WELD,,,,MFL/CLP,,
5196,Repair - Welded Sleeve Begin,,93500.32,1082+61,39.34,39.99,39.99,25690,Block Valve #17.6 (932+02),15027.69,Block Valve #26.5 (2088+82),31528.46,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.13837781,-119.07435805,88.110,REPAIR-SHELL START,,,,MFL/CLP,,
5197,Weld,,93500.97,1082+62,39.99,40.03,40.03,25700,Block Valve #17.6 (932+02),15028.34,Block Valve #26.5 (2088+82),31527.81,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.13837601,-119.07435806,88.111,GIRTH WELD,,,,MFL/CLP,,
5198,Repair - Welded Sleeve End,,93501.90,1082+63,0.93,40.03,40.03,25700,Block Valve #17.6 (932+02),15029.27,Block Valve #26.5 (2088+82),31526.88,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.13837345,-119.07435805,88.113,REPAIR-SHELL END,,,,MFL/CLP,,
5199,Weld,,93541.01,1083+02,40.03,40.17,40.17,25710,Block Valve #17.6 (932+02),15068.38,Block Valve #26.5 (2088+82),31487.77,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.13826567,-119.07435854,87.764,GIRTH WELD,,,,MFL/CLP,,
5200,Repair - Welded Sleeve Begin,,93579.99,1083+41,38.98,40.17,40.17,25710,Block Valve #17.6 (932+02),15107.36,Block Valve #26.5 (2088+82),31448.79,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.13815825,-119.07435867,87.549,REPAIR-SHELL START,,,,MFL/CLP,,
5201,Weld,,93581.18,1083+42,40.17,40.00,40.00,25720,Block Valve #17.6 (932+02),15108.54,Block Valve #26.5 (2088+82),31447.61,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.13815498,-119.07435866,87.545,GIRTH WELD,,,,MFL/CLP,,
5202,Repair - Welded Sleeve End,,93582.01,1083+43,0.84,40.00,40.00,25720,Block Valve #17.6 (932+02),15109.38,Block Valve #26.5 (2088+82),31446.77,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.13815266,-119.07435866,87.543,REPAIR-SHELL END,,,,MFL/CLP,,
5203,Weld,,93621.17,1083+82,40.00,40.12,40.12,25730,Block Valve #17.6 (932+02),15148.54,Block Valve #26.5 (2088+82),31407.61,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.13804475,-119.07435808,87.583,GIRTH WELD,,,,MFL/CLP,,
5204,Weld,,93661.29,1084+23,40.12,40.01,40.01,25740,Block Valve #17.6 (932+02),15188.66,Block Valve #26.5 (2088+82),31367.49,10.75,0.203,,52000, 03:00,,,,,,,,,,1402,,,,,,,,,,35.13793420,-119.07435635,87.575,GIRTH WELD,,,,MFL/CLP,,
5205,Weld,,93701.30,1084+63,40.01,39.88,39.88,25750,Block Valve #17.6 (932+02),15228.67,Block Valve #26.5 (2088+82),31327.48,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.13782394,-119.07435511,87.518,GIRTH WELD,,,,MFL/CLP,,
5206,Weld,,93741.17,1085+03,39.88,39.63,39.63,25760,Block Valve #17.6 (932+02),15268.54,Block Valve #26.5 (2088+82),31287.61,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.13771405,-119.07435491,87.332,GIRTH WELD,,,,MFL/CLP,,
5207,Weld,,93780.80,1085+42,39.63,40.16,40.16,25770,Block Valve #17.6 (932+02),15308.17,Block Valve #26.5 (2088+82),31247.98,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.13760483,-119.07435477,87.353,GIRTH WELD,,,,MFL/CLP,,
5208,Weld - Bend Begin,,93820.97,1085+83,40.16,32.90,32.90,25780,Block Valve #17.6 (932+02),15348.34,Block Valve #26.5 (2088+82),31207.81,10.75,0.203,,52000, 07:36,,,,,,,,,,1402,,,,,,,,,,35.13749416,-119.07435266,87.879,GIRTH WELD,,,,MFL/CLP,,
5209,Bend,,93842.67,1086+04,21.70,32.90,32.90,25780,Block Valve #17.6 (932+02),15370.04,Block Valve #26.5 (2088+82),31186.11,10.75,0.203,,52000, 07:36,,,,,,,,,,1402,,,,,,,,,,35.13743447,-119.07435053,88.301,20 DEG BEND-COLD OVER,,,,MFL/CLP,,
5210,Anomaly - Corrosion Cluster,EXT,93852.16,1086+14,31.19,1.71,32.90,25780,Block Valve #17.6 (932+02),15379.53,Block Valve #26.5 (2088+82),31176.62,10.75,0.203,,52000, 07:36,16,0.03,,,,,1.1,2.0, 03:57,1402,2289,1648,1414,0.851,1.165,2277.9,1640.1,,,35.13740925,-119.07435100,85.833,EXT ML,Pitting,,,MFL/CLP,,
5211,Anomaly - Corrosion,EXT,93852.31,1086+14,31.34,1.57,32.90,25780,Block Valve #17.6 (932+02),15379.68,Block Valve #26.5 (2088+82),31176.47,10.75,0.203,,52000, 07:36,22,0.04,,,,,0.7,0.7, 08:26,1402,2310,1663,1414,0.843,1.176,2303.5,1658.5,,,35.13740887,-119.07435102,85.788,EXT ML,Pitting,,,MFL/CLP,,
5212,Anomaly - Corrosion,EXT,93852.35,1086+14,31.38,1.53,32.90,25780,Block Valve #17.6 (932+02),15379.72,Block Valve #26.5 (2088+82),31176.43,10.75,0.203,,52000, 07:36,15,0.03,,,,,0.3,0.4, 07:33,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.13740875,-119.07435102,85.773,EXT ML ( SW ) ,Pinhole,,,MFL/CLP,,
5213,Anomaly - Corrosion,EXT,93852.41,1086+14,31.44,1.47,32.90,25780,Block Valve #17.6 (932+02),15379.77,Block Valve #26.5 (2088+82),31176.38,10.75,0.203,,52000, 07:36,17,0.03,,,,,0.5,0.7, 04:20,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.13740860,-119.07435103,85.754,EXT ML,Pitting,,,MFL/CLP,,
5214,Anomaly - Corrosion,EXT,93852.53,1086+14,31.56,1.35,32.90,25780,Block Valve #17.6 (932+02),15379.90,Block Valve #26.5 (2088+82),31176.25,10.75,0.203,,52000, 07:36,17,0.03,,,,,0.3,0.3, 08:09,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.13740828,-119.07435104,85.715,EXT ML,Pinhole,,,MFL/CLP,,
5215,Anomaly - Corrosion Cluster,EXT,93853.64,1086+15,32.67,0.24,32.90,25780,Block Valve #17.6 (932+02),15381.01,Block Valve #26.5 (2088+82),31175.14,10.75,0.203,,52000, 07:36,16,0.03,,,,,0.8,3.4, 03:55,1402,2313,1665,1414,0.842,1.178,2309.6,1662.9,,,35.13740539,-119.07435114,85.361,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5216,Weld - Bend Begin/End,,93853.88,1086+16,32.90,38.12,38.12,25790,Block Valve #17.6 (932+02),15381.24,Block Valve #26.5 (2088+82),31174.91,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.13740478,-119.07435116,85.285,GIRTH WELD,,,,MFL/CLP,,
5217,Anomaly - Corrosion,EXT,93855.74,1086+17,1.87,36.25,38.12,25790,Block Valve #17.6 (932+02),15383.11,Block Valve #26.5 (2088+82),31173.04,10.75,0.203,,52000, 02:12,19,0.04,,,,,0.7,1.3, 05:37,1402,2310,1663,1414,0.843,1.176,2302.8,1658.0,,,35.13739990,-119.07435130,84.680,EXT ML,Pitting,,,MFL/CLP,,
5218,Bend,,93871.60,1086+33,17.73,38.12,38.12,25790,Block Valve #17.6 (932+02),15398.97,Block Valve #26.5 (2088+82),31157.18,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.13735752,-119.07435253,81.035,30 DEG BEND-COLD UNDER,,,,MFL/CLP,,
5219,Weld - Bend Begin/End,,93892.00,1086+54,38.12,26.22,26.22,25800,Block Valve #17.6 (932+02),15419.36,Block Valve #26.5 (2088+82),31136.79,10.75,0.203,,52000, 08:20,,,,,,,,,,1402,,,,,,,,,,35.13730239,-119.07435148,84.329,GIRTH WELD,,,,MFL/CLP,,
5220,Anomaly - Corrosion,EXT,93897.06,1086+59,5.07,21.15,26.22,25800,Block Valve #17.6 (932+02),15424.43,Block Valve #26.5 (2088+82),31131.72,10.75,0.203,,52000, 08:20,16,0.03,,,,,0.4,0.2, 05:16,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.13728886,-119.07435110,85.590,EXT ML,Pinhole,,,MFL/CLP,,
5221,Anomaly - Corrosion,EXT,93897.64,1086+59,5.65,20.57,26.22,25800,Block Valve #17.6 (932+02),15425.01,Block Valve #26.5 (2088+82),31131.14,10.75,0.203,,52000, 08:20,15,0.03,,,,,0.3,0.7, 05:09,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.13728729,-119.07435106,85.711,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5222,Bend,,93900.84,1086+63,8.84,26.22,26.22,25800,Block Valve #17.6 (932+02),15428.21,Block Valve #26.5 (2088+82),31127.94,10.75,0.203,,52000, 08:20,,,,,,,,,,1402,,,,,,,,,,35.13727859,-119.07435077,86.189,20 DEG BEND-COLD OVER,,,,MFL/CLP,,
5223,Anomaly - Corrosion,EXT,93902.49,1086+64,10.50,15.72,26.22,25800,Block Valve #17.6 (932+02),15429.86,Block Valve #26.5 (2088+82),31126.29,10.75,0.203,,52000, 08:20,17,0.03,,,,,0.5,0.4, 04:34,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.13727404,-119.07435066,86.320,EXT ML,Axial Slotting,,,MFL/CLP,,
5224,Anomaly - Corrosion Cluster,EXT,93902.73,1086+65,10.74,15.48,26.22,25800,Block Valve #17.6 (932+02),15430.10,Block Valve #26.5 (2088+82),31126.05,10.75,0.203,,52000, 08:20,15,0.03,,,,,1.7,0.6, 06:54,1402,2256,1625,1414,0.863,1.149,2303.6,1658.6,,,35.13727338,-119.07435065,86.333,EXT ML,Axial Grooving,,,MFL/CLP,,
5225,Anomaly - Corrosion,EXT,93903.58,1086+65,11.58,14.63,26.22,25800,Block Valve #17.6 (932+02),15430.95,Block Valve #26.5 (2088+82),31125.20,10.75,0.203,,52000, 08:20,19,0.04,,,,,0.4,0.5, 04:50,1402,2332,1679,1414,0.835,1.187,2329.8,1677.4,,,35.13727107,-119.07435060,86.362,EXT ML,Pitting,,,MFL/CLP,,
5226,Anomaly - Corrosion,EXT,93904.93,1086+67,12.93,13.28,26.22,25800,Block Valve #17.6 (932+02),15432.30,Block Valve #26.5 (2088+82),31123.85,10.75,0.203,,52000, 08:20,15,0.03,,,,,0.4,0.6, 04:00,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.13726734,-119.07435056,86.366,EXT ML,Pitting,,,MFL/CLP,,
5227,Anomaly - Corrosion Cluster,EXT,93906.21,1086+68,14.22,12.00,26.22,25800,Block Valve #17.6 (932+02),15433.58,Block Valve #26.5 (2088+82),31122.57,10.75,0.203,,52000, 08:20,24,0.05,,,,,1.4,2.6, 04:01,1402,2226,1603,1414,0.875,1.133,2221.7,1599.6,,,35.13726381,-119.07435054,86.322,EXT ML,General Metal Loss,,,MFL/CLP,,
5228,Repair - Welded Sleeve Begin,,93916.19,1086+78,24.20,26.22,26.22,25800,Block Valve #17.6 (932+02),15443.56,Block Valve #26.5 (2088+82),31112.59,10.75,0.203,,52000, 08:20,,,,,,,,,,1402,,,,,,,,,,35.13723633,-119.07435061,85.772,REPAIR-SHELL START,,,,MFL/CLP,,
5229,Weld - Bend End,,93918.21,1086+80,26.22,37.34,37.34,25810,Block Valve #17.6 (932+02),15445.58,Block Valve #26.5 (2088+82),31110.57,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.13723077,-119.07435062,85.686,GIRTH WELD,,,,MFL/CLP,,
5230,Repair - Welded Sleeve End,,93919.06,1086+81,0.85,37.34,37.34,25810,Block Valve #17.6 (932+02),15446.43,Block Valve #26.5 (2088+82),31109.72,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.13722844,-119.07435062,85.655,REPAIR-SHELL END,,,,MFL/CLP,,
5231,Anomaly - Corrosion,EXT,93925.73,1086+88,7.52,29.82,37.34,25810,Block Valve #17.6 (932+02),15453.10,Block Valve #26.5 (2088+82),31103.05,10.75,0.203,,52000, 01:32,16,0.03,,,,,0.4,0.2, 02:10,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.13721008,-119.07435063,85.470,EXT ML,Axial Slotting,,,MFL/CLP,,
5232,Weld,,93955.55,1087+17,37.34,39.96,39.96,25820,Block Valve #17.6 (932+02),15482.92,Block Valve #26.5 (2088+82),31073.23,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.13712789,-119.07435045,85.124,GIRTH WELD,,,,MFL/CLP,,
5233,Weld,,93995.52,1087+58,39.96,40.02,40.02,25830,Block Valve #17.6 (932+02),15522.88,Block Valve #26.5 (2088+82),31033.26,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.13701775,-119.07435030,85.234,GIRTH WELD,,,,MFL/CLP,,
5234,Anomaly - Corrosion,EXT,93995.78,1087+58,0.27,39.75,40.02,25830,Block Valve #17.6 (932+02),15523.15,Block Valve #26.5 (2088+82),31033.00,10.75,0.203,,52000, 12:12,15,0.03,,,,,1.7,0.2, 06:07,1402,2256,1625,1414,0.863,1.149,2239.5,1612.4,,,35.13701700,-119.07435031,85.238,EXT ML,Axial Slotting,,,MFL/CLP,,
5235,Weld,,94035.54,1087+98,40.02,40.15,40.15,25840,Block Valve #17.6 (932+02),15562.91,Block Valve #26.5 (2088+82),30993.24,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.13690744,-119.07435053,85.507,GIRTH WELD,,,,MFL/CLP,,
5236,Anomaly - Corrosion,EXT,94035.89,1087+98,0.35,39.80,40.15,25840,Block Valve #17.6 (932+02),15563.26,Block Valve #26.5 (2088+82),30992.89,10.75,0.203,,52000, 11:12,17,0.03,,,,,0.7,1.0, 05:09,1402,2319,1669,1414,0.840,1.181,2313.8,1665.9,,,35.13690647,-119.07435054,85.511,EXT ML,Pitting,,,MFL/CLP,,
5237,Anomaly - Corrosion,EXT,94075.26,1088+37,39.73,0.43,40.15,25840,Block Valve #17.6 (932+02),15602.63,Block Valve #26.5 (2088+82),30953.52,10.75,0.203,,52000, 11:12,17,0.03,,,,,0.2,0.2, 05:45,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.13679796,-119.07435046,85.733,EXT ML,Pinhole,,,MFL/CLP,,
5238,Anomaly - Corrosion Cluster,EXT,94075.38,1088+38,39.85,0.31,40.15,25840,Block Valve #17.6 (932+02),15602.75,Block Valve #26.5 (2088+82),30953.40,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.8,1.9, 05:16,1402,2310,1663,1414,0.843,1.176,2319.5,1670.0,,,35.13679762,-119.07435046,85.733,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5239,Anomaly - Corrosion,EXT,94075.69,1088+38,40.15,0.01,40.15,25840,Block Valve #17.6 (932+02),15603.05,Block Valve #26.5 (2088+82),30953.09,10.75,0.203,,52000, 11:12,21,0.04,,,,,0.3,0.7, 06:28,1402,2334,1681,1414,0.834,1.189,2332.9,1679.7,,,35.13679680,-119.07435045,85.737,EXT ML ( GW ) ,Circumferential Slotting,,,MFL/CLP,,
5240,Weld,,94075.69,1088+38,40.15,40.08,40.08,25850,Block Valve #17.6 (932+02),15603.06,Block Valve #26.5 (2088+82),30953.09,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.13679678,-119.07435045,85.737,GIRTH WELD,,,,MFL/CLP,,
5241,Weld,,94115.77,1088+78,40.08,40.09,40.09,25860,Block Valve #17.6 (932+02),15643.14,Block Valve #26.5 (2088+82),30913.01,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.13668633,-119.07434950,85.729,GIRTH WELD,,,,MFL/CLP,,
5242,Repair - Welded Sleeve Begin,,94154.85,1089+17,39.08,40.09,40.09,25860,Block Valve #17.6 (932+02),15682.22,Block Valve #26.5 (2088+82),30873.93,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.13657862,-119.07434879,85.608,REPAIR-SHELL START,,,,MFL/CLP,,
5243,Weld,,94155.86,1089+18,40.09,36.18,36.18,25870,Block Valve #17.6 (932+02),15683.23,Block Valve #26.5 (2088+82),30872.92,10.75,0.203,,52000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.13657584,-119.07434877,85.602,GIRTH WELD,,,,MFL/CLP,,
5244,Repair - Welded Sleeve End,,94156.97,1089+19,1.11,36.18,36.18,25870,Block Valve #17.6 (932+02),15684.34,Block Valve #26.5 (2088+82),30871.81,10.75,0.203,,52000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.13657278,-119.07434875,85.600,REPAIR-SHELL END,,,,MFL/CLP,,
5245,Repair - Welded Sleeve Begin,,94190.97,1089+53,35.11,36.18,36.18,25870,Block Valve #17.6 (932+02),15718.34,Block Valve #26.5 (2088+82),30837.81,10.75,0.203,,52000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.13647910,-119.07434793,85.640,REPAIR-SHELL START,,,,MFL/CLP,,
5246,Weld,,94192.04,1089+54,36.18,39.99,39.99,25880,Block Valve #17.6 (932+02),15719.41,Block Valve #26.5 (2088+82),30836.74,10.75,0.203,,52000, 08:32,,,,,,,,,,1402,,,,,,,,,,35.13647615,-119.07434792,85.648,GIRTH WELD,,,,MFL/CLP,,
5247,Repair - Welded Sleeve End,,94193.04,1089+55,0.99,39.99,39.99,25880,Block Valve #17.6 (932+02),15720.40,Block Valve #26.5 (2088+82),30835.75,10.75,0.203,,52000, 08:32,,,,,,,,,,1402,,,,,,,,,,35.13647340,-119.07434791,85.656,REPAIR-SHELL END,,,,MFL/CLP,,
5248,Anomaly - Corrosion,EXT,94231.90,1089+94,39.86,0.14,39.99,25880,Block Valve #17.6 (932+02),15759.27,Block Valve #26.5 (2088+82),30796.88,10.75,0.203,,52000, 08:32,16,0.03,,,,,0.3,0.2, 06:18,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.13636629,-119.07434727,85.746,EXT ML,Pinhole,,,MFL/CLP,,
5249,Weld,,94232.03,1089+95,39.99,39.98,39.98,25890,Block Valve #17.6 (932+02),15759.40,Block Valve #26.5 (2088+82),30796.75,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.13636593,-119.07434727,85.746,GIRTH WELD,,,,MFL/CLP,,
5250,Anomaly - Corrosion,EXT,94232.04,1089+95,0.01,39.97,39.98,25890,Block Valve #17.6 (932+02),15759.41,Block Valve #26.5 (2088+82),30796.74,10.75,0.203,,52000, 02:36,17,0.03,,,,,0.3,0.9, 06:36,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.13636588,-119.07434727,85.746,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5251,Anomaly - Corrosion Cluster,EXT,94271.71,1090+34,39.67,0.31,39.98,25890,Block Valve #17.6 (932+02),15799.08,Block Valve #26.5 (2088+82),30757.07,10.75,0.203,,52000, 02:36,19,0.04,,,,,0.8,1.3, 05:01,1402,2304,1659,1414,0.845,1.173,2324.3,1673.5,,,35.13625658,-119.07434683,85.625,EXT ML,Pitting,,,MFL/CLP,,
5252,Weld,,94272.01,1090+35,39.98,36.75,36.75,25900,Block Valve #17.6 (932+02),15799.38,Block Valve #26.5 (2088+82),30756.77,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.13625574,-119.07434682,85.626,GIRTH WELD,,,,MFL/CLP,,
5253,Weld,,94308.75,1090+71,36.75,40.11,40.11,25910,Block Valve #17.6 (932+02),15836.12,Block Valve #26.5 (2088+82),30720.03,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.13615448,-119.07434624,85.791,GIRTH WELD,,,,MFL/CLP,,
5254,Weld,,94348.87,1091+12,40.11,40.07,40.07,25920,Block Valve #17.6 (932+02),15876.24,Block Valve #26.5 (2088+82),30679.91,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.13604393,-119.07434557,85.909,GIRTH WELD,,,,MFL/CLP,,
5255,Anomaly - Corrosion Cluster,EXT,94388.65,1091+51,39.78,0.29,40.07,25920,Block Valve #17.6 (932+02),15916.02,Block Valve #26.5 (2088+82),30640.13,10.75,0.203,,52000, 11:32,19,0.04,,,,,1.9,1.3, 04:37,1402,2215,1595,1414,0.879,1.128,2290.5,1649.2,,,35.13593430,-119.07434516,85.854,EXT ML,General Metal Loss,,,MFL/CLP,,
5256,Weld,,94388.94,1091+52,40.07,40.10,40.10,25930,Block Valve #17.6 (932+02),15916.31,Block Valve #26.5 (2088+82),30639.84,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.13593351,-119.07434515,85.852,GIRTH WELD,,,,MFL/CLP,,
5257,Anomaly - Corrosion Cluster,EXT,94389.11,1091+52,0.17,39.92,40.10,25930,Block Valve #17.6 (932+02),15916.48,Block Valve #26.5 (2088+82),30639.67,10.75,0.203,,52000, 01:48,16,0.03,,,,,2.5,3.5, 04:50,1402,2202,1586,1414,0.884,1.121,2219.9,1598.3,,,35.13593302,-119.07434515,85.852,EXT ML,General Metal Loss,,,MFL/CLP,,
5258,Weld,,94429.03,1091+92,40.10,28.00,28.00,25940,Block Valve #17.6 (932+02),15956.40,Block Valve #26.5 (2088+82),30599.75,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.13582300,-119.07434459,85.821,GIRTH WELD,,,,MFL/CLP,,
5259,Anomaly - Corrosion Cluster,EXT,94429.30,1091+92,0.27,27.73,28.00,25940,Block Valve #17.6 (932+02),15956.67,Block Valve #26.5 (2088+82),30599.48,10.75,0.203,,52000, 11:36,18,0.04,,,,,2.1,5.4, 05:09,1402,2207,1589,1414,0.883,1.124,2179.6,1569.3,,,35.13582227,-119.07434460,85.821,EXT ML,General Metal Loss,,,MFL/CLP,,
5260,Anomaly - Corrosion,EXT,94429.35,1091+92,0.32,27.68,28.00,25940,Block Valve #17.6 (932+02),15956.72,Block Valve #26.5 (2088+82),30599.43,10.75,0.203,,52000, 11:36,38,0.08,,,,,1.1,1.3, 07:14,1402,2188,1576,1414,0.890,1.114,2148.3,1546.7,,,35.13582212,-119.07434459,85.821,*EXT ML,Pitting,,,MFL/CLP,,
5261,Anomaly - Corrosion,EXT,94456.87,1092+20,27.84,0.16,28.00,25940,Block Valve #17.6 (932+02),15984.24,Block Valve #26.5 (2088+82),30571.91,10.75,0.203,,52000, 11:36,16,0.03,,,,,0.3,0.5, 05:13,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.13574628,-119.07434429,85.888,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5262,Weld,,94457.03,1092+20,28.00,39.98,39.98,25950,Block Valve #17.6 (932+02),15984.40,Block Valve #26.5 (2088+82),30571.75,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.13574585,-119.07434429,85.888,GIRTH WELD,,,,MFL/CLP,,
5263,Weld,,94497.01,1092+60,39.98,35.99,35.99,25960,Block Valve #17.6 (932+02),16024.38,Block Valve #26.5 (2088+82),30531.77,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13563566,-119.07434371,85.893,GIRTH WELD,,,,MFL/CLP,,
5264,Weld,,94533.00,1092+96,35.99,38.38,38.38,25970,Block Valve #17.6 (932+02),16060.37,Block Valve #26.5 (2088+82),30495.78,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.13553648,-119.07434248,85.833,GIRTH WELD,,,,MFL/CLP,,
5265,Weld,,94571.38,1093+35,38.38,40.06,40.06,25980,Block Valve #17.6 (932+02),16098.75,Block Valve #26.5 (2088+82),30457.40,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.13543071,-119.07434136,85.750,GIRTH WELD,,,,MFL/CLP,,
5266,Anomaly - Corrosion,EXT,94572.44,1093+36,1.07,38.99,40.06,25980,Block Valve #17.6 (932+02),16099.81,Block Valve #26.5 (2088+82),30456.34,10.75,0.203,,52000, 10:52,16,0.03,,,,,0.7,0.2, 10:09,1402,2320,1671,1414,0.839,1.181,2315.7,1667.3,,,35.13542777,-119.07434133,85.752,EXT ML,Axial Slotting,,,MFL/CLP,,
5267,Repair - Welded Sleeve Begin,,94604.54,1093+68,33.17,40.06,40.06,25980,Block Valve #17.6 (932+02),16131.91,Block Valve #26.5 (2088+82),30424.24,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.13533930,-119.07434032,85.789,REPAIR-SHELL START,,,,MFL/CLP,,
5268,Repair - Welded Sleeve End,,94606.01,1093+69,34.63,40.06,40.06,25980,Block Valve #17.6 (932+02),16133.38,Block Valve #26.5 (2088+82),30422.77,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.13533528,-119.07434028,85.794,REPAIR-SHELL END,,,,MFL/CLP,,
5269,Weld,,94611.44,1093+75,40.06,40.11,40.11,25990,Block Valve #17.6 (932+02),16138.81,Block Valve #26.5 (2088+82),30417.34,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.13532031,-119.07434012,85.831,GIRTH WELD,,,,MFL/CLP,,
5270,Anomaly - Corrosion,EXT,94612.48,1093+76,1.04,39.07,40.11,25990,Block Valve #17.6 (932+02),16139.85,Block Valve #26.5 (2088+82),30416.30,10.75,0.203,,52000, 12:16,15,0.03,,,,,0.9,0.6, 09:29,1402,2310,1663,1414,0.843,1.176,2303.8,1658.8,,,35.13531744,-119.07434010,85.843,EXT ML,Pitting,,,MFL/CLP,,
5271,Anomaly - Corrosion,EXT,94612.48,1093+76,1.05,39.06,40.11,25990,Block Valve #17.6 (932+02),16139.85,Block Valve #26.5 (2088+82),30416.30,10.75,0.203,,52000, 12:16,15,0.03,,,,,0.7,0.8, 10:28,1402,2317,1668,1414,0.840,1.180,2312.3,1664.8,,,35.13531744,-119.07434010,85.843,EXT ML,Pitting,,,MFL/CLP,,
5272,Weld,,94651.55,1094+15,40.11,40.06,40.06,26000,Block Valve #17.6 (932+02),16178.91,Block Valve #26.5 (2088+82),30377.23,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13520977,-119.07433950,85.979,GIRTH WELD,,,,MFL/CLP,,
5273,Weld,,94691.61,1094+55,40.06,40.02,40.02,26010,Block Valve #17.6 (932+02),16218.98,Block Valve #26.5 (2088+82),30337.17,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.13509936,-119.07433942,86.017,GIRTH WELD,,,,MFL/CLP,,
5274,Weld,,94731.63,1094+95,40.02,39.95,39.95,26020,Block Valve #17.6 (932+02),16259.00,Block Valve #26.5 (2088+82),30297.15,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.13498907,-119.07433910,86.118,GIRTH WELD,,,,MFL/CLP,,
5275,Weld,,94771.58,1095+35,39.95,39.04,39.04,26030,Block Valve #17.6 (932+02),16298.95,Block Valve #26.5 (2088+82),30257.20,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.13487896,-119.07433914,86.153,GIRTH WELD,,,,MFL/CLP,,
5276,Anomaly - Corrosion Cluster,EXT,94810.35,1095+74,38.77,0.27,39.04,26030,Block Valve #17.6 (932+02),16337.72,Block Valve #26.5 (2088+82),30218.43,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.9,1.8, 04:32,1402,2308,1662,1414,0.844,1.175,2307.0,1661.0,,,35.13477213,-119.07433920,86.226,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5277,Weld,,94810.61,1095+74,39.04,37.98,37.98,26040,Block Valve #17.6 (932+02),16337.98,Block Valve #26.5 (2088+82),30218.17,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.13477139,-119.07433920,86.226,GIRTH WELD,,,,MFL/CLP,,
5278,Weld,,94848.60,1096+12,37.98,40.08,40.08,26050,Block Valve #17.6 (932+02),16375.97,Block Valve #26.5 (2088+82),30180.18,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.13466671,-119.07433826,86.192,GIRTH WELD,,,,MFL/CLP,,
5279,Anomaly - Corrosion,EXT,94888.43,1096+52,39.83,0.25,40.08,26050,Block Valve #17.6 (932+02),16415.80,Block Valve #26.5 (2088+82),30140.35,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.8,1.1, 11:32,1402,2310,1663,1414,0.843,1.176,2304.0,1658.9,,,35.13455693,-119.07433782,86.263,EXT ML,Pitting,,,MFL/CLP,,
5280,Weld,,94888.68,1096+53,40.08,36.74,36.74,26060,Block Valve #17.6 (932+02),16416.05,Block Valve #26.5 (2088+82),30140.10,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.13455625,-119.07433783,86.264,GIRTH WELD,,,,MFL/CLP,,
5281,Weld,,94925.42,1096+89,36.74,39.95,39.95,26070,Block Valve #17.6 (932+02),16452.79,Block Valve #26.5 (2088+82),30103.36,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.13445498,-119.07433749,86.228,GIRTH WELD,,,,MFL/CLP,,
5282,Weld,,94965.37,1097+29,39.95,39.88,39.88,26080,Block Valve #17.6 (932+02),16492.74,Block Valve #26.5 (2088+82),30063.41,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.13434488,-119.07433700,86.052,GIRTH WELD,,,,MFL/CLP,,
5283,Weld,,95005.25,1097+69,39.88,40.00,40.00,26090,Block Valve #17.6 (932+02),16532.62,Block Valve #26.5 (2088+82),30023.53,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.13423498,-119.07433680,86.001,GIRTH WELD,,,,MFL/CLP,,
5284,Weld,,95045.25,1098+09,40.00,37.07,37.07,26100,Block Valve #17.6 (932+02),16572.62,Block Valve #26.5 (2088+82),29983.53,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.13412488,-119.07433659,85.896,GIRTH WELD,,,,MFL/CLP,,
5285,Weld,,95082.32,1098+47,37.07,39.99,39.99,26110,Block Valve #17.6 (932+02),16609.69,Block Valve #26.5 (2088+82),29946.46,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.13402284,-119.07433609,85.837,GIRTH WELD,,,,MFL/CLP,,
5286,Weld,,95122.31,1098+87,39.99,37.09,37.09,26120,Block Valve #17.6 (932+02),16649.68,Block Valve #26.5 (2088+82),29906.47,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.13391275,-119.07433526,85.835,GIRTH WELD,,,,MFL/CLP,,
5287,Anomaly - Corrosion,EXT,95122.75,1098+87,0.44,36.65,37.09,26120,Block Valve #17.6 (932+02),16650.12,Block Valve #26.5 (2088+82),29906.03,10.75,0.203,,52000, 11:52,20,0.04,,,,,0.2,0.2, 06:07,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.13391154,-119.07433525,85.838,EXT ML,Pinhole,,,MFL/CLP,,
5288,Weld,,95159.40,1099+24,37.09,36.61,36.61,26130,Block Valve #17.6 (932+02),16686.77,Block Valve #26.5 (2088+82),29869.38,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.13381067,-119.07433466,85.767,GIRTH WELD,,,,MFL/CLP,,
5289,Anomaly - Corrosion,EXT,95160.28,1099+25,0.88,35.74,36.61,26130,Block Valve #17.6 (932+02),16687.64,Block Valve #26.5 (2088+82),29868.50,10.75,0.203,,52000, 11:20,15,0.03,,,,,0.2,0.2, 04:31,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.13380825,-119.07433466,85.765,EXT ML,Pinhole,,,MFL/CLP,,
5290,Weld,,95196.01,1099+61,36.61,39.96,39.96,26140,Block Valve #17.6 (932+02),16723.38,Block Valve #26.5 (2088+82),29832.77,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.13370989,-119.07433450,85.688,GIRTH WELD,,,,MFL/CLP,,
5291,Anomaly - Corrosion,EXT,95196.16,1099+61,0.15,39.81,39.96,26140,Block Valve #17.6 (932+02),16723.53,Block Valve #26.5 (2088+82),29832.62,10.75,0.203,,52000, 12:24,17,0.03,,,,,0.6,1.2, 07:03,1402,2325,1674,1414,0.837,1.184,2322.1,1671.9,,,35.13370948,-119.07433449,85.691,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5292,Anomaly - Corrosion Cluster,EXT,95235.72,1100+00,39.71,0.26,39.96,26140,Block Valve #17.6 (932+02),16763.09,Block Valve #26.5 (2088+82),29793.06,10.75,0.203,,52000, 12:24,19,0.04,,,,,1.5,0.9, 06:20,1402,2243,1615,1414,0.868,1.142,2290.2,1648.9,,,35.13360057,-119.07433370,85.617,EXT ML,Pitting,,,MFL/CLP,,
5293,Anomaly - Corrosion,EXT,95235.72,1100+00,39.71,0.26,39.96,26140,Block Valve #17.6 (932+02),16763.09,Block Valve #26.5 (2088+82),29793.06,10.75,0.203,,52000, 12:24,20,0.04,,,,,0.2,0.2, 05:03,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.13360057,-119.07433370,85.617,EXT ML,Pinhole,,,MFL/CLP,,
5294,Anomaly - Corrosion,EXT,95235.76,1100+00,39.74,0.22,39.96,26140,Block Valve #17.6 (932+02),16763.12,Block Valve #26.5 (2088+82),29793.03,10.75,0.203,,52000, 12:24,19,0.04,,,,,0.4,0.2, 05:40,1402,2330,1678,1414,0.836,1.186,2327.4,1675.8,,,35.13360049,-119.07433370,85.617,EXT ML,Axial Slotting,,,MFL/CLP,,
5295,Weld,,95235.97,1100+01,39.96,39.98,39.98,26150,Block Valve #17.6 (932+02),16763.34,Block Valve #26.5 (2088+82),29792.81,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.13359987,-119.07433369,85.613,GIRTH WELD,,,,MFL/CLP,,
5296,Anomaly - Corrosion,EXT,95275.76,1100+40,39.79,0.19,39.98,26150,Block Valve #17.6 (932+02),16803.13,Block Valve #26.5 (2088+82),29753.02,10.75,0.203,,52000, 11:12,15,0.03,,,,,0.2,0.2, 06:37,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.13349036,-119.07433256,85.604,EXT ML,Pinhole,,,MFL/CLP,,
5297,Weld,,95275.96,1100+41,39.98,40.14,40.14,26160,Block Valve #17.6 (932+02),16803.32,Block Valve #26.5 (2088+82),29752.83,10.75,0.203,,52000, 06:20,,,,,,,,,,1402,,,,,,,,,,35.13348983,-119.07433256,85.604,GIRTH WELD,,,,MFL/CLP,,
5298,Weld,,95316.09,1100+81,40.14,40.01,40.01,26170,Block Valve #17.6 (932+02),16843.46,Block Valve #26.5 (2088+82),29712.69,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.13337933,-119.07433197,85.377,GIRTH WELD,,,,MFL/CLP,,
5299,Anomaly - Corrosion,EXT,95355.71,1101+21,39.62,0.39,40.01,26170,Block Valve #17.6 (932+02),16883.08,Block Valve #26.5 (2088+82),29673.07,10.75,0.203,,52000, 11:12,15,0.03,,,,,0.4,0.2, 03:29,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.13327030,-119.07433116,85.306,EXT ML,Axial Slotting,,,MFL/CLP,,
5300,Weld,,95356.10,1101+21,40.01,38.34,38.34,26180,Block Valve #17.6 (932+02),16883.47,Block Valve #26.5 (2088+82),29672.68,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.13326922,-119.07433115,85.309,GIRTH WELD,,,,MFL/CLP,,
5301,Weld,,95394.44,1101+59,38.34,38.67,38.67,26190,Block Valve #17.6 (932+02),16921.80,Block Valve #26.5 (2088+82),29634.34,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.13316369,-119.07433030,85.295,GIRTH WELD,,,,MFL/CLP,,
5302,Weld,,95433.11,1101+98,38.67,39.95,39.95,26200,Block Valve #17.6 (932+02),16960.48,Block Valve #26.5 (2088+82),29595.67,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.13305724,-119.07432958,85.149,GIRTH WELD,,,,MFL/CLP,,
5303,Weld,,95473.06,1102+38,39.95,39.95,39.95,26210,Block Valve #17.6 (932+02),17000.43,Block Valve #26.5 (2088+82),29555.72,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.13294728,-119.07432897,85.068,GIRTH WELD,,,,MFL/CLP,,
5304,Weld,,95513.01,1102+78,39.95,40.08,40.08,26220,Block Valve #17.6 (932+02),17040.37,Block Valve #26.5 (2088+82),29515.77,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.13283731,-119.07432822,85.144,GIRTH WELD,,,,MFL/CLP,,
5305,Anomaly - Corrosion Cluster,EXT,95552.75,1103+18,39.74,0.34,40.08,26220,Block Valve #17.6 (932+02),17080.12,Block Valve #26.5 (2088+82),29476.03,10.75,0.203,,52000, 12:24,22,0.04,,,,,2.2,1.1, 04:30,1402,2166,1560,1414,0.899,1.103,2194.5,1580.0,,,35.13272791,-119.07432796,85.073,EXT ML,Axial Grooving,,,MFL/CLP,,
5306,Anomaly - Corrosion Cluster,EXT,95552.83,1103+18,39.82,0.26,40.08,26220,Block Valve #17.6 (932+02),17080.20,Block Valve #26.5 (2088+82),29475.95,10.75,0.203,,52000, 12:24,17,0.03,,,,,1.3,2.2, 06:09,1402,2270,1634,1414,0.858,1.156,2255.2,1623.7,,,35.13272769,-119.07432796,85.073,EXT ML,General Metal Loss,,,MFL/CLP,,
5307,Weld,,95553.09,1103+18,40.08,40.13,40.13,26230,Block Valve #17.6 (932+02),17080.46,Block Valve #26.5 (2088+82),29475.69,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.13272698,-119.07432796,85.072,GIRTH WELD,,,,MFL/CLP,,
5308,Anomaly - Corrosion Cluster,EXT,95553.18,1103+19,0.09,40.04,40.13,26230,Block Valve #17.6 (932+02),17080.55,Block Valve #26.5 (2088+82),29475.60,10.75,0.203,,52000, 11:04,23,0.05,,,,,2.2,1.5, 03:48,1402,2154,1551,1414,0.904,1.097,2222.5,1600.2,,,35.13272673,-119.07432796,85.072,EXT ML,General Metal Loss,,,MFL/CLP,,
5309,Anomaly - Corrosion Cluster,EXT,95592.90,1103+58,39.81,0.32,40.13,26230,Block Valve #17.6 (932+02),17120.27,Block Valve #26.5 (2088+82),29435.88,10.75,0.203,,52000, 11:04,15,0.03,,,,,2.3,3.1, 06:13,1402,2221,1599,1414,0.877,1.131,2248.8,1619.1,,,35.13261739,-119.07432775,85.156,EXT ML,General Metal Loss,,,MFL/CLP,,
5310,Weld,,95593.22,1103+59,40.13,40.02,40.02,26240,Block Valve #17.6 (932+02),17120.58,Block Valve #26.5 (2088+82),29435.56,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.13261651,-119.07432774,85.159,GIRTH WELD,,,,MFL/CLP,,
5311,Weld,,95633.23,1103+99,40.02,40.11,40.11,26250,Block Valve #17.6 (932+02),17160.60,Block Valve #26.5 (2088+82),29395.55,10.75,0.203,,52000, 03:36,,,,,,,,,,1402,,,,,,,,,,35.13250634,-119.07432726,85.173,GIRTH WELD,,,,MFL/CLP,,
5312,Repair - Welded Sleeve Begin,,95672.48,1104+38,39.25,40.11,40.11,26250,Block Valve #17.6 (932+02),17199.85,Block Valve #26.5 (2088+82),29356.30,10.75,0.203,,52000, 03:36,,,,,,,,,,1402,,,,,,,,,,35.13239831,-119.07432668,85.072,REPAIR-SHELL START,,,,MFL/CLP,,
5313,Weld,,95673.34,1104+39,40.11,35.02,35.02,26260,Block Valve #17.6 (932+02),17200.71,Block Valve #26.5 (2088+82),29355.44,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.13239593,-119.07432666,85.068,GIRTH WELD,,,,MFL/CLP,,
5314,Repair - Welded Sleeve End,,95674.26,1104+40,0.91,35.02,35.02,26260,Block Valve #17.6 (932+02),17201.62,Block Valve #26.5 (2088+82),29354.52,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.13239343,-119.07432663,85.064,REPAIR-SHELL END,,,,MFL/CLP,,
5315,Weld,,95708.36,1104+74,35.02,39.95,39.95,26270,Block Valve #17.6 (932+02),17235.73,Block Valve #26.5 (2088+82),29320.42,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.13229954,-119.07432581,84.988,GIRTH WELD,,,,MFL/CLP,,
5316,Weld,,95748.32,1105+14,39.95,40.05,40.05,26280,Block Valve #17.6 (932+02),17275.69,Block Valve #26.5 (2088+82),29280.46,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.13218955,-119.07432503,84.867,GIRTH WELD,,,,MFL/CLP,,
5317,Weld,,95788.36,1105+54,40.05,40.16,40.16,26290,Block Valve #17.6 (932+02),17315.73,Block Valve #26.5 (2088+82),29240.42,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.13207933,-119.07432485,84.786,GIRTH WELD,,,,MFL/CLP,,
5318,Weld,,95828.52,1105+94,40.16,40.07,40.07,26300,Block Valve #17.6 (932+02),17355.89,Block Valve #26.5 (2088+82),29200.26,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.13196877,-119.07432467,84.701,GIRTH WELD,,,,MFL/CLP,,
5319,Anomaly - Corrosion Cluster,EXT,95868.27,1106+34,39.75,0.32,40.07,26300,Block Valve #17.6 (932+02),17395.64,Block Valve #26.5 (2088+82),29160.51,10.75,0.203,,52000, 09:28,21,0.04,,,,,2.3,3.1, 06:04,1402,2170,1562,1414,0.898,1.105,2260.0,1627.2,,,35.13185936,-119.07432394,84.497,EXT ML,General Metal Loss,,,MFL/CLP,,
5320,Weld,,95868.59,1106+35,40.07,36.05,36.05,26310,Block Valve #17.6 (932+02),17395.96,Block Valve #26.5 (2088+82),29160.19,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.13185849,-119.07432393,84.497,GIRTH WELD,,,,MFL/CLP,,
5321,Anomaly - Corrosion,EXT,95868.85,1106+35,0.26,35.79,36.05,26310,Block Valve #17.6 (932+02),17396.22,Block Valve #26.5 (2088+82),29159.93,10.75,0.203,,52000, 10:20,16,0.03,,,,,0.4,0.9, 05:18,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.13185778,-119.07432393,84.497,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5322,Anomaly - Corrosion,EXT,95869.00,1106+35,0.41,35.64,36.05,26310,Block Valve #17.6 (932+02),17396.37,Block Valve #26.5 (2088+82),29159.78,10.75,0.203,,52000, 10:20,32,0.07,,,,,0.2,0.2, 05:32,1402,2337,1682,1414,0.833,1.190,2335.5,1681.6,,,35.13185737,-119.07432393,84.497,EXT ML,Pinhole,,,MFL/CLP,,
5323,Anomaly - Corrosion Cluster,EXT,95904.30,1106+70,35.70,0.35,36.05,26310,Block Valve #17.6 (932+02),17431.66,Block Valve #26.5 (2088+82),29124.49,10.75,0.203,,52000, 10:20,20,0.04,,,,,2.0,6.3, 05:59,1402,2199,1583,1414,0.886,1.119,2208.0,1589.7,,,35.13176022,-119.07432315,84.400,EXT ML,General Metal Loss,,,MFL/CLP,,
5324,Weld,,95904.64,1106+71,36.05,40.07,40.07,26320,Block Valve #17.6 (932+02),17432.01,Block Valve #26.5 (2088+82),29124.14,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.13175924,-119.07432316,84.400,GIRTH WELD,,,,MFL/CLP,,
5325,Anomaly - Corrosion,EXT,95904.85,1106+71,0.21,39.86,40.07,26320,Block Valve #17.6 (932+02),17432.22,Block Valve #26.5 (2088+82),29123.93,10.75,0.203,,52000, 01:24,19,0.04,,,,,0.6,0.2, 06:38,1402,2321,1671,1414,0.839,1.182,2316.2,1667.7,,,35.13175867,-119.07432315,84.400,EXT ML,Axial Slotting,,,MFL/CLP,,
5326,Weld,,95944.71,1107+11,40.07,39.84,39.84,26330,Block Valve #17.6 (932+02),17472.08,Block Valve #26.5 (2088+82),29084.07,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.13164895,-119.07432223,84.420,GIRTH WELD,,,,MFL/CLP,,
5327,Anomaly - Corrosion,EXT,95984.18,1107+50,39.47,0.37,39.84,26330,Block Valve #17.6 (932+02),17511.55,Block Valve #26.5 (2088+82),29044.60,10.75,0.203,,52000, 10:52,19,0.04,,,,,0.9,0.7, 07:19,1402,2297,1654,1414,0.848,1.170,2287.7,1647.2,,,35.13154031,-119.07432091,84.455,EXT ML,Pitting,,,MFL/CLP,,
5328,Weld,,95984.55,1107+51,39.84,40.00,40.00,26340,Block Valve #17.6 (932+02),17511.92,Block Valve #26.5 (2088+82),29044.23,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.13153928,-119.07432091,84.454,GIRTH WELD,,,,MFL/CLP,,
5329,Repair - Welded Sleeve Begin,,96023.35,1107+90,38.80,40.00,40.00,26340,Block Valve #17.6 (932+02),17550.72,Block Valve #26.5 (2088+82),29005.43,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.13143248,-119.07432002,84.387,REPAIR-SHELL START,,,,MFL/CLP,,
5330,Weld,,96024.55,1107+91,40.00,33.95,33.95,26350,Block Valve #17.6 (932+02),17551.92,Block Valve #26.5 (2088+82),29004.23,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13142917,-119.07431999,84.383,GIRTH WELD,,,,MFL/CLP,,
5331,Repair - Welded Sleeve End,,96025.46,1107+92,0.91,33.95,33.95,26350,Block Valve #17.6 (932+02),17552.83,Block Valve #26.5 (2088+82),29003.32,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13142669,-119.07431998,84.378,REPAIR-SHELL END,,,,MFL/CLP,,
5332,Weld,,96058.50,1108+25,33.95,40.14,40.14,26360,Block Valve #17.6 (932+02),17585.87,Block Valve #26.5 (2088+82),28970.28,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.13133574,-119.07431922,84.248,GIRTH WELD,,,,MFL/CLP,,
5333,Anomaly - Corrosion,EXT,96090.57,1108+57,32.07,8.07,40.14,26360,Block Valve #17.6 (932+02),17617.94,Block Valve #26.5 (2088+82),28938.21,10.75,0.203,,52000, 01:12,26,0.05,,,,,0.5,0.7, 08:20,1402,2321,1671,1414,0.839,1.182,2316.7,1668.0,,,35.13124744,-119.07431913,84.069,EXT ML,Pitting,,,MFL/CLP,,
5334,Anomaly - Corrosion,EXT,96090.65,1108+57,32.15,8.00,40.14,26360,Block Valve #17.6 (932+02),17618.02,Block Valve #26.5 (2088+82),28938.13,10.75,0.203,,52000, 01:12,18,0.04,,,,,1.0,0.7, 07:14,1402,2291,1649,1414,0.850,1.166,2279.9,1641.5,,,35.13124725,-119.07431913,84.069,EXT ML,Pitting,,,MFL/CLP,,
5335,Anomaly - Corrosion Cluster,EXT,96091.11,1108+58,32.61,7.53,40.14,26360,Block Valve #17.6 (932+02),17618.48,Block Valve #26.5 (2088+82),28937.67,10.75,0.203,,52000, 01:12,17,0.03,,,,,1.7,1.1, 08:54,1402,2241,1613,1414,0.869,1.141,2281.6,1642.7,,,35.13124596,-119.07431912,84.066,EXT ML,Pitting,,,MFL/CLP,,
5336,Anomaly - Corrosion,EXT,96091.56,1108+58,33.06,7.09,40.14,26360,Block Valve #17.6 (932+02),17618.93,Block Valve #26.5 (2088+82),28937.22,10.75,0.203,,52000, 01:12,16,0.03,,,,,0.4,0.4, 07:34,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.13124473,-119.07431913,84.062,EXT ML,Pitting,,,MFL/CLP,,
5337,Weld,,96098.65,1108+65,40.14,36.12,36.12,26370,Block Valve #17.6 (932+02),17626.01,Block Valve #26.5 (2088+82),28930.14,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.13122522,-119.07431908,84.014,GIRTH WELD,,,,MFL/CLP,,
5338,Anomaly - Corrosion,EXT,96134.49,1109+01,35.84,0.27,36.12,26370,Block Valve #17.6 (932+02),17661.86,Block Valve #26.5 (2088+82),28894.29,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 03:50,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.13112656,-119.07431869,83.773,EXT ML,Pinhole,,,MFL/CLP,,
5339,Weld,,96134.76,1109+01,36.12,39.88,39.88,26380,Block Valve #17.6 (932+02),17662.13,Block Valve #26.5 (2088+82),28894.02,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.13112581,-119.07431868,83.773,GIRTH WELD,,,,MFL/CLP,,
5340,Weld,,96174.64,1109+41,39.88,40.01,40.01,26390,Block Valve #17.6 (932+02),17702.01,Block Valve #26.5 (2088+82),28854.14,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.13101603,-119.07431855,83.724,GIRTH WELD,,,,MFL/CLP,,
5341,Weld,,96214.65,1109+81,40.01,30.93,30.93,26400,Block Valve #17.6 (932+02),17742.02,Block Valve #26.5 (2088+82),28814.13,10.75,0.203,,52000, 04:00,,,,,,,,,,1402,,,,,,,,,,35.13090592,-119.07431832,84.532,GIRTH WELD,,,,MFL/CLP,,
5342,Weld,,96245.58,1110+12,30.93,36.95,36.95,26410,Block Valve #17.6 (932+02),17772.95,Block Valve #26.5 (2088+82),28783.20,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.13082086,-119.07431761,85.692,GIRTH WELD,,,,MFL/CLP,,
5343,Anomaly - Corrosion,EXT,96271.77,1110+39,26.19,10.76,36.95,26410,Block Valve #17.6 (932+02),17799.13,Block Valve #26.5 (2088+82),28757.01,10.75,0.203,,52000, 01:36,17,0.03,,,,,0.5,0.8, 04:27,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.13074881,-119.07431729,86.037,EXT ML,Pitting,,,MFL/CLP,,
5344,Weld,,96282.53,1110+49,36.95,38.25,38.25,26420,Block Valve #17.6 (932+02),17809.90,Block Valve #26.5 (2088+82),28746.25,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.13071915,-119.07431702,85.897,GIRTH WELD,,,,MFL/CLP,,
