Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
5545,Weld - Bend Begin,,102053.37,1168+32,3.20,3.90,3.90,28050,Block Valve #17.6 (932+02),23580.74,Block Valve #26.5 (2088+82),22975.41,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11531026,-119.07437186,88.452,GIRTH WELD,,,,MFL/CLP,,
5546,Bend,,102055.31,1168+34,1.95,3.90,3.90,28050,Block Valve #17.6 (932+02),23582.68,Block Valve #26.5 (2088+82),22973.47,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11530535,-119.07437208,87.773,3.0D 90 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5547,Weld - Bend End,,102057.26,1168+36,3.90,1.17,1.17,28060,Block Valve #17.6 (932+02),23584.63,Block Valve #26.5 (2088+82),22971.52,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11530273,-119.07437247,86.111,GIRTH WELD,,,,MFL/CLP,,
5548,Weld - Bend Begin,,102058.43,1168+37,1.17,4.27,4.27,28070,Block Valve #17.6 (932+02),23585.80,Block Valve #26.5 (2088+82),22970.35,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11530261,-119.07437276,84.937,GIRTH WELD,,,,MFL/CLP,,
5549,Bend,,102060.62,1168+39,2.19,4.27,4.27,28070,Block Valve #17.6 (932+02),23587.99,Block Valve #26.5 (2088+82),22968.16,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11530171,-119.07437340,82.812,3.0D 90 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
5550,Weld - Bend End,,102062.70,1168+42,4.27,21.84,21.84,28080,Block Valve #17.6 (932+02),23590.07,Block Valve #26.5 (2088+82),22966.08,10.75,0.365,,60000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.11529737,-119.07437377,81.544,GIRTH WELD,,,,MFL/CLP,,
5551,Weld,,102084.54,1168+64,21.84,44.74,44.74,28090,Block Valve #17.6 (932+02),23611.91,Block Valve #26.5 (2088+82),22944.24,10.75,0.365,,60000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.11523732,-119.07437405,81.970,GIRTH WELD,,,,MFL/CLP,,
5552,Weld,,102129.28,1169+08,44.74,44.69,44.69,28100,Block Valve #17.6 (932+02),23656.65,Block Valve #26.5 (2088+82),22899.50,10.75,0.365,,60000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.11511428,-119.07437600,83.954,GIRTH WELD,,,,MFL/CLP,,
5553,Weld,,102173.97,1169+53,44.69,44.67,44.67,28110,Block Valve #17.6 (932+02),23701.34,Block Valve #26.5 (2088+82),22854.81,10.75,0.365,,60000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.11499149,-119.07438059,86.024,GIRTH WELD,,,,MFL/CLP,,
5554,Weld - Bend Begin,,102218.64,1169+98,44.67,3.96,3.96,28120,Block Valve #17.6 (932+02),23746.01,Block Valve #26.5 (2088+82),22810.14,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11486857,-119.07438450,85.519,GIRTH WELD,,,,MFL/CLP,,
5555,Bend,,102220.62,1170+00,1.98,3.96,3.96,28120,Block Valve #17.6 (932+02),23747.99,Block Valve #26.5 (2088+82),22808.16,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11486361,-119.07438434,86.216,3.0D 90 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
5556,Weld - Bend End,,102222.60,1170+02,3.96,2.89,2.89,28130,Block Valve #17.6 (932+02),23749.97,Block Valve #26.5 (2088+82),22806.18,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11486137,-119.07438376,87.967,GIRTH WELD,,,,MFL/CLP,,
5557,Weld - Bend Begin,,102225.48,1170+05,2.89,4.12,4.12,28140,Block Valve #17.6 (932+02),23752.85,Block Valve #26.5 (2088+82),22803.30,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11486135,-119.07438292,90.854,GIRTH WELD,,,,MFL/CLP,,
5558,Bend,,102227.54,1170+07,2.06,4.12,4.12,28140,Block Valve #17.6 (932+02),23754.91,Block Valve #26.5 (2088+82),22801.24,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11485972,-119.07438233,92.781,3.0D 90 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5559,Weld - Bend End,,102229.60,1170+09,4.12,3.24,3.24,28150,Block Valve #17.6 (932+02),23756.97,Block Valve #26.5 (2088+82),22799.18,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.11485488,-119.07438189,93.739,GIRTH WELD,,,,MFL/CLP,,
5560,Weld - Change in Wall Thickness,,102232.84,1170+12,3.24,44.08,44.08,28160,Block Valve #17.6 (932+02),23760.21,Block Valve #26.5 (2088+82),22795.94,10.75,0.250,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.11484598,-119.07438152,93.694,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
5561,Anomaly - Corrosion,EXT,102252.26,1170+32,19.42,24.66,44.08,28160,Block Valve #17.6 (932+02),23779.63,Block Valve #26.5 (2088+82),22776.52,10.75,0.250,,52000, 11:08,17,0.04,,,,,1.5,0.2, 12:07,1402,2795,2012,1741,0.697,1.155,2776.3,1998.9,,,35.11479258,-119.07437921,93.150,EXT ML,Axial Slotting,,,MFL/CLP,,
5562,Weld,,102276.92,1170+56,44.08,43.88,43.88,28170,Block Valve #17.6 (932+02),23804.29,Block Valve #26.5 (2088+82),22751.86,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.11472480,-119.07437531,92.459,GIRTH WELD,,,,MFL/CLP,,
5563,Weld,,102320.79,1171+00,43.88,37.68,37.68,28180,Block Valve #17.6 (932+02),23848.16,Block Valve #26.5 (2088+82),22707.99,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.11460419,-119.07436782,92.030,GIRTH WELD,,,,MFL/CLP,,
5564,Weld,,102358.47,1171+38,37.68,43.71,43.71,28190,Block Valve #17.6 (932+02),23885.84,Block Valve #26.5 (2088+82),22670.31,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.11450059,-119.07436225,91.988,GIRTH WELD,,,,MFL/CLP,,
5565,Weld,,102402.18,1171+82,43.71,43.97,43.97,28200,Block Valve #17.6 (932+02),23929.55,Block Valve #26.5 (2088+82),22626.60,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.11438035,-119.07435635,92.093,GIRTH WELD,,,,MFL/CLP,,
5566,Weld,,102446.15,1172+26,43.97,43.90,43.90,28210,Block Valve #17.6 (932+02),23973.52,Block Valve #26.5 (2088+82),22582.63,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.11425937,-119.07435239,92.374,GIRTH WELD,,,,MFL/CLP,,
5567,Weld,,102490.06,1172+70,43.90,43.85,43.85,28220,Block Valve #17.6 (932+02),24017.43,Block Valve #26.5 (2088+82),22538.72,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.11413853,-119.07434947,92.266,GIRTH WELD,,,,MFL/CLP,,
5568,Weld,,102533.90,1173+14,43.85,43.90,43.90,28230,Block Valve #17.6 (932+02),24061.27,Block Valve #26.5 (2088+82),22494.88,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.11401787,-119.07434717,92.225,GIRTH WELD,,,,MFL/CLP,,
5569,Weld,,102577.81,1173+58,43.90,39.91,39.91,28240,Block Valve #17.6 (932+02),24105.17,Block Valve #26.5 (2088+82),22450.97,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.11389703,-119.07434553,92.831,GIRTH WELD,,,,MFL/CLP,,
5570,Weld,,102617.71,1173+98,39.91,43.10,43.10,28250,Block Valve #17.6 (932+02),24145.08,Block Valve #26.5 (2088+82),22411.07,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.11378719,-119.07434479,92.839,GIRTH WELD,,,,MFL/CLP,,
5571,Weld,,102660.81,1174+41,43.10,44.02,44.02,28260,Block Valve #17.6 (932+02),24188.18,Block Valve #26.5 (2088+82),22367.97,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.11366855,-119.07434459,93.116,GIRTH WELD,,,,MFL/CLP,,
5572,Weld,,102704.83,1174+85,44.02,43.90,43.90,28270,Block Valve #17.6 (932+02),24232.20,Block Valve #26.5 (2088+82),22323.95,10.75,0.250,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.11354740,-119.07434408,93.126,GIRTH WELD,,,,MFL/CLP,,
5573,Weld,,102748.73,1175+29,43.90,43.86,43.86,28280,Block Valve #17.6 (932+02),24276.10,Block Valve #26.5 (2088+82),22280.05,10.75,0.250,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.11342656,-119.07434367,93.001,GIRTH WELD,,,,MFL/CLP,,
5574,Weld,,102792.59,1175+73,43.86,43.96,43.96,28290,Block Valve #17.6 (932+02),24319.96,Block Valve #26.5 (2088+82),22236.19,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.11330585,-119.07434251,92.029,GIRTH WELD,,,,MFL/CLP,,
5575,Weld,,102836.55,1176+17,43.96,44.02,44.02,28300,Block Valve #17.6 (932+02),24363.92,Block Valve #26.5 (2088+82),22192.23,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.11318484,-119.07434206,92.391,GIRTH WELD,,,,MFL/CLP,,
5576,Weld,,102880.57,1176+61,44.02,43.96,43.96,28310,Block Valve #17.6 (932+02),24407.94,Block Valve #26.5 (2088+82),22148.21,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.11306366,-119.07434234,92.592,GIRTH WELD,,,,MFL/CLP,,
5577,Weld,,102924.54,1177+05,43.96,43.88,43.88,28320,Block Valve #17.6 (932+02),24451.91,Block Valve #26.5 (2088+82),22104.24,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.11294265,-119.07434317,92.559,GIRTH WELD,,,,MFL/CLP,,
5578,Weld,,102968.41,1177+49,43.88,43.90,43.90,28330,Block Valve #17.6 (932+02),24495.78,Block Valve #26.5 (2088+82),22060.37,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.11282189,-119.07434313,92.605,GIRTH WELD,,,,MFL/CLP,,
5579,Weld,,103012.31,1177+93,43.90,43.96,43.96,28340,Block Valve #17.6 (932+02),24539.68,Block Valve #26.5 (2088+82),22016.47,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.11270106,-119.07434265,91.913,GIRTH WELD,,,,MFL/CLP,,
5580,Weld,,103056.27,1178+37,43.96,43.98,43.98,28350,Block Valve #17.6 (932+02),24583.64,Block Valve #26.5 (2088+82),21972.51,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.11258006,-119.07434178,91.999,GIRTH WELD,,,,MFL/CLP,,
5581,Weld,,103100.25,1178+81,43.98,44.01,44.01,28360,Block Valve #17.6 (932+02),24627.62,Block Valve #26.5 (2088+82),21928.53,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.11245901,-119.07434153,91.979,GIRTH WELD,,,,MFL/CLP,,
5582,Weld,,103144.26,1179+25,44.01,43.95,43.95,28370,Block Valve #17.6 (932+02),24671.63,Block Valve #26.5 (2088+82),21884.52,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.11233786,-119.07434119,91.933,GIRTH WELD,,,,MFL/CLP,,
5583,Weld,,103188.21,1179+70,43.95,44.00,44.00,28380,Block Valve #17.6 (932+02),24715.57,Block Valve #26.5 (2088+82),21840.57,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.11221690,-119.07434079,91.852,GIRTH WELD,,,,MFL/CLP,,
5584,Weld,,103232.20,1180+14,44.00,43.84,43.84,28390,Block Valve #17.6 (932+02),24759.57,Block Valve #26.5 (2088+82),21796.58,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.11209578,-119.07434040,91.847,GIRTH WELD,,,,MFL/CLP,,
5585,Weld,,103276.04,1180+58,43.84,43.37,43.37,28400,Block Valve #17.6 (932+02),24803.41,Block Valve #26.5 (2088+82),21752.74,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.11197511,-119.07434007,92.124,GIRTH WELD,,,,MFL/CLP,,
5586,Weld,,103319.42,1181+01,43.37,44.01,44.01,28410,Block Valve #17.6 (932+02),24846.79,Block Valve #26.5 (2088+82),21709.36,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.11185572,-119.07433960,91.699,GIRTH WELD,,,,MFL/CLP,,
5587,Weld,,103363.43,1181+45,44.01,43.98,43.98,28420,Block Valve #17.6 (932+02),24890.79,Block Valve #26.5 (2088+82),21665.35,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.11173460,-119.07433903,92.080,GIRTH WELD,,,,MFL/CLP,,
5588,Weld,,103407.40,1181+89,43.98,43.98,43.98,28430,Block Valve #17.6 (932+02),24934.77,Block Valve #26.5 (2088+82),21621.38,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.11161357,-119.07433849,92.418,GIRTH WELD,,,,MFL/CLP,,
5589,Weld,,103451.39,1182+33,43.98,43.96,43.96,28440,Block Valve #17.6 (932+02),24978.75,Block Valve #26.5 (2088+82),21577.40,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.11149252,-119.07433821,91.866,GIRTH WELD,,,,MFL/CLP,,
5590,Weld,,103495.34,1182+77,43.96,43.88,43.88,28450,Block Valve #17.6 (932+02),25022.71,Block Valve #26.5 (2088+82),21533.44,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.11137153,-119.07433860,91.753,GIRTH WELD,,,,MFL/CLP,,
5591,Weld,,103539.23,1183+21,43.88,43.84,43.84,28460,Block Valve #17.6 (932+02),25066.59,Block Valve #26.5 (2088+82),21489.55,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.11125075,-119.07433891,91.853,GIRTH WELD,,,,MFL/CLP,,
5592,Weld,,103583.07,1183+65,43.84,43.95,43.95,28470,Block Valve #17.6 (932+02),25110.44,Block Valve #26.5 (2088+82),21445.71,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.11113007,-119.07433850,91.602,GIRTH WELD,,,,MFL/CLP,,
5593,Weld,,103627.02,1184+09,43.95,43.99,43.99,28480,Block Valve #17.6 (932+02),25154.39,Block Valve #26.5 (2088+82),21401.76,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.11100911,-119.07433827,91.178,GIRTH WELD,,,,MFL/CLP,,
5594,Weld,,103671.01,1184+53,43.99,43.75,43.75,28490,Block Valve #17.6 (932+02),25198.38,Block Valve #26.5 (2088+82),21357.77,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.11088804,-119.07433795,90.983,GIRTH WELD,,,,MFL/CLP,,
5595,Weld,,103714.76,1184+97,43.75,43.89,43.89,28500,Block Valve #17.6 (932+02),25242.13,Block Valve #26.5 (2088+82),21314.02,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.11076761,-119.07433763,90.836,GIRTH WELD,,,,MFL/CLP,,
5596,Weld,,103758.65,1185+41,43.89,43.92,43.92,28510,Block Valve #17.6 (932+02),25286.01,Block Valve #26.5 (2088+82),21270.14,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.11064683,-119.07433701,90.881,GIRTH WELD,,,,MFL/CLP,,
5597,Weld,,103802.57,1185+85,43.92,43.83,43.83,28520,Block Valve #17.6 (932+02),25329.94,Block Valve #26.5 (2088+82),21226.21,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.11052593,-119.07433606,90.659,GIRTH WELD,,,,MFL/CLP,,
5598,Weld,,103846.40,1186+29,43.83,44.00,44.00,28530,Block Valve #17.6 (932+02),25373.77,Block Valve #26.5 (2088+82),21182.38,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.11040530,-119.07433518,90.733,GIRTH WELD,,,,MFL/CLP,,
5599,Weld,,103890.39,1186+73,44.00,43.99,43.99,28540,Block Valve #17.6 (932+02),25417.76,Block Valve #26.5 (2088+82),21138.39,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.11028421,-119.07433469,90.899,GIRTH WELD,,,,MFL/CLP,,
5600,Weld,,103934.38,1187+17,43.99,44.13,44.13,28550,Block Valve #17.6 (932+02),25461.75,Block Valve #26.5 (2088+82),21094.40,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.11016314,-119.07433488,90.908,GIRTH WELD,,,,MFL/CLP,,
5601,Weld,,103978.51,1187+61,44.13,43.93,43.93,28560,Block Valve #17.6 (932+02),25505.88,Block Valve #26.5 (2088+82),21050.27,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.11004170,-119.07433425,91.262,GIRTH WELD,,,,MFL/CLP,,
5602,Weld,,104022.44,1188+06,43.93,43.85,43.85,28570,Block Valve #17.6 (932+02),25549.81,Block Valve #26.5 (2088+82),21006.34,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10992079,-119.07433325,90.871,GIRTH WELD,,,,MFL/CLP,,
5603,Weld,,104066.28,1188+49,43.85,43.84,43.84,28580,Block Valve #17.6 (932+02),25593.65,Block Valve #26.5 (2088+82),20962.50,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.10980013,-119.07433298,90.975,GIRTH WELD,,,,MFL/CLP,,
5604,Weld,,104110.12,1188+93,43.84,43.22,43.22,28590,Block Valve #17.6 (932+02),25637.48,Block Valve #26.5 (2088+82),20918.67,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.10967949,-119.07433304,91.304,GIRTH WELD,,,,MFL/CLP,,
5605,Weld,,104153.33,1189+37,43.22,43.96,43.96,28600,Block Valve #17.6 (932+02),25680.70,Block Valve #26.5 (2088+82),20875.45,10.75,0.250,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.10956056,-119.07433356,91.966,GIRTH WELD,,,,MFL/CLP,,
5606,Weld,,104197.29,1189+81,43.96,29.18,29.18,28610,Block Valve #17.6 (932+02),25724.66,Block Valve #26.5 (2088+82),20831.49,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.10943956,-119.07433375,92.224,GIRTH WELD,,,,MFL/CLP,,
5607,Weld - Change in Wall Thickness,,104226.47,1190+10,29.18,3.34,3.34,28620,Block Valve #17.6 (932+02),25753.84,Block Valve #26.5 (2088+82),20802.31,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10935927,-119.07433431,91.886,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
5608,Weld - Bend Begin,,104229.80,1190+13,3.34,3.91,3.91,28630,Block Valve #17.6 (932+02),25757.17,Block Valve #26.5 (2088+82),20798.98,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10935008,-119.07433429,91.742,GIRTH WELD,,,,MFL/CLP,,
5609,Bend,,104231.76,1190+15,1.96,3.91,3.91,28630,Block Valve #17.6 (932+02),25759.13,Block Valve #26.5 (2088+82),20797.02,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10934522,-119.07433187,91.682,3.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
5610,Weld - Bend End,,104233.72,1190+17,3.91,3.10,3.10,28640,Block Valve #17.6 (932+02),25761.09,Block Valve #26.5 (2088+82),20795.06,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10934324,-119.07432594,91.673,GIRTH WELD,,,,MFL/CLP,,
5611,Weld - Change in Wall Thickness,,104236.81,1190+20,3.10,22.61,22.61,28650,Block Valve #17.6 (932+02),25764.18,Block Valve #26.5 (2088+82),20791.97,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.10934341,-119.07431557,91.684,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
5612,Weld,,104259.43,1190+43,22.61,37.18,37.18,28660,Block Valve #17.6 (932+02),25786.80,Block Valve #26.5 (2088+82),20769.35,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.10934465,-119.07423967,91.588,GIRTH WELD,,,,MFL/CLP,,
5613,Weld,,104296.60,1190+80,37.18,43.84,43.84,28670,Block Valve #17.6 (932+02),25823.97,Block Valve #26.5 (2088+82),20732.18,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.10934573,-119.07411489,91.213,GIRTH WELD,,,,MFL/CLP,,
5614,Weld,,104340.44,1191+24,43.84,43.92,43.92,28680,Block Valve #17.6 (932+02),25867.81,Block Valve #26.5 (2088+82),20688.34,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.10934693,-119.07396775,90.972,GIRTH WELD,,,,MFL/CLP,,
5615,Weld,,104384.36,1191+68,43.92,44.02,44.02,28690,Block Valve #17.6 (932+02),25911.73,Block Valve #26.5 (2088+82),20644.42,10.75,0.250,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.10934795,-119.07382033,91.201,GIRTH WELD,,,,MFL/CLP,,
5616,Weld,,104428.38,1192+12,44.02,43.98,43.98,28700,Block Valve #17.6 (932+02),25955.75,Block Valve #26.5 (2088+82),20600.40,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.10934942,-119.07367257,91.122,GIRTH WELD,,,,MFL/CLP,,
5617,Weld,,104472.36,1192+56,43.98,43.95,43.95,28710,Block Valve #17.6 (932+02),25999.73,Block Valve #26.5 (2088+82),20556.42,10.75,0.250,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.10935082,-119.07352495,91.236,GIRTH WELD,,,,MFL/CLP,,
5618,Weld,,104516.31,1193+00,43.95,44.05,44.05,28720,Block Valve #17.6 (932+02),26043.68,Block Valve #26.5 (2088+82),20512.47,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.10935216,-119.07337742,90.925,GIRTH WELD,,,,MFL/CLP,,
5619,Weld,,104560.36,1193+45,44.05,43.96,43.96,28730,Block Valve #17.6 (932+02),26087.73,Block Valve #26.5 (2088+82),20468.42,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.10935311,-119.07322956,90.829,GIRTH WELD,,,,MFL/CLP,,
5620,Weld,,104604.31,1193+89,43.96,43.97,43.97,28740,Block Valve #17.6 (932+02),26131.68,Block Valve #26.5 (2088+82),20424.47,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.10935381,-119.07308202,90.808,GIRTH WELD,,,,MFL/CLP,,
5621,Weld,,104648.28,1194+33,43.97,44.17,44.17,28750,Block Valve #17.6 (932+02),26175.65,Block Valve #26.5 (2088+82),20380.50,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.10935413,-119.07293446,90.490,GIRTH WELD,,,,MFL/CLP,,
5622,Weld,,104692.45,1194+77,44.17,43.92,43.92,28760,Block Valve #17.6 (932+02),26219.82,Block Valve #26.5 (2088+82),20336.33,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.10935433,-119.07278617,89.892,GIRTH WELD,,,,MFL/CLP,,
5623,Weld,,104736.38,1195+21,43.92,44.02,44.02,28770,Block Valve #17.6 (932+02),26263.74,Block Valve #26.5 (2088+82),20292.41,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.10935516,-119.07263875,89.568,GIRTH WELD,,,,MFL/CLP,,
5624,Weld,,104780.39,1195+65,44.02,43.85,43.85,28780,Block Valve #17.6 (932+02),26307.76,Block Valve #26.5 (2088+82),20248.39,10.75,0.250,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.10935587,-119.07249100,89.330,GIRTH WELD,,,,MFL/CLP,,
5625,Weld,,104824.24,1196+09,43.85,43.99,43.99,28790,Block Valve #17.6 (932+02),26351.61,Block Valve #26.5 (2088+82),20204.54,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.10935662,-119.07234383,89.160,GIRTH WELD,,,,MFL/CLP,,
5626,Weld,,104868.23,1196+53,43.99,44.10,44.10,28800,Block Valve #17.6 (932+02),26395.59,Block Valve #26.5 (2088+82),20160.55,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10935747,-119.07219619,89.321,GIRTH WELD,,,,MFL/CLP,,
5627,Weld,,104912.33,1196+97,44.10,44.23,44.23,28810,Block Valve #17.6 (932+02),26439.70,Block Valve #26.5 (2088+82),20116.45,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.10935836,-119.07204816,89.003,GIRTH WELD,,,,MFL/CLP,,
5628,Weld,,104956.56,1197+42,44.23,44.15,44.15,28820,Block Valve #17.6 (932+02),26483.93,Block Valve #26.5 (2088+82),20072.22,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.10935837,-119.07189967,89.126,GIRTH WELD,,,,MFL/CLP,,
5629,Weld,,105000.71,1197+86,44.15,43.65,43.65,28830,Block Valve #17.6 (932+02),26528.08,Block Valve #26.5 (2088+82),20028.07,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.10935847,-119.07175147,88.861,GIRTH WELD,,,,MFL/CLP,,
5630,Weld,,105044.35,1198+30,43.65,44.04,44.04,28840,Block Valve #17.6 (932+02),26571.72,Block Valve #26.5 (2088+82),19984.43,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.10935865,-119.07160495,88.853,GIRTH WELD,,,,MFL/CLP,,
5631,Weld,,105088.40,1198+74,44.04,43.96,43.96,28850,Block Valve #17.6 (932+02),26615.76,Block Valve #26.5 (2088+82),19940.38,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.10936035,-119.07145713,88.592,GIRTH WELD,,,,MFL/CLP,,
5632,Weld,,105132.36,1199+18,43.96,43.99,43.99,28860,Block Valve #17.6 (932+02),26659.72,Block Valve #26.5 (2088+82),19896.42,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.10936128,-119.07130958,88.387,GIRTH WELD,,,,MFL/CLP,,
5633,Weld,,105176.35,1199+62,43.99,44.20,44.20,28870,Block Valve #17.6 (932+02),26703.72,Block Valve #26.5 (2088+82),19852.43,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10936141,-119.07116191,88.072,GIRTH WELD,,,,MFL/CLP,,
5634,Weld,,105220.55,1200+06,44.20,43.96,43.96,28880,Block Valve #17.6 (932+02),26747.92,Block Valve #26.5 (2088+82),19808.23,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.10936248,-119.07101354,87.933,GIRTH WELD,,,,MFL/CLP,,
5635,Weld,,105264.51,1200+50,43.96,43.94,43.94,28890,Block Valve #17.6 (932+02),26791.88,Block Valve #26.5 (2088+82),19764.27,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10936339,-119.07086598,87.625,GIRTH WELD,,,,MFL/CLP,,
5636,Weld,,105308.45,1200+94,43.94,43.91,43.91,28900,Block Valve #17.6 (932+02),26835.81,Block Valve #26.5 (2088+82),19720.34,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.10936416,-119.07071850,87.762,GIRTH WELD,,,,MFL/CLP,,
5637,Weld,,105352.36,1201+38,43.91,43.85,43.85,28910,Block Valve #17.6 (932+02),26879.72,Block Valve #26.5 (2088+82),19676.42,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.10936488,-119.07057112,87.758,GIRTH WELD,,,,MFL/CLP,,
5638,Weld,,105396.20,1201+82,43.85,43.99,43.99,28920,Block Valve #17.6 (932+02),26923.57,Block Valve #26.5 (2088+82),19632.58,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.10936582,-119.07042393,87.638,GIRTH WELD,,,,MFL/CLP,,
5639,Weld,,105440.18,1202+26,43.99,43.77,43.77,28930,Block Valve #17.6 (932+02),26967.55,Block Valve #26.5 (2088+82),19588.60,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.10936671,-119.07027629,87.762,GIRTH WELD,,,,MFL/CLP,,
5640,Weld,,105483.96,1202+70,43.77,43.98,43.98,28940,Block Valve #17.6 (932+02),27011.33,Block Valve #26.5 (2088+82),19544.82,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.10936803,-119.07012938,87.758,GIRTH WELD,,,,MFL/CLP,,
5641,Weld,,105527.94,1203+14,43.98,43.78,43.78,28950,Block Valve #17.6 (932+02),27055.31,Block Valve #26.5 (2088+82),19500.84,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.10936917,-119.06998173,87.850,GIRTH WELD,,,,MFL/CLP,,
5642,Weld,,105571.72,1203+58,43.78,43.53,43.53,28960,Block Valve #17.6 (932+02),27099.09,Block Valve #26.5 (2088+82),19457.06,10.75,0.250,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.10936936,-119.06983478,87.650,GIRTH WELD,,,,MFL/CLP,,
5643,Weld,,105615.25,1204+02,43.53,43.85,43.85,28970,Block Valve #17.6 (932+02),27142.62,Block Valve #26.5 (2088+82),19413.53,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10936971,-119.06968867,87.056,GIRTH WELD,,,,MFL/CLP,,
5644,Weld,,105659.10,1204+46,43.85,44.02,44.02,28980,Block Valve #17.6 (932+02),27186.47,Block Valve #26.5 (2088+82),19369.68,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10937065,-119.06954148,86.812,GIRTH WELD,,,,MFL/CLP,,
5645,Weld,,105703.11,1204+90,44.02,43.94,43.94,28990,Block Valve #17.6 (932+02),27230.48,Block Valve #26.5 (2088+82),19325.67,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.10937166,-119.06939375,87.100,GIRTH WELD,,,,MFL/CLP,,
5646,Weld,,105747.05,1205+34,43.94,44.12,44.12,29000,Block Valve #17.6 (932+02),27274.42,Block Valve #26.5 (2088+82),19281.73,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.10937291,-119.06924627,87.179,GIRTH WELD,,,,MFL/CLP,,
5647,Weld,,105791.17,1205+78,44.12,43.92,43.92,29010,Block Valve #17.6 (932+02),27318.54,Block Valve #26.5 (2088+82),19237.61,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10937392,-119.06909818,87.461,GIRTH WELD,,,,MFL/CLP,,
5648,Weld,,105835.10,1206+22,43.92,43.83,43.83,29020,Block Valve #17.6 (932+02),27362.46,Block Valve #26.5 (2088+82),19193.68,10.75,0.250,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.10937445,-119.06895073,87.097,GIRTH WELD,,,,MFL/CLP,,
5649,Weld,,105878.92,1206+66,43.83,43.88,43.88,29030,Block Valve #17.6 (932+02),27406.29,Block Valve #26.5 (2088+82),19149.86,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.10937534,-119.06880362,86.994,GIRTH WELD,,,,MFL/CLP,,
5650,Weld,,105922.81,1207+10,43.88,44.03,44.03,29040,Block Valve #17.6 (932+02),27450.17,Block Valve #26.5 (2088+82),19105.97,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.10937645,-119.06865633,86.466,GIRTH WELD,,,,MFL/CLP,,
5651,Weld,,105966.83,1207+54,44.03,39.01,39.01,29050,Block Valve #17.6 (932+02),27494.20,Block Valve #26.5 (2088+82),19061.95,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.10937752,-119.06850855,86.672,GIRTH WELD,,,,MFL/CLP,,
5652,Weld,,106005.84,1207+93,39.01,43.98,43.98,29060,Block Valve #17.6 (932+02),27533.21,Block Valve #26.5 (2088+82),19022.94,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.10937824,-119.06837760,86.708,GIRTH WELD,,,,MFL/CLP,,
5653,Weld,,106049.83,1208+37,43.98,43.94,43.94,29070,Block Valve #17.6 (932+02),27577.20,Block Valve #26.5 (2088+82),18978.95,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10937899,-119.06822996,86.509,GIRTH WELD,,,,MFL/CLP,,
5654,Weld,,106093.76,1208+81,43.94,43.97,43.97,29080,Block Valve #17.6 (932+02),27621.13,Block Valve #26.5 (2088+82),18935.02,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.10938042,-119.06808249,86.413,GIRTH WELD,,,,MFL/CLP,,
5655,Weld,,106137.73,1209+25,43.97,43.91,43.91,29090,Block Valve #17.6 (932+02),27665.10,Block Valve #26.5 (2088+82),18891.05,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.10938134,-119.06793493,86.527,GIRTH WELD,,,,MFL/CLP,,
5656,Weld,,106181.63,1209+69,43.91,44.02,44.02,29100,Block Valve #17.6 (932+02),27709.00,Block Valve #26.5 (2088+82),18847.15,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.10938152,-119.06778755,87.135,GIRTH WELD,,,,MFL/CLP,,
5657,Weld,,106225.66,1210+13,44.02,43.90,43.90,29110,Block Valve #17.6 (932+02),27753.03,Block Valve #26.5 (2088+82),18803.12,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.10938188,-119.06763978,87.000,GIRTH WELD,,,,MFL/CLP,,
5658,Weld,,106269.56,1210+57,43.90,43.99,43.99,29120,Block Valve #17.6 (932+02),27796.93,Block Valve #26.5 (2088+82),18759.22,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.10938300,-119.06749241,86.913,GIRTH WELD,,,,MFL/CLP,,
5659,Weld,,106313.55,1211+01,43.99,43.89,43.89,29130,Block Valve #17.6 (932+02),27840.92,Block Valve #26.5 (2088+82),18715.23,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.10938402,-119.06734475,87.101,GIRTH WELD,,,,MFL/CLP,,
5660,Weld,,106357.44,1211+45,43.89,43.80,43.80,29140,Block Valve #17.6 (932+02),27884.81,Block Valve #26.5 (2088+82),18671.34,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.10938486,-119.06719743,86.731,GIRTH WELD,,,,MFL/CLP,,
5661,Weld,,106401.23,1211+89,43.80,43.54,43.54,29150,Block Valve #17.6 (932+02),27928.60,Block Valve #26.5 (2088+82),18627.55,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.10938574,-119.06705042,86.740,GIRTH WELD,,,,MFL/CLP,,
5662,Weld,,106444.77,1212+33,43.54,44.07,44.07,29160,Block Valve #17.6 (932+02),27972.14,Block Valve #26.5 (2088+82),18584.01,10.75,0.250,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.10938672,-119.06690427,86.581,GIRTH WELD,,,,MFL/CLP,,
5663,Weld,,106488.84,1212+77,44.07,43.89,43.89,29170,Block Valve #17.6 (932+02),28016.21,Block Valve #26.5 (2088+82),18539.94,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.10938735,-119.06675634,86.643,GIRTH WELD,,,,MFL/CLP,,
5664,Weld,,106532.73,1213+21,43.89,43.98,43.98,29180,Block Valve #17.6 (932+02),28060.10,Block Valve #26.5 (2088+82),18496.05,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.10938809,-119.06660903,86.856,GIRTH WELD,,,,MFL/CLP,,
5665,Weld,,106576.71,1213+65,43.98,43.35,43.35,29190,Block Valve #17.6 (932+02),28104.08,Block Valve #26.5 (2088+82),18452.07,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.10938915,-119.06646141,86.769,GIRTH WELD,,,,MFL/CLP,,
5666,Weld,,106620.06,1214+09,43.35,40.55,40.55,29200,Block Valve #17.6 (932+02),28147.43,Block Valve #26.5 (2088+82),18408.72,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.10939046,-119.06631592,87.249,GIRTH WELD,,,,MFL/CLP,,
5667,Weld,,106660.61,1214+49,40.55,43.94,43.94,29210,Block Valve #17.6 (932+02),28187.98,Block Valve #26.5 (2088+82),18368.17,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.10939134,-119.06617980,87.607,GIRTH WELD,,,,MFL/CLP,,
5668,Weld,,106704.55,1214+93,43.94,44.00,44.00,29220,Block Valve #17.6 (932+02),28231.92,Block Valve #26.5 (2088+82),18324.23,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10939217,-119.06603231,86.953,GIRTH WELD,,,,MFL/CLP,,
5669,Weld,,106748.56,1215+37,44.00,43.93,43.93,29230,Block Valve #17.6 (932+02),28275.93,Block Valve #26.5 (2088+82),18280.22,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.10939358,-119.06588465,86.076,GIRTH WELD,,,,MFL/CLP,,
5670,Weld,,106792.48,1215+81,43.93,38.08,38.08,29240,Block Valve #17.6 (932+02),28319.85,Block Valve #26.5 (2088+82),18236.30,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.10939566,-119.06573721,85.737,GIRTH WELD,,,,MFL/CLP,,
5671,Weld,,106830.57,1216+20,38.08,43.89,43.89,29250,Block Valve #17.6 (932+02),28357.94,Block Valve #26.5 (2088+82),18198.21,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.10939610,-119.06560937,85.816,GIRTH WELD,,,,MFL/CLP,,
5672,Weld - Change in Wall Thickness,,106874.45,1216+64,43.89,3.07,3.07,29260,Block Valve #17.6 (932+02),28401.82,Block Valve #26.5 (2088+82),18154.33,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10939624,-119.06546206,85.443,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
5673,Weld - Bend Begin,,106877.52,1216+67,3.07,3.97,3.97,29270,Block Valve #17.6 (932+02),28404.89,Block Valve #26.5 (2088+82),18151.26,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10939629,-119.06545177,85.357,GIRTH WELD,,,,MFL/CLP,,
5674,Bend,,106879.51,1216+69,1.99,3.97,3.97,29270,Block Valve #17.6 (932+02),28406.88,Block Valve #26.5 (2088+82),18149.27,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10939446,-119.06544565,85.315,3.0D 90 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
5675,Weld - Bend End,,106881.49,1216+71,3.97,3.11,3.11,29280,Block Valve #17.6 (932+02),28408.86,Block Valve #26.5 (2088+82),18147.29,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.10938984,-119.06544232,85.295,GIRTH WELD,,,,MFL/CLP,,
5676,Weld - Change in Wall Thickness,,106884.60,1216+74,3.11,35.12,35.12,29290,Block Valve #17.6 (932+02),28411.97,Block Valve #26.5 (2088+82),18144.18,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.10938130,-119.06544221,85.286,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
5677,Weld,,106919.72,1217+09,35.12,43.94,43.94,29300,Block Valve #17.6 (932+02),28447.09,Block Valve #26.5 (2088+82),18109.06,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.10928464,-119.06544287,85.412,GIRTH WELD,,,,MFL/CLP,,
5678,Weld,,106963.67,1217+53,43.94,44.03,44.03,29310,Block Valve #17.6 (932+02),28491.03,Block Valve #26.5 (2088+82),18065.12,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10916369,-119.06544198,85.713,GIRTH WELD,,,,MFL/CLP,,
5679,Weld,,107007.69,1217+97,44.03,43.97,43.97,29320,Block Valve #17.6 (932+02),28535.06,Block Valve #26.5 (2088+82),18021.09,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10904251,-119.06544100,85.924,GIRTH WELD,,,,MFL/CLP,,
5680,Weld,,107051.67,1218+41,43.97,44.19,44.19,29330,Block Valve #17.6 (932+02),28579.04,Block Valve #26.5 (2088+82),17977.11,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10892150,-119.06544127,85.552,GIRTH WELD,,,,MFL/CLP,,
5681,Weld,,107095.85,1218+85,44.19,43.91,43.91,29340,Block Valve #17.6 (932+02),28623.22,Block Valve #26.5 (2088+82),17932.93,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.10879986,-119.06544159,85.385,GIRTH WELD,,,,MFL/CLP,,
5682,Weld,,107139.76,1219+29,43.91,43.85,43.85,29350,Block Valve #17.6 (932+02),28667.13,Block Valve #26.5 (2088+82),17889.02,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.10867900,-119.06544105,85.483,GIRTH WELD,,,,MFL/CLP,,
5683,Weld,,107183.62,1219+73,43.85,42.92,42.92,29360,Block Valve #17.6 (932+02),28710.98,Block Valve #26.5 (2088+82),17845.16,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.10855832,-119.06544073,85.491,GIRTH WELD,,,,MFL/CLP,,
5684,Weld,,107226.53,1220+16,42.92,44.00,44.00,29370,Block Valve #17.6 (932+02),28753.90,Block Valve #26.5 (2088+82),17802.25,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.10844018,-119.06544039,85.057,GIRTH WELD,,,,MFL/CLP,,
5685,Weld,,107270.53,1220+60,44.00,42.83,42.83,29380,Block Valve #17.6 (932+02),28797.90,Block Valve #26.5 (2088+82),17758.25,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.10831910,-119.06544026,85.325,GIRTH WELD,,,,MFL/CLP,,
5686,Weld,,107313.36,1221+03,42.83,43.13,43.13,29390,Block Valve #17.6 (932+02),28840.73,Block Valve #26.5 (2088+82),17715.42,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10820122,-119.06543971,85.075,GIRTH WELD,,,,MFL/CLP,,
5687,Weld,,107356.49,1221+47,43.13,42.73,42.73,29400,Block Valve #17.6 (932+02),28883.86,Block Valve #26.5 (2088+82),17672.29,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.10808251,-119.06543898,85.006,GIRTH WELD,,,,MFL/CLP,,
5688,Weld,,107399.22,1221+89,42.73,43.87,43.87,29410,Block Valve #17.6 (932+02),28926.59,Block Valve #26.5 (2088+82),17629.56,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10796491,-119.06543862,85.181,GIRTH WELD,,,,MFL/CLP,,
5689,Weld,,107443.08,1222+33,43.87,43.96,43.96,29420,Block Valve #17.6 (932+02),28970.45,Block Valve #26.5 (2088+82),17585.70,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10784418,-119.06543795,85.654,GIRTH WELD,,,,MFL/CLP,,
5690,Weld,,107487.04,1222+77,43.96,43.24,43.24,29430,Block Valve #17.6 (932+02),29014.41,Block Valve #26.5 (2088+82),17541.74,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.10772318,-119.06543747,85.474,GIRTH WELD,,,,MFL/CLP,,
5691,Weld,,107530.28,1223+21,43.24,43.87,43.87,29440,Block Valve #17.6 (932+02),29057.65,Block Valve #26.5 (2088+82),17498.50,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.10760417,-119.06543715,85.484,GIRTH WELD,,,,MFL/CLP,,
5692,Weld,,107574.15,1223+65,43.87,43.93,43.93,29450,Block Valve #17.6 (932+02),29101.52,Block Valve #26.5 (2088+82),17454.63,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10748343,-119.06543711,85.295,GIRTH WELD,,,,MFL/CLP,,
5693,Weld,,107618.08,1224+09,43.93,43.61,43.61,29460,Block Valve #17.6 (932+02),29145.45,Block Valve #26.5 (2088+82),17410.70,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10736252,-119.06543694,85.481,GIRTH WELD,,,,MFL/CLP,,
5694,Weld,,107661.69,1224+52,43.61,43.80,43.80,29470,Block Valve #17.6 (932+02),29189.06,Block Valve #26.5 (2088+82),17367.09,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.10724248,-119.06543678,85.731,GIRTH WELD,,,,MFL/CLP,,
5695,Weld,,107705.49,1224+96,43.80,43.96,43.96,29480,Block Valve #17.6 (932+02),29232.86,Block Valve #26.5 (2088+82),17323.29,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.10712193,-119.06543660,85.766,GIRTH WELD,,,,MFL/CLP,,
5696,Weld,,107749.45,1225+40,43.96,43.96,43.96,29490,Block Valve #17.6 (932+02),29276.81,Block Valve #26.5 (2088+82),17279.33,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10700095,-119.06543660,85.774,GIRTH WELD,,,,MFL/CLP,,
5697,Weld,,107793.40,1225+84,43.96,43.98,43.98,29500,Block Valve #17.6 (932+02),29320.77,Block Valve #26.5 (2088+82),17235.38,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.10687998,-119.06543637,85.822,GIRTH WELD,,,,MFL/CLP,,
5698,Weld,,107837.39,1226+28,43.98,43.90,43.90,29510,Block Valve #17.6 (932+02),29364.75,Block Valve #26.5 (2088+82),17191.39,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.10675891,-119.06543596,85.955,GIRTH WELD,,,,MFL/CLP,,
5699,Weld,,107881.28,1226+72,43.90,43.83,43.83,29520,Block Valve #17.6 (932+02),29408.65,Block Valve #26.5 (2088+82),17147.50,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.10663808,-119.06543597,85.796,GIRTH WELD,,,,MFL/CLP,,
5700,Weld,,107925.11,1227+16,43.83,43.89,43.89,29530,Block Valve #17.6 (932+02),29452.48,Block Valve #26.5 (2088+82),17103.67,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.10651746,-119.06543540,86.051,GIRTH WELD,,,,MFL/CLP,,
5701,Weld,,107969.00,1227+60,43.89,41.92,41.92,29540,Block Valve #17.6 (932+02),29496.37,Block Valve #26.5 (2088+82),17059.78,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.10639666,-119.06543443,86.017,GIRTH WELD,,,,MFL/CLP,,
5702,Weld,,108010.92,1228+02,41.92,41.87,41.87,29550,Block Valve #17.6 (932+02),29538.28,Block Valve #26.5 (2088+82),17017.86,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.10628128,-119.06543362,85.989,GIRTH WELD,,,,MFL/CLP,,
5703,Weld,,108052.79,1228+44,41.87,44.05,44.05,29560,Block Valve #17.6 (932+02),29580.16,Block Valve #26.5 (2088+82),16975.99,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.10616604,-119.06543313,86.129,GIRTH WELD,,,,MFL/CLP,,
5704,Weld,,108096.84,1228+88,44.05,43.91,43.91,29570,Block Valve #17.6 (932+02),29624.21,Block Valve #26.5 (2088+82),16931.94,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.10604480,-119.06543260,86.424,GIRTH WELD,,,,MFL/CLP,,
5705,Weld,,108140.75,1229+32,43.91,43.90,43.90,29580,Block Valve #17.6 (932+02),29668.12,Block Valve #26.5 (2088+82),16888.03,10.75,0.250,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.10592395,-119.06543222,86.225,GIRTH WELD,,,,MFL/CLP,,
5706,Weld,,108184.65,1229+76,43.90,43.85,43.85,29590,Block Valve #17.6 (932+02),29712.02,Block Valve #26.5 (2088+82),16844.13,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.10580311,-119.06543161,86.583,GIRTH WELD,,,,MFL/CLP,,
5707,Weld,,108228.49,1230+20,43.85,44.01,44.01,29600,Block Valve #17.6 (932+02),29755.86,Block Valve #26.5 (2088+82),16800.29,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.10568243,-119.06543159,86.858,GIRTH WELD,,,,MFL/CLP,,
5708,Weld,,108272.50,1230+65,44.01,43.94,43.94,29610,Block Valve #17.6 (932+02),29799.87,Block Valve #26.5 (2088+82),16756.28,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.10556132,-119.06543129,87.285,GIRTH WELD,,,,MFL/CLP,,
5709,Weld,,108316.45,1231+09,43.94,44.01,44.01,29620,Block Valve #17.6 (932+02),29843.82,Block Valve #26.5 (2088+82),16712.33,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.10544037,-119.06543011,87.464,GIRTH WELD,,,,MFL/CLP,,
5710,Weld,,108360.46,1231+53,44.01,43.91,43.91,29630,Block Valve #17.6 (932+02),29887.83,Block Valve #26.5 (2088+82),16668.32,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.10531925,-119.06542860,86.925,GIRTH WELD,,,,MFL/CLP,,
5711,Weld,,108404.37,1231+97,43.91,43.65,43.65,29640,Block Valve #17.6 (932+02),29931.74,Block Valve #26.5 (2088+82),16624.41,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.10519840,-119.06542748,87.416,GIRTH WELD,,,,MFL/CLP,,
5712,Weld,,108448.02,1232+40,43.65,43.94,43.94,29650,Block Valve #17.6 (932+02),29975.39,Block Valve #26.5 (2088+82),16580.76,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.10507827,-119.06542669,87.235,GIRTH WELD,,,,MFL/CLP,,
5713,Weld,,108491.96,1232+84,43.94,43.99,43.99,29660,Block Valve #17.6 (932+02),30019.33,Block Valve #26.5 (2088+82),16536.82,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.10495732,-119.06542624,87.708,GIRTH WELD,,,,MFL/CLP,,
5714,Weld,,108535.95,1233+29,43.99,43.94,43.94,29670,Block Valve #17.6 (932+02),30063.32,Block Valve #26.5 (2088+82),16492.83,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.10483623,-119.06542546,87.891,GIRTH WELD,,,,MFL/CLP,,
5715,Weld,,108579.89,1233+73,43.94,43.97,43.97,29680,Block Valve #17.6 (932+02),30107.26,Block Valve #26.5 (2088+82),16448.89,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.10471530,-119.06542488,87.975,GIRTH WELD,,,,MFL/CLP,,
5716,Weld,,108623.86,1234+17,43.97,43.88,43.88,29690,Block Valve #17.6 (932+02),30151.22,Block Valve #26.5 (2088+82),16404.93,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.10459428,-119.06542455,87.944,GIRTH WELD,,,,MFL/CLP,,
5717,Weld,,108667.73,1234+61,43.88,43.84,43.84,29700,Block Valve #17.6 (932+02),30195.10,Block Valve #26.5 (2088+82),16361.05,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10447354,-119.06542374,87.511,GIRTH WELD,,,,MFL/CLP,,
5718,Weld,,108711.58,1235+05,43.84,43.74,43.74,29710,Block Valve #17.6 (932+02),30238.94,Block Valve #26.5 (2088+82),16317.21,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.10435287,-119.06542302,87.717,GIRTH WELD,,,,MFL/CLP,,
5719,Weld,,108755.31,1235+48,43.74,43.18,43.18,29720,Block Valve #17.6 (932+02),30282.68,Block Valve #26.5 (2088+82),16273.47,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.10423250,-119.06542256,88.078,GIRTH WELD,,,,MFL/CLP,,
5720,Weld,,108798.49,1235+92,43.18,43.92,43.92,29730,Block Valve #17.6 (932+02),30325.86,Block Valve #26.5 (2088+82),16230.29,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.10411365,-119.06542137,87.933,GIRTH WELD,,,,MFL/CLP,,
5721,Weld,,108842.41,1236+36,43.92,43.96,43.96,29740,Block Valve #17.6 (932+02),30369.78,Block Valve #26.5 (2088+82),16186.37,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.10399278,-119.06542018,87.875,GIRTH WELD,,,,MFL/CLP,,
5722,Weld,,108886.36,1236+80,43.96,43.37,43.37,29750,Block Valve #17.6 (932+02),30413.73,Block Valve #26.5 (2088+82),16142.42,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.10387179,-119.06541986,87.916,GIRTH WELD,,,,MFL/CLP,,
5723,Weld,,108929.73,1237+23,43.37,43.64,43.64,29760,Block Valve #17.6 (932+02),30457.10,Block Valve #26.5 (2088+82),16099.05,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.10375244,-119.06542007,88.489,GIRTH WELD,,,,MFL/CLP,,
5724,Anomaly - Corrosion,EXT,108960.24,1237+54,30.51,13.14,43.64,29760,Block Valve #17.6 (932+02),30487.61,Block Valve #26.5 (2088+82),16068.54,10.75,0.250,,52000, 10:20,16,0.04,,,,,0.5,0.2, 05:36,1402,2872,2068,1741,0.678,1.188,2870.0,2066.4,,,35.10366848,-119.06541980,88.500,EXT ML,Axial Slotting,,,MFL/CLP,,
5725,Weld,,108973.37,1237+67,43.64,43.98,43.98,29770,Block Valve #17.6 (932+02),30500.74,Block Valve #26.5 (2088+82),16055.41,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.10363232,-119.06541970,88.594,GIRTH WELD,,,,MFL/CLP,,
5726,Weld,,109017.35,1238+11,43.98,44.15,44.15,29780,Block Valve #17.6 (932+02),30544.72,Block Valve #26.5 (2088+82),16011.43,10.75,0.250,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.10351127,-119.06541923,88.628,GIRTH WELD,,,,MFL/CLP,,
5727,Weld,,109061.51,1238+55,44.15,43.96,43.96,29790,Block Valve #17.6 (932+02),30588.88,Block Valve #26.5 (2088+82),15967.27,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.10338974,-119.06541797,88.699,GIRTH WELD,,,,MFL/CLP,,
5728,Weld,,109105.46,1238+99,43.96,43.93,43.93,29800,Block Valve #17.6 (932+02),30632.83,Block Valve #26.5 (2088+82),15923.32,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10326876,-119.06541709,88.624,GIRTH WELD,,,,MFL/CLP,,
5729,Weld,,109149.40,1239+43,43.93,43.85,43.85,29810,Block Valve #17.6 (932+02),30676.77,Block Valve #26.5 (2088+82),15879.38,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.10314783,-119.06541722,88.840,GIRTH WELD,,,,MFL/CLP,,
5730,Weld,,109193.25,1239+87,43.85,43.85,43.85,29820,Block Valve #17.6 (932+02),30720.61,Block Valve #26.5 (2088+82),15835.54,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.10302715,-119.06541700,89.231,GIRTH WELD,,,,MFL/CLP,,
5731,Weld,,109237.10,1240+31,43.85,43.98,43.98,29830,Block Valve #17.6 (932+02),30764.47,Block Valve #26.5 (2088+82),15791.68,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.10290646,-119.06541623,89.289,GIRTH WELD,,,,MFL/CLP,,
5732,Weld,,109281.08,1240+75,43.98,43.94,43.94,29840,Block Valve #17.6 (932+02),30808.45,Block Valve #26.5 (2088+82),15747.70,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.10278540,-119.06541570,89.389,GIRTH WELD,,,,MFL/CLP,,
5733,Weld,,109325.02,1241+19,43.94,44.12,44.12,29850,Block Valve #17.6 (932+02),30852.39,Block Valve #26.5 (2088+82),15703.76,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10266445,-119.06541607,89.464,GIRTH WELD,,,,MFL/CLP,,
5734,Weld,,109369.14,1241+63,44.12,43.90,43.90,29860,Block Valve #17.6 (932+02),30896.51,Block Valve #26.5 (2088+82),15659.64,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.10254302,-119.06541535,89.788,GIRTH WELD,,,,MFL/CLP,,
5735,Weld,,109413.05,1242+07,43.90,41.11,41.11,29870,Block Valve #17.6 (932+02),30940.42,Block Valve #26.5 (2088+82),15615.73,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.10242216,-119.06541537,90.133,GIRTH WELD,,,,MFL/CLP,,
5736,Weld,,109454.16,1242+49,41.11,43.86,43.86,29880,Block Valve #17.6 (932+02),30981.53,Block Valve #26.5 (2088+82),15574.62,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.10230900,-119.06541482,90.159,GIRTH WELD,,,,MFL/CLP,,
5737,Weld,,109498.02,1242+93,43.86,44.00,44.00,29890,Block Valve #17.6 (932+02),31025.39,Block Valve #26.5 (2088+82),15530.76,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.10218830,-119.06541441,90.197,GIRTH WELD,,,,MFL/CLP,,
5738,Weld,,109542.02,1243+37,44.00,43.94,43.94,29900,Block Valve #17.6 (932+02),31069.39,Block Valve #26.5 (2088+82),15486.76,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.10206721,-119.06541457,90.604,GIRTH WELD,,,,MFL/CLP,,
5739,Weld,,109585.96,1243+81,43.94,43.93,43.93,29910,Block Valve #17.6 (932+02),31113.33,Block Valve #26.5 (2088+82),15442.82,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.10194627,-119.06541425,90.303,GIRTH WELD,,,,MFL/CLP,,
5740,Weld,,109629.89,1244+25,43.93,42.20,42.20,29920,Block Valve #17.6 (932+02),31157.26,Block Valve #26.5 (2088+82),15398.89,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.10182537,-119.06541337,89.988,GIRTH WELD,,,,MFL/CLP,,
5741,Weld,,109672.08,1244+67,42.20,43.97,43.97,29930,Block Valve #17.6 (932+02),31199.45,Block Valve #26.5 (2088+82),15356.70,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10170924,-119.06541226,90.316,GIRTH WELD,,,,MFL/CLP,,
5742,Weld,,109716.06,1245+11,43.97,44.01,44.01,29940,Block Valve #17.6 (932+02),31243.43,Block Valve #26.5 (2088+82),15312.72,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.10158821,-119.06541136,90.126,GIRTH WELD,,,,MFL/CLP,,
5743,Weld,,109760.07,1245+55,44.01,44.00,44.00,29950,Block Valve #17.6 (932+02),31287.43,Block Valve #26.5 (2088+82),15268.71,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.10146710,-119.06540992,90.397,GIRTH WELD,,,,MFL/CLP,,
5744,Weld,,109804.07,1245+99,44.00,43.96,43.96,29960,Block Valve #17.6 (932+02),31331.43,Block Valve #26.5 (2088+82),15224.72,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.10134599,-119.06540872,90.481,GIRTH WELD,,,,MFL/CLP,,
5745,Weld,,109848.03,1246+43,43.96,43.97,43.97,29970,Block Valve #17.6 (932+02),31375.40,Block Valve #26.5 (2088+82),15180.75,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.10122499,-119.06540865,90.312,GIRTH WELD,,,,MFL/CLP,,
5746,Weld,,109892.00,1246+87,43.97,42.68,42.68,29980,Block Valve #17.6 (932+02),31419.37,Block Valve #26.5 (2088+82),15136.78,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.10110398,-119.06540883,90.851,GIRTH WELD,,,,MFL/CLP,,
5747,Weld,,109934.68,1247+30,42.68,43.78,43.78,29990,Block Valve #17.6 (932+02),31462.04,Block Valve #26.5 (2088+82),15094.10,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.10098651,-119.06540890,90.832,GIRTH WELD,,,,MFL/CLP,,
5748,Weld,,109978.46,1247+74,43.78,43.87,43.87,30000,Block Valve #17.6 (932+02),31505.82,Block Valve #26.5 (2088+82),15050.33,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.10086602,-119.06540815,90.589,GIRTH WELD,,,,MFL/CLP,,
