"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
6535,14460,36.58,32.73,36.58,49466.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.25655810,-119.07449613,312.29
6536,14460,36.58,1.70,34.88,49467.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25655322,-119.07449619,312.30
6537,14460,36.58,4.74,31.84,49470.76,Metal Loss,External,10,0.020,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25654456,-119.07449629,312.32
6538,14460,36.58,5.01,31.57,49471.03,Metal Loss Group,External,12,0.024,2.6,1.8,04:03,,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1657,2301,35.25654381,-119.07449630,312.32
6539,14460,36.58,5.19,31.39,49471.21,Metal Loss,External,11,0.022,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25654334,-119.07449631,312.32
6540,14460,36.58,5.43,31.15,49471.46,Metal Loss,External,12,0.024,0.3,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25654259,-119.07449632,312.33
6541,14460,36.58,5.45,31.13,49471.48,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25654253,-119.07449632,312.33
6542,14460,36.58,5.46,31.12,49471.49,Metal Loss,External,11,0.022,0.3,0.4,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.25654251,-119.07449632,312.33
6543,14460,36.58,6.28,30.30,49472.31,Metal Loss,External,10,0.020,0.3,0.4,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25654037,-119.07449634,312.33
6544,14460,36.58,6.28,30.30,49472.31,Metal Loss,External,12,0.024,0.3,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25654037,-119.07449634,312.33
6545,14460,36.58,6.62,29.96,49472.65,Metal Loss,External,13,0.026,0.3,0.4,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25653931,-119.07449635,312.33
6546,14460,36.58,10.11,26.47,49476.13,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25652936,-119.07449647,312.35
6547,14460,36.58,10.36,26.22,49476.39,Metal Loss,External,12,0.024,0.3,0.4,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25652863,-119.07449648,312.36
6548,14460,36.58,10.61,25.97,49476.64,Metal Loss,External,11,0.022,0.2,0.5,02:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.25652802,-119.07449649,312.36
6549,14460,36.58,10.67,25.91,49476.70,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25652790,-119.07449649,312.36
6550,14460,36.58,10.90,25.68,49476.93,Metal Loss,External,10,0.020,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25652728,-119.07449650,312.36
6551,14460,36.58,11.00,25.58,49477.02,Metal Loss,External,10,0.020,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25652690,-119.07449650,312.36
6552,14460,36.58,11.11,25.47,49477.13,Metal Loss,External,10,0.020,0.2,0.4,08:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.25652668,-119.07449650,312.36
6553,14460,36.58,11.21,25.37,49477.24,Metal Loss,External,12,0.024,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25652625,-119.07449651,312.36
6554,14460,36.58,11.35,25.23,49477.37,Metal Loss,External,11,0.022,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25652596,-119.07449651,312.36
6555,14460,36.58,11.48,25.10,49477.51,Metal Loss,External,12,0.024,0.8,0.6,08:05,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.25652554,-119.07449652,312.36
6556,14460,36.58,11.55,25.03,49477.57,Metal Loss,External,13,0.026,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25652538,-119.07449652,312.36
6557,14460,36.58,11.60,24.98,49477.63,Metal Loss,External,11,0.022,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25652513,-119.07449652,312.36
6558,14460,36.58,12.05,24.53,49478.07,Metal Loss,External,11,0.022,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25652384,-119.07449654,312.37
6559,14460,36.58,12.26,24.32,49478.28,Metal Loss,External,10,0.020,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25652333,-119.07449654,312.37
6560,14460,36.58,12.45,24.13,49478.48,Metal Loss,External,11,0.022,0.3,0.5,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25652275,-119.07449655,312.37
6561,14460,36.58,12.61,23.97,49478.63,Metal Loss Group,External,11,0.022,0.5,1.8,01:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25652225,-119.07449656,312.37
6562,14460,36.58,12.89,23.69,49478.92,Metal Loss,External,10,0.020,0.3,0.5,02:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.25652149,-119.07449657,312.37
6563,14460,36.58,13.02,23.56,49479.05,Metal Loss,External,11,0.022,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25652107,-119.07449657,312.37
6564,14460,36.58,13.31,23.27,49479.33,Metal Loss,External,10,0.020,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25652033,-119.07449658,312.37
6565,14460,36.58,13.51,23.07,49479.54,Metal Loss,External,10,0.020,0.4,0.5,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25651972,-119.07449659,312.37
6566,14460,36.58,13.65,22.93,49479.67,Metal Loss,External,10,0.020,0.3,0.4,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651930,-119.07449659,312.38
6567,14460,36.58,13.78,22.80,49479.81,Metal Loss,External,10,0.020,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651901,-119.07449660,312.38
6568,14460,36.58,13.79,22.79,49479.81,Metal Loss,External,10,0.020,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651900,-119.07449660,312.38
6569,14460,36.58,14.02,22.56,49480.05,Metal Loss,External,10,0.020,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651829,-119.07449660,312.38
6570,14460,36.58,14.06,22.52,49480.08,Metal Loss,External,10,0.020,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651812,-119.07449661,312.38
6571,14460,36.58,14.06,22.52,49480.09,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651812,-119.07449661,312.38
6572,14460,36.58,14.11,22.47,49480.14,Metal Loss,External,10,0.020,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651802,-119.07449661,312.38
6573,14460,36.58,14.12,22.46,49480.14,Metal Loss,External,10,0.020,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651801,-119.07449661,312.38
6574,14460,36.58,14.15,22.43,49480.18,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651795,-119.07449661,312.38
6575,14460,36.58,14.17,22.41,49480.20,Metal Loss,External,11,0.022,0.4,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.25651791,-119.07449661,312.38
6576,14460,36.58,14.23,22.35,49480.25,Metal Loss,External,10,0.020,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651778,-119.07449661,312.38
6577,14460,36.58,14.28,22.30,49480.31,Metal Loss,External,10,0.020,0.3,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651750,-119.07449661,312.38
6578,14460,36.58,14.33,22.24,49480.36,Metal Loss,External,16,0.032,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.25651739,-119.07449661,312.38
6579,14460,36.58,14.44,22.14,49480.47,Metal Loss,External,16,0.032,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.25651714,-119.07449662,312.38
6580,14460,36.58,14.46,22.12,49480.49,Metal Loss Group,External,11,0.022,0.3,2.4,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25651708,-119.07449662,312.38
6581,14460,36.58,14.55,22.03,49480.57,Metal Loss,External,10,0.020,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651675,-119.07449662,312.38
6582,14460,36.58,14.56,22.02,49480.59,Metal Loss,External,10,0.020,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651671,-119.07449662,312.38
6583,14460,36.58,14.63,21.95,49480.65,Metal Loss,External,11,0.022,0.5,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25651657,-119.07449662,312.38
6584,14460,36.58,14.63,21.95,49480.65,Metal Loss,External,16,0.032,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.25651657,-119.07449662,312.38
6585,14460,36.58,14.71,21.87,49480.73,Metal Loss Group,External,19,0.039,0.6,2.4,02:13,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.25651629,-119.07449663,312.38
6586,14460,36.58,14.71,21.87,49480.73,Metal Loss Group,External,10,0.020,1.0,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1673,2323,35.25651629,-119.07449663,312.38
6587,14460,36.58,14.74,21.84,49480.77,Metal Loss Group,External,10,0.020,2.5,1.1,00:22,,ERW,0.203,X52,10.750,1402,,0.863,1625,2258,1660,2306,35.25651621,-119.07449663,312.38
6588,14460,36.58,14.80,21.78,49480.82,Metal Loss Group,External,10,0.020,0.7,2.2,07:43,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.25651609,-119.07449663,312.38
6589,14460,36.58,14.85,21.73,49480.88,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651595,-119.07449663,312.38
6590,14460,36.58,14.89,21.69,49480.92,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651574,-119.07449663,312.38
6591,14460,36.58,14.92,21.66,49480.95,Metal Loss,External,10,0.020,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651566,-119.07449663,312.38
6592,14460,36.58,14.96,21.62,49480.99,Metal Loss,External,11,0.022,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25651556,-119.07449664,312.38
6593,14460,36.58,15.05,21.53,49481.08,Metal Loss,External,10,0.020,0.3,0.6,11:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651533,-119.07449664,312.38
6594,14460,36.58,15.26,21.32,49481.29,Metal Loss,External,10,0.020,0.3,0.6,01:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651484,-119.07449664,312.39
6595,14460,36.58,15.27,21.31,49481.29,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651483,-119.07449664,312.39
6596,14460,36.58,15.43,21.15,49481.46,Metal Loss,External,11,0.022,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25651427,-119.07449665,312.39
6597,14460,36.58,15.44,21.14,49481.47,Metal Loss Group,External,10,0.020,0.6,1.3,05:44,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25651425,-119.07449665,312.39
6598,14460,36.58,15.48,21.10,49481.51,Metal Loss,External,11,0.022,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25651415,-119.07449665,312.39
6599,14460,36.58,15.49,21.09,49481.52,Metal Loss,External,10,0.020,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651414,-119.07449665,312.39
6600,14460,36.58,15.69,20.89,49481.72,Metal Loss,External,10,0.020,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651351,-119.07449666,312.39
6601,14460,36.58,15.72,20.86,49481.74,Metal Loss,External,10,0.020,0.3,0.6,00:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651338,-119.07449666,312.39
6602,14460,36.58,15.76,20.82,49481.78,Metal Loss Group,External,14,0.028,1.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1667,2316,35.25651331,-119.07449666,312.39
6603,14460,36.58,15.77,20.81,49481.79,Metal Loss,External,10,0.020,0.3,0.6,01:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651329,-119.07449666,312.39
6604,14460,36.58,15.87,20.71,49481.90,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651311,-119.07449667,312.39
6605,14460,36.58,15.88,20.70,49481.91,Metal Loss,External,10,0.020,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651309,-119.07449667,312.39
6606,14460,36.58,16.01,20.57,49482.04,Metal Loss Group,External,11,0.022,1.6,1.0,09:12,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1669,2318,35.25651258,-119.07449667,312.39
6607,14460,36.58,16.02,20.56,49482.04,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651257,-119.07449667,312.39
6608,14460,36.58,16.03,20.55,49482.05,Metal Loss,External,10,0.020,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651254,-119.07449667,312.39
6609,14460,36.58,16.04,20.54,49482.06,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651252,-119.07449667,312.39
6610,14460,36.58,16.16,20.42,49482.19,Metal Loss Group,External,10,0.020,1.2,1.7,00:18,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25651211,-119.07449668,312.39
6611,14460,36.58,16.28,20.30,49482.31,Metal Loss Group,External,11,0.022,2.6,3.4,05:54,,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1659,2304,35.25651185,-119.07449668,312.39
6612,14460,36.58,16.40,20.18,49482.43,Metal Loss,External,14,0.028,0.3,0.6,09:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25651146,-119.07449668,312.39
6613,14460,36.58,16.53,20.05,49482.55,Metal Loss,External,10,0.020,0.3,0.6,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651115,-119.07449669,312.39
6614,14460,36.58,16.59,19.99,49482.62,Metal Loss,External,10,0.020,0.3,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651095,-119.07449669,312.39
6615,14460,36.58,16.61,19.97,49482.64,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651090,-119.07449669,312.39
6616,14460,36.58,16.67,19.91,49482.69,Metal Loss Group,External,10,0.020,1.8,2.8,05:33,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1660,2306,35.25651079,-119.07449669,312.39
6617,14460,36.58,16.78,19.80,49482.81,Metal Loss Group,External,11,0.022,3.0,2.0,09:00,,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1652,2295,35.25651039,-119.07449670,312.39
6618,14460,36.58,16.84,19.74,49482.86,Metal Loss Group,External,10,0.020,0.6,1.7,00:09,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25651027,-119.07449670,312.39
6619,14460,36.58,16.86,19.72,49482.89,Metal Loss,External,10,0.020,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651022,-119.07449670,312.39
6620,14460,36.58,16.89,19.69,49482.91,Metal Loss,External,10,0.020,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25651017,-119.07449670,312.39
6621,14460,36.58,17.05,19.53,49483.08,Metal Loss,External,11,0.022,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25650968,-119.07449671,312.40
6622,14460,36.58,17.09,19.49,49483.11,Metal Loss,External,10,0.020,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650962,-119.07449671,312.40
6623,14460,36.58,17.12,19.46,49483.15,Metal Loss,External,10,0.020,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650956,-119.07449671,312.40
6624,14460,36.58,17.12,19.46,49483.15,Metal Loss,External,12,0.024,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25650956,-119.07449671,312.40
6625,14460,36.58,17.22,19.36,49483.24,Metal Loss,External,12,0.024,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25650915,-119.07449671,312.40
6626,14460,36.58,17.27,19.31,49483.30,Metal Loss,External,10,0.020,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650904,-119.07449671,312.40
6627,14460,36.58,17.32,19.26,49483.35,Metal Loss,External,10,0.020,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650889,-119.07449672,312.40
6628,14460,36.58,17.50,19.08,49483.53,Metal Loss,External,12,0.024,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25650840,-119.07449672,312.40
6629,14460,36.58,17.52,19.06,49483.55,Metal Loss Group,External,10,0.020,0.8,1.6,09:22,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.25650834,-119.07449672,312.40
6630,14460,36.58,17.63,18.94,49483.66,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650796,-119.07449673,312.40
6631,14460,36.58,17.65,18.93,49483.67,Metal Loss,External,11,0.022,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25650793,-119.07449673,312.40
6632,14460,36.58,17.72,18.86,49483.75,Metal Loss Group,External,10,0.020,1.6,1.8,08:49,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25650775,-119.07449673,312.40
6633,14460,36.58,17.82,18.76,49483.85,Metal Loss,External,10,0.020,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650738,-119.07449673,312.40
6634,14460,36.58,17.86,18.72,49483.89,Metal Loss,External,10,0.020,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650727,-119.07449673,312.40
6635,14460,36.58,17.89,18.69,49483.92,Metal Loss Group,External,11,0.022,0.7,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25650719,-119.07449674,312.40
6636,14460,36.58,17.95,18.63,49483.97,Metal Loss Group,External,10,0.020,1.9,2.1,09:13,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1660,2306,35.25650705,-119.07449674,312.40
6637,14460,36.58,17.99,18.59,49484.02,Metal Loss,External,10,0.020,0.4,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25650696,-119.07449674,312.40
6638,14460,36.58,18.04,18.54,49484.07,Metal Loss,External,10,0.020,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650676,-119.07449674,312.40
6639,14460,36.58,18.06,18.52,49484.09,Metal Loss,External,10,0.020,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650672,-119.07449674,312.40
6640,14460,36.58,18.16,18.42,49484.19,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650644,-119.07449674,312.40
6641,14460,36.58,18.21,18.37,49484.24,Metal Loss,External,10,0.020,0.3,0.6,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650628,-119.07449675,312.40
6642,14460,36.58,18.31,18.27,49484.33,Metal Loss,External,11,0.022,0.3,0.6,09:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25650601,-119.07449675,312.40
6643,14460,36.58,18.36,18.22,49484.39,Metal Loss Group,External,15,0.030,0.7,1.4,06:55,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1673,2324,35.25650590,-119.07449675,312.40
6644,14460,36.58,18.37,18.21,49484.39,Metal Loss Group,External,10,0.020,0.3,1.8,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650588,-119.07449675,312.40
6645,14460,36.58,18.43,18.15,49484.45,Metal Loss Group,External,11,0.022,2.2,2.4,08:58,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1659,2304,35.25650566,-119.07449675,312.40
6646,14460,36.58,18.51,18.07,49484.54,Metal Loss,External,10,0.020,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650547,-119.07449676,312.40
6647,14460,36.58,18.68,17.90,49484.71,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650496,-119.07449676,312.41
6648,14460,36.58,18.80,17.78,49484.82,Metal Loss Group,External,11,0.022,1.3,3.2,08:43,,ERW,0.203,X52,10.750,1402,,0.847,1656,2299,1669,2318,35.25650468,-119.07449677,312.41
6649,14460,36.58,18.80,17.78,49484.83,Metal Loss,External,10,0.020,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650467,-119.07449677,312.41
6650,14460,36.58,18.84,17.74,49484.87,Metal Loss,External,10,0.020,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650447,-119.07449677,312.41
6651,14460,36.58,18.94,17.64,49484.97,Metal Loss,External,11,0.022,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25650422,-119.07449677,312.41
6652,14460,36.58,18.95,17.63,49484.98,Metal Loss,External,10,0.020,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650420,-119.07449677,312.41
6653,14460,36.58,19.13,17.45,49485.16,Metal Loss,External,10,0.020,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650371,-119.07449678,312.41
6654,14460,36.58,19.14,17.44,49485.17,Metal Loss,External,15,0.030,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25650368,-119.07449678,312.41
6655,14460,36.58,19.21,17.37,49485.24,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650353,-119.07449678,312.41
6656,14460,36.58,19.24,17.34,49485.27,Metal Loss,External,14,0.028,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25650332,-119.07449678,312.41
6657,14460,36.58,19.26,17.32,49485.29,Metal Loss,External,10,0.020,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650327,-119.07449678,312.41
6658,14460,36.58,19.39,17.19,49485.41,Metal Loss Group,External,10,0.020,0.6,1.4,09:01,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25650295,-119.07449679,312.41
6659,14460,36.58,19.48,17.09,49485.51,Metal Loss Group,External,10,0.020,1.5,0.7,01:01,At Seam,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25650267,-119.07449679,312.41
6660,14460,36.58,19.54,17.04,49485.57,Metal Loss,External,10,0.020,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650254,-119.07449679,312.41
6661,14460,36.58,19.57,17.01,49485.60,Metal Loss,External,11,0.022,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25650246,-119.07449679,312.41
6662,14460,36.58,19.65,16.92,49485.68,Metal Loss Group,External,10,0.020,2.9,2.8,08:31,,ERW,0.203,X52,10.750,1402,,0.866,1618,2247,1652,2294,35.25650214,-119.07449680,312.41
6663,14460,36.58,19.66,16.92,49485.69,Metal Loss,External,10,0.020,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650211,-119.07449680,312.41
6664,14460,36.58,19.75,16.83,49485.78,Metal Loss,External,10,0.020,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650190,-119.07449680,312.41
6665,14460,36.58,19.78,16.80,49485.81,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650183,-119.07449680,312.41
6666,14460,36.58,20.00,16.58,49486.03,Metal Loss,External,15,0.030,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25650117,-119.07449681,312.41
6667,14460,36.58,20.03,16.55,49486.05,Metal Loss,External,10,0.020,0.3,0.6,09:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25650113,-119.07449681,312.41
6668,14460,36.58,20.32,16.26,49486.35,Metal Loss Group,External,11,0.022,1.9,1.7,08:25,,ERW,0.203,X52,10.750,1402,,0.857,1636,2273,1659,2305,35.25650029,-119.07449682,312.42
6669,14460,36.58,20.51,16.07,49486.53,Metal Loss,External,10,0.020,0.3,0.6,01:02,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649970,-119.07449682,312.42
6670,14460,36.58,20.56,16.02,49486.59,Metal Loss,External,10,0.020,0.5,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25649960,-119.07449683,312.42
6671,14460,36.58,20.61,15.97,49486.63,Metal Loss,External,10,0.020,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649951,-119.07449683,312.42
6672,14460,36.58,20.66,15.92,49486.69,Metal Loss Group,External,14,0.028,0.9,2.0,08:35,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1671,2321,35.25649940,-119.07449683,312.42
6673,14460,36.58,20.70,15.88,49486.72,Metal Loss Group,External,10,0.020,1.3,1.1,01:11,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.25649915,-119.07449683,312.42
6674,14460,36.58,20.81,15.77,49486.84,Metal Loss,External,10,0.020,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649892,-119.07449683,312.42
6675,14460,36.58,20.85,15.73,49486.88,Metal Loss Group,External,12,0.024,1.3,1.3,08:32,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1669,2318,35.25649884,-119.07449683,312.42
6676,14460,36.58,20.85,15.73,49486.88,Metal Loss,External,10,0.020,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649883,-119.07449683,312.42
6677,14460,36.58,20.97,15.61,49487.00,Metal Loss,External,10,0.020,0.3,0.6,00:52,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649839,-119.07449684,312.42
6678,14460,36.58,21.11,15.47,49487.13,Metal Loss,External,13,0.026,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25649798,-119.07449684,312.42
6679,14460,36.58,21.19,15.39,49487.22,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649775,-119.07449685,312.42
6680,14460,36.58,21.28,15.30,49487.31,Metal Loss,External,10,0.020,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649750,-119.07449685,312.42
6681,14460,36.58,21.32,15.26,49487.34,Metal Loss,External,11,0.022,0.4,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.25649740,-119.07449685,312.42
6682,14460,36.58,21.33,15.25,49487.35,Metal Loss,External,16,0.032,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25649738,-119.07449685,312.42
6683,14460,36.58,21.33,15.25,49487.36,Metal Loss,External,10,0.020,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649736,-119.07449685,312.42
6684,14460,36.58,21.39,15.19,49487.42,Metal Loss,External,10,0.020,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649723,-119.07449685,312.42
6685,14460,36.58,21.45,15.13,49487.48,Metal Loss,External,10,0.020,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649710,-119.07449685,312.42
6686,14460,36.58,21.53,15.05,49487.55,Metal Loss,External,14,0.028,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25649680,-119.07449686,312.42
6687,14460,36.58,21.61,14.97,49487.64,Metal Loss,External,10,0.020,0.3,0.6,00:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649657,-119.07449686,312.42
6688,14460,36.58,21.65,14.93,49487.68,Metal Loss,External,13,0.026,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25649647,-119.07449686,312.42
6689,14460,36.58,21.71,14.87,49487.74,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649634,-119.07449686,312.42
6690,14460,36.58,21.88,14.69,49487.91,Metal Loss,External,10,0.020,0.3,0.6,00:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649594,-119.07449686,312.42
6691,14460,36.58,21.90,14.68,49487.92,Metal Loss Group,External,16,0.032,2.2,2.4,08:23,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1653,2295,35.25649591,-119.07449686,312.42
6692,14460,36.58,21.96,14.62,49487.98,Metal Loss Group,External,10,0.020,1.6,1.6,07:17,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25649560,-119.07449687,312.42
6693,14460,36.58,21.98,14.60,49488.00,Metal Loss,External,10,0.020,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649556,-119.07449687,312.42
6694,14460,36.58,22.18,14.40,49488.21,Metal Loss Group,External,10,0.020,0.8,4.1,07:17,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.25649499,-119.07449687,312.42
6695,14460,36.58,22.19,14.39,49488.22,Metal Loss,External,10,0.020,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649497,-119.07449687,312.42
6696,14460,36.58,22.36,14.22,49488.39,Metal Loss,External,13,0.026,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25649446,-119.07449688,312.42
6697,14460,36.58,22.42,14.16,49488.45,Metal Loss,External,10,0.020,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649432,-119.07449688,312.42
6698,14460,36.58,22.52,14.06,49488.54,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649410,-119.07449688,312.42
6699,14460,36.58,22.55,14.03,49488.58,Metal Loss,External,12,0.024,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25649390,-119.07449688,312.42
6700,14460,36.58,22.60,13.98,49488.63,Metal Loss,External,13,0.026,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25649380,-119.07449688,312.42
6701,14460,36.58,22.64,13.94,49488.67,Metal Loss Group,External,10,0.020,1.1,2.0,07:05,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25649371,-119.07449688,312.42
6702,14460,36.58,22.75,13.82,49488.78,Metal Loss,External,10,0.020,0.3,0.6,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649332,-119.07449689,312.42
6703,14460,36.58,22.77,13.81,49488.80,Metal Loss,External,10,0.020,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649326,-119.07449689,312.42
6704,14460,36.58,22.90,13.68,49488.92,Metal Loss Group,External,10,0.020,0.7,1.0,08:33,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25649294,-119.07449689,312.42
6705,14460,36.58,22.94,13.64,49488.96,Metal Loss Group,External,11,0.022,1.4,2.4,07:12,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1670,2319,35.25649283,-119.07449689,312.42
6706,14460,36.58,23.01,13.57,49489.03,Metal Loss,External,10,0.020,0.3,0.6,01:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649261,-119.07449689,312.42
6707,14460,36.58,23.16,13.42,49489.19,Metal Loss,External,15,0.030,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25649228,-119.07449690,312.42
6708,14460,36.58,23.21,13.37,49489.24,Metal Loss,External,13,0.026,0.3,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25649203,-119.07449690,312.42
6709,14460,36.58,23.29,13.29,49489.32,Metal Loss,External,14,0.028,0.3,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25649187,-119.07449690,312.42
6710,14460,36.58,23.47,13.11,49489.50,Metal Loss Group,External,17,0.035,7.4,4.4,07:35,,ERW,0.203,X52,10.750,1402,,0.935,1499,2082,1632,2266,35.25649131,-119.07449691,312.42
6711,14460,36.58,23.51,13.07,49489.53,Metal Loss,External,10,0.020,0.3,0.6,01:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649122,-119.07449691,312.42
6712,14460,36.58,23.77,12.81,49489.79,Metal Loss,External,10,0.020,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649057,-119.07449691,312.42
6713,14460,36.58,23.93,12.65,49489.96,Metal Loss,External,10,0.020,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25649001,-119.07449692,312.42
6714,14460,36.58,24.05,12.53,49490.08,Metal Loss,External,10,0.020,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648969,-119.07449692,312.42
6715,14460,36.58,24.08,12.49,49490.11,Metal Loss,External,11,0.022,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25648964,-119.07449692,312.42
6716,14460,36.58,24.10,12.48,49490.12,Metal Loss Group,External,10,0.020,2.3,2.4,07:47,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1658,2302,35.25648961,-119.07449692,312.42
6717,14460,36.58,24.26,12.32,49490.29,Metal Loss,External,10,0.020,0.3,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648908,-119.07449692,312.42
6718,14460,36.58,24.48,12.10,49490.50,Metal Loss Group,External,10,0.020,1.9,2.0,00:54,At Seam,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1659,2304,35.25648847,-119.07449693,312.42
6719,14460,36.58,24.50,12.08,49490.53,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648839,-119.07449693,312.42
6720,14460,36.58,24.53,12.05,49490.55,Metal Loss Group,External,10,0.020,1.5,1.8,08:00,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25648834,-119.07449693,312.42
6721,14460,36.58,24.79,11.78,49490.82,Metal Loss,External,11,0.022,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25648765,-119.07449694,312.42
6722,14460,36.58,24.83,11.75,49490.85,Metal Loss,External,10,0.020,0.3,0.6,09:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648745,-119.07449694,312.42
6723,14460,36.58,24.88,11.70,49490.90,Metal Loss,External,10,0.020,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648736,-119.07449694,312.42
6724,14460,36.58,24.99,11.59,49491.01,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648709,-119.07449694,312.42
6725,14460,36.58,25.02,11.56,49491.04,Metal Loss,External,10,0.020,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648701,-119.07449694,312.42
6726,14460,36.58,25.08,11.50,49491.11,Metal Loss,External,10,0.020,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648673,-119.07449695,312.42
6727,14460,36.58,25.09,11.49,49491.11,Metal Loss Group,External,10,0.020,0.3,1.6,01:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648672,-119.07449695,312.42
6728,14460,36.58,25.20,11.38,49491.23,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648649,-119.07449695,312.42
6729,14460,36.58,25.21,11.37,49491.23,Metal Loss,External,13,0.026,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25648649,-119.07449695,312.42
6730,14460,36.58,25.35,11.23,49491.37,Metal Loss,External,12,0.024,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25648606,-119.07449695,312.42
6731,14460,36.58,25.41,11.17,49491.44,Metal Loss,External,10,0.020,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648590,-119.07449695,312.42
6732,14460,36.58,25.42,11.16,49491.45,Metal Loss Group,External,11,0.022,1.5,2.6,01:04,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1661,2306,35.25648587,-119.07449695,312.42
6733,14460,36.58,25.47,11.11,49491.50,Metal Loss,External,10,0.020,0.3,0.6,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648565,-119.07449696,312.42
6734,14460,36.58,25.50,11.08,49491.53,Metal Loss Group,External,10,0.020,3.1,3.7,07:07,,ERW,0.203,X52,10.750,1402,,0.869,1613,2241,1653,2295,35.25648558,-119.07449696,312.42
6735,14460,36.58,25.73,10.85,49491.75,Metal Loss,External,10,0.020,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648496,-119.07449696,312.42
6736,14460,36.58,25.92,10.66,49491.95,Metal Loss Group,External,10,0.020,1.5,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25648436,-119.07449697,312.42
6737,14460,36.58,25.99,10.59,49492.01,Metal Loss,External,13,0.026,0.3,0.6,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25648419,-119.07449697,312.42
6738,14460,36.58,26.18,10.39,49492.21,Metal Loss,External,10,0.020,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648364,-119.07449697,312.42
6739,14460,36.58,26.19,10.39,49492.22,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648363,-119.07449697,312.42
6740,14460,36.58,26.20,10.38,49492.23,Metal Loss Group,External,12,0.024,0.9,2.2,07:54,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2323,35.25648359,-119.07449697,312.42
6741,14460,36.58,26.36,10.22,49492.39,Metal Loss Group,External,13,0.026,0.6,1.7,08:00,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2328,35.25648322,-119.07449698,312.42
6742,14460,36.58,26.55,10.03,49492.57,Metal Loss,External,10,0.020,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648262,-119.07449698,312.42
6743,14460,36.58,26.58,10.00,49492.60,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648256,-119.07449698,312.42
6744,14460,36.58,26.69,9.89,49492.72,Metal Loss,External,11,0.022,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25648219,-119.07449699,312.42
6745,14460,36.58,26.79,9.79,49492.82,Metal Loss Group,External,10,0.020,1.5,1.8,05:24,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25648200,-119.07449699,312.42
6746,14460,36.58,26.92,9.66,49492.95,Metal Loss,External,10,0.020,0.3,0.6,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648152,-119.07449699,312.42
6747,14460,36.58,27.06,9.52,49493.09,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648114,-119.07449700,312.42
6748,14460,36.58,27.09,9.49,49493.12,Metal Loss,External,10,0.020,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648106,-119.07449700,312.42
6749,14460,36.58,27.22,9.36,49493.25,Metal Loss Group,External,10,0.020,1.6,2.8,07:43,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1661,2307,35.25648073,-119.07449700,312.42
6750,14460,36.58,27.38,9.20,49493.41,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648029,-119.07449700,312.42
6751,14460,36.58,27.47,9.11,49493.49,Metal Loss,External,10,0.020,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648009,-119.07449700,312.42
6752,14460,36.58,27.48,9.10,49493.51,Metal Loss,External,10,0.020,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25648005,-119.07449701,312.42
6753,14460,36.58,27.56,9.02,49493.59,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647977,-119.07449701,312.42
6754,14460,36.58,27.77,8.81,49493.80,Metal Loss,External,10,0.020,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647916,-119.07449701,312.42
6755,14460,36.58,27.79,8.79,49493.81,Metal Loss Group,External,13,0.026,1.4,0.9,05:55,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1668,2316,35.25647913,-119.07449701,312.42
6756,14460,36.58,27.90,8.68,49493.92,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647882,-119.07449702,312.42
6757,14460,36.58,28.06,8.52,49494.09,Metal Loss,External,10,0.020,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647843,-119.07449702,312.42
6758,14460,36.58,28.29,8.29,49494.31,Metal Loss Group,External,11,0.022,1.3,0.7,07:31,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.25647773,-119.07449703,312.42
6759,14460,36.58,28.32,8.26,49494.34,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647765,-119.07449703,312.42
6760,14460,36.58,28.51,8.07,49494.54,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647709,-119.07449703,312.42
6761,14460,36.58,28.83,7.75,49494.86,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647616,-119.07449704,312.42
6762,14460,36.58,29.13,7.45,49495.16,Metal Loss,External,10,0.020,0.3,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647532,-119.07449705,312.42
6763,14460,36.58,29.25,7.33,49495.28,Metal Loss Group,External,11,0.022,1.3,2.4,03:00,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.25647499,-119.07449705,312.42
6764,14460,36.58,29.45,7.13,49495.48,Metal Loss Group,External,11,0.022,1.1,2.2,02:32,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1672,2322,35.25647439,-119.07449706,312.42
6765,14460,36.58,29.46,7.12,49495.48,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647438,-119.07449706,312.42
6766,14460,36.58,29.46,7.12,49495.49,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647437,-119.07449706,312.42
6767,14460,36.58,29.58,7.00,49495.61,Metal Loss Group,External,11,0.022,2.0,1.1,05:41,,ERW,0.203,X52,10.750,1402,,0.859,1631,2266,1659,2304,35.25647400,-119.07449706,312.42
6768,14460,36.58,29.64,6.94,49495.66,Metal Loss,External,10,0.020,0.3,0.6,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647386,-119.07449706,312.42
6769,14460,36.58,29.71,6.87,49495.74,Metal Loss,External,10,0.020,0.3,0.6,03:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647368,-119.07449706,312.42
6770,14460,36.58,29.79,6.79,49495.81,Metal Loss,External,10,0.020,0.3,0.6,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647354,-119.07449706,312.42
6771,14460,36.58,29.84,6.74,49495.87,Metal Loss,External,12,0.024,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25647333,-119.07449706,312.42
6772,14460,36.58,29.89,6.69,49495.91,Metal Loss,External,12,0.024,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25647326,-119.07449707,312.42
6773,14460,36.58,30.06,6.51,49496.09,Metal Loss Group,External,10,0.020,1.3,0.7,05:32,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25647272,-119.07449707,312.42
6774,14460,36.58,30.08,6.50,49496.11,Metal Loss Group,External,10,0.020,1.0,1.8,02:53,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2320,35.25647269,-119.07449707,312.42
6775,14460,36.58,30.22,6.36,49496.25,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647222,-119.07449707,312.42
6776,14460,36.58,30.28,6.30,49496.31,Metal Loss,External,10,0.020,0.3,0.6,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647206,-119.07449708,312.42
6777,14460,36.58,30.31,6.27,49496.33,Metal Loss,External,10,0.020,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647200,-119.07449708,312.42
6778,14460,36.58,30.51,6.07,49496.53,Metal Loss Group,External,10,0.020,0.4,1.1,02:11,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25647147,-119.07449708,312.42
6779,14460,36.58,30.70,5.88,49496.73,Metal Loss,External,11,0.022,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25647089,-119.07449709,312.42
6780,14460,36.58,30.72,5.86,49496.75,Metal Loss,External,10,0.020,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25647084,-119.07449709,312.42
6781,14460,36.58,31.86,4.72,49497.88,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25646756,-119.07449712,312.42
6782,14470,38.20,36.58,38.20,49502.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.25645406,-119.07449724,312.41
6783,14470,38.20,1.35,36.85,49503.96,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25645017,-119.07449727,312.41
6784,14470,38.20,2.17,36.03,49504.77,Metal Loss Group,External,12,0.024,1.4,1.8,08:43,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1669,2318,35.25644781,-119.07449729,312.41
6785,14470,38.20,2.45,35.75,49505.06,Metal Loss,External,13,0.026,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25644696,-119.07449730,312.41
6786,14470,38.20,2.48,35.73,49505.08,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25644691,-119.07449730,312.41
6787,14470,38.20,2.54,35.66,49505.14,Metal Loss Group,External,11,0.022,1.5,1.3,03:39,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1669,2318,35.25644675,-119.07449730,312.41
6788,14470,38.20,2.77,35.43,49505.38,Metal Loss,External,10,0.020,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25644609,-119.07449731,312.41
6789,14470,38.20,2.80,35.40,49505.41,Metal Loss,External,10,0.020,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25644592,-119.07449731,312.41
6790,14470,38.20,4.14,34.07,49506.74,Metal Loss Group,External,10,0.020,1.4,0.7,06:44,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.25644216,-119.07449734,312.41
6791,14470,38.20,4.43,33.77,49507.04,Metal Loss Group,External,11,0.022,1.3,1.1,06:14,,ERW,0.203,X52,10.750,1402,,0.847,1656,2299,1670,2319,35.25644144,-119.07449735,312.41
6792,14470,38.20,4.75,33.45,49507.36,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25644044,-119.07449736,312.41
6793,14470,38.20,4.93,33.28,49507.53,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643995,-119.07449736,312.41
6794,14470,38.20,4.93,33.27,49507.54,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643995,-119.07449736,312.41
6795,14470,38.20,5.05,33.15,49507.66,Metal Loss Group,External,12,0.024,1.6,1.3,04:13,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1668,2317,35.25643967,-119.07449736,312.41
6796,14470,38.20,5.09,33.12,49507.69,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643946,-119.07449737,312.41
6797,14470,38.20,5.19,33.01,49507.80,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643922,-119.07449737,312.41
6798,14470,38.20,5.31,32.89,49507.92,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643883,-119.07449737,312.41
6799,14470,38.20,5.40,32.80,49508.01,Metal Loss,External,10,0.020,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643867,-119.07449737,312.41
6800,14470,38.20,5.50,32.71,49508.10,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643830,-119.07449738,312.41
6801,14470,38.20,5.55,32.65,49508.16,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643819,-119.07449738,312.41
6802,14470,38.20,5.70,32.50,49508.31,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643770,-119.07449738,312.41
6803,14470,38.20,5.72,32.48,49508.33,Metal Loss,External,10,0.020,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643764,-119.07449738,312.41
6804,14470,38.20,5.84,32.37,49508.44,Metal Loss,External,12,0.024,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25643743,-119.07449738,312.41
6805,14470,38.20,5.97,32.23,49508.58,Metal Loss Group,External,10,0.020,1.2,2.4,03:13,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25643698,-119.07449739,312.41
6806,14470,38.20,5.98,32.23,49508.58,Metal Loss,External,11,0.022,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25643697,-119.07449739,312.41
6807,14470,38.20,6.18,32.03,49508.78,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643643,-119.07449739,312.41
6808,14470,38.20,6.22,31.98,49508.83,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643633,-119.07449739,312.41
6809,14470,38.20,6.24,31.96,49508.85,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643629,-119.07449739,312.41
6810,14470,38.20,6.31,31.89,49508.92,Metal Loss,External,10,0.020,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643597,-119.07449739,312.41
6811,14470,38.20,6.50,31.71,49509.10,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643553,-119.07449740,312.42
6812,14470,38.20,6.51,31.69,49509.12,Metal Loss,External,10,0.020,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643548,-119.07449740,312.42
6813,14470,38.20,6.57,31.64,49509.17,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643527,-119.07449740,312.42
6814,14470,38.20,6.68,31.52,49509.29,Metal Loss Group,External,10,0.020,0.4,2.4,02:35,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25643504,-119.07449740,312.42
6815,14470,38.20,6.78,31.42,49509.39,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643467,-119.07449740,312.42
6816,14470,38.20,6.84,31.36,49509.45,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643451,-119.07449740,312.42
6817,14470,38.20,6.94,31.26,49509.54,Metal Loss,External,13,0.026,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25643420,-119.07449740,312.42
6818,14470,38.20,6.97,31.23,49509.57,Metal Loss,External,10,0.020,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643412,-119.07449740,312.42
6819,14470,38.20,6.98,31.22,49509.58,Metal Loss Group,External,10,0.020,0.8,2.2,07:27,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.25643409,-119.07449740,312.42
