"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
6820,14470,38.20,7.06,31.15,49509.66,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643389,-119.07449740,312.42
6821,14470,38.20,7.16,31.04,49509.77,Metal Loss Group,External,12,0.024,2.8,1.7,07:10,,ERW,0.203,X52,10.750,1402,,0.874,1605,2229,1650,2292,35.25643356,-119.07449741,312.42
6822,14470,38.20,7.20,31.00,49509.81,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643348,-119.07449741,312.42
6823,14470,38.20,7.32,30.88,49509.92,Metal Loss,External,10,0.020,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643320,-119.07449741,312.42
6824,14470,38.20,7.44,30.76,49510.04,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643285,-119.07449741,312.42
6825,14470,38.20,7.45,30.75,49510.06,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643282,-119.07449741,312.42
6826,14470,38.20,7.51,30.69,49510.12,Metal Loss Group,External,10,0.020,2.6,1.6,02:13,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1660,2306,35.25643267,-119.07449741,312.42
6827,14470,38.20,7.56,30.65,49510.16,Metal Loss Group,External,11,0.022,1.2,1.7,07:34,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1670,2320,35.25643246,-119.07449741,312.42
6828,14470,38.20,7.62,30.58,49510.23,Metal Loss,External,13,0.026,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25643233,-119.07449741,312.42
6829,14470,38.20,7.72,30.49,49510.32,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643213,-119.07449741,312.43
6830,14470,38.20,7.79,30.42,49510.39,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643181,-119.07449741,312.43
6831,14470,38.20,7.88,30.33,49510.48,Metal Loss,External,10,0.020,0.3,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643165,-119.07449742,312.43
6832,14470,38.20,7.92,30.28,49510.53,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643156,-119.07449742,312.43
6833,14470,38.20,8.14,30.07,49510.74,Metal Loss Group,External,10,0.020,0.4,2.2,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25643090,-119.07449742,312.43
6834,14470,38.20,8.14,30.06,49510.74,Metal Loss Group,External,12,0.024,1.4,1.4,03:19,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1665,2313,35.25643090,-119.07449742,312.43
6835,14470,38.20,8.33,29.88,49510.93,Metal Loss,External,10,0.020,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25643033,-119.07449742,312.43
6836,14470,38.20,8.33,29.87,49510.94,Metal Loss Group,External,10,0.020,1.4,2.6,05:05,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1662,2308,35.25643032,-119.07449742,312.43
6837,14470,38.20,8.36,29.84,49510.96,Metal Loss,External,11,0.022,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25643027,-119.07449742,312.43
6838,14470,38.20,8.56,29.64,49511.17,Metal Loss,External,13,0.026,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25642970,-119.07449742,312.43
6839,14470,38.20,8.59,29.62,49511.19,Metal Loss,External,10,0.020,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642953,-119.07449743,312.43
6840,14470,38.20,8.69,29.51,49511.30,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642931,-119.07449743,312.43
6841,14470,38.20,8.71,29.49,49511.32,Metal Loss Group,External,10,0.020,1.1,2.2,07:20,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25642926,-119.07449743,312.43
6842,14470,38.20,8.88,29.32,49511.49,Metal Loss Group,External,10,0.020,1.3,3.0,02:33,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1666,2313,35.25642877,-119.07449743,312.44
6843,14470,38.20,8.89,29.31,49511.50,Metal Loss,External,10,0.020,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642874,-119.07449743,312.44
6844,14470,38.20,8.94,29.26,49511.55,Metal Loss Group,External,10,0.020,1.6,2.4,06:06,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.25642862,-119.07449743,312.44
6845,14470,38.20,8.94,29.26,49511.55,Metal Loss,External,11,0.022,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25642862,-119.07449743,312.44
6846,14470,38.20,9.03,29.18,49511.63,Metal Loss Group,External,10,0.020,1.2,1.3,08:21,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25642828,-119.07449743,312.44
6847,14470,38.20,9.26,28.94,49511.87,Metal Loss Group,External,13,0.026,1.5,1.6,05:34,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1667,2316,35.25642762,-119.07449744,312.44
6848,14470,38.20,9.26,28.94,49511.87,Metal Loss,External,10,0.020,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642762,-119.07449744,312.44
6849,14470,38.20,9.36,28.84,49511.97,Metal Loss Group,External,10,0.020,1.3,2.1,02:37,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.25642744,-119.07449744,312.44
6850,14470,38.20,9.45,28.75,49512.05,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642714,-119.07449744,312.44
6851,14470,38.20,9.56,28.65,49512.16,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642690,-119.07449744,312.44
6852,14470,38.20,9.70,28.51,49512.30,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642639,-119.07449744,312.44
6853,14470,38.20,9.72,28.48,49512.33,Metal Loss,External,10,0.020,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642633,-119.07449744,312.44
6854,14470,38.20,9.73,28.48,49512.33,Metal Loss,External,11,0.022,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25642633,-119.07449744,312.44
6855,14470,38.20,9.83,28.37,49512.44,Metal Loss,External,10,0.020,0.3,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642601,-119.07449744,312.44
6856,14470,38.20,9.94,28.26,49512.55,Metal Loss,External,10,0.020,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642573,-119.07449744,312.44
6857,14470,38.20,9.95,28.25,49512.56,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642570,-119.07449744,312.44
6858,14470,38.20,9.95,28.25,49512.56,Metal Loss,External,10,0.020,0.3,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642569,-119.07449744,312.44
6859,14470,38.20,10.00,28.21,49512.60,Metal Loss,External,10,0.020,0.3,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642559,-119.07449745,312.44
6860,14470,38.20,10.00,28.20,49512.61,Metal Loss,External,10,0.020,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642558,-119.07449745,312.44
6861,14470,38.20,10.06,28.15,49512.66,Metal Loss,External,12,0.024,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25642539,-119.07449745,312.45
6862,14470,38.20,10.13,28.07,49512.74,Metal Loss,External,10,0.020,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642520,-119.07449745,312.45
6863,14470,38.20,10.15,28.05,49512.75,Metal Loss,External,11,0.022,0.3,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25642517,-119.07449745,312.45
6864,14470,38.20,10.23,27.97,49512.84,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642487,-119.07449745,312.45
6865,14470,38.20,10.26,27.94,49512.87,Metal Loss,External,10,0.020,0.4,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25642482,-119.07449745,312.45
6866,14470,38.20,10.35,27.86,49512.95,Metal Loss,External,11,0.022,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25642463,-119.07449745,312.45
6867,14470,38.20,10.35,27.86,49512.95,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642463,-119.07449745,312.45
6868,14470,38.20,10.39,27.81,49513.00,Metal Loss Group,External,10,0.020,1.4,2.0,02:11,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1669,2318,35.25642452,-119.07449745,312.45
6869,14470,38.20,10.48,27.72,49513.09,Metal Loss,External,10,0.020,0.4,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25642421,-119.07449745,312.45
6870,14470,38.20,10.60,27.61,49513.20,Metal Loss,External,10,0.020,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642396,-119.07449745,312.45
6871,14470,38.20,10.63,27.57,49513.23,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642373,-119.07449745,312.45
6872,14470,38.20,10.64,27.56,49513.25,Metal Loss,External,10,0.020,0.4,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25642371,-119.07449745,312.45
6873,14470,38.20,10.71,27.49,49513.32,Metal Loss,External,10,0.020,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642354,-119.07449746,312.45
6874,14470,38.20,10.74,27.46,49513.35,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642345,-119.07449746,312.45
6875,14470,38.20,10.85,27.35,49513.46,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642312,-119.07449746,312.45
6876,14470,38.20,10.88,27.32,49513.48,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642308,-119.07449746,312.45
6877,14470,38.20,11.02,27.18,49513.63,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642271,-119.07449746,312.45
6878,14470,38.20,11.03,27.17,49513.63,Metal Loss,External,10,0.020,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642270,-119.07449746,312.45
6879,14470,38.20,11.07,27.13,49513.68,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642251,-119.07449746,312.45
6880,14470,38.20,11.09,27.11,49513.70,Metal Loss,External,10,0.020,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642246,-119.07449746,312.45
6881,14470,38.20,11.21,26.99,49513.82,Metal Loss Group,External,10,0.020,1.3,2.2,07:33,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1666,2314,35.25642217,-119.07449746,312.45
6882,14470,38.20,11.33,26.87,49513.94,Metal Loss Group,External,11,0.022,1.3,2.3,02:48,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1659,2304,35.25642179,-119.07449746,312.46
6883,14470,38.20,11.38,26.82,49513.98,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642169,-119.07449746,312.46
6884,14470,38.20,11.47,26.73,49514.08,Metal Loss Group,External,13,0.026,1.2,2.0,07:28,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1669,2318,35.25642135,-119.07449747,312.46
6885,14470,38.20,11.57,26.63,49514.17,Metal Loss,External,10,0.020,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642112,-119.07449747,312.46
6886,14470,38.20,11.62,26.58,49514.23,Metal Loss,External,13,0.026,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25642099,-119.07449747,312.46
6887,14470,38.20,11.67,26.53,49514.28,Metal Loss,External,10,0.020,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642079,-119.07449747,312.46
6888,14470,38.20,11.69,26.51,49514.29,Metal Loss Group,External,12,0.024,1.8,1.1,01:49,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1660,2306,35.25642075,-119.07449747,312.46
6889,14470,38.20,11.74,26.46,49514.35,Metal Loss Group,External,10,0.020,1.1,1.3,03:13,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2323,35.25642063,-119.07449747,312.46
6890,14470,38.20,11.93,26.27,49514.54,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642008,-119.07449747,312.46
6891,14470,38.20,11.94,26.26,49514.54,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642007,-119.07449747,312.46
6892,14470,38.20,11.96,26.24,49514.57,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25642001,-119.07449747,312.46
6893,14470,38.20,11.96,26.24,49514.57,Metal Loss Group,External,10,0.020,1.2,1.6,08:41,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25642000,-119.07449747,312.46
6894,14470,38.20,12.05,26.15,49514.65,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641976,-119.07449747,312.46
6895,14470,38.20,12.28,25.92,49514.88,Metal Loss,External,10,0.020,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641907,-119.07449748,312.46
6896,14470,38.20,12.54,25.66,49515.15,Metal Loss,External,10,0.020,0.3,0.6,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641837,-119.07449748,312.47
6897,14470,38.20,12.57,25.63,49515.18,Metal Loss Group,External,10,0.020,0.8,2.2,01:48,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.25641830,-119.07449748,312.47
6898,14470,38.20,12.80,25.40,49515.40,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641765,-119.07449748,312.47
6899,14470,38.20,12.83,25.37,49515.44,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641757,-119.07449748,312.47
6900,14470,38.20,12.97,25.23,49515.57,Metal Loss Group,External,12,0.024,1.1,2.4,02:15,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1670,2320,35.25641713,-119.07449749,312.47
6901,14470,38.20,13.21,24.99,49515.82,Metal Loss Group,External,10,0.020,1.1,0.9,07:19,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25641651,-119.07449749,312.47
6902,14470,38.20,13.48,24.73,49516.08,Metal Loss,External,10,0.020,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641581,-119.07449749,312.47
6903,14470,38.20,13.62,24.58,49516.23,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641533,-119.07449750,312.47
6904,14470,38.20,13.91,24.29,49516.52,Metal Loss,External,10,0.020,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641452,-119.07449750,312.48
6905,14470,38.20,13.93,24.27,49516.54,Metal Loss,External,10,0.020,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641438,-119.07449750,312.48
6906,14470,38.20,14.03,24.17,49516.64,Metal Loss,External,10,0.020,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641413,-119.07449750,312.48
6907,14470,38.20,14.39,23.81,49517.00,Metal Loss,External,10,0.020,0.5,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25641313,-119.07449751,312.48
6908,14470,38.20,14.40,23.80,49517.01,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641311,-119.07449751,312.48
6909,14470,38.20,14.51,23.70,49517.11,Metal Loss,External,10,0.020,0.3,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641287,-119.07449751,312.48
6910,14470,38.20,14.55,23.65,49517.16,Metal Loss Group,External,10,0.020,1.7,2.4,09:11,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1661,2306,35.25641262,-119.07449751,312.48
6911,14470,38.20,14.58,23.62,49517.19,Metal Loss Group,External,10,0.020,1.3,1.8,02:21,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1662,2308,35.25641256,-119.07449751,312.48
6912,14470,38.20,14.62,23.58,49517.23,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641246,-119.07449751,312.48
6913,14470,38.20,14.81,23.39,49517.42,Metal Loss,External,10,0.020,0.3,0.6,08:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641191,-119.07449751,312.48
6914,14470,38.20,14.89,23.31,49517.50,Metal Loss Group,External,11,0.022,1.5,1.3,01:57,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1669,2318,35.25641170,-119.07449751,312.49
6915,14470,38.20,15.11,23.09,49517.71,Metal Loss,External,10,0.020,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641113,-119.07449752,312.49
6916,14470,38.20,15.16,23.04,49517.77,Metal Loss,External,10,0.020,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641088,-119.07449752,312.49
6917,14470,38.20,15.27,22.93,49517.87,Metal Loss,External,10,0.020,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641065,-119.07449752,312.49
6918,14470,38.20,15.29,22.91,49517.90,Metal Loss,External,10,0.020,0.3,0.6,08:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641058,-119.07449752,312.49
6919,14470,38.20,15.33,22.87,49517.94,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25641050,-119.07449752,312.49
6920,14470,38.20,15.45,22.75,49518.06,Metal Loss Group,External,11,0.022,0.6,1.1,01:22,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.25641009,-119.07449752,312.49
6921,14470,38.20,15.53,22.67,49518.14,Metal Loss Group,External,10,0.020,1.0,2.1,02:46,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25640992,-119.07449752,312.49
6922,14470,38.20,15.78,22.42,49518.39,Metal Loss,External,10,0.020,0.4,0.6,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25640912,-119.07449753,312.49
6923,14470,38.20,15.79,22.41,49518.39,Metal Loss,External,10,0.020,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640911,-119.07449753,312.49
6924,14470,38.20,15.84,22.36,49518.45,Metal Loss,External,10,0.020,0.3,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640900,-119.07449753,312.49
6925,14470,38.20,15.92,22.28,49518.53,Metal Loss Group,External,17,0.035,0.7,2.2,01:23,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1664,2311,35.25640878,-119.07449753,312.49
6926,14470,38.20,15.95,22.25,49518.56,Metal Loss,External,11,0.022,0.6,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25640872,-119.07449753,312.49
6927,14470,38.20,15.96,22.24,49518.56,Metal Loss,External,10,0.020,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640871,-119.07449753,312.49
6928,14470,38.20,16.83,21.37,49519.44,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640614,-119.07449754,312.50
6929,14470,38.20,16.91,21.29,49519.52,Metal Loss,External,12,0.024,0.7,0.4,03:35,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.25640593,-119.07449754,312.50
6930,14470,38.20,16.92,21.28,49519.53,Metal Loss,External,10,0.020,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640590,-119.07449754,312.50
6931,14470,38.20,17.15,21.06,49519.75,Metal Loss Group,External,10,0.020,0.3,1.0,01:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640532,-119.07449755,312.50
6932,14470,38.20,17.48,20.72,49520.09,Metal Loss,External,11,0.022,0.4,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.25640433,-119.07449755,312.51
6933,14470,38.20,17.93,20.27,49520.54,Metal Loss,External,10,0.020,0.3,0.6,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640306,-119.07449756,312.51
6934,14470,38.20,18.30,19.90,49520.91,Metal Loss Group,External,10,0.020,0.6,1.3,11:48,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25640196,-119.07449756,312.51
6935,14470,38.20,18.59,19.61,49521.20,Metal Loss Group,External,10,0.020,0.5,1.1,11:24,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25640121,-119.07449757,312.52
6936,14470,38.20,18.72,19.48,49521.33,Metal Loss,External,10,0.020,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25640081,-119.07449757,312.52
6937,14470,38.20,19.26,18.94,49521.86,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639922,-119.07449758,312.52
6938,14470,38.20,19.61,18.60,49522.21,Metal Loss Group,External,11,0.022,1.3,1.8,00:29,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.25639828,-119.07449758,312.52
6939,14470,38.20,19.76,18.45,49522.36,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639790,-119.07449758,312.53
6940,14470,38.20,19.95,18.25,49522.56,Metal Loss,External,10,0.020,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639733,-119.07449759,312.53
6941,14470,38.20,20.14,18.07,49522.74,Metal Loss,External,10,0.020,0.5,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25639675,-119.07449759,312.53
6942,14470,38.20,20.39,17.81,49522.99,Metal Loss,External,10,0.020,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639607,-119.07449759,312.53
6943,14470,38.20,20.98,17.22,49523.59,Metal Loss,External,10,0.020,0.3,0.6,11:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639438,-119.07449760,312.54
6944,14470,38.20,21.23,16.98,49523.83,Metal Loss,External,10,0.020,0.3,0.6,10:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639370,-119.07449760,312.54
6945,14470,38.20,21.45,16.76,49524.05,Metal Loss,External,10,0.020,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639309,-119.07449761,312.54
6946,14470,38.20,21.55,16.66,49524.15,Metal Loss,External,10,0.020,0.3,0.6,10:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639273,-119.07449761,312.54
6947,14470,38.20,21.58,16.63,49524.18,Metal Loss,External,10,0.020,0.4,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25639265,-119.07449761,312.54
6948,14470,38.20,21.68,16.52,49524.28,Metal Loss,External,10,0.020,0.3,0.6,10:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639244,-119.07449761,312.54
6949,14470,38.20,21.71,16.49,49524.32,Metal Loss,External,10,0.020,0.4,0.6,10:04,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25639225,-119.07449761,312.54
6950,14470,38.20,21.77,16.43,49524.38,Metal Loss,External,10,0.020,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639211,-119.07449761,312.54
6951,14470,38.20,21.88,16.32,49524.49,Metal Loss Group,External,11,0.022,2.2,2.4,08:52,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1655,2299,35.25639184,-119.07449761,312.54
6952,14470,38.20,22.03,16.17,49524.64,Metal Loss,External,10,0.020,0.3,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639139,-119.07449761,312.54
6953,14470,38.20,22.05,16.15,49524.65,Metal Loss,External,11,0.022,0.4,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.25639135,-119.07449761,312.54
6954,14470,38.20,22.12,16.08,49524.73,Metal Loss Group,External,10,0.020,0.7,1.3,01:32,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.25639117,-119.07449762,312.55
6955,14470,38.20,22.16,16.04,49524.76,Metal Loss Group,External,10,0.020,0.8,2.4,08:26,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.25639102,-119.07449762,312.55
6956,14470,38.20,22.18,16.02,49524.78,Metal Loss Group,External,10,0.020,2.6,1.1,02:35,,ERW,0.203,X52,10.750,1402,,0.863,1625,2256,1660,2306,35.25639098,-119.07449762,312.55
6957,14470,38.20,22.31,15.90,49524.91,Metal Loss,External,10,0.020,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639070,-119.07449762,312.55
6958,14470,38.20,22.32,15.88,49524.93,Metal Loss,External,10,0.020,0.3,0.6,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639065,-119.07449762,312.55
6959,14470,38.20,22.34,15.86,49524.95,Metal Loss Group,External,10,0.020,0.5,1.8,11:42,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25639048,-119.07449762,312.55
6960,14470,38.20,22.39,15.81,49525.00,Metal Loss Group,External,10,0.020,1.8,2.0,08:12,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1660,2306,35.25639036,-119.07449762,312.55
6961,14470,38.20,22.40,15.80,49525.01,Metal Loss,External,10,0.020,0.3,0.6,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25639033,-119.07449762,312.55
6962,14470,38.20,22.53,15.68,49525.13,Metal Loss,External,24,0.049,0.7,0.7,02:41,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1655,2299,35.25639007,-119.07449762,312.55
6963,14470,38.20,22.54,15.66,49525.15,Metal Loss,External,21,0.043,0.7,0.7,01:29,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1660,2306,35.25638990,-119.07449762,312.55
6964,14470,38.20,22.61,15.59,49525.22,Metal Loss,External,11,0.022,0.3,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25638972,-119.07449762,312.55
6965,14470,38.20,22.68,15.53,49525.28,Metal Loss Group,External,10,0.020,0.8,2.4,02:36,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.25638958,-119.07449762,312.55
6966,14470,38.20,22.90,15.30,49525.51,Metal Loss,External,10,0.020,0.5,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25638899,-119.07449763,312.55
6967,14470,38.20,22.92,15.28,49525.53,Metal Loss,External,10,0.020,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638894,-119.07449763,312.55
6968,14470,38.20,22.93,15.27,49525.54,Metal Loss Group,External,18,0.037,1.7,1.3,01:33,,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1654,2298,35.25638891,-119.07449763,312.55
6969,14470,38.20,22.96,15.25,49525.56,Metal Loss,External,10,0.020,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638873,-119.07449763,312.55
6970,14470,38.20,23.22,14.98,49525.82,Metal Loss,External,10,0.020,0.4,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25638803,-119.07449763,312.55
6971,14470,38.20,23.23,14.97,49525.83,Metal Loss,External,10,0.020,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638801,-119.07449763,312.55
6972,14470,38.20,23.26,14.94,49525.87,Metal Loss Group,External,10,0.020,2.3,1.8,03:10,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1656,2301,35.25638793,-119.07449763,312.55
6973,14470,38.20,23.28,14.92,49525.88,Metal Loss,External,10,0.020,0.3,0.6,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638789,-119.07449763,312.55
6974,14470,38.20,23.47,14.73,49526.07,Metal Loss,External,10,0.020,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638733,-119.07449763,312.56
6975,14470,38.20,23.70,14.51,49526.30,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638667,-119.07449764,312.56
6976,14470,38.20,23.73,14.47,49526.34,Metal Loss,External,10,0.020,0.3,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638658,-119.07449764,312.56
6977,14470,38.20,24.00,14.20,49526.61,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638578,-119.07449764,312.56
6978,14470,38.20,24.02,14.19,49526.62,Metal Loss Group,External,10,0.020,1.1,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25638573,-119.07449764,312.56
6979,14470,38.20,24.03,14.18,49526.63,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638571,-119.07449764,312.56
6980,14470,38.20,24.08,14.13,49526.68,Metal Loss,External,10,0.020,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638558,-119.07449764,312.56
6981,14470,38.20,24.22,13.98,49526.83,Metal Loss,External,10,0.020,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638516,-119.07449765,312.56
6982,14470,38.20,24.23,13.98,49526.83,Metal Loss Group,External,10,0.020,0.4,2.1,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25638515,-119.07449765,312.56
6983,14470,38.20,24.36,13.84,49526.96,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638484,-119.07449765,312.56
6984,14470,38.20,24.38,13.83,49526.98,Metal Loss,External,10,0.020,0.3,0.6,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638467,-119.07449765,312.56
6985,14470,38.20,24.40,13.80,49527.01,Metal Loss,External,10,0.020,0.3,0.6,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638463,-119.07449765,312.56
6986,14470,38.20,24.45,13.76,49527.05,Metal Loss Group,External,10,0.020,0.7,1.8,02:33,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.25638453,-119.07449765,312.56
6987,14470,38.20,24.52,13.68,49527.13,Metal Loss,External,11,0.022,0.3,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25638435,-119.07449765,312.57
6988,14470,38.20,24.52,13.68,49527.13,Metal Loss Group,External,11,0.022,1.3,3.7,03:12,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1662,2309,35.25638434,-119.07449765,312.57
6989,14470,38.20,24.53,13.67,49527.14,Metal Loss,External,10,0.020,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638432,-119.07449765,312.57
6990,14470,38.20,24.56,13.65,49527.16,Metal Loss,External,10,0.020,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638426,-119.07449765,312.57
6991,14470,38.20,24.72,13.48,49527.33,Metal Loss Group,External,10,0.020,1.8,1.3,03:45,,ERW,0.203,X52,10.750,1402,,0.853,1644,2284,1659,2305,35.25638378,-119.07449765,312.57
6992,14470,38.20,24.74,13.47,49527.34,Metal Loss Group,External,10,0.020,2.0,2.5,07:18,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1651,2293,35.25638373,-119.07449765,312.57
6993,14470,38.20,24.82,13.38,49527.43,Metal Loss,External,10,0.020,0.3,0.6,09:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638344,-119.07449765,312.57
6994,14470,38.20,25.00,13.20,49527.61,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638289,-119.07449766,312.57
6995,14470,38.20,25.08,13.13,49527.68,Metal Loss Group,External,13,0.026,2.8,7.1,05:55,,ERW,0.203,X52,10.750,1402,,0.876,1600,2222,1615,2243,35.25638273,-119.07449766,312.57
6996,14470,38.20,25.11,13.09,49527.72,Metal Loss Group,External,14,0.028,1.3,3.3,02:34,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1657,2302,35.25638266,-119.07449766,312.57
6997,14470,38.20,25.25,12.95,49527.86,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638222,-119.07449766,312.57
6998,14470,38.20,25.31,12.89,49527.91,Metal Loss Group,External,11,0.022,2.4,0.9,03:07,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1658,2302,35.25638207,-119.07449766,312.57
6999,14470,38.20,25.37,12.83,49527.98,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638194,-119.07449766,312.57
7000,14470,38.20,25.48,12.72,49528.09,Metal Loss,External,10,0.020,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638157,-119.07449766,312.57
7001,14470,38.20,25.59,12.61,49528.20,Metal Loss,External,11,0.022,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25638129,-119.07449766,312.57
7002,14470,38.20,25.60,12.60,49528.21,Metal Loss Group,External,10,0.020,1.6,1.1,06:53,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25638118,-119.07449767,312.57
7003,14470,38.20,25.61,12.59,49528.22,Metal Loss Group,External,12,0.024,0.8,1.3,07:53,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.25638116,-119.07449767,312.57
7004,14470,38.20,25.61,12.59,49528.22,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638116,-119.07449767,312.57
7005,14470,38.20,25.76,12.44,49528.37,Metal Loss,External,10,0.020,0.3,0.6,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638082,-119.07449767,312.58
7006,14470,38.20,25.77,12.44,49528.37,Metal Loss Group,External,10,0.020,4.0,2.0,03:05,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1648,2289,35.25638080,-119.07449767,312.58
7007,14470,38.20,25.82,12.39,49528.42,Metal Loss,External,10,0.020,0.3,0.6,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638058,-119.07449767,312.58
7008,14470,38.20,25.85,12.35,49528.46,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638051,-119.07449767,312.58
7009,14470,38.20,25.92,12.28,49528.53,Metal Loss Group,External,12,0.024,0.8,2.1,07:47,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.25638035,-119.07449767,312.58
7010,14470,38.20,25.99,12.21,49528.60,Metal Loss,External,10,0.020,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25638020,-119.07449767,312.58
7011,14470,38.20,26.10,12.10,49528.71,Metal Loss Group,External,10,0.020,0.4,1.0,06:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25637979,-119.07449767,312.58
7012,14470,38.20,26.17,12.03,49528.78,Metal Loss,External,10,0.020,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637963,-119.07449767,312.58
7013,14470,38.20,26.20,12.01,49528.80,Metal Loss,External,10,0.020,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637958,-119.07449767,312.58
7014,14470,38.20,26.29,11.91,49528.90,Metal Loss Group,External,11,0.022,1.5,4.1,02:30,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1660,2305,35.25637926,-119.07449767,312.58
7015,14470,38.20,26.30,11.91,49528.90,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637924,-119.07449767,312.58
7016,14470,38.20,26.34,11.86,49528.95,Metal Loss,External,12,0.024,0.3,0.6,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25637915,-119.07449768,312.58
7017,14470,38.20,26.46,11.74,49529.07,Metal Loss,External,10,0.020,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637875,-119.07449768,312.58
7018,14470,38.20,26.58,11.62,49529.18,Metal Loss,External,10,0.020,0.3,0.6,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637849,-119.07449768,312.58
7019,14470,38.20,26.59,11.61,49529.19,Metal Loss Group,External,10,0.020,1.6,0.9,03:30,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25637848,-119.07449768,312.58
7020,14470,38.20,26.72,11.48,49529.32,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637805,-119.07449768,312.58
7021,14470,38.20,26.96,11.24,49529.57,Metal Loss,External,10,0.020,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637734,-119.07449768,312.59
7022,14470,38.20,27.02,11.19,49529.62,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637724,-119.07449768,312.59
7023,14470,38.20,27.04,11.16,49529.65,Metal Loss,External,10,0.020,0.3,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637708,-119.07449769,312.59
7024,14470,38.20,27.04,11.16,49529.65,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637707,-119.07449769,312.59
7025,14470,38.20,27.10,11.10,49529.70,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637694,-119.07449769,312.59
7026,14470,38.20,27.25,10.95,49529.85,Metal Loss,External,10,0.020,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637648,-119.07449769,312.59
7027,14470,38.20,27.34,10.87,49529.94,Metal Loss,External,10,0.020,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637632,-119.07449769,312.59
7028,14470,38.20,27.38,10.83,49529.98,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637624,-119.07449769,312.59
7029,14470,38.20,27.39,10.81,49530.00,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637621,-119.07449769,312.59
7030,14470,38.20,27.59,10.62,49530.19,Metal Loss Group,External,10,0.020,2.5,2.1,03:16,,ERW,0.203,X52,10.750,1402,,0.863,1625,2258,1651,2293,35.25637564,-119.07449769,312.59
7031,14470,38.20,27.75,10.45,49530.36,Metal Loss Group,External,10,0.020,0.4,1.0,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25637511,-119.07449770,312.59
7032,14470,38.20,27.89,10.31,49530.50,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637469,-119.07449770,312.59
7033,14470,38.20,28.16,10.05,49530.76,Metal Loss Group,External,10,0.020,0.6,2.1,04:14,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25637399,-119.07449770,312.60
7034,14470,38.20,28.18,10.02,49530.78,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637395,-119.07449770,312.60
7035,14470,38.20,28.27,9.94,49530.87,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637359,-119.07449770,312.60
7036,14470,38.20,28.28,9.92,49530.89,Metal Loss,External,14,0.028,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25637356,-119.07449770,312.60
7037,14470,38.20,28.39,9.81,49531.00,Metal Loss Group,External,10,0.020,1.6,1.1,06:54,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25637331,-119.07449770,312.60
7038,14470,38.20,28.40,9.81,49531.00,Metal Loss Group,External,10,0.020,1.7,1.8,05:39,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1661,2306,35.25637329,-119.07449770,312.60
7039,14470,38.20,28.46,9.74,49531.07,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637315,-119.07449770,312.60
7040,14470,38.20,28.58,9.62,49531.19,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637277,-119.07449771,312.60
7041,14470,38.20,28.67,9.54,49531.27,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637257,-119.07449771,312.60
7042,14470,38.20,28.80,9.40,49531.41,Metal Loss,External,12,0.024,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25637213,-119.07449771,312.60
7043,14470,38.20,28.91,9.29,49531.52,Metal Loss Group,External,10,0.020,0.9,2.1,05:34,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.25637178,-119.07449771,312.60
7044,14470,38.20,29.11,9.10,49531.71,Metal Loss Group,External,10,0.020,1.7,3.9,03:40,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1661,2306,35.25637122,-119.07449771,312.60
7045,14470,38.20,29.36,8.84,49531.97,Metal Loss,External,10,0.020,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637049,-119.07449772,312.61
7046,14470,38.20,29.40,8.80,49532.01,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637041,-119.07449772,312.61
7047,14470,38.20,29.51,8.69,49532.12,Metal Loss,External,10,0.020,0.3,0.6,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637006,-119.07449772,312.61
7048,14470,38.20,29.53,8.67,49532.14,Metal Loss,External,10,0.020,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25637002,-119.07449772,312.61
7049,14470,38.20,29.76,8.45,49532.36,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636935,-119.07449772,312.61
7050,14470,38.20,29.86,8.34,49532.47,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636912,-119.07449772,312.61
7051,14470,38.20,29.95,8.25,49532.56,Metal Loss Group,External,11,0.022,1.6,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1669,2318,35.25636884,-119.07449773,312.61
7052,14470,38.20,30.00,8.20,49532.61,Metal Loss Group,External,10,0.020,1.4,2.4,04:23,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25636873,-119.07449773,312.61
7053,14470,38.20,30.04,8.16,49532.65,Metal Loss,External,10,0.020,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636862,-119.07449773,312.61
7054,14470,38.20,30.21,7.99,49532.82,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636810,-119.07449773,312.61
7055,14470,38.20,30.30,7.90,49532.91,Metal Loss Group,External,10,0.020,1.4,1.6,03:27,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25636786,-119.07449773,312.61
7056,14470,38.20,30.44,7.76,49533.05,Metal Loss,External,10,0.020,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636748,-119.07449773,312.61
7057,14470,38.20,30.45,7.75,49533.06,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636746,-119.07449773,312.61
7058,14470,38.20,30.61,7.59,49533.22,Metal Loss Group,External,12,0.024,0.3,2.1,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25636694,-119.07449774,312.62
7059,14470,38.20,30.79,7.41,49533.40,Metal Loss,External,12,0.024,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25636644,-119.07449774,312.62
7060,14470,38.20,30.90,7.30,49533.51,Metal Loss,External,12,0.024,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25636618,-119.07449774,312.62
7061,14470,38.20,30.91,7.30,49533.51,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636617,-119.07449774,312.62
7062,14470,38.20,30.96,7.24,49533.57,Metal Loss,External,11,0.022,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25636594,-119.07449774,312.62
7063,14470,38.20,31.03,7.17,49533.63,Metal Loss Group,External,10,0.020,0.6,2.4,03:19,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25636577,-119.07449774,312.62
7064,14470,38.20,31.03,7.17,49533.64,Metal Loss Group,External,10,0.020,0.4,1.0,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25636576,-119.07449774,312.62
7065,14470,38.20,31.17,7.04,49533.77,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636534,-119.07449774,312.62
7066,14470,38.20,31.26,6.95,49533.86,Metal Loss Group,External,10,0.020,1.8,2.6,04:07,,ERW,0.203,X52,10.750,1402,,0.853,1644,2284,1660,2306,35.25636514,-119.07449774,312.62
7067,14470,38.20,31.33,6.87,49533.93,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636498,-119.07449775,312.62
7068,14470,38.20,31.50,6.70,49534.11,Metal Loss Group,External,11,0.022,0.8,3.7,03:49,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1671,2320,35.25636447,-119.07449775,312.62
7069,14470,38.20,31.58,6.62,49534.19,Metal Loss Group,External,11,0.022,2.0,2.4,05:41,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1650,2292,35.25636417,-119.07449775,312.62
7070,14470,38.20,31.68,6.52,49534.28,Metal Loss Group,External,11,0.022,0.4,2.1,03:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.25636397,-119.07449775,312.62
7071,14470,38.20,31.75,6.45,49534.35,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636368,-119.07449775,312.63
7072,14470,38.20,31.85,6.36,49534.45,Metal Loss Group,External,10,0.020,1.9,1.8,03:17,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1660,2306,35.25636346,-119.07449775,312.63
7073,14470,38.20,31.90,6.30,49534.51,Metal Loss,External,10,0.020,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636334,-119.07449775,312.63
7074,14470,38.20,32.02,6.18,49534.63,Metal Loss Group,External,10,0.020,1.0,1.7,05:53,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25636295,-119.07449776,312.63
7075,14470,38.20,32.18,6.02,49534.79,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636244,-119.07449776,312.63
7076,14470,38.20,32.26,5.94,49534.86,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636226,-119.07449776,312.63
7077,14470,38.20,32.30,5.90,49534.91,Metal Loss Group,External,10,0.020,0.9,2.2,04:09,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25636218,-119.07449776,312.63
7078,14470,38.20,32.34,5.86,49534.95,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636211,-119.07449776,312.63
7079,14470,38.20,32.40,5.81,49535.00,Metal Loss,External,10,0.020,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636184,-119.07449776,312.63
7080,14470,38.20,32.48,5.73,49535.08,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636165,-119.07449776,312.63
7081,14470,38.20,32.57,5.64,49535.17,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636134,-119.07449776,312.63
7082,14470,38.20,32.76,5.44,49535.37,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636092,-119.07449777,312.63
7083,14470,38.20,32.80,5.40,49535.41,Metal Loss,External,13,0.026,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25636068,-119.07449777,312.63
7084,14470,38.20,33.00,5.20,49535.60,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25636014,-119.07449777,312.64
7085,14470,38.20,33.15,5.05,49535.76,Metal Loss Group,External,13,0.026,1.5,3.2,05:33,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1658,2302,35.25635979,-119.07449777,312.64
7086,14470,38.20,33.46,4.74,49536.07,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635886,-119.07449778,312.64
7087,14470,38.20,33.61,4.59,49536.22,Metal Loss,External,10,0.020,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635838,-119.07449778,312.64
7088,14470,38.20,33.66,4.55,49536.26,Metal Loss,External,10,0.020,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635828,-119.07449778,312.64
7089,14470,38.20,34.00,4.20,49536.61,Metal Loss,External,10,0.020,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635725,-119.07449778,312.64
7090,14470,38.20,34.07,4.13,49536.68,Metal Loss Group,External,10,0.020,1.5,1.0,06:41,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25635709,-119.07449778,312.64
7091,14470,38.20,34.10,4.10,49536.71,Metal Loss,External,10,0.020,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635701,-119.07449778,312.64
7092,14470,38.20,34.24,3.96,49536.85,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635658,-119.07449779,312.65
7093,14470,38.20,34.73,3.47,49537.33,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635525,-119.07449779,312.65
7094,14470,38.20,34.78,3.42,49537.39,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635513,-119.07449779,312.65
7095,14470,38.20,34.87,3.33,49537.48,Metal Loss Group,External,11,0.022,0.8,2.4,05:30,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1674,2324,35.25635481,-119.07449780,312.65
7096,14470,38.20,34.99,3.22,49537.59,Metal Loss,External,18,0.037,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.25635456,-119.07449780,312.65
7097,14470,38.20,35.07,3.13,49537.68,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635421,-119.07449780,312.65
7098,14470,38.20,35.14,3.06,49537.75,Metal Loss Group,External,11,0.022,1.6,3.2,03:30,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1660,2306,35.25635408,-119.07449780,312.65
7099,14470,38.20,35.30,2.90,49537.90,Metal Loss,External,10,0.020,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635360,-119.07449780,312.65
7100,14470,38.20,35.38,2.83,49537.98,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635340,-119.07449780,312.66
7101,14470,38.20,35.45,2.75,49538.06,Metal Loss,External,11,0.022,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25635313,-119.07449780,312.66
7102,14470,38.20,35.50,2.70,49538.11,Metal Loss Group,External,10,0.020,2.1,2.1,05:37,,ERW,0.203,X52,10.750,1402,,0.858,1635,2270,1660,2305,35.25635303,-119.07449780,312.66
