"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
7103,14470,38.20,35.81,2.39,49538.42,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635218,-119.07449781,312.66
7104,14470,38.20,35.90,2.31,49538.50,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635186,-119.07449781,312.66
7105,14470,38.20,35.97,2.23,49538.58,Metal Loss Group,External,10,0.020,0.7,2.2,05:12,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25635168,-119.07449781,312.66
7106,14470,38.20,36.20,2.01,49538.80,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635108,-119.07449781,312.66
7107,14470,38.20,36.22,1.99,49538.82,Metal Loss,External,10,0.020,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635104,-119.07449781,312.66
7108,14470,38.20,36.24,1.97,49538.84,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635086,-119.07449782,312.66
7109,14470,38.20,36.33,1.87,49538.93,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635064,-119.07449782,312.66
7110,14470,38.20,36.43,1.77,49539.04,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25635037,-119.07449782,312.66
7111,14470,38.20,37.13,1.07,49539.74,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25634833,-119.07449783,312.67
7112,14480,36.37,38.20,36.37,49540.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:33,,,,,,35.25634526,-119.07449784,312.68
7113,14480,36.37,0.85,35.52,49541.66,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25634266,-119.07449786,312.69
7114,14480,36.37,1.36,35.01,49542.17,Metal Loss,External,10,0.020,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25634126,-119.07449787,312.70
7115,14480,36.37,1.46,34.92,49542.26,Metal Loss Group,External,10,0.020,0.9,3.3,06:37,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1670,2319,35.25634094,-119.07449787,312.70
7116,14480,36.37,1.50,34.87,49542.31,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25634086,-119.07449787,312.70
7117,14480,36.37,1.73,34.64,49542.54,Metal Loss,External,10,0.020,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25634020,-119.07449787,312.71
7118,14480,36.37,1.80,34.57,49542.61,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25634003,-119.07449787,312.71
7119,14480,36.37,1.86,34.52,49542.66,Metal Loss,External,10,0.020,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633988,-119.07449787,312.71
7120,14480,36.37,1.87,34.51,49542.67,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633979,-119.07449787,312.71
7121,14480,36.37,1.98,34.39,49542.79,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633955,-119.07449788,312.71
7122,14480,36.37,1.98,34.39,49542.79,Metal Loss,External,10,0.020,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633955,-119.07449788,312.71
7123,14480,36.37,2.08,34.29,49542.89,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633919,-119.07449788,312.71
7124,14480,36.37,2.14,34.23,49542.95,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633901,-119.07449788,312.71
7125,14480,36.37,2.18,34.20,49542.98,Metal Loss Group,External,10,0.020,1.5,1.0,07:27,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25633894,-119.07449788,312.71
7126,14480,36.37,2.24,34.13,49543.05,Metal Loss,External,10,0.020,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633882,-119.07449788,312.71
7127,14480,36.37,2.30,34.07,49543.11,Metal Loss Group,External,10,0.020,0.9,2.9,02:45,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1670,2320,35.25633857,-119.07449788,312.71
7128,14480,36.37,2.36,34.01,49543.17,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633842,-119.07449788,312.71
7129,14480,36.37,2.49,33.89,49543.29,Metal Loss Group,External,10,0.020,1.6,2.0,02:24,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1663,2310,35.25633803,-119.07449788,312.72
7130,14480,36.37,2.58,33.79,49543.39,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633782,-119.07449789,312.72
7131,14480,36.37,2.69,33.68,49543.50,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633746,-119.07449789,312.72
7132,14480,36.37,2.78,33.59,49543.59,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633725,-119.07449789,312.72
7133,14480,36.37,2.79,33.58,49543.60,Metal Loss Group,External,10,0.020,1.3,0.9,02:30,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.25633722,-119.07449789,312.72
7134,14480,36.37,2.88,33.49,49543.69,Metal Loss Group,External,11,0.022,0.9,2.0,03:24,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.25633703,-119.07449789,312.72
7135,14480,36.37,2.93,33.44,49543.74,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633679,-119.07449789,312.72
7136,14480,36.37,2.95,33.42,49543.76,Metal Loss,External,10,0.020,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633675,-119.07449789,312.72
7137,14480,36.37,3.05,33.32,49543.86,Metal Loss,External,10,0.020,0.3,0.6,01:24,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633649,-119.07449789,312.72
7138,14480,36.37,3.18,33.19,49543.99,Metal Loss,External,10,0.020,0.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633612,-119.07449789,312.73
7139,14480,36.37,3.19,33.18,49544.00,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633610,-119.07449790,312.73
7140,14480,36.37,3.24,33.13,49544.05,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633598,-119.07449790,312.73
7141,14480,36.37,3.26,33.11,49544.07,Metal Loss,External,10,0.020,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633593,-119.07449790,312.73
7142,14480,36.37,3.36,33.01,49544.17,Metal Loss,External,10,0.020,0.3,0.6,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633558,-119.07449790,312.73
7143,14480,36.37,3.44,32.94,49544.24,Metal Loss,External,10,0.020,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633539,-119.07449790,312.73
7144,14480,36.37,3.48,32.90,49544.28,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633529,-119.07449790,312.73
7145,14480,36.37,3.58,32.79,49544.39,Metal Loss,External,15,0.030,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25633497,-119.07449790,312.73
7146,14480,36.37,3.60,32.78,49544.40,Metal Loss,External,10,0.020,0.3,0.6,02:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633494,-119.07449790,312.73
7147,14480,36.37,3.74,32.63,49544.55,Metal Loss Group,External,11,0.022,1.7,2.1,07:09,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1666,2314,35.25633450,-119.07449790,312.73
7148,14480,36.37,3.74,32.63,49544.55,Metal Loss Group,External,10,0.020,0.7,1.7,02:12,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25633450,-119.07449790,312.73
7149,14480,36.37,3.82,32.55,49544.63,Metal Loss,External,10,0.020,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633429,-119.07449791,312.74
7150,14480,36.37,3.95,32.42,49544.76,Metal Loss,External,10,0.020,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633392,-119.07449791,312.74
7151,14480,36.37,3.97,32.41,49544.77,Metal Loss,External,10,0.020,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633389,-119.07449791,312.74
7152,14480,36.37,3.97,32.40,49544.78,Metal Loss,External,10,0.020,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633388,-119.07449791,312.74
7153,14480,36.37,4.03,32.35,49544.83,Metal Loss Group,External,10,0.020,1.1,1.7,08:21,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2322,35.25633377,-119.07449791,312.74
7154,14480,36.37,4.07,32.30,49544.88,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633368,-119.07449791,312.74
7155,14480,36.37,4.08,32.29,49544.89,Metal Loss Group,External,15,0.030,1.3,1.7,07:06,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1667,2315,35.25633364,-119.07449791,312.74
7156,14480,36.37,4.10,32.28,49544.90,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633361,-119.07449791,312.74
7157,14480,36.37,4.11,32.26,49544.92,Metal Loss,External,10,0.020,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633357,-119.07449791,312.74
7158,14480,36.37,4.11,32.26,49544.92,Metal Loss,External,10,0.020,0.4,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25633357,-119.07449791,312.74
7159,14480,36.37,4.17,32.20,49544.98,Metal Loss,External,10,0.020,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633330,-119.07449791,312.74
7160,14480,36.37,4.30,32.07,49545.11,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633301,-119.07449791,312.74
7161,14480,36.37,4.33,32.04,49545.14,Metal Loss,External,10,0.020,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633293,-119.07449791,312.74
7162,14480,36.37,4.41,31.96,49545.22,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633268,-119.07449791,312.74
7163,14480,36.37,4.45,31.92,49545.26,Metal Loss,External,10,0.020,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633259,-119.07449791,312.74
7164,14480,36.37,4.57,31.80,49545.38,Metal Loss,External,10,0.020,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633218,-119.07449792,312.75
7165,14480,36.37,4.64,31.73,49545.45,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633201,-119.07449792,312.75
7166,14480,36.37,4.69,31.68,49545.50,Metal Loss,External,10,0.020,0.4,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25633190,-119.07449792,312.75
7167,14480,36.37,4.69,31.68,49545.50,Metal Loss,External,10,0.020,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633189,-119.07449792,312.75
7168,14480,36.37,4.86,31.51,49545.67,Metal Loss Group,External,10,0.020,0.6,2.4,04:27,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25633140,-119.07449792,312.75
7169,14480,36.37,5.02,31.35,49545.83,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633091,-119.07449792,312.75
7170,14480,36.37,5.33,31.04,49546.14,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25633013,-119.07449793,312.76
7171,14480,36.37,5.55,30.82,49546.36,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632946,-119.07449793,312.76
7172,14480,36.37,5.63,30.74,49546.44,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632922,-119.07449793,312.76
7173,14480,36.37,5.79,30.58,49546.60,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632872,-119.07449794,312.76
7174,14480,36.37,5.91,30.46,49546.72,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632842,-119.07449794,312.76
7175,14480,36.37,5.99,30.38,49546.80,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632815,-119.07449794,312.77
7176,14480,36.37,6.03,30.34,49546.84,Metal Loss,External,10,0.020,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632805,-119.07449794,312.77
7177,14480,36.37,6.15,30.22,49546.96,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632776,-119.07449794,312.77
7178,14480,36.37,6.66,29.71,49547.47,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632628,-119.07449795,312.78
7179,14480,36.37,6.76,29.61,49547.57,Metal Loss Group,External,11,0.022,1.5,3.4,05:58,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1660,2305,35.25632608,-119.07449795,312.78
7180,14480,36.37,7.01,29.37,49547.81,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632539,-119.07449796,312.78
7181,14480,36.37,7.03,29.34,49547.84,Metal Loss Group,External,10,0.020,1.4,3.6,04:13,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1662,2308,35.25632523,-119.07449796,312.78
7182,14480,36.37,7.07,29.30,49547.88,Metal Loss,External,10,0.020,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632516,-119.07449796,312.78
7183,14480,36.37,7.27,29.10,49548.08,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25632458,-119.07449796,312.78
7184,14480,36.37,7.28,29.09,49548.09,Metal Loss Group,External,10,0.020,1.2,1.6,03:40,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25632455,-119.07449796,312.78
7185,14480,36.37,7.73,28.64,49548.54,Metal Loss Group,External,10,0.020,1.5,1.1,03:47,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25632330,-119.07449797,312.79
7186,14480,36.37,9.04,27.33,49549.85,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25631965,-119.07449799,312.81
7187,14480,36.37,9.25,27.12,49550.06,Metal Loss,External,10,0.020,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25631898,-119.07449799,312.81
7188,14480,36.37,10.37,26.00,49551.18,Metal Loss,External,10,0.020,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25631583,-119.07449801,312.83
7189,14480,36.37,10.64,25.74,49551.44,Metal Loss,External,10,0.020,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25631507,-119.07449801,312.83
7190,14480,36.37,11.87,24.51,49552.67,Metal Loss,External,10,0.020,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25631160,-119.07449803,312.85
7191,14480,36.37,12.36,24.01,49553.17,Metal Loss,External,10,0.020,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25631010,-119.07449804,312.86
7192,14480,36.37,14.67,21.71,49555.47,Metal Loss,External,10,0.020,0.3,0.6,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25630358,-119.07449808,312.89
7193,14480,36.37,18.56,17.81,49559.37,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25629248,-119.07449814,312.94
7194,14480,36.37,20.57,15.80,49561.38,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628674,-119.07449818,312.97
7195,14480,36.37,20.73,15.64,49561.54,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628638,-119.07449818,312.97
7196,14480,36.37,21.00,15.38,49561.80,Metal Loss,External,10,0.020,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628552,-119.07449818,312.98
7197,14480,36.37,21.04,15.33,49561.85,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628539,-119.07449818,312.98
7198,14480,36.37,21.36,15.02,49562.16,Metal Loss,External,10,0.020,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628446,-119.07449819,312.98
7199,14480,36.37,21.46,14.91,49562.27,Metal Loss,External,10,0.020,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628421,-119.07449819,312.98
7200,14480,36.37,21.81,14.56,49562.62,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628320,-119.07449820,312.99
7201,14480,36.37,21.85,14.52,49562.66,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628309,-119.07449820,312.99
7202,14480,36.37,22.71,13.66,49563.52,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628066,-119.07449821,313.00
7203,14480,36.37,22.93,13.44,49563.74,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25628003,-119.07449821,313.01
7204,14480,36.37,23.03,13.34,49563.84,Metal Loss,External,10,0.020,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627972,-119.07449821,313.01
7205,14480,36.37,23.21,13.16,49564.02,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627919,-119.07449822,313.01
7206,14480,36.37,23.26,13.12,49564.06,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627907,-119.07449822,313.01
7207,14480,36.37,23.36,13.02,49564.16,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627888,-119.07449822,313.01
7208,14480,36.37,23.49,12.89,49564.29,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627844,-119.07449822,313.01
7209,14480,36.37,23.61,12.76,49564.42,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627804,-119.07449822,313.02
7210,14480,36.37,23.75,12.62,49564.56,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627771,-119.07449823,313.02
7211,14480,36.37,23.76,12.62,49564.56,Metal Loss,External,10,0.020,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627770,-119.07449823,313.02
7212,14480,36.37,23.90,12.48,49564.70,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627725,-119.07449823,313.02
7213,14480,36.37,23.92,12.45,49564.73,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627719,-119.07449823,313.02
7214,14480,36.37,24.54,11.84,49565.34,Metal Loss Group,External,10,0.020,0.9,1.1,03:55,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25627545,-119.07449824,313.03
7215,14480,36.37,24.79,11.58,49565.60,Metal Loss Group,External,10,0.020,1.2,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25627476,-119.07449824,313.03
7216,14480,36.37,24.82,11.55,49565.63,Metal Loss Group,External,10,0.020,0.7,2.1,05:13,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25627457,-119.07449824,313.03
7217,14480,36.37,25.05,11.32,49565.86,Metal Loss Group,External,13,0.026,1.3,1.0,04:32,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1668,2317,35.25627394,-119.07449825,313.04
7218,14480,36.37,25.05,11.32,49565.86,Metal Loss,External,20,0.041,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.25627393,-119.07449825,313.04
7219,14480,36.37,25.07,11.31,49565.87,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627390,-119.07449825,313.04
7220,14480,36.37,25.54,10.83,49566.35,Metal Loss Group,External,25,0.051,3.4,5.9,06:38,,ERW,0.203,X52,10.750,1402,,0.947,1480,2056,1544,2145,35.25627258,-119.07449826,313.04
7221,14480,36.37,25.55,10.82,49566.36,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627257,-119.07449826,313.04
7222,14480,36.37,25.86,10.51,49566.67,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627162,-119.07449826,313.05
7223,14480,36.37,25.91,10.46,49566.72,Metal Loss,External,10,0.020,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627150,-119.07449826,313.05
7224,14480,36.37,26.06,10.32,49566.86,Metal Loss,External,10,0.020,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627107,-119.07449826,313.05
7225,14480,36.37,26.06,10.32,49566.86,Metal Loss,External,10,0.020,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627107,-119.07449826,313.05
7226,14480,36.37,26.06,10.31,49566.87,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627106,-119.07449826,313.05
7227,14480,36.37,26.19,10.18,49567.00,Metal Loss,External,11,0.022,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25627074,-119.07449827,313.05
7228,14480,36.37,26.19,10.18,49567.00,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627074,-119.07449827,313.05
7229,14480,36.37,26.24,10.14,49567.04,Metal Loss,External,10,0.020,0.3,0.6,09:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627066,-119.07449827,313.05
7230,14480,36.37,26.25,10.12,49567.06,Metal Loss,External,10,0.020,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627050,-119.07449827,313.05
7231,14480,36.37,26.38,10.00,49567.18,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25627021,-119.07449827,313.05
7232,14480,36.37,27.19,9.19,49567.99,Metal Loss,External,10,0.020,0.3,0.6,02:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25626790,-119.07449828,313.07
7233,14480,36.37,27.45,8.92,49568.26,Metal Loss,External,10,0.020,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25626716,-119.07449829,313.07
7234,14480,36.37,29.63,6.75,49570.43,Metal Loss Group,External,14,0.028,1.7,1.8,05:18,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1657,2301,35.25626095,-119.07449832,313.09
7235,14480,36.37,29.67,6.71,49570.47,Metal Loss Group,External,19,0.039,5.6,2.0,06:27,,ERW,0.203,X52,10.750,1402,,0.939,1492,2073,1609,2235,35.25626087,-119.07449832,313.09
7236,14480,36.37,29.89,6.49,49570.69,Metal Loss Group,External,20,0.041,1.1,0.7,05:33,,ERW,0.203,X52,10.750,1402,,0.856,1637,2273,1656,2300,35.25626022,-119.07449832,313.09
7237,14480,36.37,30.06,6.31,49570.87,Metal Loss Group,External,24,0.049,0.8,2.5,04:09,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1656,2300,35.25625971,-119.07449833,313.09
7238,14480,36.37,30.12,6.26,49570.92,Metal Loss Group,External,13,0.026,0.5,1.7,07:49,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25625947,-119.07449833,313.09
7239,14480,36.37,30.55,5.82,49571.36,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25625825,-119.07449833,313.09
7240,14490,15.28,36.37,15.28,49577.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.25624151,-119.07449842,313.09
7241,14490,15.28,1.93,13.35,49579.10,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25623599,-119.07449845,313.09
7242,14490,15.28,2.71,12.57,49579.89,Metal Loss,External,16,0.032,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25623372,-119.07449846,313.09
7243,14490,15.28,2.99,12.29,49580.16,Metal Loss,External,12,0.024,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25623302,-119.07449846,313.09
7244,14490,15.28,5.44,9.84,49582.62,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25622610,-119.07449850,313.09
7245,14490,15.28,5.55,9.73,49582.73,Metal Loss Group,External,10,0.020,1.3,0.9,05:59,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.25622571,-119.07449850,313.09
7246,14490,15.28,5.71,9.57,49582.89,Metal Loss Group,External,13,0.026,0.7,1.7,04:45,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2324,35.25622525,-119.07449850,313.09
7247,14490,15.28,5.86,9.42,49583.04,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25622489,-119.07449851,313.09
7248,14490,15.28,6.17,9.10,49583.35,Metal Loss Group,External,13,0.026,2.4,2.5,05:57,,ERW,0.203,X52,10.750,1402,,0.871,1611,2237,1657,2302,35.25622397,-119.07449851,313.09
7249,14490,15.28,6.49,8.79,49583.66,Metal Loss Group,External,12,0.024,0.7,1.4,06:24,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25622318,-119.07449851,313.09
7250,14490,15.28,6.67,8.61,49583.84,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25622263,-119.07449852,313.09
7251,14490,15.28,6.78,8.50,49583.96,Metal Loss Group,External,10,0.020,1.5,1.8,06:19,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25622225,-119.07449852,313.09
7252,14490,15.28,7.09,8.18,49584.27,Metal Loss Group,External,14,0.028,0.9,1.0,07:10,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1668,2316,35.25622141,-119.07449852,313.09
7253,14490,15.28,7.37,7.91,49584.55,Metal Loss,External,12,0.024,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25622058,-119.07449853,313.09
7254,14490,15.28,7.44,7.84,49584.62,Metal Loss,External,10,0.020,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25622042,-119.07449853,313.09
7255,14490,15.28,7.54,7.74,49584.72,Metal Loss Group,External,10,0.020,2.7,5.3,06:26,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1653,2295,35.25622011,-119.07449853,313.09
7256,14490,15.28,7.73,7.55,49584.91,Metal Loss,External,14,0.028,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25621954,-119.07449853,313.09
7257,14490,15.28,8.01,7.27,49585.19,Metal Loss,External,10,0.020,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621878,-119.07449854,313.09
7258,14490,15.28,8.04,7.24,49585.22,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621872,-119.07449854,313.09
7259,14490,15.28,8.05,7.23,49585.23,Metal Loss Group,External,12,0.024,0.6,2.1,06:53,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.25621869,-119.07449854,313.09
7260,14490,15.28,8.31,6.97,49585.48,Metal Loss,External,12,0.024,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25621799,-119.07449854,313.09
7261,14490,15.28,8.39,6.89,49585.57,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621773,-119.07449854,313.09
7262,14490,15.28,8.43,6.85,49585.61,Metal Loss,External,10,0.020,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621764,-119.07449854,313.09
7263,14490,15.28,8.53,6.75,49585.71,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621742,-119.07449854,313.09
7264,14490,15.28,8.65,6.63,49585.83,Metal Loss,External,10,0.020,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621700,-119.07449855,313.09
7265,14490,15.28,8.79,6.49,49585.97,Metal Loss Group,External,10,0.020,1.6,1.8,07:00,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.25621658,-119.07449855,313.09
7266,14490,15.28,8.96,6.32,49586.14,Metal Loss,External,10,0.020,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621608,-119.07449855,313.09
7267,14490,15.28,9.19,6.09,49586.37,Metal Loss,External,10,0.020,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621546,-119.07449855,313.09
7268,14490,15.28,9.34,5.94,49586.52,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621508,-119.07449856,313.09
7269,14490,15.28,9.53,5.75,49586.71,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621457,-119.07449856,313.09
7270,14490,15.28,9.54,5.74,49586.72,Metal Loss,External,10,0.020,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621456,-119.07449856,313.09
7271,14490,15.28,9.64,5.64,49586.82,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621417,-119.07449856,313.09
7272,14490,15.28,9.71,5.57,49586.89,Metal Loss,External,11,0.022,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25621403,-119.07449856,313.09
7273,14490,15.28,9.87,5.41,49587.05,Metal Loss,External,10,0.020,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621354,-119.07449856,313.09
7274,14490,15.28,9.92,5.36,49587.10,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621345,-119.07449856,313.09
7275,14490,15.28,10.00,5.28,49587.18,Metal Loss,External,10,0.020,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621315,-119.07449857,313.09
7276,14490,15.28,10.32,4.96,49587.50,Metal Loss,External,10,0.020,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621231,-119.07449857,313.09
7277,14490,15.28,10.50,4.78,49587.68,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621180,-119.07449857,313.09
7278,14490,15.28,10.53,4.74,49587.71,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621172,-119.07449857,313.09
7279,14490,15.28,10.68,4.60,49587.86,Metal Loss,External,10,0.020,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621127,-119.07449858,313.09
7280,14490,15.28,10.69,4.59,49587.87,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621125,-119.07449858,313.09
7281,14490,15.28,10.69,4.59,49587.87,Metal Loss,External,10,0.020,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621124,-119.07449858,313.09
7282,14490,15.28,10.85,4.43,49588.02,Metal Loss,External,10,0.020,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621078,-119.07449858,313.09
7283,14490,15.28,10.88,4.40,49588.05,Metal Loss,External,10,0.020,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621071,-119.07449858,313.09
7284,14490,15.28,10.89,4.39,49588.07,Metal Loss Group,External,10,0.020,1.2,1.3,06:18,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25621068,-119.07449858,313.09
7285,14490,15.28,11.04,4.24,49588.21,Metal Loss,External,10,0.020,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25621023,-119.07449858,313.09
7286,14490,15.28,11.08,4.20,49588.26,Metal Loss Group,External,12,0.024,1.4,1.6,06:30,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2317,35.25621013,-119.07449858,313.09
7287,14490,15.28,11.36,3.92,49588.54,Metal Loss,External,10,0.020,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25620939,-119.07449859,313.09
7288,14490,15.28,11.53,3.75,49588.71,Metal Loss,External,10,0.020,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25620889,-119.07449859,313.09
7289,14490,15.28,11.62,3.66,49588.79,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25620857,-119.07449859,313.09
7290,14490,15.28,11.85,3.43,49589.03,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25620792,-119.07449859,313.09
7291,14490,15.28,11.87,3.41,49589.05,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25620785,-119.07449859,313.09
7292,14490,15.28,12.28,3.00,49589.46,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25620670,-119.07449860,313.09
7293,14490,15.28,12.47,2.81,49589.65,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25620616,-119.07449860,313.09
7294,14490,15.28,13.43,1.85,49590.60,Metal Loss Group,External,25,0.051,0.8,3.2,05:25,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1641,2279,35.25620352,-119.07449861,313.09
7295,14490,15.28,14.09,1.19,49591.27,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25620156,-119.07449861,313.10
7296,14500,38.61,15.28,38.61,49592.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.25619807,-119.07449862,313.10
7297,14500,38.61,1.23,37.38,49593.69,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25619445,-119.07449863,313.11
7298,14500,38.61,1.63,36.98,49594.08,Metal Loss,External,11,0.022,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25619335,-119.07449864,313.11
7299,14500,38.61,1.84,36.77,49594.30,Metal Loss Group,External,10,0.020,0.6,1.7,03:33,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25619275,-119.07449864,313.11
7300,14500,38.61,1.84,36.77,49594.30,Metal Loss,External,12,0.024,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25619275,-119.07449864,313.11
7301,14500,38.61,1.85,36.77,49594.30,Metal Loss Group,External,14,0.028,0.5,1.4,07:21,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.25619273,-119.07449864,313.11
7302,14500,38.61,1.98,36.63,49594.44,Metal Loss,External,10,0.020,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25619231,-119.07449864,313.11
7303,14500,38.61,2.10,36.52,49594.55,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25619206,-119.07449864,313.11
7304,14500,38.61,2.29,36.33,49594.74,Metal Loss,External,12,0.024,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25619150,-119.07449864,313.11
7305,14500,38.61,2.31,36.31,49594.76,Metal Loss,External,10,0.020,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25619144,-119.07449864,313.11
7306,14500,38.61,2.52,36.09,49594.98,Metal Loss Group,External,12,0.024,0.5,2.4,06:12,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25619086,-119.07449864,313.11
7307,14500,38.61,2.72,35.89,49595.17,Metal Loss,External,14,0.028,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25619027,-119.07449865,313.11
7308,14500,38.61,2.88,35.73,49595.33,Metal Loss,External,12,0.024,0.3,0.6,07:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25618979,-119.07449865,313.11
7309,14500,38.61,3.01,35.61,49595.46,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618939,-119.07449865,313.11
7310,14500,38.61,3.11,35.50,49595.57,Metal Loss,External,11,0.022,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25618916,-119.07449865,313.11
7311,14500,38.61,3.19,35.42,49595.65,Metal Loss,External,15,0.030,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25618899,-119.07449865,313.11
7312,14500,38.61,3.31,35.31,49595.76,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618859,-119.07449865,313.11
7313,14500,38.61,3.35,35.27,49595.80,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618850,-119.07449865,313.11
7314,14500,38.61,3.39,35.22,49595.85,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618839,-119.07449865,313.11
7315,14500,38.61,3.58,35.04,49596.03,Metal Loss Group,External,10,0.020,2.2,2.4,06:57,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1660,2305,35.25618787,-119.07449865,313.11
7316,14500,38.61,3.59,35.03,49596.04,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618785,-119.07449865,313.11
7317,14500,38.61,3.64,34.97,49596.09,Metal Loss Group,External,10,0.020,0.4,1.7,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25618761,-119.07449865,313.11
7318,14500,38.61,3.70,34.91,49596.16,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618749,-119.07449865,313.12
7319,14500,38.61,3.87,34.75,49596.32,Metal Loss Group,External,10,0.020,1.5,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25618699,-119.07449866,313.12
7320,14500,38.61,4.06,34.56,49596.51,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618642,-119.07449866,313.12
7321,14500,38.61,4.08,34.53,49596.54,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618637,-119.07449866,313.12
7322,14500,38.61,4.21,34.41,49596.66,Metal Loss Group,External,10,0.020,0.8,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25618608,-119.07449866,313.12
7323,14500,38.61,4.39,34.22,49596.85,Metal Loss Group,External,14,0.028,4.6,3.2,06:36,,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1639,2277,35.25618554,-119.07449866,313.12
7324,14500,38.61,4.43,34.18,49596.89,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618547,-119.07449866,313.12
7325,14500,38.61,4.87,33.75,49597.32,Metal Loss Group,External,20,0.041,7.4,4.5,06:19,,ERW,0.203,X52,10.750,1402,,0.957,1465,2034,1618,2247,35.25618412,-119.07449866,313.12
7326,14500,38.61,4.87,33.74,49597.33,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618411,-119.07449866,313.12
7327,14500,38.61,4.95,33.66,49597.41,Metal Loss Group,External,22,0.045,1.0,0.7,04:43,,ERW,0.203,X52,10.750,1402,,0.854,1643,2281,1663,2310,35.25618389,-119.07449866,313.12
7328,14500,38.61,5.12,33.50,49597.57,Metal Loss,External,11,0.022,0.4,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.25618345,-119.07449867,313.12
7329,14500,38.61,5.17,33.45,49597.62,Metal Loss,External,11,0.022,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25618333,-119.07449867,313.12
7330,14500,38.61,5.24,33.37,49597.70,Metal Loss Group,External,14,0.028,1.6,1.4,03:48,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1659,2305,35.25618316,-119.07449867,313.12
7331,14500,38.61,5.50,33.11,49597.96,Metal Loss,External,21,0.043,0.4,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1674,2326,35.25618232,-119.07449867,313.12
7332,14500,38.61,5.55,33.07,49598.00,Metal Loss Group,External,11,0.022,0.4,2.0,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25618221,-119.07449867,313.12
7333,14500,38.61,5.65,32.96,49598.11,Metal Loss Group,External,19,0.039,2.3,5.6,06:22,,ERW,0.203,X52,10.750,1402,,0.891,1574,2186,1606,2231,35.25618198,-119.07449867,313.12
7334,14500,38.61,5.68,32.93,49598.14,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618182,-119.07449867,313.12
7335,14500,38.61,5.74,32.88,49598.19,Metal Loss Group,External,16,0.032,1.2,2.5,03:13,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1652,2295,35.25618171,-119.07449867,313.12
7336,14500,38.61,5.75,32.87,49598.20,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618168,-119.07449867,313.12
7337,14500,38.61,5.91,32.70,49598.37,Metal Loss Group,External,30,0.061,2.3,3.2,08:16,,ERW,0.203,X52,10.750,1402,,0.935,1499,2082,1620,2250,35.25618121,-119.07449867,313.12
7338,14500,38.61,5.92,32.69,49598.38,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618119,-119.07449867,313.12
7339,14500,38.61,6.10,32.52,49598.55,Metal Loss Group,External,10,0.020,1.3,1.6,04:46,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.25618066,-119.07449867,313.12
7340,14500,38.61,6.20,32.41,49598.65,Metal Loss,External,10,0.020,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618044,-119.07449867,313.12
7341,14500,38.61,6.20,32.41,49598.66,Metal Loss,External,10,0.020,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25618043,-119.07449867,313.12
7342,14500,38.61,6.24,32.37,49598.70,Metal Loss,External,11,0.022,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25618035,-119.07449867,313.12
7343,14500,38.61,6.24,32.37,49598.70,Metal Loss Group,External,11,0.022,1.6,1.4,05:58,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.25618034,-119.07449867,313.12
7344,14500,38.61,6.34,32.27,49598.80,Metal Loss Group,External,10,0.020,1.9,1.7,07:03,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1660,2306,35.25617997,-119.07449868,313.12
7345,14500,38.61,6.41,32.20,49598.87,Metal Loss,External,10,0.020,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617982,-119.07449868,313.12
7346,14500,38.61,6.44,32.17,49598.90,Metal Loss Group,External,10,0.020,0.5,1.7,04:33,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25617974,-119.07449868,313.12
7347,14500,38.61,6.46,32.15,49598.92,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617970,-119.07449868,313.12
7348,14500,38.61,6.59,32.02,49599.05,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617929,-119.07449868,313.13
7349,14500,38.61,6.60,32.01,49599.06,Metal Loss Group,External,10,0.020,0.5,1.0,07:25,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25617927,-119.07449868,313.13
7350,14500,38.61,6.72,31.89,49599.17,Metal Loss Group,External,10,0.020,2.0,1.8,09:19,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1660,2306,35.25617889,-119.07449868,313.13
7351,14500,38.61,6.73,31.88,49599.19,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617886,-119.07449868,313.13
7352,14500,38.61,6.82,31.79,49599.28,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617867,-119.07449868,313.13
7353,14500,38.61,6.85,31.77,49599.30,Metal Loss Group,External,10,0.020,0.5,2.4,06:52,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25617861,-119.07449868,313.13
7354,14500,38.61,6.98,31.63,49599.44,Metal Loss,External,11,0.022,0.6,0.6,08:43,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25617820,-119.07449868,313.13
7355,14500,38.61,7.01,31.60,49599.47,Metal Loss Group,External,10,0.020,0.6,5.1,04:46,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25617813,-119.07449868,313.13
7356,14500,38.61,7.11,31.50,49599.56,Metal Loss Group,External,10,0.020,1.3,2.1,06:48,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.25617778,-119.07449868,313.13
7357,14500,38.61,7.18,31.43,49599.64,Metal Loss Group,External,12,0.024,0.3,1.7,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25617761,-119.07449868,313.13
7358,14500,38.61,7.32,31.29,49599.78,Metal Loss,External,10,0.020,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617718,-119.07449868,313.13
7359,14500,38.61,7.47,31.14,49599.92,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617685,-119.07449868,313.13
7360,14500,38.61,7.51,31.11,49599.96,Metal Loss,External,12,0.024,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25617676,-119.07449869,313.13
7361,14500,38.61,7.52,31.09,49599.98,Metal Loss Group,External,10,0.020,1.2,1.3,07:16,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25617661,-119.07449869,313.13
7362,14500,38.61,7.73,30.88,49600.19,Metal Loss Group,External,10,0.020,0.3,0.9,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617602,-119.07449869,313.13
7363,14500,38.61,7.87,30.74,49600.33,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617570,-119.07449869,313.13
7364,14500,38.61,7.91,30.70,49600.37,Metal Loss Group,External,14,0.028,1.9,2.4,07:07,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1647,2288,35.25617561,-119.07449869,313.13
7365,14500,38.61,8.18,30.43,49600.64,Metal Loss Group,External,10,0.020,1.3,3.2,07:01,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1667,2315,35.25617474,-119.07449869,313.13
7366,14500,38.61,8.20,30.41,49600.66,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617469,-119.07449869,313.13
7367,14500,38.61,8.40,30.21,49600.86,Metal Loss Group,External,11,0.022,1.6,1.0,06:52,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.25617412,-119.07449869,313.13
7368,14500,38.61,8.41,30.20,49600.87,Metal Loss Group,External,10,0.020,1.6,1.3,05:43,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1662,2308,35.25617410,-119.07449869,313.13
7369,14500,38.61,8.58,30.03,49601.04,Metal Loss Group,External,10,0.020,1.3,1.1,07:40,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1669,2318,35.25617363,-119.07449869,313.13
7370,14500,38.61,8.63,29.98,49601.09,Metal Loss Group,External,10,0.020,1.5,2.4,06:07,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25617350,-119.07449869,313.13
7371,14500,38.61,8.86,29.75,49601.32,Metal Loss Group,External,12,0.024,2.2,1.1,04:58,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1656,2300,35.25617289,-119.07449870,313.13
7372,14500,38.61,8.88,29.73,49601.34,Metal Loss Group,External,11,0.022,0.9,2.8,06:58,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1668,2316,35.25617284,-119.07449870,313.13
7373,14500,38.61,9.13,29.48,49601.59,Metal Loss Group,External,11,0.022,1.7,2.8,04:25,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1660,2305,35.25617217,-119.07449870,313.13
7374,14500,38.61,9.16,29.46,49601.61,Metal Loss,External,10,0.020,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617197,-119.07449870,313.13
7375,14500,38.61,9.27,29.34,49601.73,Metal Loss Group,External,10,0.020,0.7,2.1,06:24,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25617173,-119.07449870,313.13
7376,14500,38.61,9.32,29.29,49601.78,Metal Loss,External,10,0.020,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617162,-119.07449870,313.14
7377,14500,38.61,9.37,29.24,49601.83,Metal Loss Group,External,10,0.020,1.4,1.4,04:40,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25617137,-119.07449870,313.14
7378,14500,38.61,9.42,29.20,49601.87,Metal Loss,External,10,0.020,0.3,0.6,08:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25617128,-119.07449870,313.14
7379,14500,38.61,9.43,29.18,49601.89,Metal Loss Group,External,10,0.020,0.4,1.0,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25617125,-119.07449870,313.14
7380,14500,38.61,9.55,29.07,49602.00,Metal Loss,External,15,0.030,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25617097,-119.07449870,313.14
7381,14500,38.61,9.60,29.01,49602.06,Metal Loss Group,External,10,0.020,0.4,2.4,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25617075,-119.07449870,313.14
7382,14500,38.61,9.61,29.01,49602.06,Metal Loss Group,External,10,0.020,3.7,8.1,03:25,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1632,2266,35.25617073,-119.07449870,313.14
7383,14500,38.61,9.70,28.91,49602.16,Metal Loss Group,External,13,0.026,6.6,7.0,05:31,,ERW,0.203,X52,10.750,1402,,0.905,1549,2151,1624,2256,35.25617050,-119.07449870,313.14
7384,14500,38.61,10.10,28.52,49602.55,Metal Loss Group,External,10,0.020,2.4,4.0,03:46,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1653,2296,35.25616939,-119.07449871,313.14
7385,14500,38.61,10.35,28.26,49602.81,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616871,-119.07449871,313.14
7386,14500,38.61,10.37,28.24,49602.82,Metal Loss Group,External,13,0.026,0.6,1.7,05:22,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25616867,-119.07449871,313.14
7387,14500,38.61,10.42,28.19,49602.88,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616838,-119.07449871,313.14
7388,14500,38.61,10.53,28.08,49602.99,Metal Loss Group,External,10,0.020,0.9,2.1,06:55,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.25616816,-119.07449871,313.14
