"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
7389,14500,38.61,10.56,28.05,49603.01,Metal Loss Group,External,10,0.020,0.9,1.4,05:28,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.25616809,-119.07449871,313.14
7390,14500,38.61,10.73,27.88,49603.19,Metal Loss Group,External,10,0.020,1.0,1.8,04:55,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.25616760,-119.07449871,313.14
7391,14500,38.61,10.92,27.69,49603.38,Metal Loss Group,External,10,0.020,0.5,2.2,06:34,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25616703,-119.07449871,313.14
7392,14500,38.61,11.23,27.39,49603.68,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616612,-119.07449872,313.14
7393,14500,38.61,11.85,26.76,49604.31,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616434,-119.07449872,313.14
7394,14500,38.61,11.88,26.74,49604.33,Metal Loss Group,External,10,0.020,0.7,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.25616428,-119.07449872,313.14
7395,14500,38.61,12.63,25.98,49605.09,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616222,-119.07449873,313.15
7396,14500,38.61,12.87,25.74,49605.33,Metal Loss,External,10,0.020,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616146,-119.07449873,313.15
7397,14500,38.61,12.98,25.63,49605.44,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616117,-119.07449873,313.15
7398,14500,38.61,13.10,25.51,49605.56,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616079,-119.07449873,313.15
7399,14500,38.61,13.29,25.32,49605.75,Metal Loss Group,External,10,0.020,0.4,0.7,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25616025,-119.07449873,313.15
7400,14500,38.61,13.31,25.30,49605.76,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616023,-119.07449873,313.15
7401,14500,38.61,13.38,25.23,49605.84,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25616005,-119.07449873,313.15
7402,14500,38.61,13.44,25.17,49605.90,Metal Loss Group,External,10,0.020,0.8,2.6,06:25,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2323,35.25615993,-119.07449873,313.15
7403,14500,38.61,13.51,25.10,49605.96,Metal Loss,External,10,0.020,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615964,-119.07449873,313.15
7404,14500,38.61,13.57,25.05,49606.02,Metal Loss Group,External,10,0.020,1.4,2.5,06:40,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1666,2314,35.25615948,-119.07449873,313.15
7405,14500,38.61,13.63,24.99,49606.08,Metal Loss Group,External,10,0.020,0.3,0.9,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615937,-119.07449873,313.15
7406,14500,38.61,13.75,24.86,49606.21,Metal Loss Group,External,10,0.020,2.1,6.8,06:16,,ERW,0.203,X52,10.750,1402,,0.858,1635,2270,1654,2298,35.25615899,-119.07449874,313.15
7407,14500,38.61,13.77,24.85,49606.22,Metal Loss Group,External,10,0.020,0.3,0.9,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615896,-119.07449874,313.15
7408,14500,38.61,14.02,24.59,49606.48,Metal Loss,External,14,0.028,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25615825,-119.07449874,313.15
7409,14500,38.61,14.08,24.53,49606.54,Metal Loss,External,10,0.020,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615801,-119.07449874,313.15
7410,14500,38.61,14.13,24.48,49606.59,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615788,-119.07449874,313.15
7411,14500,38.61,14.21,24.40,49606.67,Metal Loss Group,External,11,0.022,1.7,2.4,04:33,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1654,2297,35.25615769,-119.07449874,313.15
7412,14500,38.61,14.39,24.22,49606.85,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615719,-119.07449874,313.15
7413,14500,38.61,14.49,24.12,49606.95,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615683,-119.07449874,313.15
7414,14500,38.61,14.66,23.95,49607.12,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615646,-119.07449874,313.15
7415,14500,38.61,14.79,23.82,49607.25,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615603,-119.07449874,313.15
7416,14500,38.61,14.81,23.81,49607.26,Metal Loss Group,External,13,0.026,0.4,1.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.25615599,-119.07449874,313.15
7417,14500,38.61,15.18,23.43,49607.64,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615492,-119.07449875,313.16
7418,14500,38.61,15.65,22.97,49608.10,Metal Loss,External,10,0.020,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615362,-119.07449875,313.16
7419,14500,38.61,15.92,22.69,49608.38,Metal Loss,External,10,0.020,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615277,-119.07449875,313.16
7420,14500,38.61,16.04,22.57,49608.49,Metal Loss Group,External,16,0.032,1.8,4.0,05:01,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1653,2295,35.25615250,-119.07449875,313.16
7421,14500,38.61,16.32,22.29,49608.78,Metal Loss Group,External,10,0.020,0.6,2.2,04:58,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25615163,-119.07449876,313.16
7422,14500,38.61,16.52,22.09,49608.98,Metal Loss,External,13,0.026,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25615106,-119.07449876,313.16
7423,14500,38.61,16.60,22.01,49609.06,Metal Loss,External,10,0.020,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615088,-119.07449876,313.16
7424,14500,38.61,16.65,21.96,49609.11,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615076,-119.07449876,313.16
7425,14500,38.61,16.73,21.89,49609.18,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615048,-119.07449876,313.16
7426,14500,38.61,16.78,21.83,49609.23,Metal Loss,External,17,0.035,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25615036,-119.07449876,313.16
7427,14500,38.61,16.88,21.74,49609.33,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615013,-119.07449876,313.16
7428,14500,38.61,16.90,21.71,49609.36,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25615008,-119.07449876,313.16
7429,14500,38.61,17.05,21.57,49609.50,Metal Loss,External,10,0.020,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614961,-119.07449876,313.16
7430,14500,38.61,17.13,21.48,49609.59,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614944,-119.07449876,313.16
7431,14500,38.61,17.24,21.38,49609.69,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614909,-119.07449876,313.16
7432,14500,38.61,17.27,21.34,49609.73,Metal Loss,External,11,0.022,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25614903,-119.07449876,313.16
7433,14500,38.61,17.38,21.23,49609.84,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614863,-119.07449877,313.16
7434,14500,38.61,17.50,21.11,49609.96,Metal Loss Group,External,10,0.020,0.8,3.3,04:29,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.25614838,-119.07449877,313.16
7435,14500,38.61,17.57,21.05,49610.02,Metal Loss,External,11,0.022,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25614811,-119.07449877,313.16
7436,14500,38.61,17.73,20.88,49610.19,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614773,-119.07449877,313.17
7437,14500,38.61,17.82,20.80,49610.27,Metal Loss,External,11,0.022,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25614743,-119.07449877,313.17
7438,14500,38.61,17.92,20.70,49610.37,Metal Loss,External,12,0.024,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25614718,-119.07449877,313.17
7439,14500,38.61,17.99,20.63,49610.44,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614692,-119.07449877,313.17
7440,14500,38.61,18.11,20.51,49610.56,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614663,-119.07449877,313.17
7441,14500,38.61,18.14,20.48,49610.59,Metal Loss,External,10,0.020,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614657,-119.07449877,313.17
7442,14500,38.61,18.57,20.04,49611.03,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614523,-119.07449878,313.17
7443,14500,38.61,18.66,19.96,49611.11,Metal Loss Group,External,10,0.020,1.2,2.1,05:40,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25614504,-119.07449878,313.17
7444,14500,38.61,18.77,19.84,49611.23,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25614466,-119.07449878,313.17
7445,14500,38.61,18.95,19.66,49611.41,Metal Loss Group,External,10,0.020,0.4,1.4,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25614425,-119.07449878,313.17
7446,14500,38.61,21.47,17.14,49613.92,Metal Loss,External,10,0.020,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25613702,-119.07449880,313.18
7447,14500,38.61,23.93,14.68,49616.39,Metal Loss,External,10,0.020,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25613003,-119.07449882,313.19
7448,14500,38.61,25.16,13.45,49617.62,Metal Loss,External,10,0.020,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25612653,-119.07449883,313.19
7449,14500,38.61,25.59,13.02,49618.05,Metal Loss,External,10,0.020,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25612531,-119.07449883,313.19
7450,14500,38.61,26.58,12.03,49619.04,Metal Loss Group,External,10,0.020,0.6,2.1,02:43,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25612250,-119.07449884,313.20
7451,14500,38.61,29.22,9.39,49621.68,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25611497,-119.07449886,313.21
7452,14500,38.61,29.99,8.63,49622.44,Metal Loss,External,10,0.020,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25611288,-119.07449887,313.21
7453,14500,38.61,30.21,8.41,49622.66,Metal Loss,External,10,0.020,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25611230,-119.07449887,313.21
7454,14500,38.61,30.36,8.25,49622.82,Metal Loss,External,10,0.020,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25611180,-119.07449888,313.21
7455,14500,38.61,30.37,8.25,49622.82,Metal Loss,External,10,0.020,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25611180,-119.07449888,313.21
7456,14500,38.61,31.15,7.46,49623.60,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25610955,-119.07449888,313.21
7457,14500,38.61,31.90,6.71,49624.35,Metal Loss,External,10,0.020,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25610738,-119.07449889,313.21
7458,14500,38.61,32.43,6.18,49624.89,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25610593,-119.07449890,313.21
7459,14500,38.61,33.04,5.57,49625.50,Metal Loss,External,10,0.020,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25610419,-119.07449891,313.21
7460,14500,38.61,34.47,4.14,49626.93,Metal Loss Group,External,10,0.020,0.4,1.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25610016,-119.07449892,313.21
7461,14510,38.76,38.61,38.76,49631.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:17,,,,,,35.25608827,-119.07449897,313.21
7462,14510,38.76,3.84,34.93,49634.91,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607733,-119.07449902,313.21
7463,14510,38.76,4.04,34.72,49635.11,Metal Loss Group,External,10,0.020,1.3,1.7,04:42,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25607674,-119.07449902,313.21
7464,14510,38.76,4.29,34.47,49635.36,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607605,-119.07449902,313.21
7465,14510,38.76,4.29,34.47,49635.36,Metal Loss Group,External,10,0.020,0.3,1.1,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607605,-119.07449902,313.21
7466,14510,38.76,4.41,34.36,49635.48,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607580,-119.07449902,313.22
7467,14510,38.76,4.47,34.30,49635.53,Metal Loss,External,10,0.020,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607555,-119.07449902,313.22
7468,14510,38.76,4.52,34.24,49635.59,Metal Loss,External,10,0.020,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607543,-119.07449902,313.22
7469,14510,38.76,4.55,34.21,49635.62,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607536,-119.07449902,313.22
7470,14510,38.76,4.58,34.19,49635.65,Metal Loss Group,External,14,0.028,1.2,3.4,03:19,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1657,2302,35.25607530,-119.07449902,313.22
7471,14510,38.76,4.60,34.16,49635.67,Metal Loss Group,External,10,0.020,1.6,1.6,06:34,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.25607526,-119.07449902,313.22
7472,14510,38.76,4.68,34.09,49635.75,Metal Loss Group,External,15,0.030,1.1,1.8,05:19,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1669,2317,35.25607494,-119.07449903,313.22
7473,14510,38.76,4.82,33.94,49635.89,Metal Loss Group,External,15,0.030,3.1,8.1,03:19,,ERW,0.203,X52,10.750,1402,,0.890,1575,2188,1613,2240,35.25607461,-119.07449903,313.22
7474,14510,38.76,4.95,33.81,49636.02,Metal Loss,External,12,0.024,0.6,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.25607422,-119.07449903,313.22
7475,14510,38.76,4.99,33.77,49636.06,Metal Loss,External,10,0.020,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607414,-119.07449903,313.22
7476,14510,38.76,5.06,33.70,49636.13,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607383,-119.07449903,313.22
7477,14510,38.76,5.17,33.59,49636.24,Metal Loss,External,10,0.020,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607360,-119.07449903,313.22
7478,14510,38.76,5.19,33.58,49636.25,Metal Loss Group,External,10,0.020,0.4,1.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25607355,-119.07449903,313.22
7479,14510,38.76,5.21,33.55,49636.28,Metal Loss Group,External,15,0.030,3.6,8.5,02:38,,ERW,0.203,X52,10.750,1402,,0.897,1564,2172,1606,2230,35.25607351,-119.07449903,313.22
7480,14510,38.76,5.23,33.54,49636.29,Metal Loss,External,10,0.020,0.4,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25607348,-119.07449903,313.22
7481,14510,38.76,5.33,33.44,49636.40,Metal Loss Group,External,10,0.020,1.5,0.7,06:17,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25607311,-119.07449903,313.22
7482,14510,38.76,5.44,33.32,49636.51,Metal Loss Group,External,10,0.020,0.9,1.6,07:11,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2323,35.25607285,-119.07449903,313.22
7483,14510,38.76,5.52,33.24,49636.59,Metal Loss Group,External,10,0.020,0.9,1.7,02:57,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1669,2318,35.25607254,-119.07449904,313.22
7484,14510,38.76,5.60,33.17,49636.66,Metal Loss Group,External,11,0.022,2.2,10.1,04:48,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1622,2253,35.25607240,-119.07449904,313.22
7485,14510,38.76,5.69,33.08,49636.76,Metal Loss Group,External,10,0.020,2.0,2.8,02:45,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1659,2304,35.25607206,-119.07449904,313.22
7486,14510,38.76,5.80,32.97,49636.87,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607184,-119.07449904,313.22
7487,14510,38.76,5.84,32.92,49636.91,Metal Loss Group,External,10,0.020,1.5,3.0,07:39,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.25607174,-119.07449904,313.22
7488,14510,38.76,5.90,32.86,49636.97,Metal Loss Group,External,10,0.020,0.4,1.7,04:46,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25607148,-119.07449904,313.22
7489,14510,38.76,5.91,32.86,49636.97,Metal Loss,External,10,0.020,0.3,0.6,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607147,-119.07449904,313.22
7490,14510,38.76,5.91,32.85,49636.98,Metal Loss,External,10,0.020,0.3,0.6,09:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607145,-119.07449904,313.22
7491,14510,38.76,5.92,32.84,49636.99,Metal Loss Group,External,11,0.022,5.3,6.3,03:10,,ERW,0.203,X52,10.750,1402,,0.888,1579,2193,1614,2241,35.25607144,-119.07449904,313.22
7492,14510,38.76,5.95,32.82,49637.02,Metal Loss,External,10,0.020,0.3,0.6,02:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25607136,-119.07449904,313.22
7493,14510,38.76,6.12,32.64,49637.19,Metal Loss Group,External,10,0.020,0.8,2.1,01:58,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.25607087,-119.07449904,313.22
7494,14510,38.76,6.24,32.53,49637.31,Metal Loss Group,External,10,0.020,1.4,2.1,07:46,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1662,2309,35.25607058,-119.07449904,313.22
7495,14510,38.76,6.30,32.47,49637.36,Metal Loss Group,External,12,0.024,2.2,6.0,01:11,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1627,2259,35.25607034,-119.07449904,313.22
7496,14510,38.76,6.36,32.40,49637.43,Metal Loss Group,External,10,0.020,0.4,1.8,04:44,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25607017,-119.07449905,313.22
7497,14510,38.76,6.54,32.22,49637.61,Metal Loss Group,External,10,0.020,2.4,2.2,07:44,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1660,2305,35.25606966,-119.07449905,313.22
7498,14510,38.76,6.58,32.18,49637.65,Metal Loss Group,External,10,0.020,0.4,1.7,05:11,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25606956,-119.07449905,313.22
7499,14510,38.76,6.60,32.17,49637.67,Metal Loss,External,10,0.020,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606952,-119.07449905,313.22
7500,14510,38.76,6.68,32.09,49637.74,Metal Loss,External,11,0.022,0.4,0.7,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25606935,-119.07449905,313.22
7501,14510,38.76,6.76,32.00,49637.83,Metal Loss Group,External,10,0.020,1.2,2.1,07:38,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25606902,-119.07449905,313.22
7502,14510,38.76,6.78,31.98,49637.85,Metal Loss Group,External,10,0.020,0.4,1.3,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25606897,-119.07449905,313.22
7503,14510,38.76,6.81,31.95,49637.88,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606892,-119.07449905,313.22
7504,14510,38.76,6.93,31.83,49638.00,Metal Loss,External,10,0.020,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606852,-119.07449905,313.22
7505,14510,38.76,6.96,31.81,49638.03,Metal Loss,External,10,0.020,0.4,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25606848,-119.07449905,313.22
7506,14510,38.76,6.98,31.78,49638.05,Metal Loss Group,External,10,0.020,0.9,2.1,05:11,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25606843,-119.07449905,313.22
7507,14510,38.76,7.11,31.65,49638.18,Metal Loss Group,External,10,0.020,1.2,2.6,03:27,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1663,2309,35.25606802,-119.07449905,313.22
7508,14510,38.76,7.12,31.65,49638.19,Metal Loss Group,External,10,0.020,6.4,9.1,03:12,,ERW,0.203,X52,10.750,1402,,0.886,1582,2197,1623,2254,35.25606801,-119.07449905,313.22
7509,14510,38.76,7.17,31.60,49638.23,Metal Loss,External,10,0.020,0.3,0.6,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606790,-119.07449905,313.22
7510,14510,38.76,7.34,31.43,49638.41,Metal Loss Group,External,10,0.020,1.1,1.0,07:42,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25606739,-119.07449906,313.22
7511,14510,38.76,7.39,31.38,49638.45,Metal Loss,External,10,0.020,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606726,-119.07449906,313.22
7512,14510,38.76,7.42,31.35,49638.48,Metal Loss,External,10,0.020,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606721,-119.07449906,313.22
7513,14510,38.76,7.53,31.23,49638.60,Metal Loss Group,External,10,0.020,3.4,1.1,07:39,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1653,2296,35.25606684,-119.07449906,313.22
7514,14510,38.76,7.55,31.22,49638.61,Metal Loss,External,10,0.020,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606682,-119.07449906,313.22
7515,14510,38.76,7.66,31.11,49638.73,Metal Loss Group,External,10,0.020,0.8,2.1,05:12,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.25606656,-119.07449906,313.22
7516,14510,38.76,7.73,31.03,49638.80,Metal Loss Group,External,13,0.026,4.3,11.8,01:52,,ERW,0.203,X52,10.750,1402,,0.893,1570,2181,1595,2216,35.25606625,-119.07449906,313.22
7517,14510,38.76,7.85,30.92,49638.92,Metal Loss,External,10,0.020,0.3,0.6,09:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606599,-119.07449906,313.22
7518,14510,38.76,8.06,30.71,49639.13,Metal Loss Group,External,10,0.020,1.2,3.3,07:10,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1666,2313,35.25606540,-119.07449906,313.22
7519,14510,38.76,8.24,30.52,49639.31,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606487,-119.07449907,313.22
7520,14510,38.76,8.25,30.51,49639.32,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606485,-119.07449907,313.22
7521,14510,38.76,8.30,30.47,49639.36,Metal Loss Group,External,10,0.020,1.3,2.4,04:16,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1669,2318,35.25606473,-119.07449907,313.22
7522,14510,38.76,8.31,30.45,49639.38,Metal Loss,External,10,0.020,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606470,-119.07449907,313.22
7523,14510,38.76,8.32,30.44,49639.39,Metal Loss,External,10,0.020,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606469,-119.07449907,313.22
7524,14510,38.76,8.40,30.37,49639.47,Metal Loss Group,External,10,0.020,1.4,2.5,08:53,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1662,2309,35.25606438,-119.07449907,313.22
7525,14510,38.76,8.46,30.30,49639.53,Metal Loss Group,External,12,0.024,1.9,3.6,07:05,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1656,2300,35.25606425,-119.07449907,313.22
7526,14510,38.76,8.47,30.29,49639.54,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606423,-119.07449907,313.22
7527,14510,38.76,8.48,30.29,49639.54,Metal Loss Group,External,13,0.026,6.0,6.0,02:26,,ERW,0.203,X52,10.750,1402,,0.903,1553,2157,1627,2260,35.25606422,-119.07449907,313.22
7528,14510,38.76,8.59,30.18,49639.66,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606385,-119.07449907,313.22
7529,14510,38.76,8.63,30.13,49639.70,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606375,-119.07449907,313.22
7530,14510,38.76,8.70,30.06,49639.77,Metal Loss Group,External,10,0.020,2.1,5.3,06:53,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1642,2280,35.25606356,-119.07449907,313.22
7531,14510,38.76,8.78,29.98,49639.85,Metal Loss Group,External,10,0.020,2.8,3.0,02:29,,ERW,0.203,X52,10.750,1402,,0.865,1621,2251,1636,2272,35.25606329,-119.07449907,313.22
7532,14510,38.76,8.89,29.87,49639.96,Metal Loss,External,11,0.022,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25606306,-119.07449907,313.22
7533,14510,38.76,8.95,29.82,49640.02,Metal Loss Group,External,12,0.024,3.2,3.3,06:26,,ERW,0.203,X52,10.750,1402,,0.878,1596,2217,1643,2282,35.25606279,-119.07449908,313.22
7534,14510,38.76,9.04,29.73,49640.11,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606259,-119.07449908,313.22
7535,14510,38.76,9.06,29.70,49640.13,Metal Loss Group,External,15,0.030,5.1,7.0,03:05,,ERW,0.203,X52,10.750,1402,,0.910,1540,2139,1612,2239,35.25606253,-119.07449908,313.22
7536,14510,38.76,9.10,29.67,49640.17,Metal Loss Group,External,11,0.022,1.4,2.1,08:20,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1670,2319,35.25606244,-119.07449908,313.22
7537,14510,38.76,9.10,29.66,49640.17,Metal Loss,External,10,0.020,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606242,-119.07449908,313.22
7538,14510,38.76,9.13,29.64,49640.20,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606238,-119.07449908,313.22
7539,14510,38.76,9.24,29.53,49640.31,Metal Loss,External,10,0.020,0.3,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606201,-119.07449908,313.22
7540,14510,38.76,9.33,29.43,49640.40,Metal Loss Group,External,10,0.020,2.9,2.2,07:48,,ERW,0.203,X52,10.750,1402,,0.866,1618,2247,1652,2294,35.25606181,-119.07449908,313.22
7541,14510,38.76,9.37,29.39,49640.44,Metal Loss,External,10,0.020,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606160,-119.07449908,313.22
7542,14510,38.76,9.41,29.35,49640.48,Metal Loss,External,11,0.022,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25606150,-119.07449908,313.22
7543,14510,38.76,9.47,29.30,49640.54,Metal Loss Group,External,10,0.020,1.5,1.7,02:51,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25606138,-119.07449908,313.22
7544,14510,38.76,9.49,29.27,49640.56,Metal Loss,External,10,0.020,0.3,0.6,09:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606131,-119.07449908,313.22
7545,14510,38.76,9.54,29.23,49640.60,Metal Loss Group,External,11,0.022,0.9,4.0,05:12,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1667,2316,35.25606122,-119.07449908,313.22
7546,14510,38.76,9.60,29.17,49640.67,Metal Loss Group,External,11,0.022,3.6,2.9,04:03,,ERW,0.203,X52,10.750,1402,,0.878,1598,2219,1636,2272,35.25606097,-119.07449908,313.22
7547,14510,38.76,9.69,29.07,49640.76,Metal Loss Group,External,12,0.024,2.8,7.4,06:27,,ERW,0.203,X52,10.750,1402,,0.874,1605,2229,1635,2272,35.25606078,-119.07449908,313.22
7548,14510,38.76,9.73,29.03,49640.80,Metal Loss Group,External,12,0.024,0.7,0.9,05:30,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25606068,-119.07449908,313.22
7549,14510,38.76,9.76,29.01,49640.82,Metal Loss,External,10,0.020,0.3,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606049,-119.07449908,313.22
7550,14510,38.76,9.86,28.90,49640.93,Metal Loss Group,External,13,0.026,2.4,2.0,06:03,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1652,2294,35.25606025,-119.07449909,313.22
7551,14510,38.76,9.87,28.89,49640.94,Metal Loss Group,External,14,0.028,4.6,4.8,02:15,,ERW,0.203,X52,10.750,1402,,0.900,1557,2163,1632,2267,35.25606023,-119.07449909,313.22
7552,14510,38.76,9.89,28.88,49640.95,Metal Loss,External,10,0.020,0.3,0.6,08:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25606019,-119.07449909,313.22
7553,14510,38.76,10.06,28.71,49641.13,Metal Loss Group,External,13,0.026,0.9,3.7,03:52,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1666,2313,35.25605969,-119.07449909,313.22
7554,14510,38.76,10.15,28.61,49641.22,Metal Loss Group,External,15,0.030,8.0,8.9,03:58,,ERW,0.203,X52,10.750,1402,,0.923,1519,2109,1599,2222,35.25605945,-119.07449909,313.22
7555,14510,38.76,10.16,28.60,49641.23,Metal Loss Group,External,10,0.020,2.2,5.3,06:56,,ERW,0.203,X52,10.750,1402,,0.859,1633,2268,1651,2293,35.25605933,-119.07449909,313.22
7556,14510,38.76,10.24,28.52,49641.31,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605918,-119.07449909,313.22
7557,14510,38.76,10.35,28.41,49641.42,Metal Loss,External,12,0.024,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25605891,-119.07449909,313.22
7558,14510,38.76,10.44,28.32,49641.51,Metal Loss,External,14,0.028,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25605857,-119.07449909,313.22
7559,14510,38.76,10.49,28.27,49641.56,Metal Loss,External,14,0.028,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25605845,-119.07449909,313.22
7560,14510,38.76,10.61,28.16,49641.68,Metal Loss Group,External,10,0.020,1.7,3.4,07:57,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1661,2306,35.25605809,-119.07449909,313.22
7561,14510,38.76,10.62,28.14,49641.69,Metal Loss Group,External,14,0.028,3.1,2.6,03:54,,ERW,0.203,X52,10.750,1402,,0.886,1583,2199,1630,2264,35.25605806,-119.07449909,313.22
7562,14510,38.76,10.63,28.13,49641.70,Metal Loss,External,10,0.020,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605804,-119.07449909,313.22
7563,14510,38.76,10.81,27.96,49641.87,Metal Loss Group,External,16,0.032,7.0,8.3,05:21,,ERW,0.203,X52,10.750,1402,,0.927,1513,2102,1612,2238,35.25605750,-119.07449910,313.22
7564,14510,38.76,10.88,27.89,49641.95,Metal Loss,External,13,0.026,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25605736,-119.07449910,313.22
7565,14510,38.76,10.91,27.86,49641.98,Metal Loss Group,External,10,0.020,0.4,1.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25605730,-119.07449910,313.22
7566,14510,38.76,11.01,27.76,49642.07,Metal Loss Group,External,14,0.028,3.8,4.4,02:25,,ERW,0.203,X52,10.750,1402,,0.894,1569,2179,1640,2278,35.25605696,-119.07449910,313.22
7567,14510,38.76,11.04,27.72,49642.11,Metal Loss,External,18,0.037,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.25605688,-119.07449910,313.22
7568,14510,38.76,11.19,27.58,49642.25,Metal Loss Group,External,14,0.028,4.7,3.9,03:55,,ERW,0.203,X52,10.750,1402,,0.901,1556,2160,1629,2262,35.25605642,-119.07449910,313.22
7569,14510,38.76,11.39,27.38,49642.45,Metal Loss,External,10,0.020,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605585,-119.07449910,313.22
7570,14510,38.76,11.40,27.36,49642.47,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605582,-119.07449910,313.22
7571,14510,38.76,11.40,27.36,49642.47,Metal Loss,External,10,0.020,0.3,0.6,08:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605581,-119.07449910,313.22
7572,14510,38.76,11.47,27.29,49642.54,Metal Loss Group,External,10,0.020,1.5,1.0,06:47,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25605563,-119.07449910,313.22
7573,14510,38.76,11.48,27.28,49642.55,Metal Loss,External,13,0.026,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25605562,-119.07449910,313.22
7574,14510,38.76,11.59,27.17,49642.66,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605527,-119.07449911,313.22
7575,14510,38.76,11.61,27.15,49642.68,Metal Loss Group,External,16,0.032,14.1,9.8,03:35,,ERW,0.203,X52,10.750,1402,,0.941,1489,2068,1585,2202,35.25605523,-119.07449911,313.22
7576,14510,38.76,11.64,27.13,49642.71,Metal Loss,External,11,0.022,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25605518,-119.07449911,313.22
7577,14510,38.76,11.65,27.11,49642.72,Metal Loss Group,External,10,0.020,1.5,1.7,08:35,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25605515,-119.07449911,313.22
7578,14510,38.76,11.66,27.11,49642.73,Metal Loss Group,External,10,0.020,1.1,2.1,02:32,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2322,35.25605514,-119.07449911,313.22
7579,14510,38.76,11.88,26.88,49642.95,Metal Loss,External,17,0.035,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25605449,-119.07449911,313.22
7580,14510,38.76,11.89,26.87,49642.96,Metal Loss,External,10,0.020,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605447,-119.07449911,313.22
7581,14510,38.76,12.04,26.72,49643.11,Metal Loss,External,10,0.020,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605401,-119.07449911,313.22
7582,14510,38.76,12.11,26.65,49643.18,Metal Loss Group,External,14,0.028,1.6,2.8,02:48,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1659,2304,35.25605383,-119.07449911,313.22
7583,14510,38.76,12.12,26.64,49643.19,Metal Loss,External,10,0.020,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605381,-119.07449911,313.22
7584,14510,38.76,12.20,26.56,49643.27,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605353,-119.07449911,313.22
7585,14510,38.76,12.41,26.36,49643.48,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605304,-119.07449911,313.22
7586,14510,38.76,12.48,26.28,49643.55,Metal Loss,External,10,0.020,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605279,-119.07449912,313.22
7587,14510,38.76,12.52,26.25,49643.59,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605271,-119.07449912,313.22
7588,14510,38.76,12.60,26.16,49643.67,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605252,-119.07449912,313.22
7589,14510,38.76,12.68,26.08,49643.75,Metal Loss,External,10,0.020,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605220,-119.07449912,313.22
7590,14510,38.76,12.74,26.02,49643.81,Metal Loss Group,External,15,0.030,7.5,6.3,04:22,,ERW,0.203,X52,10.750,1402,,0.922,1521,2113,1611,2237,35.25605205,-119.07449912,313.22
7591,14510,38.76,13.31,25.45,49644.38,Metal Loss,External,10,0.020,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605042,-119.07449913,313.22
7592,14510,38.76,13.36,25.40,49644.43,Metal Loss,External,10,0.020,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25605032,-119.07449913,313.22
7593,14510,38.76,13.48,25.28,49644.55,Metal Loss Group,External,11,0.022,1.6,1.3,04:50,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1660,2306,35.25604993,-119.07449913,313.22
7594,14510,38.76,13.57,25.19,49644.64,Metal Loss Group,External,11,0.022,1.5,1.1,05:59,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1668,2317,35.25604972,-119.07449913,313.22
7595,14510,38.76,13.65,25.11,49644.72,Metal Loss Group,External,10,0.020,1.4,0.9,03:32,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.25604942,-119.07449913,313.22
7596,14510,38.76,13.77,24.99,49644.84,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604916,-119.07449913,313.22
7597,14510,38.76,13.81,24.96,49644.87,Metal Loss Group,External,14,0.028,2.8,4.4,04:47,,ERW,0.203,X52,10.750,1402,,0.880,1592,2212,1639,2277,35.25604907,-119.07449913,313.22
7598,14510,38.76,13.92,24.84,49644.99,Metal Loss,External,10,0.020,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604868,-119.07449913,313.22
7599,14510,38.76,14.01,24.75,49645.08,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604850,-119.07449913,313.22
7600,14510,38.76,14.06,24.70,49645.13,Metal Loss Group,External,13,0.026,0.5,2.2,04:35,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25604826,-119.07449913,313.22
7601,14510,38.76,14.17,24.59,49645.24,Metal Loss Group,External,12,0.024,2.3,4.4,05:38,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1641,2279,35.25604801,-119.07449914,313.22
7602,14510,38.76,14.21,24.55,49645.28,Metal Loss,External,10,0.020,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604792,-119.07449914,313.22
7603,14510,38.76,14.28,24.48,49645.35,Metal Loss Group,External,10,0.020,1.9,1.1,04:12,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1660,2306,35.25604764,-119.07449914,313.22
7604,14510,38.76,14.42,24.35,49645.49,Metal Loss Group,External,10,0.020,5.2,4.1,04:24,,ERW,0.203,X52,10.750,1402,,0.882,1590,2208,1628,2262,35.25604733,-119.07449914,313.22
7605,14510,38.76,14.51,24.25,49645.58,Metal Loss,External,12,0.024,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25604703,-119.07449914,313.22
7606,14510,38.76,14.59,24.17,49645.66,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604683,-119.07449914,313.22
7607,14510,38.76,14.61,24.15,49645.68,Metal Loss,External,10,0.020,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604677,-119.07449914,313.22
7608,14510,38.76,14.64,24.13,49645.70,Metal Loss,External,13,0.026,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25604670,-119.07449914,313.22
7609,14510,38.76,14.82,23.94,49645.89,Metal Loss Group,External,14,0.028,4.8,5.5,05:12,,ERW,0.203,X52,10.750,1402,,0.902,1555,2159,1626,2258,35.25604619,-119.07449914,313.22
7610,14510,38.76,14.85,23.91,49645.92,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604613,-119.07449914,313.22
7611,14510,38.76,14.86,23.90,49645.93,Metal Loss,External,10,0.020,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604611,-119.07449914,313.22
7612,14510,38.76,14.96,23.81,49646.03,Metal Loss,External,10,0.020,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604575,-119.07449914,313.22
7613,14510,38.76,15.13,23.64,49646.20,Metal Loss Group,External,13,0.026,8.1,10.5,03:19,,ERW,0.203,X52,10.750,1402,,0.910,1541,2141,1597,2218,35.25604525,-119.07449915,313.22
7614,14510,38.76,15.22,23.54,49646.29,Metal Loss Group,External,11,0.022,2.5,2.9,06:43,,ERW,0.203,X52,10.750,1402,,0.866,1619,2249,1650,2292,35.25604508,-119.07449915,313.22
7615,14510,38.76,15.84,22.93,49646.91,Metal Loss Group,External,11,0.022,3.7,6.3,03:56,,ERW,0.203,X52,10.750,1402,,0.878,1597,2217,1621,2252,35.25604330,-119.07449915,313.22
7616,14510,38.76,15.98,22.79,49647.05,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604286,-119.07449916,313.22
7617,14510,38.76,16.17,22.59,49647.24,Metal Loss Group,External,10,0.020,1.4,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25604231,-119.07449916,313.22
7618,14510,38.76,16.24,22.53,49647.31,Metal Loss Group,External,11,0.022,0.5,3.6,03:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25604215,-119.07449916,313.22
7619,14510,38.76,16.27,22.49,49647.34,Metal Loss Group,External,13,0.026,0.4,2.1,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2336,35.25604209,-119.07449916,313.22
7620,14510,38.76,16.39,22.37,49647.46,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604168,-119.07449916,313.22
7621,14510,38.76,16.40,22.36,49647.47,Metal Loss Group,External,16,0.032,3.5,6.8,05:09,,ERW,0.203,X52,10.750,1402,,0.900,1558,2163,1614,2242,35.25604166,-119.07449916,313.22
7622,14510,38.76,16.51,22.26,49647.57,Metal Loss Group,External,13,0.026,3.3,2.6,03:42,,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1648,2289,35.25604133,-119.07449916,313.22
7623,14510,38.76,16.52,22.24,49647.59,Metal Loss,External,10,0.020,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604130,-119.07449916,313.22
7624,14510,38.76,16.63,22.13,49647.70,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604102,-119.07449916,313.22
7625,14510,38.76,16.69,22.07,49647.76,Metal Loss Group,External,14,0.028,2.8,3.4,07:24,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1638,2275,35.25604092,-119.07449916,313.22
7626,14510,38.76,16.74,22.02,49647.81,Metal Loss Group,External,15,0.030,2.1,4.5,05:13,,ERW,0.203,X52,10.750,1402,,0.873,1607,2231,1623,2254,35.25604068,-119.07449916,313.22
7627,14510,38.76,16.90,21.86,49647.97,Metal Loss,External,12,0.024,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25604031,-119.07449916,313.22
7628,14510,38.76,16.93,21.83,49648.00,Metal Loss,External,10,0.020,0.3,0.6,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25604015,-119.07449916,313.22
7629,14510,38.76,16.99,21.77,49648.06,Metal Loss Group,External,15,0.030,1.1,1.1,05:16,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1660,2306,35.25604003,-119.07449916,313.22
7630,14510,38.76,17.03,21.73,49648.10,Metal Loss,External,10,0.020,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603995,-119.07449916,313.22
7631,14510,38.76,17.08,21.69,49648.14,Metal Loss Group,External,13,0.026,3.4,2.6,03:19,,ERW,0.203,X52,10.750,1402,,0.884,1585,2202,1643,2283,35.25603984,-119.07449917,313.22
7632,14510,38.76,17.10,21.67,49648.17,Metal Loss Group,External,10,0.020,1.5,1.1,07:25,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.25603978,-119.07449917,313.22
7633,14510,38.76,17.17,21.60,49648.24,Metal Loss Group,External,14,0.028,1.1,1.7,06:16,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1659,2305,35.25603948,-119.07449917,313.22
7634,14510,38.76,17.18,21.58,49648.25,Metal Loss,External,15,0.030,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25603945,-119.07449917,313.22
7635,14510,38.76,17.19,21.57,49648.26,Metal Loss Group,External,10,0.020,1.6,0.7,08:37,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25603943,-119.07449917,313.22
7636,14510,38.76,17.32,21.45,49648.39,Metal Loss Group,External,15,0.030,15.3,7.4,04:58,,ERW,0.203,X52,10.750,1402,,0.935,1499,2082,1608,2234,35.25603913,-119.07449917,313.22
7637,14510,38.76,17.33,21.43,49648.40,Metal Loss Group,External,11,0.022,2.6,4.0,07:25,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1635,2271,35.25603900,-119.07449917,313.22
7638,14510,38.76,17.45,21.32,49648.52,Metal Loss Group,External,11,0.022,3.7,3.4,03:04,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1637,2274,35.25603875,-119.07449917,313.22
7639,14510,38.76,17.68,21.09,49648.75,Metal Loss Group,External,11,0.022,0.8,1.3,04:56,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1674,2324,35.25603809,-119.07449917,313.22
7640,14510,38.76,17.68,21.08,49648.75,Metal Loss Group,External,12,0.024,1.0,2.0,08:14,,ERW,0.203,X52,10.750,1402,,0.842,1664,2311,1671,2321,35.25603807,-119.07449917,313.22
7641,14510,38.76,17.85,20.91,49648.92,Metal Loss Group,External,10,0.020,1.7,3.4,03:56,,ERW,0.203,X52,10.750,1402,,0.851,1648,2288,1648,2290,35.25603759,-119.07449917,313.22
7642,14510,38.76,17.88,20.89,49648.95,Metal Loss,External,10,0.020,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603754,-119.07449917,313.22
7643,14510,38.76,17.93,20.84,49648.99,Metal Loss Group,External,19,0.039,6.1,3.2,07:14,,ERW,0.203,X52,10.750,1402,,0.942,1488,2066,1630,2264,35.25603742,-119.07449917,313.22
7644,14510,38.76,17.93,20.84,49648.99,Metal Loss,External,13,0.026,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25603742,-119.07449917,313.22
7645,14510,38.76,18.16,20.61,49649.22,Metal Loss Group,External,13,0.026,4.5,4.0,03:02,,ERW,0.203,X52,10.750,1402,,0.894,1568,2177,1637,2273,35.25603667,-119.07449918,313.21
7646,14510,38.76,18.22,20.55,49649.29,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603652,-119.07449918,313.21
7647,14510,38.76,18.23,20.53,49649.30,Metal Loss,External,12,0.024,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25603650,-119.07449918,313.21
7648,14510,38.76,18.45,20.31,49649.52,Metal Loss Group,External,10,0.020,0.4,1.4,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25603589,-119.07449918,313.21
7649,14510,38.76,18.47,20.29,49649.54,Metal Loss,External,10,0.020,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603584,-119.07449918,313.21
7650,14510,38.76,18.53,20.24,49649.59,Metal Loss Group,External,18,0.037,1.6,3.4,07:21,,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1659,2304,35.25603569,-119.07449918,313.21
7651,14510,38.76,18.61,20.16,49649.68,Metal Loss Group,External,16,0.032,2.2,5.1,04:57,,ERW,0.203,X52,10.750,1402,,0.878,1596,2217,1626,2258,35.25603544,-119.07449918,313.21
7652,14510,38.76,18.63,20.13,49649.70,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603540,-119.07449918,313.21
7653,14510,38.76,18.68,20.08,49649.75,Metal Loss Group,External,12,0.024,3.5,2.9,02:54,,ERW,0.203,X52,10.750,1402,,0.881,1591,2209,1644,2283,35.25603528,-119.07449918,313.21
7654,14510,38.76,18.81,19.95,49649.88,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603485,-119.07449918,313.21
7655,14510,38.76,18.89,19.87,49649.96,Metal Loss Group,External,13,0.026,2.9,3.9,04:58,,ERW,0.203,X52,10.750,1402,,0.879,1596,2216,1625,2258,35.25603466,-119.07449918,313.21
7656,14510,38.76,18.93,19.83,49650.00,Metal Loss Group,External,11,0.022,1.3,1.4,08:25,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1670,2319,35.25603456,-119.07449918,313.21
7657,14510,38.76,19.03,19.74,49650.09,Metal Loss Group,External,11,0.022,1.5,2.5,03:13,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1660,2305,35.25603421,-119.07449918,313.21
7658,14510,38.76,19.16,19.60,49650.23,Metal Loss,External,10,0.020,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603393,-119.07449918,313.21
7659,14510,38.76,19.26,19.50,49650.33,Metal Loss Group,External,24,0.049,14.7,5.3,04:40,,ERW,0.203,X52,10.750,1402,,1.012,1386,1925,1597,2219,35.25603358,-119.07449919,313.21
7660,14510,38.76,19.30,19.46,49650.37,Metal Loss,External,10,0.020,0.3,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603351,-119.07449919,313.21
7661,14510,38.76,19.30,19.46,49650.37,Metal Loss,External,14,0.028,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25603351,-119.07449919,313.21
7662,14510,38.76,19.43,19.33,49650.50,Metal Loss Group,External,10,0.020,2.6,1.7,08:11,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1660,2306,35.25603308,-119.07449919,313.21
7663,14510,38.76,19.45,19.32,49650.51,Metal Loss Group,External,12,0.024,1.8,2.1,03:11,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1660,2305,35.25603305,-119.07449919,313.21
7664,14510,38.76,19.52,19.24,49650.59,Metal Loss,External,11,0.022,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25603288,-119.07449919,313.21
7665,14510,38.76,19.68,19.08,49650.75,Metal Loss,External,10,0.020,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603240,-119.07449919,313.21
7666,14510,38.76,19.72,19.05,49650.79,Metal Loss Group,External,10,0.020,4.1,4.0,02:32,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1642,2280,35.25603232,-119.07449919,313.21
7667,14510,38.76,19.82,18.94,49650.89,Metal Loss,External,10,0.020,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603198,-119.07449919,313.21
7668,14510,38.76,19.92,18.84,49650.99,Metal Loss,External,11,0.022,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25603173,-119.07449919,313.21
7669,14510,38.76,19.95,18.81,49651.02,Metal Loss,External,10,0.020,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603167,-119.07449919,313.21
