"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
7670,14510,38.76,20.07,18.70,49651.14,Metal Loss Group,External,12,0.024,3.1,1.8,07:33,,ERW,0.203,X52,10.750,1402,,0.877,1600,2222,1652,2294,35.25603129,-119.07449919,313.21
7671,14510,38.76,20.21,18.56,49651.27,Metal Loss,External,11,0.022,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25603085,-119.07449919,313.21
7672,14510,38.76,20.25,18.52,49651.32,Metal Loss,External,12,0.024,0.3,0.6,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25603075,-119.07449920,313.21
7673,14510,38.76,20.35,18.41,49651.42,Metal Loss,External,10,0.020,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25603053,-119.07449920,313.21
7674,14510,38.76,20.45,18.32,49651.52,Metal Loss Group,External,10,0.020,1.5,0.7,07:25,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25603021,-119.07449920,313.21
7675,14510,38.76,20.49,18.28,49651.55,Metal Loss Group,External,10,0.020,2.6,2.4,03:07,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1651,2293,35.25603012,-119.07449920,313.21
7676,14510,38.76,20.53,18.23,49651.60,Metal Loss Group,External,10,0.020,0.8,0.7,06:13,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.25603000,-119.07449920,313.21
7677,14510,38.76,20.63,18.13,49651.70,Metal Loss Group,External,11,0.022,0.9,1.0,04:58,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.25602965,-119.07449920,313.21
7678,14510,38.76,20.70,18.07,49651.76,Metal Loss Group,External,18,0.037,2.6,2.9,05:34,,ERW,0.203,X52,10.750,1402,,0.893,1570,2181,1635,2271,35.25602951,-119.07449920,313.21
7679,14510,38.76,20.80,17.96,49651.87,Metal Loss Group,External,10,0.020,1.8,2.0,07:08,,ERW,0.203,X52,10.750,1402,,0.853,1644,2284,1660,2306,35.25602916,-119.07449920,313.21
7680,14510,38.76,20.81,17.95,49651.88,Metal Loss Group,External,10,0.020,0.9,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.25602913,-119.07449920,313.21
7681,14510,38.76,20.85,17.92,49651.91,Metal Loss Group,External,10,0.020,0.4,2.2,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25602904,-119.07449920,313.21
7682,14510,38.76,20.97,17.80,49652.04,Metal Loss Group,External,16,0.032,0.9,4.1,04:59,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1659,2304,35.25602877,-119.07449920,313.21
7683,14510,38.76,20.98,17.78,49652.05,Metal Loss,External,11,0.022,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25602873,-119.07449920,313.21
7684,14510,38.76,21.05,17.71,49652.12,Metal Loss Group,External,10,0.020,0.4,1.4,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25602850,-119.07449920,313.21
7685,14510,38.76,21.16,17.61,49652.23,Metal Loss Group,External,12,0.024,4.5,4.7,04:56,,ERW,0.203,X52,10.750,1402,,0.889,1577,2190,1607,2232,35.25602826,-119.07449920,313.21
7686,14510,38.76,21.21,17.56,49652.28,Metal Loss,External,10,0.020,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602816,-119.07449920,313.21
7687,14510,38.76,21.24,17.52,49652.31,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602792,-119.07449920,313.21
7688,14510,38.76,21.28,17.49,49652.34,Metal Loss,External,10,0.020,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602785,-119.07449920,313.21
7689,14510,38.76,21.32,17.45,49652.39,Metal Loss,External,10,0.020,0.3,0.6,03:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602774,-119.07449921,313.21
7690,14510,38.76,21.49,17.28,49652.56,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602722,-119.07449921,313.21
7691,14510,38.76,21.55,17.22,49652.62,Metal Loss Group,External,10,0.020,1.5,1.1,07:21,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1667,2315,35.25602710,-119.07449921,313.21
7692,14510,38.76,21.57,17.20,49652.64,Metal Loss Group,External,11,0.022,2.3,1.6,05:57,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1647,2287,35.25602705,-119.07449921,313.21
7693,14510,38.76,21.63,17.13,49652.70,Metal Loss,External,13,0.026,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25602681,-119.07449921,313.21
7694,14510,38.76,21.68,17.08,49652.75,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602672,-119.07449921,313.21
7695,14510,38.76,21.78,16.98,49652.85,Metal Loss,External,10,0.020,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602648,-119.07449921,313.20
7696,14510,38.76,21.82,16.94,49652.89,Metal Loss,External,10,0.020,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602626,-119.07449921,313.20
7697,14510,38.76,21.84,16.92,49652.91,Metal Loss Group,External,12,0.024,0.8,2.4,03:09,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.25602620,-119.07449921,313.20
7698,14510,38.76,21.87,16.89,49652.94,Metal Loss Group,External,16,0.032,6.2,6.0,04:30,,ERW,0.203,X52,10.750,1402,,0.923,1519,2110,1596,2217,35.25602614,-119.07449921,313.20
7699,14510,38.76,21.95,16.81,49653.02,Metal Loss Group,External,10,0.020,2.1,3.7,02:48,,ERW,0.203,X52,10.750,1402,,0.858,1635,2270,1656,2301,35.25602595,-119.07449921,313.20
7700,14510,38.76,22.18,16.59,49653.24,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602532,-119.07449921,313.20
7701,14510,38.76,22.24,16.53,49653.31,Metal Loss,External,13,0.026,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25602508,-119.07449921,313.20
7702,14510,38.76,22.39,16.38,49653.46,Metal Loss Group,External,12,0.024,1.0,2.0,02:55,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1671,2321,35.25602475,-119.07449921,313.20
7703,14510,38.76,22.47,16.30,49653.54,Metal Loss Group,External,12,0.024,3.1,2.8,04:38,,ERW,0.203,X52,10.750,1402,,0.877,1598,2219,1639,2276,35.25602445,-119.07449922,313.20
7704,14510,38.76,22.48,16.28,49653.55,Metal Loss,External,15,0.030,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25602442,-119.07449922,313.20
7705,14510,38.76,22.51,16.25,49653.58,Metal Loss,External,10,0.020,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602434,-119.07449922,313.20
7706,14510,38.76,22.56,16.21,49653.63,Metal Loss Group,External,10,0.020,0.9,2.4,02:56,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.25602425,-119.07449922,313.20
7707,14510,38.76,22.70,16.07,49653.76,Metal Loss Group,External,13,0.026,2.4,2.4,05:50,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1644,2283,35.25602378,-119.07449922,313.20
7708,14510,38.76,22.72,16.04,49653.79,Metal Loss,External,10,0.020,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602373,-119.07449922,313.20
7709,14510,38.76,22.81,15.95,49653.88,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602354,-119.07449922,313.20
7710,14510,38.76,22.82,15.94,49653.89,Metal Loss Group,External,13,0.026,11.1,5.8,03:44,,ERW,0.203,X52,10.750,1402,,0.915,1533,2129,1601,2224,35.25602352,-119.07449922,313.20
7711,14510,38.76,22.85,15.91,49653.92,Metal Loss Group,External,10,0.020,1.0,1.7,02:35,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25602333,-119.07449922,313.20
7712,14510,38.76,23.00,15.77,49654.07,Metal Loss Group,External,15,0.030,1.5,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1665,2312,35.25602300,-119.07449922,313.20
7713,14510,38.76,23.01,15.75,49654.08,Metal Loss,External,10,0.020,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602296,-119.07449922,313.20
7714,14510,38.76,23.13,15.64,49654.20,Metal Loss,External,10,0.020,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602259,-119.07449922,313.20
7715,14510,38.76,23.15,15.61,49654.22,Metal Loss,External,10,0.020,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602254,-119.07449922,313.20
7716,14510,38.76,23.26,15.50,49654.33,Metal Loss,External,12,0.024,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25602216,-119.07449922,313.20
7717,14510,38.76,23.26,15.50,49654.33,Metal Loss Group,External,13,0.026,3.8,3.7,05:19,,ERW,0.203,X52,10.750,1402,,0.889,1577,2191,1639,2277,35.25602216,-119.07449922,313.20
7718,14510,38.76,23.38,15.39,49654.45,Metal Loss,External,15,0.030,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25602191,-119.07449922,313.20
7719,14510,38.76,23.40,15.36,49654.47,Metal Loss Group,External,12,0.024,2.3,2.1,07:19,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1657,2302,35.25602184,-119.07449922,313.20
7720,14510,38.76,23.47,15.29,49654.54,Metal Loss,External,10,0.020,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602159,-119.07449923,313.20
7721,14510,38.76,23.68,15.09,49654.75,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602099,-119.07449923,313.20
7722,14510,38.76,23.68,15.09,49654.75,Metal Loss Group,External,10,0.020,0.8,1.6,07:08,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.25602099,-119.07449923,313.20
7723,14510,38.76,23.82,14.95,49654.88,Metal Loss,External,16,0.032,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25602068,-119.07449923,313.20
7724,14510,38.76,23.84,14.93,49654.91,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602063,-119.07449923,313.20
7725,14510,38.76,23.86,14.90,49654.93,Metal Loss Group,External,10,0.020,0.4,2.2,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25602045,-119.07449923,313.20
7726,14510,38.76,23.87,14.89,49654.94,Metal Loss Group,External,21,0.043,3.1,6.2,03:26,,ERW,0.203,X52,10.750,1402,,0.919,1525,2118,1617,2247,35.25602042,-119.07449923,313.20
7727,14510,38.76,23.91,14.85,49654.98,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25602035,-119.07449923,313.20
7728,14510,38.76,23.98,14.78,49655.05,Metal Loss Group,External,10,0.020,2.2,3.9,05:56,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1660,2305,35.25602019,-119.07449923,313.20
7729,14510,38.76,24.16,14.61,49655.22,Metal Loss,External,10,0.020,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601968,-119.07449923,313.20
7730,14510,38.76,24.22,14.54,49655.29,Metal Loss Group,External,12,0.024,3.2,4.0,04:05,,ERW,0.203,X52,10.750,1402,,0.878,1596,2217,1633,2268,35.25601953,-119.07449923,313.20
7731,14510,38.76,24.27,14.49,49655.34,Metal Loss,External,10,0.020,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601929,-119.07449923,313.20
7732,14510,38.76,24.27,14.49,49655.34,Metal Loss,External,13,0.026,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25601929,-119.07449923,313.20
7733,14510,38.76,24.39,14.38,49655.45,Metal Loss Group,External,10,0.020,1.1,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25601900,-119.07449923,313.20
7734,14510,38.76,24.39,14.37,49655.46,Metal Loss Group,External,10,0.020,1.6,1.7,07:09,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.25601899,-119.07449923,313.20
7735,14510,38.76,24.59,14.18,49655.65,Metal Loss Group,External,10,0.020,0.4,1.7,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25601846,-119.07449924,313.20
7736,14510,38.76,24.62,14.14,49655.69,Metal Loss Group,External,11,0.022,0.8,2.0,04:18,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1674,2324,35.25601838,-119.07449924,313.20
7737,14510,38.76,24.64,14.12,49655.71,Metal Loss Group,External,15,0.030,2.8,3.4,06:42,,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1631,2265,35.25601836,-119.07449924,313.20
7738,14510,38.76,24.65,14.11,49655.72,Metal Loss Group,External,10,0.020,2.5,1.8,02:45,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1660,2305,35.25601833,-119.07449924,313.20
7739,14510,38.76,24.75,14.02,49655.81,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601798,-119.07449924,313.20
7740,14510,38.76,24.79,13.98,49655.86,Metal Loss,External,19,0.039,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25601789,-119.07449924,313.20
7741,14510,38.76,24.93,13.83,49656.00,Metal Loss Group,External,10,0.020,0.5,2.9,03:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25601743,-119.07449924,313.20
7742,14510,38.76,24.94,13.83,49656.01,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601741,-119.07449924,313.20
7743,14510,38.76,25.01,13.75,49656.08,Metal Loss,External,13,0.026,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25601726,-119.07449924,313.20
7744,14510,38.76,25.05,13.71,49656.12,Metal Loss Group,External,12,0.024,3.3,3.9,05:43,,ERW,0.203,X52,10.750,1402,,0.879,1596,2216,1637,2273,35.25601717,-119.07449924,313.20
7745,14510,38.76,25.06,13.70,49656.13,Metal Loss Group,External,15,0.030,1.4,2.6,04:10,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1660,2306,35.25601715,-119.07449924,313.20
7746,14510,38.76,25.17,13.60,49656.24,Metal Loss Group,External,10,0.020,1.5,0.9,07:25,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25601682,-119.07449924,313.20
7747,14510,38.76,25.27,13.49,49656.34,Metal Loss Group,External,12,0.024,4.3,12.8,02:40,,ERW,0.203,X52,10.750,1402,,0.888,1580,2194,1596,2216,35.25601657,-119.07449924,313.20
7748,14510,38.76,25.57,13.19,49656.64,Metal Loss,External,10,0.020,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601564,-119.07449924,313.19
7749,14510,38.76,25.65,13.12,49656.71,Metal Loss Group,External,13,0.026,2.5,3.9,06:44,,ERW,0.203,X52,10.750,1402,,0.872,1607,2232,1646,2286,35.25601545,-119.07449925,313.19
7750,14510,38.76,25.74,13.02,49656.81,Metal Loss Group,External,11,0.022,1.2,4.0,04:14,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1661,2307,35.25601514,-119.07449925,313.19
7751,14510,38.76,25.75,13.02,49656.82,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601513,-119.07449925,313.19
7752,14510,38.76,25.93,12.83,49657.00,Metal Loss Group,External,11,0.022,1.9,2.1,05:21,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1659,2305,35.25601459,-119.07449925,313.19
7753,14510,38.76,25.94,12.82,49657.01,Metal Loss Group,External,10,0.020,1.5,2.1,07:00,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25601457,-119.07449925,313.19
7754,14510,38.76,25.94,12.82,49657.01,Metal Loss Group,External,15,0.030,1.8,2.6,04:00,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1647,2287,35.25601457,-119.07449925,313.19
7755,14510,38.76,26.15,12.61,49657.22,Metal Loss,External,10,0.020,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601397,-119.07449925,313.19
7756,14510,38.76,26.18,12.58,49657.25,Metal Loss Group,External,10,0.020,2.2,1.8,06:33,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1654,2298,35.25601389,-119.07449925,313.19
7757,14510,38.76,26.19,12.57,49657.26,Metal Loss Group,External,15,0.030,1.0,3.7,04:36,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1665,2313,35.25601386,-119.07449925,313.19
7758,14510,38.76,26.27,12.49,49657.34,Metal Loss,External,10,0.020,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601371,-119.07449925,313.19
7759,14510,38.76,26.30,12.46,49657.37,Metal Loss,External,10,0.020,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601364,-119.07449925,313.19
7760,14510,38.76,26.34,12.43,49657.40,Metal Loss,External,10,0.020,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601345,-119.07449925,313.19
7761,14510,38.76,26.34,12.42,49657.41,Metal Loss Group,External,11,0.022,4.3,5.6,03:54,,ERW,0.203,X52,10.750,1402,,0.883,1588,2206,1623,2254,35.25601344,-119.07449925,313.19
7762,14510,38.76,26.43,12.34,49657.50,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601320,-119.07449925,313.19
7763,14510,38.76,26.47,12.29,49657.54,Metal Loss Group,External,10,0.020,1.0,2.9,06:33,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2322,35.25601313,-119.07449925,313.19
7764,14510,38.76,26.58,12.18,49657.65,Metal Loss,External,11,0.022,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25601278,-119.07449925,313.19
7765,14510,38.76,26.65,12.11,49657.72,Metal Loss Group,External,10,0.020,2.0,1.3,05:15,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1657,2301,35.25601261,-119.07449925,313.19
7766,14510,38.76,26.66,12.11,49657.73,Metal Loss Group,External,17,0.035,10.8,9.3,03:45,,ERW,0.203,X52,10.750,1402,,0.944,1485,2063,1599,2221,35.25601259,-119.07449926,313.19
7767,14510,38.76,26.80,11.97,49657.87,Metal Loss Group,External,10,0.020,0.6,1.8,04:10,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25601219,-119.07449926,313.19
7768,14510,38.76,26.82,11.94,49657.89,Metal Loss,External,10,0.020,0.3,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601212,-119.07449926,313.19
7769,14510,38.76,26.90,11.86,49657.97,Metal Loss Group,External,10,0.020,1.6,4.7,02:58,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1657,2301,35.25601193,-119.07449926,313.19
7770,14510,38.76,27.16,11.60,49658.23,Metal Loss Group,External,15,0.030,2.3,4.1,05:22,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1647,2287,35.25601113,-119.07449926,313.19
7771,14510,38.76,27.30,11.47,49658.36,Metal Loss,External,10,0.020,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601084,-119.07449926,313.19
7772,14510,38.76,27.52,11.24,49658.59,Metal Loss,External,10,0.020,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25601019,-119.07449926,313.19
7773,14510,38.76,27.56,11.20,49658.63,Metal Loss,External,12,0.024,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25600998,-119.07449926,313.19
7774,14510,38.76,27.57,11.19,49658.64,Metal Loss Group,External,11,0.022,2.1,5.5,03:08,,ERW,0.203,X52,10.750,1402,,0.861,1629,2263,1637,2274,35.25600996,-119.07449926,313.19
7775,14510,38.76,27.71,11.06,49658.78,Metal Loss,External,14,0.028,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25600965,-119.07449926,313.19
7776,14510,38.76,27.74,11.02,49658.81,Metal Loss Group,External,12,0.024,1.4,1.4,05:47,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1668,2316,35.25600957,-119.07449927,313.19
7777,14510,38.76,27.85,10.92,49658.91,Metal Loss Group,External,15,0.030,7.0,8.6,03:39,,ERW,0.203,X52,10.750,1402,,0.920,1524,2117,1600,2222,35.25600924,-119.07449927,313.19
7778,14510,38.76,27.87,10.90,49658.94,Metal Loss Group,External,12,0.024,3.8,2.2,06:24,,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1643,2282,35.25600918,-119.07449927,313.19
7779,14510,38.76,28.06,10.70,49659.13,Metal Loss,External,11,0.022,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25600860,-119.07449927,313.19
7780,14510,38.76,28.24,10.53,49659.30,Metal Loss,External,10,0.020,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25600810,-119.07449927,313.19
7781,14510,38.76,28.36,10.40,49659.43,Metal Loss Group,External,17,0.035,25.8,8.3,03:57,,ERW,0.203,X52,10.750,1402,,0.961,1458,2026,1571,2181,35.25600782,-119.07449927,313.19
7782,14510,38.76,28.52,10.24,49659.59,Metal Loss Group,External,12,0.024,0.8,1.0,06:24,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.25600733,-119.07449927,313.19
7783,14510,38.76,28.69,10.07,49659.76,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25600684,-119.07449927,313.19
7784,14510,38.76,28.94,9.82,49660.01,Metal Loss,External,10,0.020,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25600616,-119.07449928,313.19
7785,14510,38.76,29.08,9.68,49660.15,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25600573,-119.07449928,313.18
7786,14510,38.76,29.33,9.43,49660.40,Metal Loss,External,11,0.022,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25600503,-119.07449928,313.18
7787,14510,38.76,29.66,9.10,49660.73,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25600405,-119.07449928,313.18
7788,14510,38.76,29.74,9.03,49660.81,Metal Loss Group,External,10,0.020,0.4,1.3,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25600390,-119.07449928,313.18
7789,14510,38.76,30.45,8.31,49661.52,Metal Loss Group,External,10,0.020,0.9,3.0,06:39,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25600181,-119.07449929,313.18
7790,14510,38.76,30.48,8.29,49661.55,Metal Loss,External,10,0.020,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25600177,-119.07449929,313.18
7791,14510,38.76,30.57,8.19,49661.64,Metal Loss Group,External,12,0.024,4.3,6.8,04:33,,ERW,0.203,X52,10.750,1402,,0.888,1580,2194,1623,2254,35.25600156,-119.07449929,313.18
7792,14510,38.76,30.76,8.00,49661.83,Metal Loss Group,External,11,0.022,1.5,4.8,03:16,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1652,2294,35.25600098,-119.07449929,313.18
7793,14510,38.76,30.97,7.80,49662.04,Metal Loss Group,External,12,0.024,4.1,8.9,03:34,,ERW,0.203,X52,10.750,1402,,0.886,1583,2198,1617,2245,35.25600039,-119.07449930,313.18
7794,14510,38.76,31.16,7.60,49662.23,Metal Loss Group,External,10,0.020,0.4,1.0,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25599986,-119.07449930,313.18
7795,14510,38.76,31.25,7.51,49662.32,Metal Loss Group,External,12,0.024,2.2,1.1,04:41,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1658,2303,35.25599954,-119.07449930,313.18
7796,14510,38.76,31.27,7.49,49662.34,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25599950,-119.07449930,313.18
7797,14510,38.76,31.38,7.38,49662.45,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25599925,-119.07449930,313.18
7798,14510,38.76,31.39,7.37,49662.46,Metal Loss Group,External,12,0.024,5.9,4.5,05:23,,ERW,0.203,X52,10.750,1402,,0.896,1564,2173,1621,2252,35.25599921,-119.07449930,313.18
7799,14510,38.76,31.44,7.32,49662.51,Metal Loss Group,External,13,0.026,1.6,2.4,03:47,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1667,2315,35.25599898,-119.07449930,313.18
7800,14510,38.76,31.55,7.21,49662.62,Metal Loss Group,External,10,0.020,0.9,1.7,03:20,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.25599877,-119.07449930,313.18
7801,14510,38.76,31.70,7.06,49662.77,Metal Loss Group,External,10,0.020,1.4,2.4,03:26,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.25599829,-119.07449930,313.18
7802,14510,38.76,31.83,6.94,49662.89,Metal Loss,External,13,0.026,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25599798,-119.07449930,313.18
7803,14510,38.76,31.88,6.88,49662.95,Metal Loss Group,External,13,0.026,11.2,9.4,03:27,,ERW,0.203,X52,10.750,1402,,0.915,1533,2129,1591,2210,35.25599774,-119.07449930,313.18
7804,14510,38.76,32.06,6.70,49663.13,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25599723,-119.07449931,313.18
7805,14510,38.76,32.39,6.37,49663.46,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25599634,-119.07449931,313.18
7806,14510,38.76,32.43,6.33,49663.50,Metal Loss Group,External,13,0.026,0.7,2.0,04:43,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.25599624,-119.07449931,313.18
7807,14510,38.76,32.61,6.15,49663.68,Metal Loss,External,10,0.020,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25599573,-119.07449931,313.17
7808,14510,38.76,33.00,5.77,49664.06,Metal Loss Group,External,10,0.020,2.9,2.4,04:46,,ERW,0.203,X52,10.750,1402,,0.866,1618,2247,1652,2294,35.25599463,-119.07449931,313.17
7809,14510,38.76,33.19,5.57,49664.26,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25599406,-119.07449932,313.17
7810,14510,38.76,33.64,5.12,49664.71,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25599284,-119.07449932,313.17
7811,14510,38.76,35.21,3.55,49666.28,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25598832,-119.07449934,313.17
7812,14510,38.76,35.40,3.37,49666.47,Metal Loss Group,External,10,0.020,0.3,1.0,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25598778,-119.07449934,313.17
7813,14510,38.76,35.59,3.17,49666.66,Metal Loss,External,10,0.020,0.3,0.6,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25598722,-119.07449934,313.17
7814,14510,38.76,35.60,3.16,49666.67,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25598720,-119.07449934,313.17
7815,14510,38.76,35.62,3.14,49666.69,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25598716,-119.07449934,313.17
7816,14510,38.76,35.92,2.84,49666.99,Metal Loss Group,External,12,0.024,0.5,1.6,04:29,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25598634,-119.07449934,313.17
7817,14510,38.76,37.19,1.58,49668.26,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25598264,-119.07449935,313.16
7818,14520,31.26,38.76,31.26,49669.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:13,,,,,,35.25597807,-119.07449937,313.16
7819,14520,31.26,1.30,29.96,49671.13,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25597432,-119.07449938,313.15
7820,14520,31.26,1.89,29.37,49671.72,Metal Loss Group,External,10,0.020,0.6,2.4,05:40,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25597264,-119.07449939,313.15
7821,14520,31.26,2.13,29.14,49671.96,Metal Loss,External,10,0.020,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25597199,-119.07449939,313.15
7822,14520,31.26,2.15,29.11,49671.98,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25597193,-119.07449939,313.15
7823,14520,31.26,2.35,28.91,49672.18,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25597134,-119.07449939,313.15
7824,14520,31.26,2.43,28.83,49672.26,Metal Loss,External,10,0.020,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25597106,-119.07449939,313.15
7825,14520,31.26,3.10,28.16,49672.94,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25596917,-119.07449940,313.15
7826,14520,31.26,3.53,27.73,49673.36,Metal Loss,External,10,0.020,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25596796,-119.07449940,313.15
7827,14520,31.26,3.88,27.39,49673.71,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25596695,-119.07449941,313.15
7828,14520,31.26,4.32,26.94,49674.16,Metal Loss,External,11,0.022,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25596570,-119.07449941,313.15
7829,14520,31.26,4.62,26.65,49674.45,Metal Loss,External,10,0.020,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25596491,-119.07449941,313.14
7830,14520,31.26,5.77,25.49,49675.60,Metal Loss Group,External,10,0.020,0.3,1.1,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25596158,-119.07449942,313.14
7831,14520,31.26,8.55,22.71,49678.39,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25595365,-119.07449945,313.13
7832,14520,31.26,30.53,0.74,49700.36,Metal Loss Group,External,19,0.039,3.3,4.7,04:29,,ERW,0.203,X52,10.750,1402,,0.913,1536,2133,1620,2250,35.25589115,-119.07450019,312.97
7833,14520,31.26,30.85,0.41,49700.68,Metal Loss Group,External,25,0.051,2.9,3.9,05:11,,ERW,0.203,X52,10.750,1402,,0.933,1503,2088,1602,2225,35.25589022,-119.07450020,312.96
7834,14520,31.26,31.17,0.09,49701.00,Metal Loss Group,External,10,0.020,0.4,1.7,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25588923,-119.07450022,312.96
7835,14520,31.26,31.19,0.08,49701.02,Metal Loss,External,14,0.028,0.3,0.6,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25588919,-119.07450022,312.96
7836,14520,31.26,31.19,0.08,49701.02,Metal Loss Group,External,26,0.053,7.7,7.6,04:21,At Weld,ERW,0.203,X52,10.750,1402,,1.007,1392,1933,1540,2139,35.25588919,-119.07450022,312.96
7837,14530,38.92,31.26,38.92,49701.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:48,,,,,,35.25588899,-119.07450022,312.96
7838,14530,38.92,0.08,38.84,49701.18,Metal Loss,External,14,0.028,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25588872,-119.07450022,312.96
7839,14530,38.92,0.12,38.81,49701.21,Metal Loss,External,10,0.020,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25588864,-119.07450022,312.96
7840,14530,38.92,0.32,38.60,49701.42,Metal Loss,External,10,0.020,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25588802,-119.07450023,312.96
7841,14530,38.92,1.50,37.42,49702.59,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25588465,-119.07450027,312.95
7842,14530,38.92,1.67,37.25,49702.76,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25588424,-119.07450028,312.95
7843,14530,38.92,1.79,37.13,49702.89,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25588389,-119.07450028,312.95
7844,14530,38.92,1.97,36.95,49703.07,Metal Loss Group,External,10,0.020,1.1,0.7,06:23,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25588335,-119.07450029,312.94
7845,14530,38.92,2.16,36.76,49703.26,Metal Loss Group,External,10,0.020,0.9,1.1,06:28,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25588280,-119.07450029,312.94
7846,14530,38.92,2.36,36.57,49703.45,Metal Loss,External,13,0.026,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25588223,-119.07450030,312.94
7847,14530,38.92,2.50,36.43,49703.59,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25588191,-119.07450030,312.94
7848,14530,38.92,2.65,36.28,49703.74,Metal Loss Group,External,10,0.020,1.2,1.4,06:41,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25588146,-119.07450031,312.94
7849,14530,38.92,2.77,36.15,49703.86,Metal Loss Group,External,16,0.032,1.2,3.3,05:26,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1665,2312,35.25588107,-119.07450031,312.94
7850,14530,38.92,2.99,35.94,49704.08,Metal Loss Group,External,10,0.020,1.0,1.8,06:23,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2322,35.25588045,-119.07450032,312.94
7851,14530,38.92,3.19,35.74,49704.28,Metal Loss,External,10,0.020,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587987,-119.07450033,312.94
7852,14530,38.92,3.42,35.50,49704.52,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587921,-119.07450034,312.93
7853,14530,38.92,3.94,34.99,49705.03,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587784,-119.07450035,312.93
7854,14530,38.92,4.32,34.60,49705.42,Metal Loss,External,12,0.024,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25587675,-119.07450037,312.93
7855,14530,38.92,4.49,34.44,49705.58,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587627,-119.07450037,312.93
7856,14530,38.92,4.71,34.21,49705.81,Metal Loss,External,10,0.020,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587563,-119.07450038,312.92
7857,14530,38.92,4.75,34.18,49705.84,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587555,-119.07450038,312.92
7858,14530,38.92,5.00,33.92,49706.10,Metal Loss,External,12,0.024,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25587474,-119.07450039,312.92
7859,14530,38.92,5.07,33.85,49706.17,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587457,-119.07450039,312.92
7860,14530,38.92,5.16,33.76,49706.25,Metal Loss,External,12,0.024,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25587435,-119.07450039,312.92
7861,14530,38.92,5.19,33.73,49706.29,Metal Loss,External,10,0.020,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587419,-119.07450040,312.92
7862,14530,38.92,5.30,33.62,49706.39,Metal Loss,External,10,0.020,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587394,-119.07450040,312.92
7863,14530,38.92,5.32,33.60,49706.42,Metal Loss,External,12,0.024,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25587388,-119.07450040,312.92
7864,14530,38.92,5.45,33.47,49706.55,Metal Loss Group,External,12,0.024,1.5,0.9,06:23,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1664,2311,35.25587348,-119.07450040,312.92
7865,14530,38.92,5.59,33.33,49706.69,Metal Loss Group,External,10,0.020,2.6,1.4,07:20,,ERW,0.203,X52,10.750,1402,,0.863,1625,2256,1651,2293,35.25587305,-119.07450041,312.92
7866,14530,38.92,5.73,33.19,49706.83,Metal Loss Group,External,11,0.022,0.9,2.4,05:50,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.25587271,-119.07450041,312.92
7867,14530,38.92,5.91,33.02,49707.00,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587221,-119.07450042,312.92
7868,14530,38.92,5.96,32.97,49707.05,Metal Loss Group,External,12,0.024,1.3,2.1,06:08,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1669,2319,35.25587210,-119.07450042,312.92
7869,14530,38.92,5.98,32.94,49707.08,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587204,-119.07450042,312.92
7870,14530,38.92,6.04,32.89,49707.13,Metal Loss Group,External,11,0.022,1.3,0.7,07:29,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1670,2319,35.25587179,-119.07450042,312.92
7871,14530,38.92,6.18,32.75,49707.27,Metal Loss Group,External,10,0.020,0.6,4.0,04:17,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25587147,-119.07450043,312.92
7872,14530,38.92,6.24,32.68,49707.33,Metal Loss,External,14,0.028,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25587124,-119.07450043,312.92
7873,14530,38.92,6.26,32.67,49707.35,Metal Loss,External,10,0.020,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25587120,-119.07450043,312.92
7874,14530,38.92,6.66,32.27,49707.75,Metal Loss Group,External,11,0.022,1.1,0.9,07:23,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25587004,-119.07450045,312.92
7875,14530,38.92,6.78,32.14,49707.87,Metal Loss,External,14,0.028,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25586975,-119.07450045,312.92
7876,14530,38.92,6.86,32.06,49707.96,Metal Loss,External,16,0.032,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25586949,-119.07450045,312.92
7877,14530,38.92,6.90,32.02,49708.00,Metal Loss,External,10,0.020,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586940,-119.07450045,312.92
7878,14530,38.92,6.98,31.94,49708.08,Metal Loss,External,13,0.026,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25586921,-119.07450046,312.92
7879,14530,38.92,6.99,31.93,49708.08,Metal Loss,External,10,0.020,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586920,-119.07450046,312.92
7880,14530,38.92,7.13,31.79,49708.22,Metal Loss,External,10,0.020,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586875,-119.07450046,312.92
7881,14530,38.92,7.17,31.76,49708.26,Metal Loss Group,External,12,0.024,2.0,3.7,06:26,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1649,2290,35.25586865,-119.07450046,312.92
7882,14530,38.92,7.45,31.48,49708.54,Metal Loss,External,13,0.026,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25586779,-119.07450047,312.92
7883,14530,38.92,7.48,31.45,49708.57,Metal Loss,External,17,0.035,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25586774,-119.07450047,312.92
7884,14530,38.92,7.59,31.33,49708.69,Metal Loss Group,External,10,0.020,1.1,1.0,07:32,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25586747,-119.07450048,312.92
7885,14530,38.92,7.60,31.33,49708.69,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586747,-119.07450048,312.92
7886,14530,38.92,7.73,31.19,49708.82,Metal Loss,External,11,0.022,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25586701,-119.07450048,312.92
7887,14530,38.92,7.75,31.18,49708.84,Metal Loss Group,External,15,0.030,2.6,2.8,06:41,,ERW,0.203,X52,10.750,1402,,0.882,1589,2207,1645,2285,35.25586698,-119.07450048,312.92
7888,14530,38.92,7.79,31.14,49708.88,Metal Loss Group,External,10,0.020,2.0,2.1,04:23,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1660,2305,35.25586689,-119.07450048,312.92
7889,14530,38.92,7.92,31.00,49709.02,Metal Loss,External,13,0.026,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25586645,-119.07450049,312.92
7890,14530,38.92,7.99,30.93,49709.09,Metal Loss Group,External,13,0.026,3.9,3.3,05:41,,ERW,0.203,X52,10.750,1402,,0.890,1575,2188,1650,2292,35.25586631,-119.07450049,312.92
7891,14530,38.92,8.05,30.87,49709.15,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586606,-119.07450049,312.92
7892,14530,38.92,8.21,30.71,49709.31,Metal Loss,External,11,0.022,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25586569,-119.07450050,312.92
7893,14530,38.92,8.27,30.65,49709.36,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586545,-119.07450050,312.92
7894,14530,38.92,8.35,30.58,49709.44,Metal Loss Group,External,12,0.024,1.4,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2317,35.25586529,-119.07450050,312.92
7895,14530,38.92,8.40,30.52,49709.50,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586515,-119.07450050,312.92
7896,14530,38.92,8.41,30.51,49709.50,Metal Loss Group,External,13,0.026,2.0,0.9,06:42,,ERW,0.203,X52,10.750,1402,,0.865,1621,2251,1655,2299,35.25586513,-119.07450050,312.92
7897,14530,38.92,8.42,30.50,49709.51,Metal Loss,External,11,0.022,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25586511,-119.07450050,312.92
7898,14530,38.92,8.55,30.37,49709.65,Metal Loss Group,External,11,0.022,1.6,0.7,04:12,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.25586471,-119.07450051,312.92
7899,14530,38.92,8.57,30.35,49709.67,Metal Loss,External,11,0.022,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25586465,-119.07450051,312.92
7900,14530,38.92,8.60,30.32,49709.69,Metal Loss Group,External,13,0.026,4.4,1.4,07:30,,ERW,0.203,X52,10.750,1402,,0.893,1569,2179,1646,2286,35.25586459,-119.07450051,312.92
7901,14530,38.92,8.74,30.18,49709.84,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586416,-119.07450052,312.92
7902,14530,38.92,8.77,30.15,49709.87,Metal Loss,External,12,0.024,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25586410,-119.07450052,312.92
7903,14530,38.92,8.88,30.05,49709.97,Metal Loss,External,14,0.028,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25586373,-119.07450052,312.92
7904,14530,38.92,8.94,29.98,49710.04,Metal Loss Group,External,10,0.020,1.3,1.0,04:03,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1662,2309,35.25586359,-119.07450052,312.92
7905,14530,38.92,8.97,29.95,49710.07,Metal Loss,External,10,0.020,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586351,-119.07450052,312.92
7906,14530,38.92,8.99,29.93,49710.08,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586347,-119.07450052,312.92
7907,14530,38.92,9.01,29.92,49710.10,Metal Loss Group,External,10,0.020,1.5,1.0,05:39,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25586344,-119.07450052,312.92
7908,14530,38.92,9.06,29.87,49710.15,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586331,-119.07450053,312.92
7909,14530,38.92,9.18,29.75,49710.27,Metal Loss,External,10,0.020,0.3,0.6,03:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586295,-119.07450053,312.92
7910,14530,38.92,9.27,29.65,49710.37,Metal Loss,External,11,0.022,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25586271,-119.07450053,312.92
7911,14530,38.92,9.34,29.58,49710.43,Metal Loss,External,13,0.026,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25586246,-119.07450054,312.92
7912,14530,38.92,9.37,29.56,49710.46,Metal Loss Group,External,17,0.035,1.9,4.1,05:32,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1651,2293,35.25586240,-119.07450054,312.92
7913,14530,38.92,9.45,29.47,49710.55,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586215,-119.07450054,312.92
7914,14530,38.92,9.47,29.46,49710.56,Metal Loss,External,10,0.020,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586213,-119.07450054,312.92
7915,14530,38.92,9.50,29.43,49710.59,Metal Loss Group,External,10,0.020,2.0,2.9,04:05,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1651,2293,35.25586197,-119.07450054,312.92
7916,14530,38.92,9.61,29.31,49710.71,Metal Loss Group,External,14,0.028,1.7,3.6,05:53,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1661,2306,35.25586170,-119.07450055,312.92
7917,14530,38.92,9.73,29.20,49710.82,Metal Loss Group,External,11,0.022,1.1,1.7,07:20,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25586133,-119.07450055,312.92
7918,14530,38.92,9.84,29.09,49710.93,Metal Loss,External,19,0.039,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25586104,-119.07450055,312.92
7919,14530,38.92,9.86,29.06,49710.96,Metal Loss Group,External,11,0.022,1.5,2.2,06:20,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1663,2309,35.25586100,-119.07450055,312.92
7920,14530,38.92,9.96,28.97,49711.05,Metal Loss,External,12,0.024,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25586069,-119.07450056,312.93
7921,14530,38.92,10.06,28.87,49711.15,Metal Loss Group,External,18,0.037,5.1,6.8,05:02,,ERW,0.203,X52,10.750,1402,,0.928,1510,2097,1619,2248,35.25586044,-119.07450056,312.93
7922,14530,38.92,10.17,28.76,49711.26,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25586011,-119.07450056,312.93
7923,14530,38.92,10.19,28.73,49711.29,Metal Loss Group,External,10,0.020,1.1,0.7,04:48,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25586003,-119.07450057,312.93
7924,14530,38.92,10.22,28.71,49711.31,Metal Loss,External,10,0.020,0.3,0.6,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585999,-119.07450057,312.93
7925,14530,38.92,10.44,28.48,49711.54,Metal Loss,External,11,0.022,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25585938,-119.07450057,312.93
7926,14530,38.92,10.56,28.36,49711.66,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585899,-119.07450058,312.93
7927,14530,38.92,10.57,28.35,49711.67,Metal Loss,External,11,0.022,0.3,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25585896,-119.07450058,312.93
7928,14530,38.92,10.63,28.29,49711.72,Metal Loss,External,10,0.020,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585883,-119.07450058,312.93
7929,14530,38.92,10.63,28.29,49711.73,Metal Loss Group,External,10,0.020,1.9,2.1,06:09,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1660,2306,35.25585882,-119.07450058,312.93
7930,14530,38.92,10.76,28.16,49711.86,Metal Loss Group,External,12,0.024,3.1,6.0,04:56,,ERW,0.203,X52,10.750,1402,,0.877,1600,2222,1646,2286,35.25585840,-119.07450059,312.93
7931,14530,38.92,10.82,28.10,49711.91,Metal Loss,External,14,0.028,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25585826,-119.07450059,312.93
7932,14530,38.92,11.01,27.92,49712.10,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585770,-119.07450059,312.93
7933,14530,38.92,11.07,27.85,49712.17,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585758,-119.07450059,312.93
7934,14530,38.92,11.13,27.79,49712.23,Metal Loss Group,External,10,0.020,2.3,3.0,06:12,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1660,2305,35.25585732,-119.07450060,312.93
7935,14530,38.92,11.23,27.69,49712.33,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585708,-119.07450060,312.93
7936,14530,38.92,11.31,27.61,49712.41,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585691,-119.07450060,312.93
7937,14530,38.92,11.36,27.56,49712.45,Metal Loss Group,External,11,0.022,1.4,1.1,07:00,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1670,2319,35.25585668,-119.07450061,312.93
7938,14530,38.92,11.53,27.39,49712.62,Metal Loss,External,10,0.020,0.3,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585627,-119.07450061,312.93
7939,14530,38.92,11.56,27.36,49712.66,Metal Loss Group,External,11,0.022,2.2,3.0,06:15,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1656,2301,35.25585612,-119.07450061,312.93
7940,14530,38.92,11.72,27.21,49712.81,Metal Loss,External,10,0.020,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585575,-119.07450062,312.93
7941,14530,38.92,11.77,27.15,49712.87,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585552,-119.07450062,312.93
7942,14530,38.92,11.80,27.12,49712.90,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585546,-119.07450062,312.93
7943,14530,38.92,11.85,27.07,49712.95,Metal Loss Group,External,14,0.028,5.4,3.9,06:42,,ERW,0.203,X52,10.750,1402,,0.906,1547,2149,1625,2256,35.25585533,-119.07450062,312.93
7944,14530,38.92,12.00,26.92,49713.10,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585488,-119.07450063,312.93
7945,14530,38.92,12.01,26.92,49713.10,Metal Loss,External,11,0.022,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25585487,-119.07450063,312.93
7946,14530,38.92,12.08,26.84,49713.18,Metal Loss Group,External,15,0.030,2.2,2.0,05:54,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1655,2299,35.25585469,-119.07450063,312.93
7947,14530,38.92,12.14,26.79,49713.23,Metal Loss Group,External,10,0.020,1.4,1.1,04:54,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25585454,-119.07450063,312.93
7948,14530,38.92,12.41,26.51,49713.51,Metal Loss Group,External,10,0.020,1.3,2.1,07:18,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25585373,-119.07450064,312.93
7949,14530,38.92,12.46,26.46,49713.56,Metal Loss Group,External,21,0.043,5.7,5.1,05:36,,ERW,0.203,X52,10.750,1402,,0.954,1470,2042,1619,2249,35.25585360,-119.07450064,312.93
7950,14530,38.92,12.61,26.32,49713.70,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585317,-119.07450065,312.93
7951,14530,38.92,12.76,26.17,49713.85,Metal Loss,External,10,0.020,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585279,-119.07450065,312.93
7952,14530,38.92,12.92,26.00,49714.02,Metal Loss,External,12,0.024,0.4,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.25585230,-119.07450066,312.93
