"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
7953,14530,38.92,13.05,25.88,49714.14,Metal Loss Group,External,12,0.024,4.4,5.3,05:48,,ERW,0.203,X52,10.750,1402,,0.888,1578,2192,1628,2262,35.25585191,-119.07450066,312.93
7954,14530,38.92,13.07,25.86,49714.16,Metal Loss,External,10,0.020,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585186,-119.07450066,312.93
7955,14530,38.92,13.09,25.84,49714.18,Metal Loss,External,10,0.020,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585183,-119.07450066,312.93
7956,14530,38.92,13.19,25.73,49714.28,Metal Loss,External,12,0.024,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25585147,-119.07450067,312.93
7957,14530,38.92,13.22,25.70,49714.32,Metal Loss,External,10,0.020,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585138,-119.07450067,312.93
7958,14530,38.92,13.28,25.65,49714.37,Metal Loss,External,10,0.020,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585128,-119.07450067,312.93
7959,14530,38.92,13.74,25.19,49714.83,Metal Loss Group,External,10,0.020,0.3,2.4,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25585000,-119.07450069,312.93
7960,14530,38.92,13.93,24.99,49715.03,Metal Loss Group,External,10,0.020,0.8,1.7,06:42,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25584939,-119.07450069,312.93
7961,14530,38.92,14.08,24.84,49715.17,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584899,-119.07450070,312.93
7962,14530,38.92,14.22,24.70,49715.32,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584855,-119.07450070,312.93
7963,14530,38.92,14.39,24.53,49715.49,Metal Loss Group,External,10,0.020,3.3,1.8,06:15,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1653,2296,35.25584816,-119.07450071,312.93
7964,14530,38.92,14.48,24.44,49715.58,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584784,-119.07450071,312.93
7965,14530,38.92,14.75,24.18,49715.84,Metal Loss Group,External,10,0.020,0.6,2.0,06:42,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25584708,-119.07450072,312.93
7966,14530,38.92,14.93,24.00,49716.02,Metal Loss Group,External,10,0.020,1.5,2.9,06:15,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.25584659,-119.07450073,312.93
7967,14530,38.92,15.14,23.79,49716.23,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584597,-119.07450073,312.93
7968,14530,38.92,15.31,23.61,49716.41,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584548,-119.07450074,312.94
7969,14530,38.92,15.52,23.40,49716.62,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584491,-119.07450075,312.94
7970,14530,38.92,15.68,23.24,49716.78,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584442,-119.07450075,312.94
7971,14530,38.92,16.05,22.87,49717.15,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584335,-119.07450077,312.94
7972,14530,38.92,16.18,22.75,49717.27,Metal Loss Group,External,10,0.020,1.3,0.7,07:06,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25584306,-119.07450077,312.94
7973,14530,38.92,16.42,22.51,49717.51,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584240,-119.07450078,312.94
7974,14530,38.92,16.59,22.33,49717.69,Metal Loss Group,External,10,0.020,0.9,1.4,06:51,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.25584187,-119.07450078,312.94
7975,14530,38.92,16.90,22.03,49717.99,Metal Loss,External,10,0.020,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584095,-119.07450079,312.94
7976,14530,38.92,16.97,21.96,49718.06,Metal Loss Group,External,10,0.020,1.3,0.9,06:48,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25584078,-119.07450080,312.94
7977,14530,38.92,17.10,21.83,49718.19,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25584038,-119.07450080,312.94
7978,14530,38.92,17.50,21.43,49718.59,Metal Loss,External,10,0.020,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583924,-119.07450081,312.94
7979,14530,38.92,18.88,20.05,49719.97,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583536,-119.07450086,312.94
7980,14530,38.92,18.89,20.03,49719.99,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583533,-119.07450086,312.94
7981,14530,38.92,19.04,19.89,49720.13,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583491,-119.07450087,312.94
7982,14530,38.92,19.12,19.81,49720.21,Metal Loss,External,10,0.020,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583461,-119.07450087,312.94
7983,14530,38.92,19.23,19.70,49720.32,Metal Loss Group,External,10,0.020,0.5,2.4,06:06,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25583432,-119.07450087,312.94
7984,14530,38.92,19.25,19.67,49720.35,Metal Loss Group,External,11,0.022,1.1,1.7,03:42,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1671,2320,35.25583427,-119.07450087,312.94
7985,14530,38.92,19.26,19.67,49720.35,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583427,-119.07450087,312.94
7986,14530,38.92,19.37,19.55,49720.46,Metal Loss Group,External,11,0.022,4.1,3.7,05:36,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1639,2277,35.25583391,-119.07450088,312.94
7987,14530,38.92,19.41,19.51,49720.51,Metal Loss Group,External,10,0.020,0.4,2.1,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25583379,-119.07450088,312.94
7988,14530,38.92,19.49,19.44,49720.58,Metal Loss Group,External,12,0.024,2.6,3.2,02:54,,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1649,2291,35.25583365,-119.07450088,312.94
7989,14530,38.92,19.83,19.10,49720.92,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583263,-119.07450089,312.94
7990,14530,38.92,19.88,19.05,49720.97,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583253,-119.07450090,312.94
7991,14530,38.92,19.89,19.03,49720.99,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583250,-119.07450090,312.94
7992,14530,38.92,20.05,18.87,49721.15,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583203,-119.07450090,312.94
7993,14530,38.92,20.44,18.48,49721.54,Metal Loss,External,10,0.020,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583089,-119.07450091,312.94
7994,14530,38.92,20.59,18.33,49721.69,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25583043,-119.07450092,312.94
7995,14530,38.92,23.53,15.40,49724.62,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25582215,-119.07450102,312.95
7996,14530,38.92,23.67,15.26,49724.76,Metal Loss Group,External,10,0.020,0.5,1.8,06:15,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25582172,-119.07450102,312.95
7997,14530,38.92,24.18,14.74,49725.28,Metal Loss,External,10,0.020,0.4,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25582027,-119.07450104,312.95
7998,14530,38.92,24.31,14.62,49725.40,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25581989,-119.07450105,312.95
7999,14530,38.92,24.58,14.34,49725.68,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25581913,-119.07450106,312.95
8000,14530,38.92,24.86,14.06,49725.95,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25581829,-119.07450107,312.95
8001,14530,38.92,26.99,11.93,49728.09,Metal Loss Group,External,10,0.020,0.3,0.9,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25581225,-119.07450114,312.96
8002,14530,38.92,27.69,11.23,49728.79,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25581031,-119.07450116,312.96
8003,14530,38.92,27.71,11.21,49728.81,Metal Loss,External,10,0.020,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25581018,-119.07450116,312.96
8004,14530,38.92,27.82,11.10,49728.92,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25580993,-119.07450117,312.96
8005,14530,38.92,27.84,11.09,49728.93,Metal Loss,External,10,0.020,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25580990,-119.07450117,312.96
8006,14530,38.92,28.25,10.68,49729.34,Metal Loss,External,10,0.020,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25580874,-119.07450118,312.96
8007,14530,38.92,28.37,10.55,49729.47,Metal Loss Group,External,10,0.020,1.2,0.7,07:30,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25580832,-119.07450119,312.96
8008,14530,38.92,28.40,10.53,49729.49,Metal Loss Group,External,10,0.020,0.5,1.7,06:06,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25580827,-119.07450119,312.96
8009,14530,38.92,28.47,10.46,49729.56,Metal Loss,External,12,0.024,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25580811,-119.07450119,312.96
8010,14530,38.92,28.62,10.31,49729.71,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25580768,-119.07450119,312.96
8011,14530,38.92,28.73,10.19,49729.83,Metal Loss Group,External,12,0.024,0.6,2.2,06:54,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2330,35.25580727,-119.07450120,312.96
8012,14530,38.92,28.87,10.05,49729.97,Metal Loss,External,10,0.020,0.3,0.6,07:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25580695,-119.07450120,312.96
8013,14530,38.92,31.01,7.91,49732.11,Metal Loss Group,External,10,0.020,2.1,2.2,06:15,,ERW,0.203,X52,10.750,1402,,0.858,1635,2270,1660,2305,35.25580080,-119.07450128,312.96
8014,14530,38.92,31.38,7.55,49732.47,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579985,-119.07450129,312.96
8015,14530,38.92,31.43,7.49,49732.53,Metal Loss Group,External,10,0.020,1.3,1.6,06:55,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.25579963,-119.07450129,312.96
8016,14530,38.92,31.94,6.98,49733.04,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579821,-119.07450131,312.97
8017,14530,38.92,32.28,6.64,49733.38,Metal Loss Group,External,10,0.020,0.8,1.7,06:15,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.25579719,-119.07450132,312.97
8018,14530,38.92,32.45,6.48,49733.54,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579670,-119.07450132,312.97
8019,14530,38.92,32.48,6.44,49733.58,Metal Loss,External,10,0.020,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579663,-119.07450133,312.97
8020,14530,38.92,33.33,5.60,49734.42,Metal Loss,External,10,0.020,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579421,-119.07450135,312.97
8021,14530,38.92,33.50,5.43,49734.59,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579374,-119.07450136,312.97
8022,14530,38.92,33.51,5.42,49734.60,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579371,-119.07450136,312.97
8023,14530,38.92,33.52,5.41,49734.61,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579369,-119.07450136,312.97
8024,14530,38.92,33.63,5.29,49734.72,Metal Loss,External,10,0.020,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579342,-119.07450136,312.97
8025,14530,38.92,33.68,5.24,49734.78,Metal Loss,External,13,0.026,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25579318,-119.07450137,312.97
8026,14530,38.92,33.98,4.95,49735.07,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579241,-119.07450138,312.97
8027,14530,38.92,34.01,4.91,49735.10,Metal Loss,External,10,0.020,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579233,-119.07450138,312.97
8028,14530,38.92,34.12,4.80,49735.22,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579197,-119.07450138,312.97
8029,14530,38.92,34.26,4.67,49735.35,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25579153,-119.07450139,312.97
8030,14530,38.92,36.29,2.63,49737.39,Metal Loss Group,External,10,0.020,0.4,1.7,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25578571,-119.07450146,312.97
8031,14530,38.92,36.50,2.43,49737.59,Metal Loss,External,10,0.020,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25578514,-119.07450146,312.97
8032,14530,38.92,36.74,2.18,49737.84,Metal Loss,External,10,0.020,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25578444,-119.07450147,312.97
8033,14530,38.92,37.65,1.28,49738.74,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25578192,-119.07450150,312.98
8034,14540,38.97,38.92,38.97,49740.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:31,,,,,,35.25577813,-119.07450156,312.99
8035,14540,38.97,1.31,37.66,49741.33,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25577440,-119.07450161,313.01
8036,14540,38.97,2.62,36.35,49742.64,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25577061,-119.07450166,313.03
8037,14540,38.97,4.93,34.04,49744.95,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25576407,-119.07450175,313.05
8038,14540,38.97,5.06,33.91,49745.08,Metal Loss Group,External,10,0.020,0.4,1.4,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25576367,-119.07450176,313.06
8039,14540,38.97,10.47,28.50,49750.49,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25574836,-119.07450197,313.12
8040,14540,38.97,12.99,25.98,49753.01,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25574120,-119.07450208,313.15
8041,14540,38.97,13.50,25.47,49753.52,Metal Loss Group,External,10,0.020,1.5,1.8,02:59,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25573971,-119.07450210,313.16
8042,14540,38.97,13.80,25.17,49753.81,Metal Loss,External,10,0.020,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25573893,-119.07450211,313.16
8043,14540,38.97,16.10,22.87,49756.11,Metal Loss Group,External,10,0.020,1.1,1.0,03:50,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2322,35.25573232,-119.07450220,313.19
8044,14540,38.97,16.27,22.70,49756.29,Metal Loss,External,10,0.020,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25573195,-119.07450221,313.19
8045,14540,38.97,16.49,22.48,49756.50,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25573122,-119.07450222,313.20
8046,14540,38.97,17.10,21.87,49757.12,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25572947,-119.07450224,313.21
8047,14540,38.97,18.62,20.35,49758.64,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25572520,-119.07450230,313.22
8048,14540,38.97,18.76,20.22,49758.77,Metal Loss Group,External,10,0.020,0.4,1.6,04:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25572480,-119.07450231,313.23
8049,14540,38.97,19.18,19.79,49759.20,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25572361,-119.07450232,313.23
8050,14540,38.97,19.45,19.52,49759.47,Metal Loss,External,10,0.020,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25572289,-119.07450233,313.23
8051,14540,38.97,20.74,18.23,49760.76,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571924,-119.07450238,313.25
8052,14540,38.97,20.96,18.02,49760.97,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571864,-119.07450239,313.25
8053,14540,38.97,21.06,17.91,49761.07,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571828,-119.07450239,313.25
8054,14540,38.97,21.19,17.78,49761.21,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571788,-119.07450240,313.26
8055,14540,38.97,22.02,16.95,49762.03,Metal Loss Group,External,10,0.020,0.8,2.4,04:33,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25571553,-119.07450242,313.27
8056,14540,38.97,22.36,16.61,49762.38,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571463,-119.07450243,313.27
8057,14540,38.97,22.38,16.59,49762.40,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571457,-119.07450243,313.27
8058,14540,38.97,22.51,16.46,49762.53,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571418,-119.07450244,313.27
8059,14540,38.97,22.79,16.19,49762.80,Metal Loss,External,11,0.022,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25571341,-119.07450245,313.28
8060,14540,38.97,22.87,16.10,49762.88,Metal Loss,External,11,0.022,0.3,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25571311,-119.07450245,313.28
8061,14540,38.97,22.99,15.98,49763.01,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571283,-119.07450245,313.28
8062,14540,38.97,23.38,15.59,49763.40,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571173,-119.07450247,313.28
8063,14540,38.97,23.56,15.41,49763.58,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571120,-119.07450247,313.29
8064,14540,38.97,23.73,15.24,49763.75,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571071,-119.07450248,313.29
8065,14540,38.97,23.89,15.08,49763.91,Metal Loss Group,External,12,0.024,0.8,1.1,06:30,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.25571023,-119.07450248,313.29
8066,14540,38.97,23.94,15.03,49763.96,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25571011,-119.07450248,313.29
8067,14540,38.97,24.71,14.26,49764.72,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570791,-119.07450251,313.30
8068,14540,38.97,25.12,13.85,49765.14,Metal Loss Group,External,12,0.024,1.9,3.7,05:20,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1640,2278,35.25570673,-119.07450252,313.31
8069,14540,38.97,25.45,13.52,49765.47,Metal Loss,External,10,0.020,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570584,-119.07450253,313.31
8070,14540,38.97,25.51,13.46,49765.53,Metal Loss Group,External,15,0.030,6.3,4.1,05:14,,ERW,0.203,X52,10.750,1402,,0.917,1529,2124,1632,2267,35.25570560,-119.07450253,313.31
8071,14540,38.97,25.76,13.21,49765.78,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570495,-119.07450254,313.32
8072,14540,38.97,26.05,12.92,49766.07,Metal Loss Group,External,15,0.030,2.2,1.8,06:23,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1655,2299,35.25570416,-119.07450255,313.32
8073,14540,38.97,26.11,12.86,49766.13,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570390,-119.07450255,313.32
8074,14540,38.97,26.19,12.78,49766.21,Metal Loss,External,16,0.032,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25570368,-119.07450256,313.32
8075,14540,38.97,26.33,12.64,49766.35,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570327,-119.07450256,313.32
8076,14540,38.97,26.42,12.55,49766.44,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570307,-119.07450256,313.32
8077,14540,38.97,26.52,12.45,49766.53,Metal Loss,External,10,0.020,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570275,-119.07450257,313.33
8078,14540,38.97,26.62,12.36,49766.63,Metal Loss Group,External,17,0.035,1.1,1.7,06:18,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1667,2315,35.25570252,-119.07450257,313.33
8079,14540,38.97,26.74,12.23,49766.75,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570211,-119.07450257,313.33
8080,14540,38.97,26.80,12.17,49766.82,Metal Loss,External,11,0.022,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25570196,-119.07450257,313.33
8081,14540,38.97,26.92,12.05,49766.93,Metal Loss,External,10,0.020,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25570160,-119.07450258,313.33
8082,14540,38.97,26.94,12.03,49766.95,Metal Loss Group,External,11,0.022,1.1,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25570156,-119.07450258,313.33
8083,14540,38.97,27.12,11.85,49767.14,Metal Loss Group,External,10,0.020,2.2,2.0,05:22,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1660,2305,35.25570102,-119.07450259,313.33
8084,14540,38.97,27.31,11.66,49767.33,Metal Loss Group,External,10,0.020,0.9,1.7,06:22,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.25570046,-119.07450259,313.34
8085,14540,38.97,27.50,11.47,49767.52,Metal Loss,External,11,0.022,0.4,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.25570003,-119.07450260,313.34
8086,14540,38.97,27.53,11.45,49767.54,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569986,-119.07450260,313.34
8087,14540,38.97,27.54,11.43,49767.56,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569981,-119.07450260,313.34
8088,14540,38.97,27.62,11.35,49767.64,Metal Loss,External,10,0.020,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569965,-119.07450260,313.34
8089,14540,38.97,27.64,11.33,49767.66,Metal Loss,External,15,0.030,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25569961,-119.07450260,313.34
8090,14540,38.97,27.71,11.26,49767.73,Metal Loss,External,12,0.024,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25569944,-119.07450260,313.34
8091,14540,38.97,27.72,11.25,49767.74,Metal Loss Group,External,10,0.020,0.5,1.8,03:59,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25569930,-119.07450260,313.34
8092,14540,38.97,27.83,11.14,49767.84,Metal Loss,External,11,0.022,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25569907,-119.07450261,313.34
8093,14540,38.97,27.83,11.14,49767.84,Metal Loss Group,External,12,0.024,2.9,4.7,04:56,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1645,2284,35.25569907,-119.07450261,313.34
8094,14540,38.97,28.01,10.96,49768.03,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569854,-119.07450261,313.35
8095,14540,38.97,28.11,10.86,49768.13,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569832,-119.07450262,313.35
8096,14540,38.97,28.16,10.81,49768.17,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569807,-119.07450262,313.35
8097,14540,38.97,28.16,10.81,49768.18,Metal Loss Group,External,11,0.022,1.1,0.7,04:15,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25569806,-119.07450262,313.35
8098,14540,38.97,28.24,10.73,49768.25,Metal Loss Group,External,12,0.024,4.9,5.2,05:30,,ERW,0.203,X52,10.750,1402,,0.892,1572,2184,1628,2261,35.25569786,-119.07450262,313.35
8099,14540,38.97,28.27,10.70,49768.29,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569779,-119.07450262,313.35
8100,14540,38.97,28.39,10.58,49768.40,Metal Loss,External,10,0.020,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569744,-119.07450263,313.35
8101,14540,38.97,28.49,10.48,49768.51,Metal Loss,External,10,0.020,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569721,-119.07450263,313.35
8102,14540,38.97,28.69,10.28,49768.71,Metal Loss,External,12,0.024,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25569664,-119.07450263,313.35
8103,14540,38.97,28.70,10.27,49768.72,Metal Loss,External,12,0.024,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25569662,-119.07450263,313.35
8104,14540,38.97,28.83,10.14,49768.85,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569621,-119.07450264,313.36
8105,14540,38.97,28.84,10.13,49768.86,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569620,-119.07450264,313.36
8106,14540,38.97,28.95,10.02,49768.97,Metal Loss Group,External,12,0.024,1.5,4.7,04:57,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1649,2290,35.25569581,-119.07450264,313.36
8107,14540,38.97,29.20,9.77,49769.22,Metal Loss Group,External,14,0.028,0.6,1.1,05:51,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1674,2325,35.25569512,-119.07450265,313.36
8108,14540,38.97,29.26,9.71,49769.28,Metal Loss,External,14,0.028,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25569497,-119.07450265,313.36
8109,14540,38.97,29.37,9.60,49769.39,Metal Loss Group,External,14,0.028,2.9,3.6,05:00,,ERW,0.203,X52,10.750,1402,,0.883,1588,2206,1636,2272,35.25569463,-119.07450266,313.36
8110,14540,38.97,29.52,9.45,49769.53,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569427,-119.07450266,313.37
8111,14540,38.97,29.57,9.40,49769.59,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569406,-119.07450266,313.37
8112,14540,38.97,29.74,9.23,49769.76,Metal Loss Group,External,10,0.020,1.8,2.5,05:30,,ERW,0.203,X52,10.750,1402,,0.853,1644,2284,1651,2294,35.25569367,-119.07450267,313.37
8113,14540,38.97,29.77,9.20,49769.79,Metal Loss,External,15,0.030,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25569349,-119.07450267,313.37
8114,14540,38.97,30.02,8.95,49770.03,Metal Loss Group,External,13,0.026,1.9,4.9,04:52,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1647,2287,35.25569283,-119.07450268,313.37
8115,14540,38.97,30.25,8.72,49770.27,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25569216,-119.07450268,313.38
8116,14540,38.97,30.42,8.55,49770.44,Metal Loss,External,11,0.022,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25569164,-119.07450269,313.38
8117,14540,38.97,30.46,8.51,49770.48,Metal Loss Group,External,10,0.020,1.1,1.4,05:55,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25569158,-119.07450269,313.38
8118,14540,38.97,30.65,8.33,49770.66,Metal Loss,External,14,0.028,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25569106,-119.07450270,313.38
8119,14540,38.97,30.76,8.21,49770.77,Metal Loss,External,12,0.024,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25569079,-119.07450270,313.38
8120,14540,38.97,31.08,7.89,49771.10,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25568980,-119.07450271,313.39
8121,14540,38.97,31.15,7.82,49771.16,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25568965,-119.07450271,313.39
8122,14540,38.97,31.31,7.66,49771.33,Metal Loss Group,External,11,0.022,0.7,0.9,05:25,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.25568916,-119.07450272,313.39
8123,14540,38.97,31.46,7.51,49771.48,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25568872,-119.07450272,313.39
8124,14540,38.97,31.83,7.14,49771.85,Metal Loss,External,10,0.020,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25568765,-119.07450273,313.40
8125,14540,38.97,32.28,6.69,49772.30,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25568640,-119.07450275,313.40
8126,14540,38.97,32.45,6.52,49772.47,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25568589,-119.07450275,313.40
8127,14540,38.97,32.55,6.42,49772.57,Metal Loss,External,11,0.022,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25568564,-119.07450276,313.41
8128,14540,38.97,33.47,5.50,49773.49,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25568298,-119.07450279,313.42
8129,14540,38.97,36.60,2.37,49776.61,Metal Loss,External,11,0.022,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25567413,-119.07450289,313.46
8130,14540,38.97,36.75,2.22,49776.77,Metal Loss,External,12,0.024,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25567366,-119.07450289,313.46
8131,14540,38.97,38.07,0.90,49778.08,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25566998,-119.07450293,313.48
8132,14550,37.68,38.97,37.68,49778.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:00,,,,,,35.25566731,-119.07450296,313.49
8133,14550,37.68,1.08,36.60,49780.07,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25566419,-119.07450300,313.50
8134,14550,37.68,1.91,35.77,49780.90,Metal Loss Group,External,10,0.020,1.4,1.4,05:10,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.25566185,-119.07450302,313.51
8135,14550,37.68,4.26,33.42,49783.25,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25565512,-119.07450310,313.55
8136,14550,37.68,4.41,33.27,49783.40,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25565475,-119.07450310,313.55
8137,14550,37.68,4.56,33.12,49783.55,Metal Loss Group,External,10,0.020,1.5,2.0,05:19,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25565431,-119.07450311,313.55
8138,14550,37.68,4.80,32.89,49783.78,Metal Loss,External,10,0.020,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25565366,-119.07450311,313.55
8139,14550,37.68,5.22,32.47,49784.20,Metal Loss,External,10,0.020,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25565251,-119.07450313,313.56
8140,14550,37.68,5.58,32.11,49784.57,Metal Loss,External,10,0.020,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25565144,-119.07450314,313.56
8141,14550,37.68,6.55,31.13,49785.54,Metal Loss,External,12,0.024,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25564865,-119.07450317,313.58
8142,14550,37.68,6.77,30.91,49785.76,Metal Loss Group,External,10,0.020,0.5,2.0,05:03,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25564803,-119.07450318,313.58
8143,14550,37.68,6.98,30.70,49785.97,Metal Loss Group,External,11,0.022,0.4,2.1,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.25564741,-119.07450318,313.58
8144,14550,37.68,7.15,30.54,49786.13,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25564694,-119.07450319,313.58
8145,14550,37.68,8.82,28.86,49787.81,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25564223,-119.07450324,313.61
8146,14550,37.68,9.13,28.55,49788.12,Metal Loss,External,11,0.022,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25564139,-119.07450325,313.61
8147,14550,37.68,9.21,28.47,49788.20,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25564111,-119.07450325,313.61
8148,14550,37.68,9.63,28.05,49788.62,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563990,-119.07450326,313.61
8149,14550,37.68,9.88,27.80,49788.87,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563925,-119.07450326,313.62
8150,14550,37.68,10.02,27.66,49789.01,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563881,-119.07450326,313.62
8151,14550,37.68,10.32,27.36,49789.31,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563801,-119.07450326,313.62
8152,14550,37.68,10.94,26.74,49789.93,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563625,-119.07450326,313.62
8153,14550,37.68,11.09,26.59,49790.08,Metal Loss,External,10,0.020,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563577,-119.07450327,313.62
8154,14550,37.68,11.37,26.31,49790.36,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563502,-119.07450327,313.62
8155,14550,37.68,12.88,24.81,49791.86,Metal Loss,External,10,0.020,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563066,-119.07450327,313.63
8156,14550,37.68,13.03,24.65,49792.02,Metal Loss,External,10,0.020,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25563020,-119.07450327,313.64
8157,14550,37.68,13.16,24.53,49792.14,Metal Loss,External,10,0.020,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562993,-119.07450327,313.64
8158,14550,37.68,13.17,24.52,49792.15,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562990,-119.07450327,313.64
8159,14550,37.68,13.28,24.40,49792.27,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562952,-119.07450327,313.64
8160,14550,37.68,13.60,24.08,49792.59,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562867,-119.07450327,313.64
8161,14550,37.68,13.61,24.08,49792.59,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562866,-119.07450327,313.64
8162,14550,37.68,13.80,23.88,49792.79,Metal Loss Group,External,12,0.024,0.9,0.7,06:10,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2323,35.25562810,-119.07450327,313.64
8163,14550,37.68,13.94,23.75,49792.92,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562768,-119.07450327,313.64
8164,14550,37.68,14.14,23.54,49793.13,Metal Loss,External,10,0.020,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562710,-119.07450327,313.64
8165,14550,37.68,14.47,23.21,49793.46,Metal Loss,External,13,0.026,0.4,0.5,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.25562612,-119.07450328,313.64
8166,14550,37.68,14.93,22.75,49793.92,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562478,-119.07450328,313.65
8167,14550,37.68,15.96,21.72,49794.95,Metal Loss,External,10,0.020,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562187,-119.07450328,313.65
8168,14550,37.68,16.24,21.45,49795.23,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562111,-119.07450328,313.66
8169,14550,37.68,16.50,21.19,49795.48,Metal Loss,External,10,0.020,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25562044,-119.07450328,313.66
8170,14550,37.68,17.13,20.56,49796.12,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25561853,-119.07450328,313.66
8171,14550,37.68,17.48,20.20,49796.47,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25561761,-119.07450328,313.66
8172,14550,37.68,26.68,11.00,49805.67,Metal Loss,External,11,0.022,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25559141,-119.07450331,313.72
8173,14550,37.68,27.28,10.41,49806.26,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558972,-119.07450331,313.72
8174,14550,37.68,27.36,10.33,49806.34,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558943,-119.07450331,313.72
8175,14550,37.68,27.50,10.19,49806.48,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558911,-119.07450331,313.72
8176,14550,37.68,27.60,10.08,49806.59,Metal Loss Group,External,10,0.020,1.2,2.6,06:30,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1670,2319,35.25558877,-119.07450331,313.73
8177,14550,37.68,27.73,9.95,49806.72,Metal Loss Group,External,10,0.020,0.5,1.0,04:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25558845,-119.07450331,313.73
8178,14550,37.68,27.82,9.86,49806.81,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558813,-119.07450332,313.73
8179,14550,37.68,27.93,9.75,49806.92,Metal Loss Group,External,11,0.022,0.6,2.2,04:30,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25558786,-119.07450332,313.73
8180,14550,37.68,27.94,9.74,49806.93,Metal Loss,External,10,0.020,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558775,-119.07450332,313.73
8181,14550,37.68,27.97,9.71,49806.96,Metal Loss,External,11,0.022,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25558769,-119.07450332,313.73
8182,14550,37.68,28.06,9.63,49807.04,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558750,-119.07450332,313.73
8183,14550,37.68,28.08,9.61,49807.06,Metal Loss Group,External,16,0.032,2.8,1.0,06:06,,ERW,0.203,X52,10.750,1402,,0.889,1578,2191,1654,2297,35.25558747,-119.07450332,313.73
8184,14550,37.68,28.09,9.60,49807.08,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558744,-119.07450332,313.73
8185,14550,37.68,28.21,9.47,49807.20,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558700,-119.07450332,313.73
8186,14550,37.68,28.29,9.40,49807.28,Metal Loss Group,External,12,0.024,0.4,2.4,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25558683,-119.07450332,313.73
8187,14550,37.68,28.38,9.30,49807.37,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558650,-119.07450332,313.73
8188,14550,37.68,28.40,9.29,49807.38,Metal Loss,External,10,0.020,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558646,-119.07450332,313.73
8189,14550,37.68,28.40,9.28,49807.39,Metal Loss Group,External,13,0.026,4.4,5.5,05:40,,ERW,0.203,X52,10.750,1402,,0.893,1569,2179,1627,2260,35.25558644,-119.07450332,313.73
8190,14550,37.68,28.57,9.11,49807.56,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558595,-119.07450332,313.73
8191,14550,37.68,28.75,8.93,49807.74,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558554,-119.07450332,313.73
8192,14550,37.68,28.78,8.90,49807.77,Metal Loss Group,External,14,0.028,0.3,2.1,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25558538,-119.07450332,313.73
8193,14550,37.68,28.81,8.88,49807.80,Metal Loss,External,11,0.022,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25558533,-119.07450332,313.73
8194,14550,37.68,28.99,8.69,49807.98,Metal Loss Group,External,10,0.020,1.3,1.0,03:56,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25558479,-119.07450332,313.73
8195,14550,37.68,29.01,8.67,49808.00,Metal Loss,External,10,0.020,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558474,-119.07450332,313.73
8196,14550,37.68,29.01,8.67,49808.00,Metal Loss Group,External,12,0.024,3.7,5.8,05:50,,ERW,0.203,X52,10.750,1402,,0.883,1587,2205,1628,2262,35.25558474,-119.07450332,313.73
8197,14550,37.68,29.02,8.66,49808.01,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558473,-119.07450332,313.73
8198,14550,37.68,29.34,8.35,49808.33,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558387,-119.07450332,313.74
8199,14550,37.68,29.39,8.30,49808.38,Metal Loss Group,External,12,0.024,4.5,3.6,05:54,,ERW,0.203,X52,10.750,1402,,0.889,1577,2190,1628,2261,35.25558364,-119.07450332,313.74
8200,14550,37.68,29.43,8.26,49808.41,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558356,-119.07450332,313.74
8201,14550,37.68,29.52,8.16,49808.51,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558334,-119.07450332,313.74
8202,14550,37.68,29.74,7.95,49808.73,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558272,-119.07450332,313.74
8203,14550,37.68,29.81,7.87,49808.80,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558244,-119.07450332,313.74
8204,14550,37.68,29.88,7.81,49808.86,Metal Loss Group,External,12,0.024,1.2,2.0,07:00,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1670,2319,35.25558228,-119.07450332,313.74
8205,14550,37.68,29.89,7.80,49808.87,Metal Loss Group,External,12,0.024,1.6,2.0,05:48,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1655,2298,35.25558226,-119.07450332,313.74
8206,14550,37.68,30.10,7.59,49809.09,Metal Loss Group,External,12,0.024,3.0,3.7,05:52,,ERW,0.203,X52,10.750,1402,,0.876,1601,2224,1641,2279,35.25558168,-119.07450332,313.74
8207,14550,37.68,30.32,7.36,49809.31,Metal Loss Group,External,12,0.024,0.6,1.4,06:58,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2330,35.25558107,-119.07450331,313.74
8208,14550,37.68,30.47,7.22,49809.46,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558060,-119.07450331,313.73
8209,14550,37.68,30.53,7.16,49809.51,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558045,-119.07450331,313.73
8210,14550,37.68,30.56,7.12,49809.55,Metal Loss Group,External,15,0.030,1.3,0.7,06:10,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1666,2314,35.25558038,-119.07450331,313.73
8211,14550,37.68,30.67,7.02,49809.66,Metal Loss,External,10,0.020,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25558004,-119.07450331,313.73
8212,14550,37.68,30.82,6.87,49809.80,Metal Loss,External,16,0.032,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25557958,-119.07450331,313.73
8213,14550,37.68,30.83,6.85,49809.82,Metal Loss,External,14,0.028,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25557954,-119.07450331,313.73
8214,14550,37.68,30.96,6.72,49809.95,Metal Loss,External,12,0.024,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25557928,-119.07450331,313.73
8215,14550,37.68,30.96,6.72,49809.95,Metal Loss Group,External,13,0.026,1.3,0.9,06:08,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.25557927,-119.07450331,313.73
8216,14550,37.68,30.99,6.69,49809.98,Metal Loss,External,11,0.022,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25557919,-119.07450331,313.73
8217,14550,37.68,31.14,6.54,49810.13,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25557875,-119.07450331,313.73
8218,14550,37.68,31.17,6.51,49810.16,Metal Loss Group,External,13,0.026,1.5,1.0,06:02,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1666,2314,35.25557868,-119.07450331,313.73
8219,14550,37.68,31.22,6.46,49810.21,Metal Loss Group,External,11,0.022,1.6,1.7,06:59,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1669,2318,35.25557844,-119.07450331,313.73
8220,14550,37.68,31.27,6.41,49810.26,Metal Loss,External,11,0.022,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25557832,-119.07450331,313.73
8221,14550,37.68,31.35,6.34,49810.33,Metal Loss,External,10,0.020,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25557817,-119.07450331,313.73
8222,14550,37.68,31.48,6.20,49810.47,Metal Loss Group,External,13,0.026,0.5,2.2,05:11,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25557770,-119.07450330,313.73
8223,14550,37.68,31.56,6.13,49810.54,Metal Loss Group,External,10,0.020,1.4,1.6,06:20,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25557755,-119.07450330,313.73
8224,14550,37.68,31.72,5.97,49810.70,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25557712,-119.07450330,313.73
8225,14550,37.68,31.74,5.94,49810.73,Metal Loss,External,10,0.020,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25557707,-119.07450330,313.73
8226,14550,37.68,31.78,5.91,49810.77,Metal Loss,External,11,0.022,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25557698,-119.07450330,313.73
8227,14550,37.68,32.00,5.68,49810.99,Metal Loss,External,10,0.020,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25557634,-119.07450330,313.73
8228,14550,37.68,32.35,5.34,49811.33,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25557534,-119.07450330,313.73
8229,14550,37.68,37.32,0.36,49816.31,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25556108,-119.07450326,313.72
8230,14560,38.78,37.68,38.78,49816.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.25556014,-119.07450326,313.72
8231,14560,38.78,0.03,38.75,49816.70,Metal Loss,External,17,0.035,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25555996,-119.07450326,313.72
8232,14560,38.78,0.05,38.73,49816.72,Metal Loss,External,12,0.024,0.3,0.6,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25555991,-119.07450326,313.72
8233,14560,38.78,0.12,38.66,49816.79,Metal Loss Group,External,11,0.022,0.3,2.4,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25555973,-119.07450326,313.72
8234,14560,38.78,7.91,30.87,49824.58,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25553760,-119.07450320,313.70
8235,14560,38.78,8.04,30.74,49824.71,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25553719,-119.07450319,313.70
8236,14560,38.78,8.28,30.50,49824.95,Metal Loss,External,10,0.020,0.4,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25553654,-119.07450319,313.70
8237,14560,38.78,11.09,27.69,49827.76,Bend,,,,,,08:45,7.5° 47.8D Left Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.25552854,-119.07450288,313.68
