"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
8238,14560,38.78,20.90,17.88,49837.57,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25550085,-119.07449874,313.54
8239,14560,38.78,21.14,17.64,49837.81,Metal Loss,External,10,0.020,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25550018,-119.07449863,313.53
8240,14560,38.78,21.36,17.42,49838.03,Metal Loss Group,External,10,0.020,0.9,2.1,07:33,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25549958,-119.07449853,313.53
8241,14560,38.78,21.77,17.01,49838.44,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549841,-119.07449834,313.52
8242,14560,38.78,21.95,16.83,49838.62,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549792,-119.07449826,313.52
8243,14560,38.78,21.95,16.83,49838.62,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549791,-119.07449826,313.52
8244,14560,38.78,22.01,16.76,49838.68,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549764,-119.07449822,313.52
8245,14560,38.78,22.62,16.15,49839.29,Metal Loss,External,10,0.020,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549592,-119.07449794,313.51
8246,14560,38.78,22.80,15.98,49839.47,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549555,-119.07449787,313.51
8247,14560,38.78,22.96,15.82,49839.63,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549505,-119.07449779,313.50
8248,14560,38.78,23.22,15.56,49839.89,Metal Loss,External,12,0.024,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25549435,-119.07449768,313.50
8249,14560,38.78,23.88,14.90,49840.55,Metal Loss,External,10,0.020,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549242,-119.07449736,313.49
8250,14560,38.78,23.99,14.79,49840.66,Metal Loss,External,10,0.020,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549218,-119.07449732,313.49
8251,14560,38.78,24.01,14.77,49840.68,Metal Loss,External,10,0.020,0.3,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549213,-119.07449732,313.49
8252,14560,38.78,24.16,14.61,49840.83,Metal Loss Group,External,10,0.020,1.6,1.4,04:17,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.25549163,-119.07449724,313.48
8253,14560,38.78,24.29,14.49,49840.96,Metal Loss,External,10,0.020,0.4,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25549125,-119.07449717,313.48
8254,14560,38.78,24.30,14.48,49840.97,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25549123,-119.07449717,313.48
8255,14560,38.78,24.78,13.99,49841.45,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548989,-119.07449695,313.47
8256,14560,38.78,24.79,13.99,49841.46,Metal Loss,External,10,0.020,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548988,-119.07449695,313.47
8257,14560,38.78,24.91,13.87,49841.58,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548951,-119.07449689,313.47
8258,14560,38.78,25.01,13.77,49841.68,Metal Loss Group,External,10,0.020,0.9,2.2,08:20,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.25548927,-119.07449685,313.47
8259,14560,38.78,25.33,13.45,49842.00,Metal Loss Group,External,11,0.022,0.7,1.6,04:35,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.25548834,-119.07449670,313.47
8260,14560,38.78,25.87,12.90,49842.54,Metal Loss,External,11,0.022,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25548684,-119.07449646,313.46
8261,14560,38.78,26.05,12.73,49842.72,Metal Loss Group,External,11,0.022,1.1,1.7,04:26,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25548638,-119.07449638,313.45
8262,14560,38.78,26.11,12.67,49842.78,Metal Loss,External,10,0.020,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548609,-119.07449633,313.45
8263,14560,38.78,26.58,12.20,49843.25,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548482,-119.07449613,313.45
8264,14560,38.78,26.60,12.18,49843.27,Metal Loss,External,10,0.020,0.3,0.6,02:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548477,-119.07449612,313.45
8265,14560,38.78,26.62,12.16,49843.29,Metal Loss Group,External,10,0.020,1.6,2.1,05:12,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25548473,-119.07449611,313.45
8266,14560,38.78,27.15,11.63,49843.82,Metal Loss,External,10,0.020,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548319,-119.07449586,313.44
8267,14560,38.78,27.20,11.58,49843.87,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548306,-119.07449584,313.44
8268,14560,38.78,27.23,11.55,49843.90,Metal Loss,External,10,0.020,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548300,-119.07449583,313.44
8269,14560,38.78,27.32,11.46,49843.99,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548268,-119.07449578,313.43
8270,14560,38.78,27.73,11.05,49844.40,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548153,-119.07449560,313.43
8271,14560,38.78,28.29,10.49,49844.96,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25548005,-119.07449537,313.43
8272,14560,38.78,28.35,10.43,49845.02,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25547980,-119.07449534,313.43
8273,14560,38.78,29.08,9.70,49845.75,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25547779,-119.07449504,313.43
8274,14560,38.78,29.92,8.86,49846.59,Metal Loss,External,10,0.020,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25547545,-119.07449469,313.43
8275,14560,38.78,30.33,8.45,49847.00,Metal Loss,External,10,0.020,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25547430,-119.07449451,313.43
8276,14560,38.78,32.97,5.81,49849.64,Metal Loss Group,External,10,0.020,0.4,0.9,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25546686,-119.07449361,313.43
8277,14560,38.78,33.00,5.77,49849.67,Bend,,,,,,02:45,7.3° 43.2D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.25546664,-119.07449360,313.43
8278,14560,38.78,38.55,0.23,49855.22,Metal Loss,External,12,0.024,0.3,0.6,01:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25545085,-119.07449332,313.50
8279,14570,38.97,38.78,38.97,49855.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.25545021,-119.07449332,313.50
8280,14570,38.97,0.07,38.90,49855.52,Metal Loss,External,17,0.035,0.4,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.25545004,-119.07449332,313.50
8281,14570,38.97,4.09,34.89,49859.53,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25543857,-119.07449339,313.56
8282,14570,38.97,4.21,34.76,49859.66,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25543819,-119.07449339,313.56
8283,14580,38.87,38.97,38.87,49894.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:58,,,,,,35.25533946,-119.07449392,313.73
8284,14580,38.87,7.01,31.86,49901.43,Metal Loss,External,10,0.020,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25531938,-119.07449402,313.74
8285,14580,38.87,9.96,28.91,49904.38,Metal Loss,External,10,0.020,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25531110,-119.07449408,313.76
8286,14580,38.87,37.71,1.16,49932.13,Metal Loss,External,11,0.022,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25523191,-119.07449465,313.95
8287,14580,38.87,38.32,0.56,49932.73,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25523020,-119.07449466,313.94
8288,14580,38.87,38.49,0.39,49932.90,Metal Loss Group,External,21,0.043,4.4,4.8,03:47,,ERW,0.203,X52,10.750,1402,,0.940,1491,2071,1596,2216,35.25522968,-119.07449467,313.94
8289,14580,38.87,38.55,0.32,49932.96,Metal Loss Group,External,10,0.020,1.5,0.9,02:17,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25522955,-119.07449467,313.94
8290,14580,38.87,38.76,0.12,49933.17,Metal Loss Group,External,12,0.024,1.2,3.3,03:06,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1659,2304,35.25522895,-119.07449467,313.94
8291,14580,38.87,38.76,0.11,49933.18,Metal Loss,External,11,0.022,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25522895,-119.07449467,313.94
8292,14580,38.87,38.78,0.09,49933.20,Metal Loss,External,11,0.022,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25522888,-119.07449467,313.94
8293,14590,37.59,38.87,37.59,49933.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:27,,,,,,35.25522868,-119.07449467,313.94
8294,14590,37.59,0.07,37.53,49933.36,Metal Loss Group,External,26,0.053,5.1,5.3,03:45,,ERW,0.203,X52,10.750,1402,,0.984,1425,1979,1580,2194,35.25522842,-119.07449468,313.94
8295,14590,37.59,0.08,37.51,49933.37,Metal Loss Group,External,18,0.037,0.9,3.6,01:57,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1663,2310,35.25522840,-119.07449468,313.94
8296,14590,37.59,0.12,37.48,49933.40,Metal Loss,External,12,0.024,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25522832,-119.07449468,313.94
8297,14590,37.59,0.13,37.46,49933.42,Metal Loss,External,11,0.022,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25522825,-119.07449468,313.94
8298,14590,37.59,0.24,37.36,49933.53,Metal Loss,External,10,0.020,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522785,-119.07449468,313.94
8299,14590,37.59,0.30,37.30,49933.58,Metal Loss,External,10,0.020,0.3,0.6,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522772,-119.07449468,313.94
8300,14590,37.59,0.30,37.29,49933.59,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522770,-119.07449468,313.94
8301,14590,37.59,0.36,37.23,49933.65,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522756,-119.07449468,313.94
8302,14590,37.59,0.58,37.02,49933.87,Metal Loss Group,External,25,0.051,2.6,1.8,05:01,,ERW,0.203,X52,10.750,1402,,0.923,1519,2110,1631,2265,35.25522696,-119.07449469,313.94
8303,14590,37.59,1.13,36.47,49934.42,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522539,-119.07449470,313.94
8304,14590,37.59,1.52,36.08,49934.81,Metal Loss,External,12,0.024,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25522427,-119.07449471,313.94
8305,14590,37.59,1.76,35.84,49935.04,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522363,-119.07449472,313.94
8306,14590,37.59,1.95,35.64,49935.24,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522307,-119.07449472,313.94
8307,14590,37.59,2.12,35.48,49935.41,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522257,-119.07449472,313.94
8308,14590,37.59,2.39,35.20,49935.68,Metal Loss,External,10,0.020,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25522183,-119.07449473,313.94
8309,14590,37.59,7.05,30.55,49940.34,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25520861,-119.07449484,313.93
8310,14590,37.59,7.17,30.43,49940.45,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25520823,-119.07449484,313.93
8311,14590,37.59,7.30,30.29,49940.59,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25520781,-119.07449485,313.93
8312,14590,37.59,9.08,28.51,49942.37,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25520283,-119.07449489,313.92
8313,14590,37.59,9.32,28.27,49942.61,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25520206,-119.07449489,313.92
8314,14590,37.59,9.56,28.04,49942.85,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25520139,-119.07449490,313.92
8315,14590,37.59,9.81,27.78,49943.10,Metal Loss,External,10,0.020,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25520071,-119.07449490,313.92
8316,14590,37.59,10.08,27.52,49943.37,Metal Loss Group,External,10,0.020,0.5,2.4,04:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25519997,-119.07449491,313.92
8317,14590,37.59,10.27,27.33,49943.55,Metal Loss,External,11,0.022,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25519943,-119.07449492,313.92
8318,14590,37.59,10.75,26.84,49944.04,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519799,-119.07449493,313.92
8319,14590,37.59,11.08,26.51,49944.37,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519715,-119.07449493,313.92
8320,14590,37.59,11.14,26.45,49944.43,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519687,-119.07449494,313.92
8321,14590,37.59,11.40,26.20,49944.68,Metal Loss Group,External,11,0.022,1.5,0.9,05:16,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1660,2306,35.25519618,-119.07449494,313.92
8322,14590,37.59,11.66,25.94,49944.95,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519546,-119.07449495,313.91
8323,14590,37.59,11.89,25.70,49945.18,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519483,-119.07449495,313.91
8324,14590,37.59,12.03,25.56,49945.32,Metal Loss Group,External,10,0.020,1.2,1.1,05:07,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25519439,-119.07449496,313.91
8325,14590,37.59,12.31,25.28,49945.60,Metal Loss,External,14,0.028,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25519367,-119.07449496,313.91
8326,14590,37.59,12.45,25.14,49945.74,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519322,-119.07449497,313.91
8327,14590,37.59,12.46,25.13,49945.75,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519319,-119.07449497,313.91
8328,14590,37.59,12.68,24.91,49945.97,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519255,-119.07449497,313.91
8329,14590,37.59,13.04,24.56,49946.33,Metal Loss,External,13,0.026,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25519151,-119.07449498,313.91
8330,14590,37.59,13.20,24.39,49946.49,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25519102,-119.07449498,313.91
8331,14590,37.59,13.32,24.27,49946.61,Metal Loss Group,External,10,0.020,1.0,2.2,04:52,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25519076,-119.07449499,313.91
8332,14590,37.59,14.49,23.10,49947.78,Metal Loss,External,10,0.020,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518742,-119.07449501,313.91
8333,14590,37.59,14.52,23.08,49947.81,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518735,-119.07449501,313.91
8334,14590,37.59,14.65,22.94,49947.94,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518692,-119.07449502,313.91
8335,14590,37.59,14.82,22.78,49948.11,Metal Loss,External,10,0.020,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518644,-119.07449502,313.91
8336,14590,37.59,15.34,22.26,49948.63,Metal Loss,External,11,0.022,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25518504,-119.07449503,313.91
8337,14590,37.59,15.40,22.20,49948.69,Metal Loss,External,10,0.020,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518478,-119.07449504,313.91
8338,14590,37.59,15.58,22.02,49948.86,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518441,-119.07449504,313.91
8339,14590,37.59,15.76,21.83,49949.05,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518384,-119.07449504,313.90
8340,14590,37.59,16.01,21.59,49949.30,Metal Loss Group,External,10,0.020,1.5,1.1,04:34,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25518305,-119.07449505,313.90
8341,14590,37.59,16.19,21.41,49949.47,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518265,-119.07449505,313.90
8342,14590,37.59,16.23,21.36,49949.52,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518241,-119.07449506,313.90
8343,14590,37.59,16.40,21.20,49949.69,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518194,-119.07449506,313.90
8344,14590,37.59,16.40,21.19,49949.69,Metal Loss Group,External,12,0.024,0.5,1.8,04:19,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.25518192,-119.07449506,313.90
8345,14590,37.59,16.55,21.05,49949.84,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518158,-119.07449506,313.90
8346,14590,37.59,16.63,20.96,49949.92,Metal Loss Group,External,10,0.020,0.5,1.1,04:43,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25518130,-119.07449506,313.90
8347,14590,37.59,16.75,20.84,49950.04,Metal Loss,External,10,0.020,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518102,-119.07449507,313.90
8348,14590,37.59,16.81,20.79,49950.10,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518077,-119.07449507,313.90
8349,14590,37.59,16.95,20.65,49950.24,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518044,-119.07449507,313.90
8350,14590,37.59,16.96,20.63,49950.25,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25518041,-119.07449507,313.90
8351,14590,37.59,17.24,20.36,49950.52,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517958,-119.07449508,313.90
8352,14590,37.59,17.37,20.23,49950.66,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517929,-119.07449508,313.90
8353,14590,37.59,17.76,19.84,49951.04,Metal Loss Group,External,10,0.020,1.6,1.3,04:34,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25517816,-119.07449509,313.90
8354,14590,37.59,18.82,18.78,49952.11,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517519,-119.07449511,313.90
8355,14590,37.59,18.98,18.62,49952.27,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517471,-119.07449512,313.90
8356,14590,37.59,18.98,18.61,49952.27,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517470,-119.07449512,313.90
8357,14590,37.59,19.11,18.48,49952.40,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517428,-119.07449512,313.90
8358,14590,37.59,19.27,18.33,49952.55,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517380,-119.07449513,313.90
8359,14590,37.59,19.50,18.10,49952.79,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517316,-119.07449513,313.90
8360,14590,37.59,20.03,17.57,49953.32,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25517172,-119.07449514,313.89
8361,14590,37.59,20.74,16.86,49954.03,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25516966,-119.07449516,313.89
8362,14590,37.59,36.63,0.96,49969.92,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25512440,-119.07449539,313.95
8363,14600,38.97,37.59,38.97,49970.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:53,,,,,,35.25512172,-119.07449540,313.95
8364,14600,38.97,0.97,38.00,49971.85,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25511884,-119.07449542,313.95
8365,14600,38.97,1.44,37.53,49972.32,Metal Loss,External,11,0.022,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25511743,-119.07449542,313.96
8366,14600,38.97,1.71,37.26,49972.59,Metal Loss Group,External,10,0.020,1.6,2.2,04:47,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25511670,-119.07449543,313.96
8367,14600,38.97,1.81,37.15,49972.70,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25511634,-119.07449543,313.96
8368,14600,38.97,2.79,36.18,49973.67,Close Metal Object,,,,1.6,1.7,00:16,,ERW,0.203,X52,10.750,1402,,,,,,,35.25511368,-119.07449544,313.96
8369,14600,38.97,6.02,32.94,49976.91,Metal Loss,External,10,0.020,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25510450,-119.07449549,313.97
8370,14600,38.97,6.47,32.50,49977.35,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25510312,-119.07449549,313.97
8371,14600,38.97,6.76,32.21,49977.64,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25510236,-119.07449550,313.98
8372,14600,38.97,6.92,32.04,49977.81,Metal Loss Group,External,10,0.020,1.3,1.0,04:56,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25510187,-119.07449550,313.98
8373,14600,38.97,7.12,31.85,49978.00,Metal Loss Group,External,10,0.020,0.5,2.1,04:47,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25510132,-119.07449550,313.98
8374,14600,38.97,7.29,31.67,49978.18,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25510080,-119.07449550,313.98
8375,14600,38.97,7.41,31.56,49978.29,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25510053,-119.07449551,313.98
8376,14600,38.97,7.47,31.50,49978.35,Metal Loss Group,External,10,0.020,1.9,1.7,05:35,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1660,2306,35.25510038,-119.07449551,313.98
8377,14600,38.97,7.65,31.31,49978.54,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509986,-119.07449551,313.98
8378,14600,38.97,7.84,31.13,49978.72,Metal Loss Group,External,12,0.024,2.8,2.5,04:56,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1649,2290,35.25509934,-119.07449551,313.98
8379,14600,38.97,8.19,30.78,49979.07,Metal Loss Group,External,12,0.024,2.0,1.3,04:41,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1657,2302,35.25509829,-119.07449552,313.98
8380,14600,38.97,8.28,30.69,49979.16,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509808,-119.07449552,313.98
8381,14600,38.97,8.52,30.45,49979.40,Metal Loss,External,10,0.020,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509732,-119.07449552,313.98
8382,14600,38.97,8.96,30.01,49979.84,Metal Loss Group,External,13,0.026,0.8,2.4,04:51,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.25509609,-119.07449553,313.98
8383,14600,38.97,9.22,29.75,49980.10,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509537,-119.07449553,313.98
8384,14600,38.97,9.32,29.65,49980.20,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509505,-119.07449553,313.98
8385,14600,38.97,9.52,29.45,49980.40,Metal Loss Group,External,12,0.024,1.0,2.2,04:51,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1671,2321,35.25509448,-119.07449554,313.98
8386,14600,38.97,9.63,29.34,49980.51,Metal Loss Group,External,11,0.022,1.6,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1668,2316,35.25509420,-119.07449554,313.99
8387,14600,38.97,9.89,29.08,49980.77,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509353,-119.07449554,313.99
8388,14600,38.97,9.89,29.07,49980.78,Metal Loss Group,External,15,0.030,1.5,3.6,04:24,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1650,2292,35.25509352,-119.07449554,313.99
8389,14600,38.97,10.04,28.92,49980.93,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509305,-119.07449554,313.99
8390,14600,38.97,10.10,28.87,49980.98,Metal Loss Group,External,11,0.022,1.6,2.2,04:57,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1652,2295,35.25509295,-119.07449554,313.99
8391,14600,38.97,10.20,28.76,49981.09,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509258,-119.07449555,313.99
8392,14600,38.97,10.35,28.62,49981.23,Metal Loss Group,External,15,0.030,1.4,3.7,04:24,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1659,2304,35.25509212,-119.07449555,313.99
8393,14600,38.97,10.49,28.48,49981.37,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509181,-119.07449555,313.99
8394,14600,38.97,10.54,28.43,49981.42,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509160,-119.07449555,313.99
8395,14600,38.97,10.68,28.29,49981.56,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509127,-119.07449555,313.99
8396,14600,38.97,10.69,28.28,49981.57,Metal Loss,External,16,0.032,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25509127,-119.07449555,313.99
8397,14600,38.97,10.88,28.09,49981.76,Metal Loss Group,External,10,0.020,0.9,0.9,06:15,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.25509072,-119.07449555,313.99
8398,14600,38.97,10.94,28.03,49981.82,Metal Loss,External,11,0.022,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25509044,-119.07449556,313.99
8399,14600,38.97,11.05,27.92,49981.93,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25509021,-119.07449556,313.99
8400,14600,38.97,11.06,27.91,49981.94,Metal Loss Group,External,15,0.030,3.1,2.8,04:48,,ERW,0.203,X52,10.750,1402,,0.891,1574,2187,1645,2284,35.25509018,-119.07449556,313.99
8401,14600,38.97,11.24,27.73,49982.12,Metal Loss Group,External,10,0.020,2.5,1.6,06:15,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1646,2287,35.25508967,-119.07449556,313.99
8402,14600,38.97,11.36,27.61,49982.24,Metal Loss Group,External,15,0.030,7.5,4.4,04:15,,ERW,0.203,X52,10.750,1402,,0.922,1521,2113,1619,2248,35.25508927,-119.07449556,313.99
8403,14600,38.97,11.57,27.40,49982.45,Metal Loss Group,External,11,0.022,1.5,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1669,2318,35.25508869,-119.07449556,313.99
8404,14600,38.97,11.80,27.17,49982.68,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25508803,-119.07449557,313.99
8405,14600,38.97,11.81,27.16,49982.69,Metal Loss Group,External,10,0.020,0.9,1.0,06:25,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25508799,-119.07449557,313.99
8406,14600,38.97,11.95,27.02,49982.83,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25508757,-119.07449557,313.99
8407,14600,38.97,11.98,26.99,49982.86,Metal Loss,External,16,0.032,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25508750,-119.07449557,313.99
8408,14600,38.97,12.09,26.87,49982.98,Metal Loss Group,External,20,0.041,8.6,5.1,04:45,,ERW,0.203,X52,10.750,1402,,0.962,1457,2023,1596,2216,35.25508724,-119.07449557,313.99
8409,14600,38.97,12.10,26.87,49982.98,Metal Loss Group,External,22,0.045,0.9,2.4,04:51,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1646,2286,35.25508723,-119.07449557,313.99
8410,14600,38.97,12.88,26.09,49983.76,Metal Loss Group,External,13,0.026,4.0,7.1,04:49,,ERW,0.203,X52,10.750,1402,,0.891,1574,2186,1609,2235,35.25508501,-119.07449558,314.00
8411,14600,38.97,13.03,25.94,49983.92,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25508454,-119.07449559,314.00
8412,14600,38.97,13.21,25.76,49984.10,Metal Loss,External,14,0.028,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25508402,-119.07449559,314.00
8413,14600,38.97,13.29,25.68,49984.17,Metal Loss,External,12,0.024,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25508384,-119.07449559,314.00
8414,14600,38.97,13.30,25.67,49984.18,Metal Loss Group,External,16,0.032,0.7,2.1,04:13,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1665,2313,35.25508382,-119.07449559,314.00
8415,14600,38.97,13.34,25.63,49984.22,Metal Loss Group,External,22,0.045,9.2,6.3,04:13,,ERW,0.203,X52,10.750,1402,,0.980,1430,1986,1582,2197,35.25508375,-119.07449559,314.00
8416,14600,38.97,13.65,25.32,49984.53,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25508279,-119.07449559,314.00
8417,14600,38.97,14.22,24.75,49985.10,Metal Loss,External,15,0.030,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25508115,-119.07449560,314.00
8418,14600,38.97,14.24,24.73,49985.12,Metal Loss,External,14,0.028,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25508112,-119.07449560,314.00
8419,14600,38.97,14.33,24.64,49985.21,Metal Loss,External,13,0.026,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25508091,-119.07449560,314.00
8420,14600,38.97,14.36,24.61,49985.24,Metal Loss Group,External,16,0.032,5.2,6.0,04:43,,ERW,0.203,X52,10.750,1402,,0.917,1529,2123,1621,2251,35.25508085,-119.07449560,314.00
8421,14600,38.97,14.44,24.52,49985.33,Metal Loss Group,External,11,0.022,1.2,0.7,06:25,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2320,35.25508053,-119.07449560,314.00
8422,14600,38.97,14.62,24.35,49985.50,Metal Loss,External,22,0.045,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.25508002,-119.07449561,314.00
8423,14600,38.97,14.86,24.11,49985.75,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507936,-119.07449561,314.00
8424,14600,38.97,14.89,24.08,49985.77,Metal Loss Group,External,14,0.028,2.5,3.9,04:25,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1622,2252,35.25507930,-119.07449561,314.00
8425,14600,38.97,14.91,24.06,49985.79,Metal Loss Group,External,21,0.043,9.5,9.1,03:52,,ERW,0.203,X52,10.750,1402,,0.973,1441,2001,1563,2171,35.25507925,-119.07449561,314.00
8426,14600,38.97,15.71,23.26,49986.59,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507700,-119.07449562,314.01
8427,14600,38.97,15.71,23.26,49986.59,Metal Loss Group,External,19,0.039,6.7,5.5,03:55,,ERW,0.203,X52,10.750,1402,,0.947,1481,2057,1579,2193,35.25507700,-119.07449562,314.01
8428,14600,38.97,15.88,23.08,49986.77,Metal Loss Group,External,10,0.020,2.3,1.7,06:25,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1660,2305,35.25507647,-119.07449562,314.01
8429,14600,38.97,15.93,23.04,49986.81,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507638,-119.07449562,314.01
8430,14600,38.97,16.22,22.75,49987.10,Metal Loss Group,External,15,0.030,2.5,1.8,06:25,,ERW,0.203,X52,10.750,1402,,0.880,1594,2214,1643,2282,35.25507548,-119.07449562,314.01
8431,14600,38.97,16.28,22.69,49987.16,Metal Loss Group,External,21,0.043,1.6,5.1,03:58,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1628,2261,35.25507535,-119.07449562,314.01
8432,14600,38.97,16.51,22.46,49987.39,Metal Loss,External,14,0.028,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25507473,-119.07449562,314.01
8433,14600,38.97,16.52,22.45,49987.40,Metal Loss Group,External,11,0.022,1.3,2.9,03:49,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1668,2317,35.25507470,-119.07449562,314.01
8434,14600,38.97,16.57,22.40,49987.45,Metal Loss Group,External,12,0.024,7.6,6.4,05:07,,ERW,0.203,X52,10.750,1402,,0.902,1555,2159,1627,2259,35.25507459,-119.07449562,314.01
8435,14600,38.97,16.72,22.25,49987.60,Metal Loss Group,External,13,0.026,0.4,2.2,04:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.25507413,-119.07449562,314.01
8436,14600,38.97,16.84,22.12,49987.73,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507371,-119.07449562,314.01
8437,14600,38.97,16.84,22.12,49987.73,Metal Loss,External,14,0.028,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25507371,-119.07449562,314.01
8438,14600,38.97,16.89,22.08,49987.77,Metal Loss,External,15,0.030,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25507364,-119.07449562,314.01
8439,14600,38.97,16.99,21.98,49987.87,Metal Loss Group,External,10,0.020,0.5,1.7,04:01,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25507341,-119.07449562,314.01
8440,14600,38.97,17.01,21.96,49987.89,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25507324,-119.07449562,314.01
8441,14600,38.97,17.15,21.82,49988.03,Metal Loss Group,External,10,0.020,0.4,2.0,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25507293,-119.07449562,314.01
8442,14600,38.97,17.21,21.76,49988.09,Metal Loss Group,External,14,0.028,0.9,1.8,06:22,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1668,2316,35.25507266,-119.07449562,314.01
8443,14600,38.97,17.32,21.65,49988.20,Metal Loss Group,External,11,0.022,2.6,1.1,04:55,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1650,2292,35.25507241,-119.07449562,314.01
8444,14600,38.97,17.34,21.63,49988.22,Metal Loss,External,10,0.020,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507237,-119.07449562,314.01
8445,14600,38.97,17.42,21.55,49988.31,Metal Loss Group,External,10,0.020,1.1,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25507206,-119.07449562,314.01
8446,14600,38.97,17.44,21.53,49988.32,Metal Loss Group,External,10,0.020,1.2,1.6,06:31,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25507202,-119.07449562,314.01
8447,14600,38.97,17.60,21.37,49988.48,Metal Loss,External,21,0.043,0.6,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2309,35.25507166,-119.07449562,314.01
8448,14600,38.97,17.62,21.35,49988.50,Metal Loss,External,10,0.020,0.6,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25507150,-119.07449562,314.01
8449,14600,38.97,17.68,21.29,49988.56,Metal Loss Group,External,19,0.039,0.8,3.0,06:25,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1662,2308,35.25507137,-119.07449562,314.01
8450,14600,38.97,17.76,21.21,49988.64,Metal Loss,External,11,0.022,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25507120,-119.07449562,314.01
8451,14600,38.97,17.80,21.17,49988.68,Metal Loss Group,External,22,0.045,1.0,2.2,03:46,,ERW,0.203,X52,10.750,1402,,0.855,1640,2277,1643,2282,35.25507108,-119.07449562,314.01
8452,14600,38.97,17.85,21.12,49988.73,Metal Loss,External,10,0.020,0.4,0.6,02:43,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25507089,-119.07449562,314.01
8453,14600,38.97,17.88,21.09,49988.76,Metal Loss,External,10,0.020,0.4,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25507081,-119.07449562,314.01
8454,14600,38.97,17.90,21.07,49988.78,Metal Loss Group,External,11,0.022,2.0,0.7,06:28,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1659,2304,35.25507075,-119.07449562,314.01
8455,14600,38.97,18.06,20.91,49988.94,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507027,-119.07449562,314.01
8456,14600,38.97,18.06,20.91,49988.94,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507027,-119.07449562,314.01
8457,14600,38.97,18.09,20.88,49988.97,Metal Loss,External,13,0.026,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25507019,-119.07449562,314.01
8458,14600,38.97,18.11,20.86,49988.99,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25507016,-119.07449562,314.01
8459,14600,38.97,18.26,20.71,49989.14,Metal Loss Group,External,13,0.026,1.2,2.4,04:52,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1665,2312,35.25506973,-119.07449562,314.01
8460,14600,38.97,18.40,20.57,49989.28,Metal Loss Group,External,11,0.022,1.9,3.6,04:16,,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1649,2291,35.25506942,-119.07449562,314.01
8461,14600,38.97,18.60,20.37,49989.48,Metal Loss Group,External,13,0.026,2.5,3.2,06:19,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1648,2289,35.25506882,-119.07449562,314.01
8462,14600,38.97,18.66,20.31,49989.54,Metal Loss Group,External,11,0.022,0.8,2.1,05:04,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.25506860,-119.07449562,314.01
8463,14600,38.97,18.82,20.15,49989.70,Metal Loss Group,External,11,0.022,3.2,2.6,04:07,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1625,2257,35.25506822,-119.07449562,314.01
8464,14600,38.97,18.92,20.05,49989.80,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506789,-119.07449562,314.01
8465,14600,38.97,19.01,19.96,49989.89,Metal Loss,External,10,0.020,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506768,-119.07449562,314.01
8466,14600,38.97,19.23,19.74,49990.11,Metal Loss Group,External,19,0.039,3.3,5.9,03:37,,ERW,0.203,X52,10.750,1402,,0.912,1537,2135,1601,2224,35.25506707,-119.07449562,314.01
8467,14600,38.97,19.24,19.73,49990.13,Metal Loss Group,External,10,0.020,0.7,1.3,06:13,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25506692,-119.07449562,314.01
8468,14600,38.97,19.29,19.68,49990.17,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506679,-119.07449562,314.01
8469,14600,38.97,19.56,19.41,49990.44,Metal Loss,External,10,0.020,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506608,-119.07449562,314.01
8470,14600,38.97,19.64,19.33,49990.52,Metal Loss,External,24,0.049,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.25506580,-119.07449562,314.01
8471,14600,38.97,19.64,19.33,49990.52,Metal Loss,External,13,0.026,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25506579,-119.07449562,314.01
8472,14600,38.97,19.68,19.28,49990.57,Metal Loss Group,External,14,0.028,1.4,2.8,03:01,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1642,2280,35.25506568,-119.07449562,314.01
8473,14600,38.97,19.71,19.26,49990.59,Metal Loss,External,10,0.020,0.5,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25506561,-119.07449562,314.01
8474,14600,38.97,19.76,19.21,49990.64,Metal Loss,External,10,0.020,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506551,-119.07449562,314.01
8475,14600,38.97,19.77,19.19,49990.66,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506547,-119.07449562,314.01
8476,14600,38.97,19.79,19.18,49990.68,Metal Loss,External,13,0.026,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25506543,-119.07449562,314.01
8477,14600,38.97,19.87,19.09,49990.76,Metal Loss Group,External,12,0.024,1.0,1.6,06:34,,ERW,0.203,X52,10.750,1402,,0.842,1664,2311,1671,2321,35.25506515,-119.07449562,314.01
8478,14600,38.97,19.94,19.03,49990.82,Metal Loss Group,External,20,0.041,3.2,2.6,04:52,,ERW,0.203,X52,10.750,1402,,0.915,1532,2128,1620,2250,35.25506499,-119.07449562,314.01
8479,14600,38.97,20.13,18.84,49991.01,Metal Loss,External,10,0.020,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506444,-119.07449562,314.01
8480,14600,38.97,20.16,18.81,49991.04,Metal Loss,External,12,0.024,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25506438,-119.07449562,314.01
8481,14600,38.97,20.33,18.64,49991.21,Metal Loss Group,External,10,0.020,0.6,1.6,06:34,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25506387,-119.07449562,314.01
8482,14600,38.97,20.33,18.64,49991.21,Metal Loss Group,External,15,0.030,3.3,4.9,03:52,,ERW,0.203,X52,10.750,1402,,0.893,1571,2181,1630,2264,35.25506387,-119.07449562,314.01
8483,14600,38.97,20.41,18.55,49991.30,Metal Loss,External,10,0.020,0.5,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25506368,-119.07449562,314.01
8484,14600,38.97,20.51,18.46,49991.39,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506338,-119.07449562,314.01
8485,14600,38.97,20.60,18.37,49991.48,Metal Loss Group,External,12,0.024,1.5,0.9,07:46,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1661,2307,35.25506318,-119.07449562,314.01
8486,14600,38.97,20.68,18.29,49991.56,Metal Loss,External,10,0.020,0.4,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25506285,-119.07449562,314.01
8487,14600,38.97,20.72,18.25,49991.60,Metal Loss,External,11,0.022,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25506278,-119.07449562,314.01
8488,14600,38.97,20.77,18.20,49991.65,Metal Loss Group,External,17,0.035,2.4,3.0,03:58,,ERW,0.203,X52,10.750,1402,,0.885,1583,2199,1634,2269,35.25506265,-119.07449562,314.01
8489,14600,38.97,20.83,18.13,49991.72,Metal Loss Group,External,10,0.020,1.2,1.1,06:34,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1665,2313,35.25506250,-119.07449562,314.01
8490,14600,38.97,20.92,18.05,49991.80,Metal Loss,External,11,0.022,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25506221,-119.07449562,314.01
8491,14600,38.97,20.96,18.01,49991.84,Metal Loss,External,10,0.020,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506211,-119.07449562,314.01
8492,14600,38.97,21.06,17.91,49991.94,Metal Loss Group,External,10,0.020,2.8,7.6,04:16,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1638,2275,35.25506178,-119.07449562,314.01
8493,14600,38.97,21.35,17.62,49992.23,Metal Loss,External,11,0.022,0.7,0.7,04:28,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.25506101,-119.07449562,314.01
8494,14600,38.97,21.38,17.59,49992.26,Metal Loss,External,13,0.026,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25506095,-119.07449562,314.01
8495,14600,38.97,21.45,17.52,49992.33,Metal Loss Group,External,13,0.026,1.0,1.1,07:19,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2320,35.25506079,-119.07449562,314.01
8496,14600,38.97,21.54,17.43,49992.42,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25506044,-119.07449562,314.01
8497,14600,38.97,21.56,17.41,49992.44,Metal Loss Group,External,17,0.035,2.0,1.9,06:25,,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1630,2264,35.25506040,-119.07449562,314.01
8498,14600,38.97,21.72,17.25,49992.60,Metal Loss Group,External,14,0.028,0.7,2.1,05:04,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1671,2321,35.25505994,-119.07449562,314.01
8499,14600,38.97,21.83,17.14,49992.71,Metal Loss Group,External,17,0.035,1.2,2.1,06:04,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1649,2290,35.25505968,-119.07449562,314.01
8500,14600,38.97,21.84,17.13,49992.72,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505965,-119.07449562,314.01
8501,14600,38.97,22.00,16.97,49992.88,Metal Loss Group,External,14,0.028,0.4,2.1,05:07,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.25505918,-119.07449562,314.01
8502,14600,38.97,22.15,16.82,49993.03,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505872,-119.07449562,314.01
8503,14600,38.97,22.37,16.60,49993.25,Metal Loss Group,External,10,0.020,1.1,2.4,04:58,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25505812,-119.07449562,314.01
8504,14600,38.97,22.60,16.37,49993.48,Metal Loss Group,External,10,0.020,1.0,2.2,05:02,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25505747,-119.07449562,314.01
8505,14600,38.97,22.61,16.36,49993.49,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505745,-119.07449562,314.01
8506,14600,38.97,22.77,16.20,49993.65,Metal Loss,External,10,0.020,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505700,-119.07449562,314.01
8507,14600,38.97,22.98,15.99,49993.86,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505640,-119.07449562,314.01
8508,14600,38.97,23.15,15.81,49994.04,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25505589,-119.07449562,314.01
8509,14600,38.97,23.28,15.69,49994.16,Metal Loss Group,External,10,0.020,0.6,1.4,05:40,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25505559,-119.07449562,314.01
8510,14600,38.97,23.51,15.46,49994.39,Metal Loss,External,10,0.020,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505487,-119.07449562,314.01
8511,14600,38.97,23.69,15.28,49994.57,Metal Loss Group,External,14,0.028,1.6,1.7,05:13,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1666,2314,35.25505445,-119.07449562,314.01
8512,14600,38.97,23.75,15.21,49994.64,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505419,-119.07449562,314.01
8513,14600,38.97,23.89,15.08,49994.77,Metal Loss Group,External,10,0.020,1.8,4.0,05:07,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1651,2293,35.25505376,-119.07449562,314.01
8514,14600,38.97,24.12,14.84,49995.01,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505310,-119.07449562,314.01
8515,14600,38.97,24.16,14.81,49995.04,Metal Loss,External,18,0.037,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.25505303,-119.07449562,314.01
8516,14600,38.97,24.36,14.61,49995.24,Metal Loss Group,External,11,0.022,1.3,1.6,05:14,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1669,2318,35.25505247,-119.07449562,314.01
8517,14600,38.97,24.65,14.31,49995.54,Metal Loss Group,External,13,0.026,0.7,1.8,05:04,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.25505170,-119.07449562,314.01
8518,14600,38.97,24.79,14.18,49995.67,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25505126,-119.07449562,314.01
8519,14600,38.97,24.91,14.06,49995.80,Metal Loss Group,External,13,0.026,2.3,2.1,05:20,,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1644,2283,35.25505087,-119.07449562,314.01
8520,14600,38.97,25.49,13.48,49996.37,Metal Loss Group,External,12,0.024,2.3,2.0,05:20,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1640,2278,35.25504932,-119.07449562,314.01
8521,14600,38.97,25.84,13.13,49996.72,Metal Loss,External,13,0.026,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25504829,-119.07449562,314.01
