"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
8522,14600,38.97,25.97,13.00,49996.85,Metal Loss Group,External,13,0.026,0.5,2.2,05:08,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.25504791,-119.07449562,314.01
8523,14600,38.97,26.12,12.85,49997.00,Metal Loss Group,External,18,0.037,2.5,0.7,05:44,,ERW,0.203,X52,10.750,1402,,0.891,1574,2186,1650,2292,35.25504745,-119.07449562,314.01
8524,14600,38.97,26.33,12.64,49997.21,Metal Loss,External,10,0.020,0.3,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504685,-119.07449562,314.01
8525,14600,38.97,26.47,12.50,49997.35,Metal Loss,External,12,0.024,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25504654,-119.07449562,314.01
8526,14600,38.97,26.62,12.35,49997.50,Metal Loss Group,External,16,0.032,1.8,1.3,06:11,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1655,2299,35.25504608,-119.07449562,314.01
8527,14600,38.97,26.80,12.17,49997.68,Metal Loss,External,13,0.026,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25504554,-119.07449562,314.01
8528,14600,38.97,26.97,12.00,49997.85,Metal Loss,External,10,0.020,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504508,-119.07449562,314.01
8529,14600,38.97,27.16,11.81,49998.04,Metal Loss,External,13,0.026,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25504449,-119.07449562,314.01
8530,14600,38.97,27.33,11.64,49998.21,Metal Loss Group,External,11,0.022,1.3,0.9,05:08,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.25504413,-119.07449562,314.01
8531,14600,38.97,27.35,11.62,49998.23,Metal Loss,External,10,0.020,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504396,-119.07449562,314.01
8532,14600,38.97,27.57,11.40,49998.45,Metal Loss Group,External,10,0.020,2.5,1.3,06:05,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1660,2305,35.25504336,-119.07449562,314.01
8533,14600,38.97,27.64,11.32,49998.53,Metal Loss Group,External,11,0.022,1.6,1.3,04:50,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1669,2318,35.25504318,-119.07449562,314.01
8534,14600,38.97,27.87,11.10,49998.75,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504257,-119.07449562,314.01
8535,14600,38.97,27.94,11.03,49998.82,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504228,-119.07449562,314.01
8536,14600,38.97,28.07,10.90,49998.95,Metal Loss,External,12,0.024,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25504200,-119.07449562,314.01
8537,14600,38.97,28.09,10.88,49998.97,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504198,-119.07449562,314.01
8538,14600,38.97,28.30,10.67,49999.18,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504135,-119.07449562,314.01
8539,14600,38.97,28.46,10.51,49999.34,Metal Loss,External,15,0.030,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25504088,-119.07449562,314.01
8540,14600,38.97,28.53,10.44,49999.41,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504071,-119.07449562,314.01
8541,14600,38.97,28.63,10.34,49999.51,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25504038,-119.07449562,314.01
8542,14600,38.97,28.75,10.22,49999.63,Metal Loss Group,External,10,0.020,1.3,1.7,06:23,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1662,2309,35.25504000,-119.07449562,314.01
8543,14600,38.97,28.75,10.22,49999.63,Metal Loss Group,External,11,0.022,1.4,0.7,04:38,,ERW,0.203,X52,10.750,1402,,0.849,1651,2294,1669,2319,35.25504000,-119.07449562,314.01
8544,14600,38.97,28.98,9.99,49999.86,Metal Loss Group,External,15,0.030,3.1,4.0,04:50,,ERW,0.203,X52,10.750,1402,,0.889,1576,2190,1640,2278,35.25503936,-119.07449562,314.01
8545,14600,38.97,29.10,9.87,49999.98,Metal Loss Group,External,11,0.022,1.4,1.6,06:26,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1670,2319,35.25503909,-119.07449562,314.01
8546,14600,38.97,29.33,9.64,50000.21,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503844,-119.07449562,314.01
8547,14600,38.97,29.38,9.59,50000.26,Metal Loss Group,External,13,0.026,2.8,0.9,04:44,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1654,2298,35.25503823,-119.07449562,314.01
8548,14600,38.97,29.47,9.50,50000.35,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503803,-119.07449562,314.01
8549,14600,38.97,29.56,9.40,50000.45,Metal Loss Group,External,12,0.024,1.4,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2318,35.25503769,-119.07449562,314.01
8550,14600,38.97,29.75,9.22,50000.63,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503727,-119.07449562,314.01
8551,14600,38.97,29.78,9.19,50000.66,Metal Loss,External,10,0.020,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503709,-119.07449562,314.01
8552,14600,38.97,29.81,9.16,50000.70,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503700,-119.07449562,314.01
8553,14600,38.97,30.00,8.97,50000.88,Metal Loss,External,17,0.035,0.5,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.25503648,-119.07449562,314.01
8554,14600,38.97,30.13,8.84,50001.01,Metal Loss,External,10,0.020,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503618,-119.07449562,314.01
8555,14600,38.97,30.18,8.79,50001.06,Metal Loss,External,10,0.020,0.4,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25503595,-119.07449562,314.01
8556,14600,38.97,30.19,8.78,50001.07,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503592,-119.07449562,314.01
8557,14600,38.97,30.38,8.59,50001.26,Metal Loss Group,External,13,0.026,0.7,2.2,05:30,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.25503538,-119.07449562,314.01
8558,14600,38.97,30.62,8.34,50001.51,Metal Loss Group,External,20,0.041,0.4,2.1,04:57,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.25503471,-119.07449562,314.01
8559,14600,38.97,30.82,8.14,50001.71,Metal Loss,External,11,0.022,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25503414,-119.07449562,314.01
8560,14600,38.97,30.97,8.00,50001.85,Metal Loss Group,External,10,0.020,1.1,1.1,06:17,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2322,35.25503369,-119.07449562,314.01
8561,14600,38.97,31.02,7.94,50001.91,Metal Loss,External,14,0.028,0.4,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.25503356,-119.07449562,314.01
8562,14600,38.97,31.16,7.81,50002.04,Metal Loss Group,External,14,0.028,1.4,2.0,04:59,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1666,2314,35.25503325,-119.07449562,314.01
8563,14600,38.97,31.65,7.32,50002.53,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503178,-119.07449562,314.01
8564,14600,38.97,31.71,7.26,50002.59,Metal Loss Group,External,13,0.026,2.5,2.4,05:00,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1657,2302,35.25503166,-119.07449562,314.01
8565,14600,38.97,31.85,7.12,50002.73,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25503121,-119.07449562,314.01
8566,14600,38.97,32.13,6.83,50003.02,Metal Loss Group,External,10,0.020,1.2,0.7,06:18,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25503046,-119.07449562,314.01
8567,14600,38.97,32.15,6.82,50003.03,Metal Loss Group,External,11,0.022,1.3,1.0,05:15,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.25503043,-119.07449562,314.01
8568,14600,38.97,32.33,6.64,50003.21,Metal Loss Group,External,11,0.022,1.9,2.4,05:24,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1653,2296,35.25502989,-119.07449562,314.01
8569,14600,38.97,32.52,6.45,50003.40,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502938,-119.07449562,314.01
8570,14600,38.97,32.67,6.30,50003.55,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502889,-119.07449562,314.01
8571,14600,38.97,32.71,6.26,50003.59,Metal Loss,External,10,0.020,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502881,-119.07449562,314.01
8572,14600,38.97,32.95,6.02,50003.83,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502814,-119.07449562,314.01
8573,14600,38.97,33.07,5.89,50003.96,Metal Loss,External,12,0.024,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25502774,-119.07449562,314.01
8574,14600,38.97,33.25,5.72,50004.13,Metal Loss Group,External,10,0.020,1.3,1.1,05:13,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.25502724,-119.07449562,314.01
8575,14600,38.97,33.32,5.65,50004.20,Metal Loss Group,External,10,0.020,0.8,1.6,06:07,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.25502707,-119.07449562,314.01
8576,14600,38.97,33.45,5.52,50004.33,Metal Loss Group,External,12,0.024,2.6,1.7,05:45,,ERW,0.203,X52,10.750,1402,,0.871,1610,2237,1657,2302,35.25502666,-119.07449562,314.01
8577,14600,38.97,33.56,5.41,50004.44,Metal Loss,External,10,0.020,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502641,-119.07449562,314.01
8578,14600,38.97,33.80,5.17,50004.68,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502563,-119.07449562,314.01
8579,14600,38.97,33.88,5.09,50004.76,Metal Loss Group,External,13,0.026,0.9,0.9,05:16,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1671,2321,35.25502545,-119.07449562,314.01
8580,14600,38.97,34.07,4.90,50004.95,Metal Loss,External,11,0.022,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25502489,-119.07449562,314.01
8581,14600,38.97,34.24,4.73,50005.12,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502443,-119.07449562,314.01
8582,14600,38.97,34.24,4.73,50005.12,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502442,-119.07449562,314.01
8583,14600,38.97,34.28,4.69,50005.16,Metal Loss,External,10,0.020,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502433,-119.07449562,314.01
8584,14600,38.97,34.46,4.51,50005.34,Metal Loss Group,External,12,0.024,2.5,4.0,04:52,,ERW,0.203,X52,10.750,1402,,0.869,1612,2240,1646,2286,35.25502378,-119.07449562,314.01
8585,14600,38.97,34.75,4.22,50005.63,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502302,-119.07449562,314.01
8586,14600,38.97,34.86,4.11,50005.74,Metal Loss Group,External,10,0.020,0.9,2.2,04:49,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25502268,-119.07449562,314.01
8587,14600,38.97,34.95,4.02,50005.83,Metal Loss Group,External,10,0.020,0.6,1.7,06:28,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25502247,-119.07449562,314.01
8588,14600,38.97,35.04,3.93,50005.92,Metal Loss Group,External,10,0.020,0.8,1.7,04:32,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25502213,-119.07449562,314.01
8589,14600,38.97,35.09,3.88,50005.97,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25502202,-119.07449562,314.01
8590,14600,38.97,35.23,3.74,50006.11,Metal Loss Group,External,13,0.026,6.2,4.9,05:14,,ERW,0.203,X52,10.750,1402,,0.904,1551,2154,1628,2261,35.25502158,-119.07449562,314.01
8591,14600,38.97,35.26,3.70,50006.15,Metal Loss,External,11,0.022,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25502151,-119.07449562,314.01
8592,14600,38.97,35.81,3.16,50006.69,Metal Loss,External,12,0.024,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25501992,-119.07449562,314.01
8593,14600,38.97,36.30,2.67,50007.18,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25501855,-119.07449562,314.01
8594,14600,38.97,36.44,2.53,50007.32,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25501814,-119.07449562,314.01
8595,14600,38.97,37.50,1.47,50008.38,Metal Loss Group,External,24,0.049,0.5,2.9,05:17,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.25501515,-119.07449562,314.01
8596,14600,38.97,37.51,1.45,50008.40,Metal Loss,External,12,0.024,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25501509,-119.07449562,314.01
8597,14600,38.97,37.52,1.45,50008.40,Metal Loss Group,External,24,0.049,0.4,5.1,09:23,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.25501508,-119.07449562,314.01
8598,14600,38.97,37.53,1.43,50008.42,Metal Loss,External,22,0.045,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.25501504,-119.07449562,314.01
8599,14600,38.97,38.12,0.84,50009.01,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25501332,-119.07449562,314.01
8600,14610,38.75,38.97,38.75,50009.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:07,,,,,,35.25501094,-119.07449562,314.01
8601,14610,38.75,0.78,37.97,50010.63,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25500862,-119.07449562,314.01
8602,14610,38.75,1.35,37.41,50011.19,Metal Loss Group,External,23,0.047,0.4,1.8,08:42,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.25500696,-119.07449562,314.01
8603,14610,38.75,1.36,37.40,50011.20,Metal Loss,External,20,0.041,0.3,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.25500693,-119.07449562,314.01
8604,14610,38.75,1.39,37.36,50011.24,Metal Loss Group,External,30,0.061,0.5,5.0,04:09,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1661,2307,35.25500685,-119.07449562,314.01
8605,14610,38.75,3.32,35.44,50013.17,Metal Loss,External,10,0.020,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25500133,-119.07449562,314.01
8606,14610,38.75,3.75,35.01,50013.60,Metal Loss Group,External,11,0.022,1.4,1.4,04:58,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1670,2319,35.25500012,-119.07449562,314.01
8607,14610,38.75,4.00,34.75,50013.85,Metal Loss Group,External,10,0.020,0.5,1.6,05:22,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25499941,-119.07449562,314.01
8608,14610,38.75,4.13,34.62,50013.98,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25499901,-119.07449562,314.01
8609,14610,38.75,4.31,34.45,50014.16,Metal Loss,External,10,0.020,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25499851,-119.07449562,314.01
8610,14610,38.75,4.82,33.94,50014.67,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25499710,-119.07449562,314.02
8611,14610,38.75,5.60,33.15,50015.45,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25499484,-119.07449563,314.02
8612,14610,38.75,5.64,33.11,50015.49,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25499466,-119.07449563,314.02
8613,14610,38.75,5.74,33.01,50015.59,Metal Loss,External,13,0.026,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25499443,-119.07449563,314.03
8614,14610,38.75,5.90,32.86,50015.75,Metal Loss,External,11,0.022,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25499396,-119.07449563,314.03
8615,14610,38.75,6.02,32.73,50015.87,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25499368,-119.07449563,314.03
8616,14610,38.75,6.60,32.15,50016.45,Metal Loss,External,13,0.026,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25499202,-119.07449563,314.03
8617,14610,38.75,6.94,31.81,50016.79,Metal Loss Group,External,10,0.020,1.7,1.3,05:24,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1661,2306,35.25499101,-119.07449563,314.03
8618,14610,38.75,7.32,31.43,50017.17,Metal Loss,External,12,0.024,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25498991,-119.07449563,314.04
8619,14610,38.75,7.63,31.12,50017.48,Metal Loss Group,External,10,0.020,1.5,2.6,04:54,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1661,2308,35.25498912,-119.07449563,314.04
8620,14610,38.75,7.89,30.87,50017.74,Metal Loss Group,External,10,0.020,0.4,2.4,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25498831,-119.07449563,314.04
8621,14610,38.75,8.11,30.65,50017.95,Metal Loss,External,10,0.020,0.3,0.6,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25498768,-119.07449564,314.04
8622,14610,38.75,8.26,30.50,50018.11,Metal Loss Group,External,10,0.020,1.4,2.6,04:55,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1664,2311,35.25498722,-119.07449564,314.05
8623,14610,38.75,8.49,30.26,50018.34,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25498657,-119.07449564,314.05
8624,14610,38.75,8.57,30.18,50018.42,Metal Loss Group,External,10,0.020,0.6,2.1,05:04,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25498639,-119.07449564,314.05
8625,14610,38.75,8.92,29.83,50018.77,Metal Loss,External,10,0.020,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25498538,-119.07449564,314.05
8626,14610,38.75,8.94,29.81,50018.79,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25498533,-119.07449564,314.05
8627,14610,38.75,9.07,29.68,50018.92,Metal Loss Group,External,10,0.020,2.6,1.6,06:13,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1660,2306,35.25498491,-119.07449564,314.05
8628,14610,38.75,9.15,29.60,50019.00,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25498472,-119.07449564,314.05
8629,14610,38.75,9.48,29.27,50019.33,Metal Loss Group,External,12,0.024,1.7,1.4,06:25,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1660,2306,35.25498377,-119.07449564,314.05
8630,14610,38.75,9.71,29.04,50019.56,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25498311,-119.07449564,314.06
8631,14610,38.75,12.80,25.95,50022.65,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25497437,-119.07449565,314.08
8632,14610,38.75,13.54,25.22,50023.39,Metal Loss,External,10,0.020,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25497228,-119.07449566,314.09
8633,14610,38.75,38.06,0.69,50047.91,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25490243,-119.07449576,314.28
8634,14610,38.75,38.10,0.65,50047.95,Metal Loss,External,10,0.020,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25490234,-119.07449576,314.28
8635,14610,38.75,38.40,0.35,50048.25,Metal Loss,External,10,0.020,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25490143,-119.07449576,314.28
8636,14610,38.75,38.41,0.35,50048.26,Metal Loss,External,10,0.020,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25490142,-119.07449576,314.28
8637,14610,38.75,38.41,0.34,50048.26,Metal Loss,External,11,0.022,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25490142,-119.07449576,314.28
8638,14610,38.75,38.58,0.17,50048.43,Metal Loss Group,External,12,0.024,1.4,1.8,07:32,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2317,35.25490091,-119.07449576,314.28
8639,14610,38.75,38.70,0.05,50048.55,Metal Loss,External,11,0.022,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25490063,-119.07449577,314.29
8640,14620,38.79,38.75,38.79,50048.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:16,,,,,,35.25490052,-119.07449577,314.29
8641,14620,38.79,0.07,38.72,50048.67,Metal Loss,External,12,0.024,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25490023,-119.07449577,314.29
8642,14620,38.79,0.12,38.68,50048.72,Metal Loss,External,11,0.022,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25490013,-119.07449577,314.29
8643,14620,38.79,0.13,38.67,50048.73,Metal Loss,External,10,0.020,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25490009,-119.07449577,314.29
8644,14620,38.79,0.29,38.51,50048.89,Metal Loss,External,13,0.026,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25489961,-119.07449577,314.29
8645,14620,38.79,0.30,38.49,50048.90,Metal Loss,External,10,0.020,0.4,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25489958,-119.07449577,314.29
8646,14620,38.79,7.36,31.43,50055.96,Metal Loss,External,10,0.020,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25487950,-119.07449581,314.34
8647,14620,38.79,7.49,31.31,50056.09,Metal Loss,External,10,0.020,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25487909,-119.07449581,314.34
8648,14620,38.79,37.97,0.82,50086.57,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25479253,-119.07449602,314.44
8649,14630,38.78,38.79,38.78,50087.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.25479007,-119.07449603,314.44
8650,14630,38.78,1.21,37.57,50088.60,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25478657,-119.07449604,314.44
8651,14630,38.78,16.82,21.96,50104.22,Metal Loss,External,10,0.020,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25474211,-119.07449618,314.40
8652,14630,38.78,16.94,21.84,50104.34,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25474183,-119.07449618,314.40
8653,14630,38.78,16.96,21.82,50104.36,Metal Loss Group,External,10,0.020,0.8,1.3,04:34,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.25474178,-119.07449618,314.40
8654,14630,38.78,17.14,21.64,50104.54,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25474127,-119.07449619,314.40
8655,14630,38.78,17.30,21.49,50104.69,Metal Loss Group,External,10,0.020,2.2,2.5,05:16,,ERW,0.203,X52,10.750,1402,,0.859,1633,2268,1658,2302,35.25474083,-119.07449619,314.40
8656,14630,38.78,17.32,21.46,50104.72,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25474077,-119.07449619,314.40
8657,14630,38.78,17.50,21.28,50104.90,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25474022,-119.07449619,314.40
8658,14630,38.78,17.63,21.16,50105.02,Metal Loss Group,External,10,0.020,1.1,0.9,04:43,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25473983,-119.07449620,314.40
8659,14630,38.78,17.72,21.07,50105.11,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473961,-119.07449620,314.40
8660,14630,38.78,17.91,20.87,50105.31,Metal Loss Group,External,10,0.020,1.5,2.2,05:17,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.25473906,-119.07449620,314.40
8661,14630,38.78,18.18,20.60,50105.57,Metal Loss,External,10,0.020,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473834,-119.07449621,314.40
8662,14630,38.78,18.41,20.37,50105.80,Metal Loss,External,14,0.028,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25473772,-119.07449621,314.40
8663,14630,38.78,18.42,20.37,50105.81,Metal Loss,External,12,0.024,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25473770,-119.07449621,314.40
8664,14630,38.78,18.54,20.24,50105.93,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473730,-119.07449622,314.40
8665,14630,38.78,18.60,20.18,50106.00,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473716,-119.07449622,314.40
8666,14630,38.78,18.66,20.12,50106.06,Metal Loss Group,External,10,0.020,0.8,1.4,06:04,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25473692,-119.07449622,314.40
8667,14630,38.78,18.83,19.96,50106.22,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473654,-119.07449622,314.40
8668,14630,38.78,18.94,19.84,50106.33,Metal Loss Group,External,11,0.022,1.3,2.1,05:05,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.25473616,-119.07449622,314.40
8669,14630,38.78,19.05,19.73,50106.45,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473581,-119.07449623,314.40
8670,14630,38.78,19.23,19.56,50106.62,Metal Loss Group,External,10,0.020,1.3,2.4,04:44,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1665,2312,35.25473543,-119.07449623,314.40
8671,14630,38.78,19.35,19.43,50106.75,Metal Loss Group,External,10,0.020,2.7,5.8,04:29,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1657,2301,35.25473501,-119.07449623,314.40
8672,14630,38.78,19.72,19.07,50107.11,Metal Loss,External,10,0.020,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473395,-119.07449624,314.40
8673,14630,38.78,19.72,19.06,50107.12,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473394,-119.07449624,314.40
8674,14630,38.78,19.73,19.05,50107.13,Metal Loss Group,External,10,0.020,3.9,3.3,05:14,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1643,2282,35.25473393,-119.07449624,314.40
8675,14630,38.78,19.92,18.87,50107.31,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473338,-119.07449624,314.40
8676,14630,38.78,20.06,18.72,50107.45,Metal Loss,External,11,0.022,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25473297,-119.07449625,314.40
8677,14630,38.78,20.25,18.53,50107.65,Metal Loss,External,10,0.020,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473241,-119.07449625,314.41
8678,14630,38.78,20.36,18.42,50107.76,Metal Loss Group,External,10,0.020,1.4,1.3,04:44,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25473216,-119.07449625,314.41
8679,14630,38.78,20.49,18.29,50107.89,Metal Loss Group,External,10,0.020,1.1,1.1,06:17,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25473173,-119.07449626,314.41
8680,14630,38.78,20.57,18.22,50107.96,Metal Loss Group,External,10,0.020,1.5,1.6,05:05,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1664,2312,35.25473157,-119.07449626,314.41
8681,14630,38.78,20.81,17.97,50108.21,Metal Loss,External,10,0.020,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473091,-119.07449626,314.41
8682,14630,38.78,20.97,17.81,50108.37,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473042,-119.07449627,314.41
8683,14630,38.78,20.99,17.80,50108.38,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25473039,-119.07449627,314.41
8684,14630,38.78,21.15,17.63,50108.54,Metal Loss Group,External,10,0.020,1.1,0.9,06:09,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2322,35.25472992,-119.07449627,314.41
8685,14630,38.78,21.16,17.63,50108.55,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472990,-119.07449627,314.41
8686,14630,38.78,21.42,17.36,50108.82,Metal Loss Group,External,10,0.020,2.3,3.9,05:00,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1651,2293,35.25472917,-119.07449628,314.41
8687,14630,38.78,21.59,17.19,50108.99,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472868,-119.07449628,314.41
8688,14630,38.78,21.65,17.14,50109.04,Metal Loss,External,10,0.020,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472856,-119.07449628,314.41
8689,14630,38.78,21.77,17.01,50109.17,Metal Loss,External,11,0.022,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25472816,-119.07449628,314.41
8690,14630,38.78,21.79,17.00,50109.18,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472813,-119.07449628,314.41
8691,14630,38.78,21.79,16.99,50109.19,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472812,-119.07449628,314.41
8692,14630,38.78,21.94,16.84,50109.34,Metal Loss Group,External,10,0.020,1.6,2.1,05:00,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1668,2316,35.25472768,-119.07449629,314.41
8693,14630,38.78,21.94,16.84,50109.34,Metal Loss,External,10,0.020,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472768,-119.07449629,314.41
8694,14630,38.78,22.00,16.78,50109.39,Metal Loss,External,11,0.022,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25472755,-119.07449629,314.41
8695,14630,38.78,22.11,16.67,50109.51,Metal Loss,External,10,0.020,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472716,-119.07449629,314.41
8696,14630,38.78,22.21,16.58,50109.60,Metal Loss Group,External,11,0.022,3.0,3.6,04:51,,ERW,0.203,X52,10.750,1402,,0.872,1608,2233,1644,2283,35.25472694,-119.07449629,314.41
8697,14630,38.78,22.34,16.44,50109.74,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472651,-119.07449630,314.41
8698,14630,38.78,22.40,16.39,50109.79,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472641,-119.07449630,314.41
8699,14630,38.78,22.69,16.09,50110.09,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472551,-119.07449630,314.41
8700,14630,38.78,22.72,16.06,50110.12,Metal Loss Group,External,10,0.020,2.0,1.8,06:07,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1660,2306,35.25472544,-119.07449630,314.41
8701,14630,38.78,23.01,15.77,50110.41,Metal Loss Group,External,10,0.020,2.2,4.0,05:04,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1658,2302,35.25472469,-119.07449631,314.41
8702,14630,38.78,23.36,15.42,50110.76,Metal Loss Group,External,10,0.020,1.5,1.4,05:45,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25472364,-119.07449632,314.41
8703,14630,38.78,23.36,15.42,50110.76,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472363,-119.07449632,314.41
8704,14630,38.78,23.61,15.17,50111.01,Metal Loss Group,External,10,0.020,0.9,2.0,04:24,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.25472298,-119.07449632,314.41
8705,14630,38.78,23.63,15.15,50111.03,Metal Loss Group,External,10,0.020,0.4,0.7,06:24,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25472292,-119.07449632,314.41
8706,14630,38.78,23.77,15.01,50111.17,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472248,-119.07449632,314.41
8707,14630,38.78,23.88,14.91,50111.27,Metal Loss Group,External,10,0.020,1.6,2.1,04:46,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1664,2311,35.25472214,-119.07449633,314.41
8708,14630,38.78,23.88,14.90,50111.28,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472212,-119.07449633,314.41
8709,14630,38.78,24.04,14.74,50111.43,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472176,-119.07449633,314.41
8710,14630,38.78,24.11,14.67,50111.51,Metal Loss Group,External,10,0.020,0.8,3.4,04:46,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.25472147,-119.07449633,314.41
8711,14630,38.78,24.30,14.49,50111.69,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25472095,-119.07449634,314.41
8712,14630,38.78,24.52,14.26,50111.92,Metal Loss Group,External,12,0.024,2.2,3.2,05:18,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1650,2292,35.25472034,-119.07449634,314.41
8713,14630,38.78,24.66,14.12,50112.06,Metal Loss Group,External,10,0.020,0.3,1.0,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471989,-119.07449634,314.41
8714,14630,38.78,24.82,13.96,50112.22,Metal Loss Group,External,10,0.020,1.2,1.8,05:01,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25471955,-119.07449635,314.41
8715,14630,38.78,24.85,13.93,50112.25,Metal Loss Group,External,10,0.020,0.4,0.9,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25471949,-119.07449635,314.41
8716,14630,38.78,25.12,13.66,50112.51,Metal Loss Group,External,11,0.022,2.4,4.8,05:07,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1655,2299,35.25471863,-119.07449635,314.41
8717,14630,38.78,25.43,13.35,50112.83,Metal Loss Group,External,11,0.022,2.4,3.0,04:34,,ERW,0.203,X52,10.750,1402,,0.865,1621,2251,1657,2301,35.25471782,-119.07449636,314.41
8718,14630,38.78,25.56,13.22,50112.96,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471739,-119.07449636,314.41
8719,14630,38.78,25.75,13.03,50113.15,Metal Loss Group,External,11,0.022,2.4,4.4,04:58,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1640,2277,35.25471686,-119.07449637,314.41
8720,14630,38.78,26.00,12.79,50113.39,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471620,-119.07449637,314.41
8721,14630,38.78,26.37,12.41,50113.76,Metal Loss Group,External,10,0.020,1.6,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.25471512,-119.07449638,314.42
8722,14630,38.78,26.58,12.20,50113.97,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471453,-119.07449638,314.42
8723,14630,38.78,26.71,12.07,50114.11,Metal Loss Group,External,10,0.020,0.5,2.2,05:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25471411,-119.07449639,314.42
8724,14630,38.78,26.73,12.05,50114.12,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471408,-119.07449639,314.42
8725,14630,38.78,26.87,11.91,50114.27,Metal Loss Group,External,10,0.020,1.3,2.0,06:14,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25471363,-119.07449639,314.42
8726,14630,38.78,26.91,11.88,50114.30,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471356,-119.07449639,314.42
8727,14630,38.78,27.13,11.65,50114.52,Metal Loss Group,External,10,0.020,2.5,1.8,04:56,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1660,2306,35.25471292,-119.07449640,314.42
8728,14630,38.78,27.49,11.30,50114.88,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471190,-119.07449640,314.42
8729,14630,38.78,27.73,11.06,50115.12,Metal Loss,External,10,0.020,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471121,-119.07449641,314.42
8730,14630,38.78,27.92,10.87,50115.31,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471069,-119.07449641,314.42
8731,14630,38.78,28.00,10.79,50115.39,Metal Loss Group,External,10,0.020,0.5,2.1,04:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25471050,-119.07449641,314.42
8732,14630,38.78,28.12,10.66,50115.52,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25471011,-119.07449642,314.42
8733,14630,38.78,28.30,10.49,50115.69,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25470956,-119.07449642,314.42
8734,14630,38.78,28.32,10.47,50115.71,Metal Loss Group,External,11,0.022,3.7,6.6,04:20,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1638,2275,35.25470951,-119.07449642,314.42
8735,14630,38.78,28.41,10.37,50115.80,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25470930,-119.07449642,314.42
8736,14630,38.78,28.72,10.06,50116.11,Metal Loss Group,External,10,0.020,1.3,3.6,04:23,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1660,2305,35.25470837,-119.07449643,314.42
8737,14630,38.78,28.77,10.01,50116.17,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25470824,-119.07449643,314.42
8738,14630,38.78,28.94,9.84,50116.34,Metal Loss Group,External,10,0.020,0.6,1.8,05:59,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25470775,-119.07449643,314.42
8739,14630,38.78,28.97,9.81,50116.37,Metal Loss,External,10,0.020,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25470767,-119.07449643,314.42
8740,14630,38.78,29.22,9.56,50116.62,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25470699,-119.07449644,314.42
8741,14630,38.78,29.32,9.47,50116.71,Metal Loss Group,External,10,0.020,1.2,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25470666,-119.07449644,314.42
8742,14630,38.78,29.48,9.31,50116.87,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25470620,-119.07449644,314.42
8743,14630,38.78,29.65,9.13,50117.05,Metal Loss Group,External,10,0.020,0.4,1.1,04:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25470580,-119.07449645,314.42
8744,14630,38.78,29.81,8.97,50117.20,Metal Loss Group,External,10,0.020,0.8,1.6,05:27,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25470534,-119.07449645,314.42
8745,14630,38.78,30.00,8.79,50117.39,Metal Loss Group,External,10,0.020,0.5,2.0,05:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25470480,-119.07449645,314.42
8746,14630,38.78,30.09,8.70,50117.48,Metal Loss Group,External,10,0.020,1.2,2.0,04:24,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25470447,-119.07449646,314.42
8747,14630,38.78,30.17,8.62,50117.56,Metal Loss Group,External,10,0.020,1.9,3.9,05:06,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1655,2298,35.25470428,-119.07449646,314.42
8748,14630,38.78,30.56,8.22,50117.95,Metal Loss Group,External,10,0.020,0.6,1.3,04:30,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25470315,-119.07449647,314.42
8749,14630,38.78,30.90,7.88,50118.30,Metal Loss,External,11,0.022,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25470214,-119.07449647,314.42
8750,14630,38.78,31.22,7.57,50118.61,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25470132,-119.07449648,314.42
8751,14630,38.78,37.40,1.38,50124.79,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25468376,-119.07449661,314.43
8752,14640,38.69,38.78,38.69,50126.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:36,,,,,,35.25467975,-119.07449664,314.44
8753,14640,38.69,0.95,37.73,50127.13,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25467697,-119.07449666,314.44
8754,14640,38.69,4.43,34.25,50130.61,Metal Loss,External,12,0.024,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25466709,-119.07449673,314.47
8755,14640,38.69,12.25,26.43,50138.43,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25464486,-119.07449689,314.58
8756,14640,38.69,12.45,26.24,50138.62,Metal Loss,External,10,0.020,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25464430,-119.07449689,314.58
8757,14640,38.69,12.56,26.12,50138.74,Metal Loss,External,11,0.022,0.3,0.6,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25464392,-119.07449690,314.58
8758,14640,38.69,12.63,26.06,50138.81,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25464376,-119.07449690,314.58
8759,14640,38.69,12.86,25.83,50139.04,Metal Loss Group,External,11,0.022,1.3,1.6,09:48,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.25464314,-119.07449690,314.58
8760,14640,38.69,12.94,25.74,50139.12,Metal Loss,External,10,0.020,0.3,0.6,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25464285,-119.07449690,314.59
8761,14640,38.69,13.12,25.56,50139.30,Metal Loss Group,External,10,0.020,2.9,3.9,08:42,,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1652,2294,35.25464232,-119.07449691,314.59
8762,14640,38.69,13.40,25.29,50139.58,Metal Loss,External,10,0.020,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25464157,-119.07449691,314.59
8763,14640,38.69,13.40,25.28,50139.58,Metal Loss,External,10,0.020,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25464156,-119.07449691,314.59
8764,14640,38.69,13.71,24.98,50139.89,Metal Loss Group,External,15,0.030,0.3,1.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25464063,-119.07449692,314.60
8765,14640,38.69,13.73,24.96,50139.90,Metal Loss,External,10,0.020,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25464059,-119.07449692,314.60
8766,14640,38.69,13.89,24.80,50140.06,Metal Loss Group,External,10,0.020,1.5,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25464023,-119.07449692,314.60
8767,14640,38.69,13.94,24.75,50140.11,Metal Loss Group,External,10,0.020,1.3,1.1,08:48,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25464000,-119.07449692,314.60
8768,14640,38.69,13.99,24.70,50140.17,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463987,-119.07449693,314.60
8769,14640,38.69,13.99,24.70,50140.17,Metal Loss,External,10,0.020,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463987,-119.07449693,314.60
8770,14640,38.69,14.00,24.68,50140.18,Metal Loss,External,10,0.020,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463984,-119.07449693,314.60
8771,14640,38.69,14.05,24.64,50140.22,Metal Loss,External,10,0.020,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463974,-119.07449693,314.60
8772,14640,38.69,14.13,24.55,50140.31,Metal Loss Group,External,12,0.024,2.1,3.4,07:40,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1655,2298,35.25463944,-119.07449693,314.60
8773,14640,38.69,14.22,24.47,50140.39,Metal Loss,External,10,0.020,0.3,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463924,-119.07449693,314.60
8774,14640,38.69,14.31,24.38,50140.49,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463891,-119.07449693,314.60
8775,14640,38.69,14.38,24.30,50140.56,Metal Loss,External,10,0.020,0.3,0.6,11:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463874,-119.07449693,314.61
8776,14640,38.69,14.43,24.25,50140.61,Metal Loss Group,External,10,0.020,1.3,0.7,10:07,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25463862,-119.07449693,314.61
8777,14640,38.69,14.44,24.25,50140.62,Metal Loss Group,External,10,0.020,1.2,3.7,07:10,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1667,2315,35.25463861,-119.07449693,314.61
8778,14640,38.69,14.64,24.05,50140.81,Metal Loss Group,External,10,0.020,0.4,0.9,11:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25463806,-119.07449694,314.61
8779,14640,38.69,14.67,24.02,50140.84,Metal Loss Group,External,10,0.020,0.4,1.4,08:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25463800,-119.07449694,314.61
8780,14640,38.69,14.69,24.00,50140.87,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463794,-119.07449694,314.61
8781,14640,38.69,14.72,23.97,50140.90,Metal Loss,External,10,0.020,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463776,-119.07449694,314.61
8782,14640,38.69,14.75,23.94,50140.93,Metal Loss,External,10,0.020,0.3,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463768,-119.07449694,314.61
8783,14640,38.69,14.78,23.91,50140.95,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463763,-119.07449694,314.61
8784,14640,38.69,14.89,23.80,50141.07,Metal Loss Group,External,10,0.020,1.9,1.8,07:12,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1660,2306,35.25463738,-119.07449694,314.61
8785,14640,38.69,15.03,23.65,50141.21,Metal Loss,External,10,0.020,0.3,0.6,10:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463693,-119.07449695,314.61
8786,14640,38.69,15.04,23.65,50141.22,Metal Loss Group,External,10,0.020,0.3,2.0,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463691,-119.07449695,314.61
8787,14640,38.69,15.17,23.52,50141.34,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463651,-119.07449695,314.62
8788,14640,38.69,15.21,23.48,50141.39,Metal Loss,External,10,0.020,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463642,-119.07449695,314.62
8789,14640,38.69,15.22,23.47,50141.39,Metal Loss Group,External,10,0.020,1.9,3.4,05:37,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1655,2298,35.25463640,-119.07449695,314.62
8790,14640,38.69,15.31,23.38,50141.49,Metal Loss,External,10,0.020,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463607,-119.07449695,314.62
8791,14640,38.69,15.33,23.36,50141.50,Metal Loss,External,10,0.020,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463603,-119.07449695,314.62
8792,14640,38.69,15.39,23.30,50141.57,Metal Loss,External,10,0.020,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463589,-119.07449695,314.62
8793,14640,38.69,15.44,23.25,50141.62,Metal Loss Group,External,13,0.026,1.7,4.0,04:49,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1650,2292,35.25463576,-119.07449695,314.62
8794,14640,38.69,15.52,23.17,50141.70,Metal Loss Group,External,12,0.024,1.1,2.8,07:31,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1669,2318,35.25463548,-119.07449696,314.62
8795,14640,38.69,15.70,22.99,50141.87,Metal Loss Group,External,10,0.020,0.4,2.2,08:04,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25463508,-119.07449696,314.62
8796,14640,38.69,15.71,22.98,50141.88,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463507,-119.07449696,314.62
8797,14640,38.69,15.98,22.71,50142.16,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463419,-119.07449697,314.63
8798,14640,38.69,16.07,22.62,50142.24,Metal Loss,External,16,0.032,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25463401,-119.07449697,314.63
8799,14640,38.69,16.24,22.44,50142.42,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463348,-119.07449697,314.63
8800,14640,38.69,16.29,22.39,50142.47,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463338,-119.07449697,314.63
8801,14640,38.69,16.41,22.28,50142.58,Metal Loss,External,13,0.026,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25463300,-119.07449697,314.63
8802,14640,38.69,16.46,22.23,50142.64,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463288,-119.07449698,314.63
8803,14640,38.69,16.58,22.11,50142.75,Metal Loss Group,External,10,0.020,0.6,1.4,07:16,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25463250,-119.07449698,314.63
8804,14640,38.69,16.76,21.92,50142.94,Metal Loss Group,External,16,0.032,6.0,5.5,05:37,,ERW,0.203,X52,10.750,1402,,0.922,1521,2112,1617,2246,35.25463197,-119.07449698,314.64
8805,14640,38.69,16.79,21.90,50142.96,Metal Loss Group,External,10,0.020,1.4,0.7,04:52,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25463191,-119.07449698,314.64
8806,14640,38.69,16.81,21.88,50142.99,Metal Loss Group,External,10,0.020,2.4,2.4,07:01,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1660,2305,35.25463187,-119.07449698,314.64
