"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
8807,14640,38.69,17.24,21.44,50143.42,Metal Loss,External,10,0.020,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463063,-119.07449699,314.64
8808,14640,38.69,17.36,21.32,50143.54,Metal Loss,External,10,0.020,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463024,-119.07449699,314.65
8809,14640,38.69,17.40,21.28,50143.58,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463016,-119.07449699,314.65
8810,14640,38.69,17.42,21.27,50143.59,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463013,-119.07449699,314.65
8811,14640,38.69,17.47,21.22,50143.64,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25463001,-119.07449700,314.65
8812,14640,38.69,17.55,21.14,50143.73,Metal Loss Group,External,12,0.024,2.2,2.0,05:43,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1658,2303,35.25462970,-119.07449700,314.65
8813,14640,38.69,17.61,21.08,50143.79,Metal Loss,External,10,0.020,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462957,-119.07449700,314.65
8814,14640,38.69,17.75,20.93,50143.93,Metal Loss,External,10,0.020,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462914,-119.07449700,314.65
8815,14640,38.69,17.94,20.75,50144.12,Metal Loss Group,External,13,0.026,2.4,1.1,05:58,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1657,2302,35.25462860,-119.07449701,314.65
8816,14640,38.69,18.05,20.64,50144.22,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462835,-119.07449701,314.65
8817,14640,38.69,18.08,20.61,50144.26,Metal Loss,External,10,0.020,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462828,-119.07449701,314.65
8818,14640,38.69,18.44,20.25,50144.62,Metal Loss,External,12,0.024,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25462722,-119.07449702,314.66
8819,14640,38.69,18.61,20.07,50144.79,Metal Loss Group,External,10,0.020,1.3,1.1,06:16,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1669,2317,35.25462673,-119.07449702,314.66
8820,14640,38.69,19.01,19.68,50145.19,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462560,-119.07449703,314.67
8821,14640,38.69,19.15,19.54,50145.33,Metal Loss Group,External,10,0.020,1.5,3.2,06:01,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.25462516,-119.07449703,314.67
8822,14640,38.69,19.28,19.41,50145.45,Metal Loss,External,10,0.020,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462487,-119.07449703,314.67
8823,14640,38.69,19.38,19.31,50145.56,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462453,-119.07449703,314.67
8824,14640,38.69,19.39,19.30,50145.57,Metal Loss,External,10,0.020,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462451,-119.07449704,314.67
8825,14640,38.69,19.45,19.24,50145.63,Metal Loss,External,10,0.020,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462438,-119.07449704,314.67
8826,14640,38.69,19.51,19.18,50145.68,Metal Loss,External,12,0.024,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25462425,-119.07449704,314.67
8827,14640,38.69,19.62,19.07,50145.79,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462387,-119.07449704,314.68
8828,14640,38.69,19.68,19.00,50145.86,Metal Loss,External,10,0.020,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462372,-119.07449704,314.68
8829,14640,38.69,19.80,18.89,50145.98,Metal Loss Group,External,10,0.020,0.8,1.7,07:03,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.25462333,-119.07449704,314.68
8830,14640,38.69,19.84,18.85,50146.01,Metal Loss,External,13,0.026,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25462324,-119.07449704,314.68
8831,14640,38.69,19.96,18.73,50146.13,Metal Loss Group,External,13,0.026,7.0,3.4,05:39,,ERW,0.203,X52,10.750,1402,,0.907,1546,2148,1625,2257,35.25462287,-119.07449705,314.68
8832,14640,38.69,20.01,18.68,50146.19,Metal Loss,External,11,0.022,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25462276,-119.07449705,314.68
8833,14640,38.69,20.15,18.54,50146.33,Metal Loss,External,10,0.020,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462232,-119.07449705,314.68
8834,14640,38.69,20.16,18.53,50146.33,Metal Loss,External,10,0.020,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462230,-119.07449705,314.68
8835,14640,38.69,20.41,18.27,50146.59,Metal Loss,External,10,0.020,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462159,-119.07449706,314.69
8836,14640,38.69,20.52,18.16,50146.70,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462124,-119.07449706,314.69
8837,14640,38.69,20.60,18.08,50146.78,Metal Loss Group,External,10,0.020,0.6,2.1,07:55,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25462105,-119.07449706,314.69
8838,14640,38.69,20.66,18.03,50146.84,Metal Loss Group,External,14,0.028,7.1,4.8,05:46,,ERW,0.203,X52,10.750,1402,,0.914,1535,2131,1618,2248,35.25462091,-119.07449706,314.69
8839,14640,38.69,20.80,17.89,50146.98,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462049,-119.07449706,314.69
8840,14640,38.69,20.84,17.85,50147.01,Metal Loss,External,10,0.020,0.3,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25462041,-119.07449706,314.69
8841,14640,38.69,21.20,17.49,50147.38,Metal Loss,External,10,0.020,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461936,-119.07449707,314.70
8842,14640,38.69,21.26,17.43,50147.43,Metal Loss,External,10,0.020,0.3,0.6,02:28,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461922,-119.07449707,314.70
8843,14640,38.69,21.34,17.34,50147.52,Metal Loss,External,16,0.032,0.4,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.25461890,-119.07449708,314.70
8844,14640,38.69,21.50,17.19,50147.68,Metal Loss Group,External,15,0.030,1.9,2.9,05:49,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1639,2276,35.25461855,-119.07449708,314.70
8845,14640,38.69,21.56,17.12,50147.74,Metal Loss Group,External,10,0.020,0.6,1.3,01:52,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25461829,-119.07449708,314.70
8846,14640,38.69,21.57,17.12,50147.75,Metal Loss,External,10,0.020,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461827,-119.07449708,314.70
8847,14640,38.69,21.83,16.86,50148.00,Metal Loss Group,External,16,0.032,2.4,7.9,04:25,,ERW,0.203,X52,10.750,1402,,0.883,1589,2206,1626,2258,35.25461756,-119.07449708,314.71
8848,14640,38.69,22.04,16.64,50148.22,Metal Loss Group,External,14,0.028,5.2,3.4,06:13,,ERW,0.203,X52,10.750,1402,,0.905,1550,2152,1639,2277,35.25461700,-119.07449709,314.71
8849,14640,38.69,22.46,16.23,50148.64,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461580,-119.07449710,314.71
8850,14640,38.69,22.47,16.21,50148.65,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461577,-119.07449710,314.71
8851,14640,38.69,22.62,16.07,50148.79,Metal Loss Group,External,16,0.032,1.3,2.1,06:29,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1661,2306,35.25461531,-119.07449710,314.72
8852,14640,38.69,22.83,15.85,50149.01,Metal Loss Group,External,16,0.032,10.4,4.9,05:55,,ERW,0.203,X52,10.750,1402,,0.936,1499,2081,1615,2243,35.25461472,-119.07449711,314.72
8853,14640,38.69,22.85,15.84,50149.02,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461469,-119.07449711,314.72
8854,14640,38.69,22.85,15.83,50149.03,Metal Loss Group,External,10,0.020,0.4,1.7,04:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25461468,-119.07449711,314.72
8855,14640,38.69,22.87,15.82,50149.05,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461464,-119.07449711,314.72
8856,14640,38.69,22.89,15.80,50149.07,Metal Loss,External,11,0.022,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25461459,-119.07449711,314.72
8857,14640,38.69,23.07,15.62,50149.25,Metal Loss Group,External,10,0.020,1.5,3.7,03:46,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1657,2301,35.25461406,-119.07449711,314.72
8858,14640,38.69,23.27,15.42,50149.45,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461350,-119.07449711,314.72
8859,14640,38.69,23.43,15.25,50149.61,Metal Loss,External,10,0.020,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461299,-119.07449712,314.73
8860,14640,38.69,23.51,15.18,50149.69,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461281,-119.07449712,314.73
8861,14640,38.69,23.53,15.16,50149.71,Metal Loss Group,External,10,0.020,0.4,0.7,03:49,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25461266,-119.07449712,314.73
8862,14640,38.69,23.57,15.11,50149.75,Metal Loss,External,10,0.020,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461257,-119.07449712,314.73
8863,14640,38.69,23.65,15.03,50149.83,Metal Loss,External,10,0.020,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461238,-119.07449712,314.73
8864,14640,38.69,23.65,15.03,50149.83,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461238,-119.07449712,314.73
8865,14640,38.69,23.80,14.89,50149.97,Metal Loss,External,17,0.035,0.5,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.25461193,-119.07449712,314.73
8866,14640,38.69,23.84,14.84,50150.02,Metal Loss,External,10,0.020,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461181,-119.07449713,314.73
8867,14640,38.69,23.91,14.77,50150.09,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461165,-119.07449713,314.73
8868,14640,38.69,23.96,14.73,50150.13,Metal Loss Group,External,18,0.037,2.4,2.4,06:10,,ERW,0.203,X52,10.750,1402,,0.890,1575,2188,1635,2271,35.25461146,-119.07449713,314.73
8869,14640,38.69,23.98,14.70,50150.16,Metal Loss,External,10,0.020,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461141,-119.07449713,314.73
8870,14640,38.69,24.02,14.67,50150.20,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461130,-119.07449713,314.73
8871,14640,38.69,24.12,14.57,50150.29,Metal Loss,External,10,0.020,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461109,-119.07449713,314.74
8872,14640,38.69,24.13,14.56,50150.30,Metal Loss,External,10,0.020,0.3,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461096,-119.07449713,314.74
8873,14640,38.69,24.13,14.55,50150.31,Metal Loss,External,10,0.020,0.3,0.6,10:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461094,-119.07449713,314.74
8874,14640,38.69,24.17,14.52,50150.35,Metal Loss,External,10,0.020,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461087,-119.07449713,314.74
8875,14640,38.69,24.18,14.50,50150.36,Metal Loss Group,External,10,0.020,1.1,1.8,00:16,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25461083,-119.07449713,314.74
8876,14640,38.69,24.18,14.50,50150.36,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461083,-119.07449713,314.74
8877,14640,38.69,24.27,14.42,50150.45,Metal Loss Group,External,10,0.020,0.8,2.1,06:13,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.25461064,-119.07449713,314.74
8878,14640,38.69,24.35,14.34,50150.53,Metal Loss,External,10,0.020,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461034,-119.07449714,314.74
8879,14640,38.69,24.42,14.27,50150.59,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461019,-119.07449714,314.74
8880,14640,38.69,24.43,14.25,50150.61,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461016,-119.07449714,314.74
8881,14640,38.69,24.46,14.23,50150.63,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25461011,-119.07449714,314.74
8882,14640,38.69,24.46,14.23,50150.64,Metal Loss Group,External,10,0.020,1.5,1.7,06:04,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1661,2308,35.25461010,-119.07449714,314.74
8883,14640,38.69,24.54,14.14,50150.72,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460978,-119.07449714,314.74
8884,14640,38.69,24.56,14.13,50150.74,Metal Loss,External,10,0.020,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460973,-119.07449714,314.74
8885,14640,38.69,24.60,14.09,50150.78,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460965,-119.07449714,314.74
8886,14640,38.69,24.62,14.07,50150.80,Metal Loss,External,10,0.020,0.3,0.6,10:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460960,-119.07449714,314.74
8887,14640,38.69,24.67,14.01,50150.85,Metal Loss Group,External,18,0.037,0.6,1.8,06:26,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1671,2321,35.25460948,-119.07449714,314.74
8888,14640,38.69,24.68,14.00,50150.86,Metal Loss,External,10,0.020,0.3,0.6,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460945,-119.07449714,314.74
8889,14640,38.69,24.72,13.96,50150.90,Metal Loss Group,External,10,0.020,1.3,2.2,03:46,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.25460925,-119.07449714,314.74
8890,14640,38.69,24.83,13.86,50151.00,Metal Loss,External,10,0.020,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460901,-119.07449715,314.75
8891,14640,38.69,24.84,13.85,50151.02,Metal Loss Group,External,11,0.022,1.0,2.5,06:58,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1669,2318,35.25460898,-119.07449715,314.75
8892,14640,38.69,24.87,13.82,50151.05,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460891,-119.07449715,314.75
8893,14640,38.69,24.99,13.70,50151.16,Metal Loss,External,10,0.020,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460854,-119.07449715,314.75
8894,14640,38.69,25.02,13.66,50151.20,Metal Loss Group,External,10,0.020,0.7,2.0,04:17,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25460848,-119.07449715,314.75
8895,14640,38.69,25.08,13.61,50151.25,Metal Loss Group,External,10,0.020,0.7,2.0,09:14,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25460835,-119.07449715,314.75
8896,14640,38.69,25.15,13.53,50151.33,Metal Loss Group,External,30,0.061,2.2,2.7,06:10,,ERW,0.203,X52,10.750,1402,,0.929,1508,2095,1626,2258,35.25460804,-119.07449715,314.75
8897,14640,38.69,25.17,13.52,50151.35,Metal Loss Group,External,10,0.020,0.7,2.2,03:16,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25460801,-119.07449715,314.75
8898,14640,38.69,25.37,13.32,50151.54,Metal Loss Group,External,15,0.030,1.0,1.8,07:13,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1662,2309,35.25460747,-119.07449716,314.75
8899,14640,38.69,25.40,13.28,50151.58,Metal Loss,External,10,0.020,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460737,-119.07449716,314.75
8900,14640,38.69,25.44,13.24,50151.62,Metal Loss,External,10,0.020,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460728,-119.07449716,314.75
8901,14640,38.69,25.47,13.22,50151.65,Metal Loss Group,External,10,0.020,1.5,2.2,02:40,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1666,2313,35.25460722,-119.07449716,314.75
8902,14640,38.69,25.60,13.08,50151.78,Metal Loss Group,External,10,0.020,1.3,2.9,08:01,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1662,2309,35.25460681,-119.07449716,314.76
8903,14640,38.69,25.66,13.03,50151.84,Metal Loss Group,External,19,0.039,0.9,1.4,06:16,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1661,2307,35.25460668,-119.07449716,314.76
8904,14640,38.69,25.72,12.96,50151.90,Metal Loss,External,10,0.020,0.3,0.6,11:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460653,-119.07449716,314.76
8905,14640,38.69,25.73,12.96,50151.91,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460640,-119.07449716,314.76
8906,14640,38.69,25.86,12.82,50152.04,Metal Loss Group,External,11,0.022,0.9,1.0,06:07,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.25460609,-119.07449717,314.76
8907,14640,38.69,25.93,12.76,50152.11,Metal Loss,External,10,0.020,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460583,-119.07449717,314.76
8908,14640,38.69,25.94,12.74,50152.12,Metal Loss,External,15,0.030,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25460579,-119.07449717,314.76
8909,14640,38.69,26.07,12.61,50152.25,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460549,-119.07449717,314.76
8910,14640,38.69,26.08,12.61,50152.26,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460547,-119.07449717,314.76
8911,14640,38.69,26.18,12.51,50152.35,Metal Loss Group,External,10,0.020,0.8,2.1,06:40,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25460515,-119.07449717,314.76
8912,14640,38.69,26.20,12.49,50152.37,Metal Loss Group,External,10,0.020,0.7,1.8,03:40,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25460511,-119.07449717,314.76
8913,14640,38.69,26.28,12.41,50152.46,Metal Loss,External,10,0.020,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460491,-119.07449718,314.76
8914,14640,38.69,26.34,12.35,50152.51,Metal Loss,External,16,0.032,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.25460467,-119.07449718,314.77
8915,14640,38.69,26.34,12.35,50152.51,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460467,-119.07449718,314.77
8916,14640,38.69,26.42,12.27,50152.60,Metal Loss Group,External,10,0.020,0.4,1.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25460448,-119.07449718,314.77
8917,14640,38.69,26.49,12.20,50152.66,Metal Loss,External,10,0.020,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460433,-119.07449718,314.77
8918,14640,38.69,26.52,12.17,50152.69,Metal Loss Group,External,13,0.026,1.6,2.1,07:40,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1661,2306,35.25460426,-119.07449718,314.77
8919,14640,38.69,26.54,12.14,50152.72,Metal Loss Group,External,15,0.030,1.7,3.4,05:50,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1654,2297,35.25460410,-119.07449718,314.77
8920,14640,38.69,26.58,12.11,50152.76,Metal Loss,External,10,0.020,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460402,-119.07449718,314.77
8921,14640,38.69,26.67,12.02,50152.84,Metal Loss,External,10,0.020,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460381,-119.07449718,314.77
8922,14640,38.69,26.77,11.92,50152.95,Metal Loss,External,12,0.024,0.4,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.25460345,-119.07449719,314.77
8923,14640,38.69,26.84,11.84,50153.02,Metal Loss,External,10,0.020,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460328,-119.07449719,314.77
8924,14640,38.69,26.87,11.82,50153.05,Metal Loss Group,External,10,0.020,2.5,2.4,08:05,,ERW,0.203,X52,10.750,1402,,0.863,1625,2258,1649,2290,35.25460321,-119.07449719,314.77
8925,14640,38.69,26.89,11.80,50153.07,Metal Loss Group,External,17,0.035,4.7,3.3,06:56,,ERW,0.203,X52,10.750,1402,,0.919,1525,2119,1636,2273,35.25460318,-119.07449719,314.77
8926,14640,38.69,26.90,11.78,50153.08,Metal Loss,External,16,0.032,0.4,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.25460315,-119.07449719,314.77
8927,14640,38.69,27.21,11.48,50153.38,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460223,-119.07449719,314.78
8928,14640,38.69,27.39,11.29,50153.57,Metal Loss,External,12,0.024,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25460169,-119.07449720,314.78
8929,14640,38.69,27.43,11.26,50153.60,Metal Loss,External,10,0.020,0.3,0.6,03:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460163,-119.07449720,314.78
8930,14640,38.69,27.43,11.25,50153.61,Metal Loss,External,10,0.020,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460161,-119.07449720,314.78
8931,14640,38.69,27.46,11.22,50153.64,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460155,-119.07449720,314.78
8932,14640,38.69,27.55,11.14,50153.72,Metal Loss Group,External,15,0.030,0.3,1.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25460123,-119.07449720,314.78
8933,14640,38.69,27.56,11.13,50153.74,Metal Loss Group,External,12,0.024,0.4,2.9,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25460121,-119.07449720,314.78
8934,14640,38.69,27.61,11.08,50153.78,Metal Loss,External,10,0.020,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460109,-119.07449720,314.78
8935,14640,38.69,27.69,10.99,50153.87,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460089,-119.07449720,314.78
8936,14640,38.69,27.82,10.87,50153.99,Metal Loss,External,10,0.020,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460050,-119.07449721,314.79
8937,14640,38.69,27.83,10.86,50154.00,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25460048,-119.07449721,314.79
8938,14640,38.69,27.84,10.85,50154.02,Metal Loss Group,External,20,0.041,2.5,2.0,07:40,,ERW,0.203,X52,10.750,1402,,0.900,1558,2164,1642,2280,35.25460044,-119.07449721,314.79
8939,14640,38.69,27.84,10.84,50154.02,Metal Loss Group,External,11,0.022,2.7,1.0,06:37,,ERW,0.203,X52,10.750,1402,,0.868,1614,2242,1659,2305,35.25460042,-119.07449721,314.79
8940,14640,38.69,28.14,10.55,50154.32,Metal Loss Group,External,12,0.024,2.5,1.7,08:05,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1655,2299,35.25459954,-119.07449721,314.79
8941,14640,38.69,28.20,10.49,50154.38,Metal Loss,External,10,0.020,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459941,-119.07449721,314.79
8942,14640,38.69,28.38,10.31,50154.56,Metal Loss Group,External,16,0.032,0.9,2.2,07:02,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1669,2318,35.25459889,-119.07449722,314.79
8943,14640,38.69,28.52,10.16,50154.70,Metal Loss,External,10,0.020,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459857,-119.07449722,314.79
8944,14640,38.69,28.55,10.13,50154.73,Metal Loss,External,10,0.020,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459837,-119.07449722,314.80
8945,14640,38.69,28.72,9.97,50154.90,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459800,-119.07449722,314.80
8946,14640,38.69,28.72,9.97,50154.90,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459799,-119.07449722,314.80
8947,14640,38.69,28.84,9.85,50155.01,Metal Loss,External,10,0.020,0.3,0.6,02:35,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459762,-119.07449723,314.80
8948,14640,38.69,28.84,9.85,50155.02,Metal Loss Group,External,13,0.026,1.8,2.1,07:59,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1658,2303,35.25459762,-119.07449723,314.80
8949,14640,38.69,28.91,9.77,50155.09,Metal Loss Group,External,11,0.022,1.2,2.0,06:38,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1670,2320,35.25459745,-119.07449723,314.80
8950,14640,38.69,29.06,9.63,50155.24,Metal Loss,External,10,0.020,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459699,-119.07449723,314.80
8951,14640,38.69,29.17,9.52,50155.34,Metal Loss Group,External,11,0.022,0.4,1.3,08:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.25459665,-119.07449723,314.80
8952,14640,38.69,29.17,9.51,50155.35,Metal Loss,External,10,0.020,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459663,-119.07449723,314.80
8953,14640,38.69,29.28,9.41,50155.46,Metal Loss,External,11,0.022,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25459637,-119.07449724,314.80
8954,14640,38.69,29.38,9.30,50155.56,Metal Loss,External,10,0.020,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459604,-119.07449724,314.81
8955,14640,38.69,29.51,9.18,50155.69,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459575,-119.07449724,314.81
8956,14640,38.69,29.63,9.06,50155.80,Metal Loss,External,10,0.020,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459536,-119.07449724,314.81
8957,14640,38.69,29.76,8.93,50155.94,Metal Loss,External,10,0.020,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459495,-119.07449725,314.81
8958,14640,38.69,29.85,8.84,50156.03,Metal Loss Group,External,11,0.022,1.5,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1669,2318,35.25459475,-119.07449725,314.81
8959,14640,38.69,29.87,8.81,50156.05,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459468,-119.07449725,314.81
8960,14640,38.69,30.07,8.61,50156.25,Metal Loss Group,External,12,0.024,1.2,1.0,07:38,,ERW,0.203,X52,10.750,1402,,0.847,1656,2299,1670,2319,35.25459410,-119.07449725,314.82
8961,14640,38.69,30.23,8.46,50156.41,Metal Loss,External,10,0.020,0.3,0.6,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459365,-119.07449726,314.82
8962,14640,38.69,30.32,8.36,50156.50,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459344,-119.07449726,314.82
8963,14640,38.69,30.69,8.00,50156.87,Metal Loss,External,10,0.020,0.3,0.6,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459235,-119.07449727,314.82
8964,14640,38.69,31.10,7.59,50157.27,Metal Loss,External,10,0.020,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459119,-119.07449727,314.83
8965,14640,38.69,31.19,7.50,50157.37,Metal Loss Group,External,10,0.020,0.9,1.1,05:50,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1673,2324,35.25459088,-119.07449728,314.83
8966,14640,38.69,31.39,7.30,50157.56,Metal Loss,External,10,0.020,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25459032,-119.07449728,314.83
8967,14640,38.69,31.40,7.28,50157.58,Metal Loss,External,12,0.024,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25459028,-119.07449728,314.83
8968,14640,38.69,31.44,7.25,50157.62,Metal Loss Group,External,10,0.020,2.0,1.7,08:07,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1660,2305,35.25459019,-119.07449728,314.83
8969,14640,38.69,31.55,7.13,50157.73,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458982,-119.07449728,314.83
8970,14640,38.69,31.63,7.06,50157.81,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458965,-119.07449728,314.83
8971,14640,38.69,31.73,6.96,50157.91,Metal Loss Group,External,10,0.020,1.4,2.4,07:23,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1664,2312,35.25458941,-119.07449728,314.83
8972,14640,38.69,31.96,6.73,50158.13,Metal Loss Group,External,10,0.020,1.1,1.3,08:05,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25458867,-119.07449729,314.83
8973,14640,38.69,32.11,6.58,50158.29,Metal Loss,External,10,0.020,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458832,-119.07449729,314.83
8974,14640,38.69,32.14,6.54,50158.32,Metal Loss Group,External,10,0.020,2.7,1.3,08:08,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1657,2301,35.25458812,-119.07449729,314.83
8975,14640,38.69,32.38,6.31,50158.56,Metal Loss,External,10,0.020,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458748,-119.07449729,314.83
8976,14640,38.69,32.56,6.13,50158.73,Metal Loss Group,External,10,0.020,0.5,2.1,07:41,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25458696,-119.07449729,314.83
8977,14640,38.69,32.67,6.02,50158.84,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458671,-119.07449729,314.83
8978,14640,38.69,32.74,5.95,50158.92,Metal Loss,External,10,0.020,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458644,-119.07449730,314.83
8979,14640,38.69,32.97,5.71,50159.15,Metal Loss,External,10,0.020,0.3,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458578,-119.07449730,314.83
8980,14640,38.69,33.33,5.35,50159.51,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458473,-119.07449730,314.83
8981,14640,38.69,33.51,5.17,50159.69,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458432,-119.07449730,314.83
8982,14640,38.69,33.52,5.16,50159.70,Metal Loss Group,External,10,0.020,0.4,1.1,08:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25458429,-119.07449730,314.83
8983,14640,38.69,33.58,5.11,50159.75,Metal Loss Group,External,10,0.020,0.4,1.6,02:21,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25458407,-119.07449730,314.83
8984,14640,38.69,33.71,4.98,50159.88,Metal Loss,External,10,0.020,0.4,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25458377,-119.07449731,314.83
8985,14640,38.69,33.98,4.71,50160.15,Metal Loss Group,External,10,0.020,3.3,4.4,08:07,,ERW,0.203,X52,10.750,1402,,0.870,1611,2237,1634,2269,35.25458292,-119.07449731,314.83
8986,14640,38.69,34.03,4.65,50160.21,Metal Loss,External,10,0.020,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458279,-119.07449731,314.83
8987,14640,38.69,34.12,4.57,50160.29,Metal Loss,External,10,0.020,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458261,-119.07449731,314.83
8988,14640,38.69,34.15,4.54,50160.33,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458243,-119.07449731,314.83
8989,14640,38.69,34.28,4.40,50160.46,Metal Loss Group,External,10,0.020,0.4,1.0,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25458212,-119.07449731,314.83
8990,14640,38.69,34.38,4.31,50160.56,Metal Loss Group,External,13,0.026,8.6,6.7,07:58,,ERW,0.203,X52,10.750,1402,,0.911,1539,2138,1620,2251,35.25458180,-119.07449731,314.83
8991,14640,38.69,34.42,4.27,50160.60,Metal Loss,External,10,0.020,0.4,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25458170,-119.07449731,314.83
8992,14640,38.69,34.51,4.18,50160.68,Metal Loss Group,External,10,0.020,0.5,1.3,10:07,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25458151,-119.07449732,314.83
8993,14640,38.69,34.59,4.10,50160.76,Metal Loss,External,10,0.020,0.4,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25458120,-119.07449732,314.83
8994,14640,38.69,34.60,4.09,50160.77,Metal Loss Group,External,10,0.020,1.0,1.3,01:43,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25458117,-119.07449732,314.83
8995,14640,38.69,34.63,4.05,50160.81,Metal Loss,External,10,0.020,0.5,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25458110,-119.07449732,314.83
8996,14640,38.69,34.66,4.03,50160.83,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458104,-119.07449732,314.83
8997,14640,38.69,34.72,3.97,50160.89,Metal Loss,External,10,0.020,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458091,-119.07449732,314.83
8998,14640,38.69,34.78,3.91,50160.96,Metal Loss,External,10,0.020,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458065,-119.07449732,314.83
8999,14640,38.69,34.81,3.88,50160.98,Metal Loss,External,10,0.020,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458059,-119.07449732,314.83
9000,14640,38.69,34.85,3.84,50161.02,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458049,-119.07449732,314.83
9001,14640,38.69,35.00,3.69,50161.17,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25458004,-119.07449732,314.83
9002,14640,38.69,35.13,3.56,50161.30,Metal Loss Group,External,10,0.020,1.6,1.3,09:52,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.25457976,-119.07449732,314.83
9003,14640,38.69,35.15,3.54,50161.33,Metal Loss Group,External,10,0.020,0.8,3.2,03:16,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2323,35.25457959,-119.07449732,314.83
9004,14640,38.69,35.17,3.52,50161.34,Metal Loss Group,External,10,0.020,0.6,2.2,01:58,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25457955,-119.07449732,314.83
9005,14640,38.69,35.30,3.39,50161.47,Metal Loss Group,External,10,0.020,1.5,0.7,02:10,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.25457925,-119.07449732,314.83
9006,14640,38.69,35.38,3.30,50161.56,Metal Loss,External,10,0.020,0.4,0.6,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25457894,-119.07449733,314.83
9007,14640,38.69,35.50,3.18,50161.68,Metal Loss Group,External,10,0.020,1.5,3.4,01:46,At Seam,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1654,2297,35.25457865,-119.07449733,314.83
9008,14640,38.69,35.57,3.12,50161.75,Metal Loss,External,10,0.020,0.3,0.6,00:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457840,-119.07449733,314.83
9009,14640,38.69,35.64,3.05,50161.81,Metal Loss Group,External,10,0.020,2.2,2.1,06:47,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1660,2305,35.25457824,-119.07449733,314.83
9010,14640,38.69,35.67,3.01,50161.85,Metal Loss,External,10,0.020,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457815,-119.07449733,314.83
9011,14640,38.69,35.74,2.95,50161.92,Metal Loss,External,10,0.020,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457790,-119.07449733,314.83
9012,14640,38.69,35.92,2.76,50162.10,Metal Loss,External,10,0.020,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457747,-119.07449733,314.83
9013,14640,38.69,35.93,2.76,50162.11,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457746,-119.07449733,314.83
9014,14640,38.69,36.13,2.55,50162.31,Metal Loss,External,10,0.020,0.3,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457690,-119.07449733,314.83
9015,14640,38.69,36.19,2.49,50162.37,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457664,-119.07449733,314.83
9016,14640,38.69,36.42,2.27,50162.60,Metal Loss Group,External,10,0.020,1.5,2.2,02:21,At Seam,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25457602,-119.07449734,314.83
9017,14640,38.69,36.69,1.99,50162.87,Metal Loss,External,10,0.020,0.6,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25457529,-119.07449734,314.83
9018,14640,38.69,36.70,1.99,50162.87,Metal Loss,External,10,0.020,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457528,-119.07449734,314.83
9019,14640,38.69,36.90,1.79,50163.08,Metal Loss,External,10,0.020,0.3,0.6,09:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457469,-119.07449734,314.83
9020,14640,38.69,36.94,1.75,50163.11,Metal Loss Group,External,10,0.020,0.6,2.0,06:38,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25457462,-119.07449734,314.83
9021,14640,38.69,36.95,1.73,50163.13,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457446,-119.07449734,314.83
9022,14640,38.69,37.22,1.47,50163.40,Metal Loss Group,External,10,0.020,0.5,1.1,08:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25457375,-119.07449735,314.83
9023,14640,38.69,37.37,1.32,50163.55,Metal Loss,External,10,0.020,0.3,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25457329,-119.07449735,314.83
9024,14640,38.69,38.46,0.22,50164.64,Metal Loss Group,External,11,0.022,0.5,2.4,03:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25457021,-119.07449736,314.83
9025,14640,38.69,38.62,0.07,50164.79,Metal Loss,External,17,0.035,0.5,0.8,06:49,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.25456977,-119.07449736,314.83
9026,14650,38.70,38.69,38.70,50164.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:19,,,,,,35.25456961,-119.07449736,314.83
9027,14650,38.70,0.16,38.55,50165.02,Metal Loss,External,13,0.026,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25456909,-119.07449737,314.83
9028,14650,38.70,0.17,38.54,50165.03,Metal Loss Group,External,10,0.020,0.5,1.8,05:51,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25456907,-119.07449737,314.83
9029,14650,38.70,0.33,38.37,50165.19,Metal Loss,External,12,0.024,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25456853,-119.07449737,314.83
9030,14650,38.70,1.45,37.26,50166.31,Metal Loss Group,External,10,0.020,0.6,1.4,03:19,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25456534,-119.07449738,314.83
9031,14650,38.70,1.63,37.08,50166.49,Metal Loss Group,External,11,0.022,0.8,2.4,03:55,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1671,2321,35.25456481,-119.07449738,314.83
9032,14650,38.70,1.79,36.92,50166.65,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456445,-119.07449738,314.83
9033,14650,38.70,1.80,36.91,50166.66,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456443,-119.07449738,314.83
9034,14650,38.70,2.35,36.36,50167.21,Metal Loss,External,10,0.020,0.3,0.6,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456283,-119.07449739,314.83
9035,14650,38.70,2.38,36.33,50167.24,Metal Loss,External,10,0.020,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456277,-119.07449739,314.83
9036,14650,38.70,2.39,36.32,50167.25,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456274,-119.07449739,314.83
9037,14650,38.70,2.68,36.03,50167.54,Metal Loss Group,External,10,0.020,0.4,2.1,02:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25456187,-119.07449739,314.83
9038,14650,38.70,2.78,35.93,50167.64,Metal Loss,External,10,0.020,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456165,-119.07449740,314.83
9039,14650,38.70,2.99,35.72,50167.85,Metal Loss Group,External,10,0.020,0.3,1.0,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456104,-119.07449740,314.83
9040,14650,38.70,3.04,35.66,50167.90,Metal Loss Group,External,10,0.020,1.1,0.9,02:20,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25456081,-119.07449740,314.83
9041,14650,38.70,3.07,35.64,50167.93,Metal Loss Group,External,10,0.020,0.9,2.8,00:23,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.25456073,-119.07449740,314.83
9042,14650,38.70,3.24,35.47,50168.10,Metal Loss Group,External,10,0.020,0.3,1.1,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25456023,-119.07449740,314.83
9043,14650,38.70,3.38,35.32,50168.24,Metal Loss Group,External,11,0.022,1.2,4.9,01:36,At Seam,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1655,2299,35.25455992,-119.07449740,314.83
9044,14650,38.70,3.50,35.20,50168.36,Metal Loss Group,External,10,0.020,1.3,1.3,07:48,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1668,2316,35.25455952,-119.07449740,314.83
9045,14650,38.70,3.54,35.17,50168.40,Metal Loss,External,10,0.020,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455944,-119.07449740,314.83
9046,14650,38.70,3.59,35.11,50168.46,Metal Loss Group,External,10,0.020,0.4,1.4,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25455931,-119.07449740,314.83
9047,14650,38.70,3.66,35.05,50168.52,Metal Loss,External,18,0.037,0.6,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2321,35.25455904,-119.07449741,314.83
9048,14650,38.70,3.94,34.77,50168.80,Metal Loss Group,External,10,0.020,0.6,1.3,08:21,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25455831,-119.07449741,314.83
9049,14650,38.70,3.95,34.76,50168.81,Metal Loss,External,10,0.020,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455829,-119.07449741,314.83
9050,14650,38.70,3.95,34.75,50168.82,Metal Loss,External,10,0.020,0.6,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25455827,-119.07449741,314.83
9051,14650,38.70,3.96,34.74,50168.83,Metal Loss Group,External,10,0.020,0.4,1.8,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25455825,-119.07449741,314.83
9052,14650,38.70,4.10,34.60,50168.97,Metal Loss Group,External,10,0.020,1.0,1.7,00:15,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.25455781,-119.07449741,314.83
9053,14650,38.70,4.14,34.56,50169.00,Metal Loss Group,External,16,0.032,1.1,1.3,02:00,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1667,2315,35.25455772,-119.07449741,314.83
9054,14650,38.70,4.33,34.38,50169.19,Metal Loss,External,10,0.020,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455717,-119.07449741,314.83
9055,14650,38.70,4.36,34.34,50169.23,Metal Loss Group,External,10,0.020,1.5,3.0,01:09,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1649,2291,35.25455709,-119.07449741,314.83
9056,14650,38.70,4.50,34.20,50169.36,Metal Loss,External,10,0.020,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455667,-119.07449742,314.83
9057,14650,38.70,4.55,34.15,50169.42,Metal Loss Group,External,10,0.020,2.9,6.4,00:15,,ERW,0.203,X52,10.750,1402,,0.866,1618,2247,1619,2249,35.25455656,-119.07449742,314.83
9058,14650,38.70,4.73,33.97,50169.60,Metal Loss Group,External,10,0.020,0.5,1.7,07:06,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25455605,-119.07449742,314.83
9059,14650,38.70,4.89,33.81,50169.76,Metal Loss,External,10,0.020,0.4,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25455556,-119.07449742,314.83
9060,14650,38.70,4.97,33.73,50169.83,Metal Loss Group,External,10,0.020,0.9,2.0,00:15,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2316,35.25455538,-119.07449742,314.83
9061,14650,38.70,4.98,33.73,50169.84,Metal Loss,External,10,0.020,0.3,0.6,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455537,-119.07449742,314.83
9062,14650,38.70,5.18,33.52,50170.04,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455480,-119.07449742,314.83
9063,14650,38.70,5.37,33.34,50170.23,Metal Loss Group,External,10,0.020,1.6,2.4,00:34,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1661,2307,35.25455424,-119.07449742,314.83
9064,14650,38.70,5.38,33.33,50170.24,Metal Loss Group,External,10,0.020,1.2,1.3,02:16,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25455422,-119.07449743,314.83
9065,14650,38.70,5.63,33.08,50170.49,Metal Loss Group,External,10,0.020,1.9,2.5,00:41,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1660,2306,35.25455341,-119.07449743,314.83
9066,14650,38.70,5.66,33.04,50170.53,Metal Loss Group,External,10,0.020,1.0,3.2,06:05,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1665,2313,35.25455335,-119.07449743,314.83
9067,14650,38.70,5.74,32.96,50170.60,Metal Loss,External,10,0.020,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455318,-119.07449743,314.83
9068,14650,38.70,5.83,32.87,50170.70,Metal Loss,External,10,0.020,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455285,-119.07449743,314.83
9069,14650,38.70,6.01,32.70,50170.87,Metal Loss Group,External,10,0.020,0.4,1.1,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25455244,-119.07449743,314.83
9070,14650,38.70,6.05,32.66,50170.91,Metal Loss Group,External,10,0.020,3.2,2.5,00:17,,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1638,2275,35.25455224,-119.07449743,314.83
9071,14650,38.70,6.05,32.65,50170.92,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455224,-119.07449743,314.83
9072,14650,38.70,6.11,32.59,50170.97,Metal Loss,External,15,0.030,0.3,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25455210,-119.07449743,314.83
9073,14650,38.70,6.24,32.46,50171.10,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455168,-119.07449744,314.83
9074,14650,38.70,6.26,32.45,50171.12,Metal Loss Group,External,13,0.026,1.2,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1669,2318,35.25455165,-119.07449744,314.83
9075,14650,38.70,6.29,32.42,50171.15,Metal Loss,External,10,0.020,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455158,-119.07449744,314.83
9076,14650,38.70,6.48,32.22,50171.35,Metal Loss Group,External,10,0.020,1.5,1.0,00:59,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.25455104,-119.07449744,314.83
9077,14650,38.70,6.49,32.22,50171.35,Metal Loss,External,10,0.020,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455103,-119.07449744,314.83
9078,14650,38.70,6.55,32.16,50171.41,Metal Loss,External,13,0.026,0.4,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.25455088,-119.07449744,314.83
9079,14650,38.70,6.73,31.97,50171.60,Metal Loss,External,10,0.020,0.7,0.7,02:16,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.25455034,-119.07449744,314.83
9080,14650,38.70,6.76,31.95,50171.62,Metal Loss Group,External,10,0.020,1.9,2.0,00:50,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1658,2303,35.25455028,-119.07449744,314.83
9081,14650,38.70,6.82,31.88,50171.69,Metal Loss,External,10,0.020,0.3,0.6,03:05,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455002,-119.07449744,314.83
9082,14650,38.70,6.83,31.88,50171.69,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25455001,-119.07449744,314.83
9083,14650,38.70,6.96,31.75,50171.82,Metal Loss,External,10,0.020,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454972,-119.07449744,314.83
9084,14650,38.70,6.98,31.73,50171.84,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454968,-119.07449744,314.83
9085,14650,38.70,7.01,31.69,50171.87,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454960,-119.07449744,314.83
9086,14650,38.70,7.06,31.65,50171.92,Metal Loss,External,10,0.020,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454938,-119.07449744,314.83
9087,14650,38.70,7.10,31.61,50171.96,Metal Loss,External,10,0.020,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454928,-119.07449744,314.83
9088,14650,38.70,7.25,31.45,50172.11,Metal Loss Group,External,10,0.020,0.7,0.7,02:47,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.25454882,-119.07449745,314.83
