"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
9089,14650,38.70,7.26,31.44,50172.13,Metal Loss Group,External,10,0.020,1.3,1.3,01:23,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.25454879,-119.07449745,314.83
9090,14650,38.70,7.55,31.15,50172.41,Metal Loss Group,External,10,0.020,0.4,2.1,00:41,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25454804,-119.07449745,314.83
9091,14650,38.70,7.56,31.14,50172.43,Metal Loss,External,10,0.020,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454801,-119.07449745,314.83
9092,14650,38.70,7.73,30.98,50172.59,Metal Loss,External,11,0.022,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25454752,-119.07449745,314.83
9093,14650,38.70,7.80,30.91,50172.66,Metal Loss Group,External,12,0.024,0.9,0.9,00:42,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1672,2322,35.25454738,-119.07449745,314.83
9094,14650,38.70,7.85,30.85,50172.72,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454711,-119.07449745,314.83
9095,14650,38.70,7.96,30.75,50172.82,Metal Loss,External,10,0.020,0.3,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454687,-119.07449745,314.83
9096,14650,38.70,7.96,30.74,50172.83,Metal Loss Group,External,10,0.020,0.4,0.9,03:18,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25454685,-119.07449745,314.83
9097,14650,38.70,8.03,30.68,50172.89,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454661,-119.07449746,314.83
9098,14650,38.70,8.04,30.67,50172.90,Metal Loss,External,10,0.020,0.3,0.6,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454659,-119.07449746,314.83
9099,14650,38.70,8.22,30.48,50173.09,Metal Loss,External,10,0.020,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454605,-119.07449746,314.83
9100,14650,38.70,8.28,30.43,50173.14,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454593,-119.07449746,314.83
9101,14650,38.70,8.39,30.32,50173.25,Metal Loss,External,10,0.020,0.3,0.6,00:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454568,-119.07449746,314.83
9102,14650,38.70,8.42,30.29,50173.28,Metal Loss Group,External,10,0.020,1.5,1.0,01:54,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25454562,-119.07449746,314.83
9103,14650,38.70,8.60,30.10,50173.47,Metal Loss Group,External,10,0.020,0.4,1.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25454507,-119.07449746,314.83
9104,14650,38.70,8.64,30.07,50173.50,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454488,-119.07449746,314.83
9105,14650,38.70,8.81,29.89,50173.67,Metal Loss,External,10,0.020,0.3,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454449,-119.07449746,314.83
9106,14650,38.70,8.87,29.83,50173.74,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454424,-119.07449747,314.83
9107,14650,38.70,8.88,29.82,50173.74,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454422,-119.07449747,314.83
9108,14650,38.70,9.09,29.62,50173.95,Metal Loss,External,10,0.020,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454364,-119.07449747,314.83
9109,14650,38.70,9.29,29.41,50174.16,Metal Loss,External,10,0.020,0.5,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25454305,-119.07449747,314.83
9110,14650,38.70,9.32,29.39,50174.18,Metal Loss Group,External,10,0.020,1.4,3.3,01:21,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1666,2314,35.25454299,-119.07449747,314.83
9111,14650,38.70,9.39,29.31,50174.25,Metal Loss,External,10,0.020,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454283,-119.07449747,314.83
9112,14650,38.70,9.46,29.25,50174.32,Metal Loss,External,10,0.020,0.3,0.6,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454256,-119.07449747,314.83
9113,14650,38.70,9.68,29.02,50174.55,Metal Loss Group,External,10,0.020,0.6,1.3,08:15,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25454193,-119.07449747,314.83
9114,14650,38.70,9.73,28.97,50174.59,Metal Loss Group,External,10,0.020,0.3,1.0,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454182,-119.07449747,314.83
9115,14650,38.70,9.84,28.86,50174.71,Metal Loss,External,10,0.020,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454146,-119.07449748,314.83
9116,14650,38.70,9.86,28.85,50174.72,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454142,-119.07449748,314.83
9117,14650,38.70,9.87,28.84,50174.73,Metal Loss,External,10,0.020,0.6,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25454139,-119.07449748,314.83
9118,14650,38.70,9.88,28.83,50174.74,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454137,-119.07449748,314.83
9119,14650,38.70,9.99,28.71,50174.85,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454114,-119.07449748,314.83
9120,14650,38.70,10.06,28.65,50174.92,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454085,-119.07449748,314.83
9121,14650,38.70,10.22,28.49,50175.08,Metal Loss,External,10,0.020,0.3,0.6,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454049,-119.07449748,314.83
9122,14650,38.70,10.23,28.47,50175.10,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454035,-119.07449748,314.83
9123,14650,38.70,10.28,28.42,50175.15,Metal Loss,External,10,0.020,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25454022,-119.07449748,314.83
9124,14650,38.70,10.42,28.29,50175.28,Metal Loss Group,External,10,0.020,1.3,1.1,05:15,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25453993,-119.07449748,314.83
9125,14650,38.70,10.45,28.25,50175.31,Metal Loss,External,10,0.020,0.3,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453973,-119.07449748,314.83
9126,14650,38.70,10.48,28.23,50175.34,Metal Loss Group,External,10,0.020,0.6,1.7,02:19,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25453968,-119.07449748,314.83
9127,14650,38.70,10.50,28.21,50175.36,Metal Loss,External,10,0.020,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453964,-119.07449748,314.83
9128,14650,38.70,10.66,28.05,50175.52,Metal Loss,External,10,0.020,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453915,-119.07449749,314.83
9129,14650,38.70,10.71,28.00,50175.57,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453905,-119.07449749,314.83
9130,14650,38.70,10.83,27.87,50175.70,Metal Loss Group,External,10,0.020,0.6,1.7,07:28,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25453863,-119.07449749,314.83
9131,14650,38.70,10.85,27.86,50175.71,Metal Loss Group,External,11,0.022,1.5,1.3,04:34,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1666,2314,35.25453860,-119.07449749,314.83
9132,14650,38.70,11.06,27.64,50175.92,Metal Loss Group,External,10,0.020,1.7,2.1,06:24,,ERW,0.203,X52,10.750,1402,,0.851,1648,2288,1668,2317,35.25453801,-119.07449749,314.83
9133,14650,38.70,11.11,27.60,50175.97,Metal Loss Group,External,10,0.020,0.6,2.2,04:30,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25453790,-119.07449749,314.83
9134,14650,38.70,11.15,27.55,50176.02,Metal Loss,External,10,0.020,0.3,0.6,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453778,-119.07449749,314.83
9135,14650,38.70,11.32,27.38,50176.19,Metal Loss Group,External,10,0.020,0.4,1.0,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25453731,-119.07449749,314.83
9136,14650,38.70,11.38,27.32,50176.25,Metal Loss,External,10,0.020,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453717,-119.07449749,314.83
9137,14650,38.70,11.64,27.07,50176.50,Metal Loss,External,10,0.020,0.3,0.6,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453636,-119.07449750,314.83
9138,14650,38.70,11.78,26.93,50176.64,Metal Loss,External,11,0.022,0.3,0.6,02:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25453604,-119.07449750,314.83
9139,14650,38.70,11.85,26.86,50176.71,Metal Loss Group,External,10,0.020,0.4,2.0,07:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25453577,-119.07449750,314.83
9140,14650,38.70,12.09,26.62,50176.95,Metal Loss Group,External,12,0.024,1.6,1.8,07:36,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1668,2317,35.25453512,-119.07449750,314.83
9141,14650,38.70,12.11,26.59,50176.97,Metal Loss Group,External,10,0.020,0.7,2.2,03:18,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.25453507,-119.07449750,314.83
9142,14650,38.70,12.21,26.50,50177.07,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453485,-119.07449750,314.83
9143,14650,38.70,12.21,26.50,50177.07,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453485,-119.07449750,314.83
9144,14650,38.70,12.30,26.40,50177.17,Metal Loss Group,External,10,0.020,0.6,1.8,07:15,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25453453,-119.07449750,314.83
9145,14650,38.70,12.33,26.37,50177.19,Metal Loss Group,External,10,0.020,1.1,1.6,01:12,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25453446,-119.07449750,314.83
9146,14650,38.70,12.37,26.33,50177.23,Metal Loss Group,External,10,0.020,1.4,2.4,00:06,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25453438,-119.07449750,314.83
9147,14650,38.70,12.46,26.25,50177.32,Metal Loss Group,External,10,0.020,0.4,1.6,07:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25453404,-119.07449751,314.83
9148,14650,38.70,12.52,26.19,50177.38,Metal Loss,External,12,0.024,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25453390,-119.07449751,314.83
9149,14650,38.70,12.57,26.13,50177.44,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453377,-119.07449751,314.83
9150,14650,38.70,12.60,26.11,50177.46,Metal Loss,External,10,0.020,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453372,-119.07449751,314.83
9151,14650,38.70,12.65,26.05,50177.51,Metal Loss Group,External,10,0.020,1.7,4.4,00:04,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1660,2305,35.25453349,-119.07449751,314.83
9152,14650,38.70,12.66,26.04,50177.53,Metal Loss Group,External,10,0.020,0.6,1.7,03:28,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25453346,-119.07449751,314.83
9153,14650,38.70,12.67,26.04,50177.53,Metal Loss Group,External,10,0.020,2.9,4.4,06:40,,ERW,0.203,X52,10.750,1402,,0.866,1618,2247,1647,2288,35.25453345,-119.07449751,314.83
9154,14650,38.70,12.82,25.89,50177.68,Metal Loss Group,External,10,0.020,1.0,2.0,04:31,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25453312,-119.07449751,314.83
9155,14650,38.70,13.06,25.64,50177.93,Metal Loss Group,External,10,0.020,1.5,2.0,03:25,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25453231,-119.07449751,314.83
9156,14650,38.70,13.10,25.60,50177.97,Metal Loss,External,11,0.022,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25453222,-119.07449751,314.83
9157,14650,38.70,13.32,25.38,50178.19,Metal Loss Group,External,10,0.020,1.5,1.0,07:58,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1664,2311,35.25453164,-119.07449752,314.83
9158,14650,38.70,13.37,25.33,50178.23,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453155,-119.07449752,314.83
9159,14650,38.70,13.39,25.31,50178.26,Metal Loss Group,External,10,0.020,1.1,2.1,06:25,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25453149,-119.07449752,314.83
9160,14650,38.70,13.44,25.26,50178.30,Metal Loss,External,10,0.020,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453125,-119.07449752,314.83
9161,14650,38.70,13.50,25.21,50178.36,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453112,-119.07449752,314.83
9162,14650,38.70,13.60,25.11,50178.46,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453089,-119.07449752,314.83
9163,14650,38.70,13.61,25.09,50178.47,Metal Loss Group,External,10,0.020,1.1,4.0,03:28,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1666,2313,35.25453086,-119.07449752,314.83
9164,14650,38.70,13.65,25.05,50178.52,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25453065,-119.07449752,314.83
9165,14650,38.70,13.77,24.94,50178.63,Metal Loss Group,External,12,0.024,4.8,7.1,03:40,,ERW,0.203,X52,10.750,1402,,0.891,1574,2186,1613,2240,35.25453039,-119.07449752,314.83
9166,14650,38.70,13.94,24.76,50178.80,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25452988,-119.07449752,314.83
9167,14650,38.70,14.14,24.56,50179.01,Metal Loss Group,External,10,0.020,0.5,1.4,06:19,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25452930,-119.07449753,314.83
9168,14650,38.70,14.44,24.26,50179.31,Metal Loss,External,10,0.020,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25452840,-119.07449753,314.83
9169,14650,38.70,14.46,24.25,50179.32,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25452836,-119.07449753,314.83
9170,14650,38.70,14.63,24.08,50179.49,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25452797,-119.07449753,314.82
9171,14650,38.70,14.94,23.77,50179.80,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25452706,-119.07449753,314.82
9172,14650,38.70,18.54,20.16,50183.41,Bend,,,,,,05:45,3.3° 74.8D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.25451678,-119.07449758,314.82
9173,14650,38.70,38.54,0.16,50203.40,Metal Loss,External,17,0.035,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25446002,-119.07449836,313.51
9174,14650,38.70,38.62,0.09,50203.48,Metal Loss Group,External,19,0.039,3.1,4.1,02:13,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.908,1544,2145,1594,2213,35.25445985,-119.07449837,313.51
9175,14650,38.70,38.64,0.07,50203.50,Metal Loss Group,External,10,0.020,0.4,2.4,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25445981,-119.07449837,313.51
9176,14660,38.09,38.70,38.09,50203.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:50,,,,,,35.25445954,-119.07449837,313.50
9177,14660,38.09,0.04,38.05,50203.61,Metal Loss Group,External,16,0.032,1.6,1.7,05:51,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1662,2308,35.25445943,-119.07449837,313.50
9178,14660,38.09,0.05,38.04,50203.62,Metal Loss Group,External,18,0.037,1.3,6.2,07:30,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1647,2288,35.25445942,-119.07449837,313.50
9179,14660,38.09,0.12,37.97,50203.68,Metal Loss,External,13,0.026,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25445927,-119.07449838,313.49
9180,14660,38.09,0.33,37.76,50203.90,Metal Loss,External,15,0.030,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25445863,-119.07449839,313.48
9181,14660,38.09,30.82,7.27,50234.39,Bend,,,,,,00:03,4° 67.5D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.25437217,-119.07449989,310.79
9182,14660,38.09,36.23,1.86,50239.80,Metal Loss,External,10,0.020,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25435682,-119.07450008,310.84
9183,14660,38.09,36.48,1.61,50240.05,Metal Loss,External,10,0.020,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25435612,-119.07450009,310.84
9184,14660,38.09,36.50,1.59,50240.07,Metal Loss,External,10,0.020,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25435609,-119.07450009,310.85
9185,14660,38.09,37.43,0.66,50241.00,Metal Loss,External,10,0.020,0.5,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25435343,-119.07450012,310.86
9186,14660,38.09,37.74,0.35,50241.31,Metal Loss,External,10,0.020,0.5,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25435257,-119.07450013,310.87
9187,14660,38.09,37.76,0.33,50241.32,Metal Loss,External,10,0.020,0.4,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25435254,-119.07450013,310.87
9188,14670,38.92,38.09,38.92,50241.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:22,,,,,,35.25435155,-119.07450014,310.87
9189,14670,38.92,0.07,38.86,50241.72,Metal Loss,External,13,0.026,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25435140,-119.07450014,310.87
9190,14670,38.92,0.08,38.84,50241.74,Metal Loss Group,External,15,0.030,0.4,2.2,05:52,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25435125,-119.07450014,310.88
9191,14670,38.92,32.15,6.77,50273.81,Metal Loss,External,10,0.020,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25426020,-119.07450070,312.70
9192,14670,38.92,32.37,6.55,50274.03,Metal Loss Group,External,11,0.022,0.5,2.0,02:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25425961,-119.07450070,312.72
9193,14670,38.92,32.56,6.37,50274.21,Metal Loss,External,12,0.024,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25425907,-119.07450069,312.73
9194,14670,38.92,32.64,6.28,50274.30,Metal Loss,External,10,0.020,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425887,-119.07450069,312.73
9195,14670,38.92,32.73,6.19,50274.39,Metal Loss Group,External,10,0.020,1.0,2.8,02:30,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1670,2319,35.25425856,-119.07450069,312.74
9196,14670,38.92,32.93,5.99,50274.59,Metal Loss Group,External,10,0.020,0.4,2.2,03:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25425802,-119.07450069,312.76
9197,14670,38.92,33.06,5.87,50274.71,Metal Loss Group,External,14,0.028,0.4,1.6,02:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25425772,-119.07450069,312.76
9198,14670,38.92,33.21,5.71,50274.87,Metal Loss,External,12,0.024,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25425726,-119.07450068,312.77
9199,14670,38.92,33.22,5.70,50274.88,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425724,-119.07450068,312.77
9200,14670,38.92,33.24,5.69,50274.89,Metal Loss,External,10,0.020,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425722,-119.07450068,312.77
9201,14670,38.92,33.35,5.57,50275.01,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425684,-119.07450068,312.78
9202,14670,38.92,33.35,5.57,50275.01,Metal Loss,External,11,0.022,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25425684,-119.07450068,312.78
9203,14670,38.92,33.48,5.45,50275.13,Metal Loss Group,External,10,0.020,0.4,2.1,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25425646,-119.07450068,312.79
9204,14670,38.92,33.68,5.24,50275.34,Metal Loss,External,10,0.020,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425588,-119.07450068,312.81
9205,14670,38.92,33.69,5.23,50275.35,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425586,-119.07450068,312.81
9206,14670,38.92,33.69,5.23,50275.35,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425585,-119.07450068,312.81
9207,14670,38.92,33.73,5.19,50275.39,Metal Loss,External,10,0.020,0.4,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25425575,-119.07450068,312.81
9208,14670,38.92,33.89,5.03,50275.54,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425532,-119.07450067,312.82
9209,14670,38.92,34.03,4.90,50275.68,Metal Loss Group,External,10,0.020,1.4,0.9,03:27,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.25425500,-119.07450067,312.83
9210,14670,38.92,34.27,4.65,50275.92,Metal Loss,External,10,0.020,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425436,-119.07450067,312.84
9211,14670,38.92,34.31,4.61,50275.97,Metal Loss,External,10,0.020,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25425416,-119.07450067,312.85
9212,14670,38.92,35.63,3.29,50277.29,Metal Loss Group,External,16,0.032,0.6,3.4,02:24,,ERW,0.203,X52,10.750,1402,,0.838,1672,2322,1669,2318,35.25425055,-119.07450065,312.94
9213,14670,38.92,35.86,3.06,50277.51,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25424993,-119.07450065,312.95
9214,14680,36.05,38.92,36.05,50280.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:15,,,,,,35.25424114,-119.07450061,313.16
9215,14680,36.05,9.58,26.47,50290.15,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25421379,-119.07450047,313.82
9216,14690,37.31,36.05,37.31,50316.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:24,,,,,,35.25413827,-119.07449986,314.80
9217,14700,37.42,37.31,37.42,50353.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.25403231,-119.07449936,315.06
9218,14710,38.89,37.42,38.89,50391.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.25392569,-119.07449958,315.14
9219,14710,38.89,0.09,38.80,50391.44,Metal Loss,External,15,0.030,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25392551,-119.07449958,315.14
9220,14710,38.89,0.33,38.56,50391.69,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25392467,-119.07449958,315.14
9221,14720,38.61,38.89,38.61,50430.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:15,,,,,,35.25381504,-119.07450034,315.11
9222,14720,38.61,38.28,0.33,50468.53,Metal Loss Group,External,10,0.020,1.6,2.1,09:19,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1661,2307,35.25370618,-119.07450142,315.04
9223,14720,38.61,38.42,0.19,50468.66,Metal Loss,External,10,0.020,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25370578,-119.07450143,315.04
9224,14720,38.61,38.51,0.11,50468.75,Metal Loss,External,12,0.024,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25370559,-119.07450143,315.04
9225,14720,38.61,38.56,0.05,50468.80,Metal Loss,External,14,0.028,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25370532,-119.07450143,315.04
9226,14730,38.41,38.61,38.41,50468.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:30,,,,,,35.25370521,-119.07450143,315.04
9227,14730,38.41,0.06,38.35,50468.91,Metal Loss Group,External,15,0.030,0.7,2.1,08:24,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1671,2321,35.25370506,-119.07450143,315.04
9228,14730,38.41,0.09,38.32,50468.94,Metal Loss,External,15,0.030,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25370500,-119.07450143,315.04
9229,14730,38.41,0.09,38.31,50468.94,Metal Loss,External,11,0.022,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25370498,-119.07450144,315.04
9230,14730,38.41,6.42,31.99,50475.27,Metal Loss,External,10,0.020,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25368679,-119.07450158,315.07
9231,14730,38.41,9.04,29.37,50477.89,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25367942,-119.07450163,315.09
9232,14730,38.41,9.25,29.15,50478.11,Metal Loss Group,External,10,0.020,1.4,2.0,07:28,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.25367880,-119.07450164,315.09
9233,14730,38.41,9.56,28.85,50478.41,Metal Loss Group,External,10,0.020,1.3,2.1,07:25,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25367790,-119.07450164,315.09
9234,14730,38.41,14.10,24.31,50482.95,Metal Loss,External,10,0.020,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25366500,-119.07450173,315.13
9235,14730,38.41,15.23,23.18,50484.08,Metal Loss Group,External,10,0.020,0.5,2.1,06:49,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25366170,-119.07450175,315.14
9236,14730,38.41,15.28,23.13,50484.13,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25366159,-119.07450175,315.14
9237,14730,38.41,15.58,22.82,50484.43,Metal Loss Group,External,10,0.020,1.1,0.9,07:07,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25366077,-119.07450176,315.15
9238,14730,38.41,15.61,22.80,50484.46,Metal Loss,External,10,0.020,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25366071,-119.07450176,315.15
9239,14730,38.41,15.82,22.59,50484.67,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25366011,-119.07450176,315.15
9240,14730,38.41,16.03,22.38,50484.88,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365950,-119.07450176,315.15
9241,14730,38.41,16.06,22.35,50484.91,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365934,-119.07450177,315.15
9242,14730,38.41,16.23,22.18,50485.08,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365895,-119.07450177,315.15
9243,14730,38.41,16.58,21.83,50485.43,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365790,-119.07450178,315.15
9244,14730,38.41,17.08,21.33,50485.93,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365643,-119.07450179,315.16
9245,14730,38.41,18.01,20.40,50486.86,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365385,-119.07450180,315.17
9246,14730,38.41,18.40,20.01,50487.25,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365275,-119.07450181,315.17
9247,14730,38.41,18.72,19.69,50487.57,Metal Loss,External,11,0.022,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25365177,-119.07450182,315.17
9248,14730,38.41,18.79,19.61,50487.65,Metal Loss Group,External,10,0.020,1.2,1.0,07:37,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25365161,-119.07450182,315.17
9249,14730,38.41,19.03,19.38,50487.88,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365097,-119.07450182,315.17
9250,14730,38.41,19.06,19.34,50487.92,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365088,-119.07450182,315.17
9251,14730,38.41,19.23,19.18,50488.08,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25365036,-119.07450183,315.18
9252,14730,38.41,19.36,19.05,50488.21,Metal Loss Group,External,11,0.022,0.6,2.0,05:04,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.25364998,-119.07450183,315.18
9253,14730,38.41,19.46,18.95,50488.31,Metal Loss,External,10,0.020,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364979,-119.07450183,315.18
9254,14730,38.41,19.79,18.62,50488.64,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364875,-119.07450184,315.18
9255,14730,38.41,20.24,18.17,50489.09,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364748,-119.07450184,315.18
9256,14730,38.41,20.48,17.93,50489.33,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364682,-119.07450185,315.19
9257,14730,38.41,20.78,17.62,50489.64,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364588,-119.07450185,315.19
9258,14730,38.41,20.88,17.53,50489.73,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364567,-119.07450186,315.19
9259,14730,38.41,21.16,17.24,50490.02,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364480,-119.07450186,315.19
9260,14730,38.41,21.49,16.92,50490.34,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364393,-119.07450187,315.19
9261,14730,38.41,21.54,16.87,50490.39,Metal Loss Group,External,10,0.020,2.4,1.7,07:13,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1660,2305,35.25364382,-119.07450187,315.20
9262,14730,38.41,21.88,16.52,50490.73,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364279,-119.07450188,315.20
9263,14730,38.41,21.96,16.44,50490.82,Metal Loss,External,16,0.032,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.25364261,-119.07450188,315.20
9264,14730,38.41,22.22,16.19,50491.07,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364186,-119.07450188,315.20
9265,14730,38.41,22.36,16.04,50491.21,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364153,-119.07450188,315.20
9266,14730,38.41,22.46,15.94,50491.32,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364117,-119.07450189,315.20
9267,14730,38.41,22.49,15.92,50491.34,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364113,-119.07450189,315.20
9268,14730,38.41,22.65,15.76,50491.50,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364063,-119.07450189,315.20
9269,14730,38.41,22.69,15.72,50491.54,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25364053,-119.07450189,315.20
9270,14730,38.41,23.06,15.34,50491.91,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363951,-119.07450190,315.21
9271,14730,38.41,23.18,15.23,50492.03,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363925,-119.07450190,315.21
9272,14730,38.41,23.21,15.20,50492.06,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363919,-119.07450190,315.21
9273,14730,38.41,23.34,15.07,50492.19,Metal Loss Group,External,10,0.020,2.4,1.7,05:58,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1660,2306,35.25363875,-119.07450190,315.21
9274,14730,38.41,23.39,15.02,50492.24,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363860,-119.07450190,315.21
9275,14730,38.41,23.51,14.90,50492.36,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363826,-119.07450190,315.21
9276,14730,38.41,23.54,14.87,50492.39,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363820,-119.07450191,315.21
9277,14730,38.41,23.64,14.77,50492.49,Metal Loss,External,10,0.020,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363783,-119.07450191,315.21
9278,14730,38.41,23.66,14.74,50492.52,Metal Loss Group,External,10,0.020,1.8,2.6,04:52,,ERW,0.203,X52,10.750,1402,,0.853,1644,2284,1664,2311,35.25363778,-119.07450191,315.21
9279,14730,38.41,23.90,14.51,50492.75,Metal Loss,External,10,0.020,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363709,-119.07450191,315.22
9280,14730,38.41,24.13,14.28,50492.98,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363650,-119.07450192,315.22
9281,14730,38.41,24.15,14.25,50493.01,Metal Loss,External,10,0.020,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363643,-119.07450192,315.22
9282,14730,38.41,24.28,14.12,50493.13,Metal Loss,External,11,0.022,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25363602,-119.07450192,315.22
9283,14730,38.41,24.33,14.07,50493.19,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363589,-119.07450192,315.22
9284,14730,38.41,24.34,14.07,50493.19,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363589,-119.07450192,315.22
9285,14730,38.41,24.61,13.79,50493.46,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363514,-119.07450193,315.22
9286,14730,38.41,24.62,13.79,50493.47,Metal Loss Group,External,10,0.020,1.5,2.0,06:01,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25363513,-119.07450193,315.22
9287,14730,38.41,24.86,13.54,50493.72,Metal Loss,External,10,0.020,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363434,-119.07450193,315.22
9288,14730,38.41,24.89,13.52,50493.74,Metal Loss Group,External,10,0.020,0.8,1.1,06:37,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25363429,-119.07450193,315.22
9289,14730,38.41,24.94,13.46,50493.79,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363416,-119.07450193,315.22
9290,14730,38.41,25.15,13.25,50494.01,Metal Loss,External,11,0.022,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25363359,-119.07450194,315.23
9291,14730,38.41,25.16,13.25,50494.01,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363358,-119.07450194,315.23
9292,14730,38.41,25.41,13.00,50494.26,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363283,-119.07450194,315.23
9293,14730,38.41,25.46,12.94,50494.31,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363271,-119.07450194,315.23
9294,14730,38.41,25.67,12.73,50494.53,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363204,-119.07450195,315.23
9295,14730,38.41,25.88,12.53,50494.73,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363151,-119.07450195,315.23
9296,14730,38.41,25.90,12.51,50494.75,Metal Loss,External,10,0.020,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25363141,-119.07450195,315.23
9297,14730,38.41,26.24,12.17,50495.09,Metal Loss Group,External,10,0.020,1.0,1.7,05:43,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25363050,-119.07450196,315.23
9298,14730,38.41,28.14,10.27,50496.99,Metal Loss Group,External,10,0.020,1.1,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.25362515,-119.07450199,315.25
9299,14730,38.41,28.37,10.04,50497.22,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25362438,-119.07450200,315.25
9300,14730,38.41,28.82,9.59,50497.67,Metal Loss,External,10,0.020,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25362316,-119.07450200,315.26
9301,14730,38.41,33.25,5.16,50502.10,Metal Loss,External,26,0.053,0.5,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1665,2313,35.25361061,-119.07450209,315.29
9302,14730,38.41,33.38,5.02,50502.24,Metal Loss,External,10,0.020,0.3,0.6,09:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25361017,-119.07450209,315.29
9303,14730,38.41,33.52,4.88,50502.38,Metal Loss Group,External,15,0.030,2.0,3.2,09:25,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1635,2270,35.25360978,-119.07450209,315.30
9304,14730,38.41,33.66,4.75,50502.51,Metal Loss,External,10,0.020,0.6,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25360946,-119.07450209,315.30
9305,14730,38.41,34.01,4.40,50502.86,Metal Loss,External,25,0.051,0.6,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1660,2306,35.25360843,-119.07450210,315.30
9306,14730,38.41,34.01,4.40,50502.86,Metal Loss,External,15,0.030,0.4,0.6,10:25,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25360843,-119.07450210,315.30
9307,14730,38.41,34.07,4.33,50502.93,Metal Loss Group,External,10,0.020,1.4,0.9,02:25,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1667,2316,35.25360827,-119.07450210,315.30
9308,14730,38.41,34.09,4.32,50502.94,Metal Loss,External,11,0.022,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25360813,-119.07450211,315.30
9309,14730,38.41,34.22,4.19,50503.07,Metal Loss,External,10,0.020,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25360785,-119.07450211,315.30
9310,14730,38.41,34.31,4.09,50503.16,Metal Loss Group,External,16,0.032,1.1,2.4,08:22,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1651,2294,35.25360751,-119.07450211,315.30
9311,14730,38.41,34.32,4.09,50503.17,Metal Loss Group,External,19,0.039,2.4,3.3,02:10,,ERW,0.203,X52,10.750,1402,,0.892,1572,2183,1626,2258,35.25360751,-119.07450211,315.30
9312,14730,38.41,34.42,3.98,50503.28,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25360725,-119.07450211,315.30
9313,14730,38.41,34.50,3.91,50503.35,Metal Loss,External,25,0.051,0.6,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1660,2306,35.25360696,-119.07450212,315.31
9314,14730,38.41,34.60,3.81,50503.45,Metal Loss,External,24,0.049,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.25360674,-119.07450212,315.31
9315,14730,38.41,34.76,3.65,50503.61,Metal Loss,External,24,0.049,0.5,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.25360626,-119.07450212,315.31
9316,14730,38.41,34.77,3.64,50503.62,Metal Loss,External,22,0.045,0.6,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2315,35.25360624,-119.07450212,315.31
9317,14730,38.41,34.89,3.52,50503.74,Metal Loss Group,External,14,0.028,1.3,1.3,02:43,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1658,2303,35.25360596,-119.07450212,315.31
9318,14730,38.41,34.92,3.49,50503.77,Metal Loss Group,External,20,0.041,1.8,3.0,08:34,,ERW,0.203,X52,10.750,1402,,0.879,1594,2214,1632,2267,35.25360577,-119.07450213,315.31
9319,14730,38.41,34.98,3.43,50503.83,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25360562,-119.07450213,315.31
9320,14730,38.41,35.13,3.28,50503.98,Metal Loss,External,27,0.055,0.5,0.7,03:11,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1664,2311,35.25360516,-119.07450213,315.31
9321,14730,38.41,35.33,3.08,50504.18,Metal Loss Group,External,29,0.059,1.3,2.5,08:57,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1624,2255,35.25360460,-119.07450214,315.31
9322,14730,38.41,35.45,2.95,50504.31,Metal Loss Group,External,11,0.022,2.2,1.6,03:08,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1647,2287,35.25360431,-119.07450214,315.31
9323,14730,38.41,35.53,2.88,50504.38,Metal Loss Group,External,21,0.043,0.6,2.2,07:35,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1666,2314,35.25360403,-119.07450214,315.32
9324,14730,38.41,35.70,2.71,50504.55,Metal Loss Group,External,21,0.043,1.3,3.3,07:35,,ERW,0.203,X52,10.750,1402,,0.865,1620,2251,1632,2267,35.25360363,-119.07450215,315.32
9325,14730,38.41,35.74,2.67,50504.59,Metal Loss Group,External,11,0.022,1.9,0.9,02:59,,ERW,0.203,X52,10.750,1402,,0.857,1636,2273,1649,2290,35.25360342,-119.07450215,315.32
9326,14730,38.41,35.97,2.43,50504.83,Metal Loss,External,14,0.028,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25360276,-119.07450215,315.32
9327,14730,38.41,35.99,2.42,50504.84,Metal Loss Group,External,26,0.053,4.8,8.5,03:30,,ERW,0.203,X52,10.750,1402,,0.980,1430,1987,1539,2138,35.25360273,-119.07450215,315.32
9328,14730,38.41,36.99,1.42,50505.84,Metal Loss,External,16,0.032,0.4,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.25359992,-119.07450218,315.33
9329,14730,38.41,37.25,1.16,50506.10,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25359921,-119.07450219,315.33
9330,14740,38.41,38.41,38.41,50507.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:43,,,,,,35.25359578,-119.07450222,315.35
9331,14740,38.41,2.71,35.71,50509.96,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25358796,-119.07450229,315.37
9332,14740,38.41,3.39,35.03,50510.65,Metal Loss,External,10,0.020,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358595,-119.07450230,315.38
9333,14740,38.41,3.52,34.90,50510.77,Metal Loss,External,10,0.020,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358564,-119.07450231,315.38
9334,14740,38.41,3.55,34.86,50510.81,Metal Loss Group,External,10,0.020,0.6,1.6,07:12,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.25358557,-119.07450231,315.38
9335,14740,38.41,3.91,34.51,50511.17,Metal Loss,External,10,0.020,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358450,-119.07450232,315.39
9336,14740,38.41,4.06,34.35,50511.32,Metal Loss,External,10,0.020,0.3,0.6,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358406,-119.07450232,315.39
9337,14740,38.41,4.13,34.28,50511.39,Metal Loss,External,10,0.020,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358388,-119.07450232,315.39
9338,14740,38.41,4.39,34.02,50511.65,Metal Loss,External,13,0.026,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25358307,-119.07450233,315.39
9339,14740,38.41,4.44,33.98,50511.70,Metal Loss,External,10,0.020,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358298,-119.07450233,315.39
9340,14740,38.41,4.44,33.97,50511.70,Metal Loss,External,10,0.020,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358298,-119.07450233,315.39
9341,14740,38.41,4.55,33.87,50511.81,Metal Loss,External,10,0.020,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358272,-119.07450233,315.39
9342,14740,38.41,4.57,33.84,50511.83,Metal Loss,External,10,0.020,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358266,-119.07450233,315.39
9343,14740,38.41,5.05,33.37,50512.31,Metal Loss Group,External,10,0.020,1.3,1.0,08:03,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25358121,-119.07450235,315.40
9344,14740,38.41,5.13,33.28,50512.39,Metal Loss Group,External,10,0.020,1.0,1.3,05:18,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25358102,-119.07450235,315.40
9345,14740,38.41,5.21,33.21,50512.46,Metal Loss,External,14,0.028,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25358086,-119.07450235,315.40
9346,14740,38.41,5.47,32.95,50512.73,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25358005,-119.07450236,315.40
9347,14740,38.41,5.67,32.75,50512.93,Metal Loss Group,External,10,0.020,1.6,2.2,05:10,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1669,2317,35.25357948,-119.07450236,315.40
9348,14740,38.41,5.73,32.69,50512.98,Metal Loss,External,17,0.035,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25357932,-119.07450236,315.40
9349,14740,38.41,6.14,32.27,50513.40,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357816,-119.07450237,315.41
9350,14740,38.41,6.53,31.88,50513.79,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357704,-119.07450238,315.41
9351,14740,38.41,6.69,31.72,50513.95,Metal Loss Group,External,16,0.032,0.9,1.8,06:16,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1669,2318,35.25357656,-119.07450239,315.41
9352,14740,38.41,6.75,31.67,50514.01,Metal Loss,External,10,0.020,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357646,-119.07450239,315.41
9353,14740,38.41,6.77,31.65,50514.02,Metal Loss,External,10,0.020,0.3,0.6,08:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357643,-119.07450239,315.42
9354,14740,38.41,6.90,31.52,50514.15,Metal Loss,External,10,0.020,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357599,-119.07450239,315.42
9355,14740,38.41,6.91,31.50,50514.17,Metal Loss,External,12,0.024,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25357596,-119.07450239,315.42
9356,14740,38.41,7.06,31.36,50514.32,Metal Loss Group,External,10,0.020,2.4,5.2,03:22,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1648,2288,35.25357551,-119.07450240,315.42
9357,14740,38.41,7.14,31.28,50514.40,Metal Loss,External,10,0.020,0.3,0.6,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357531,-119.07450240,315.42
9358,14740,38.41,7.20,31.21,50514.46,Metal Loss Group,External,10,0.020,1.1,1.3,03:28,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1667,2315,35.25357516,-119.07450240,315.42
9359,14740,38.41,7.30,31.12,50514.55,Metal Loss,External,10,0.020,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357486,-119.07450240,315.42
9360,14740,38.41,7.36,31.05,50514.62,Metal Loss Group,External,10,0.020,0.8,0.7,09:07,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.25357470,-119.07450240,315.42
9361,14740,38.41,7.38,31.03,50514.64,Metal Loss Group,External,10,0.020,1.5,2.0,04:04,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25357466,-119.07450241,315.42
9362,14740,38.41,7.40,31.01,50514.66,Metal Loss,External,14,0.028,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25357461,-119.07450241,315.42
9363,14740,38.41,7.43,30.98,50514.69,Metal Loss Group,External,10,0.020,1.3,1.7,07:34,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1670,2319,35.25357453,-119.07450241,315.42
9364,14740,38.41,7.62,30.80,50514.88,Metal Loss,External,10,0.020,0.3,0.6,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357401,-119.07450241,315.42
9365,14740,38.41,7.63,30.79,50514.88,Metal Loss Group,External,15,0.030,1.1,2.6,07:01,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1663,2309,35.25357400,-119.07450241,315.42
9366,14740,38.41,7.64,30.77,50514.90,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357397,-119.07450241,315.42
9367,14740,38.41,7.77,30.64,50515.03,Metal Loss Group,External,10,0.020,0.5,2.1,03:29,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25357355,-119.07450242,315.43
9368,14740,38.41,7.78,30.64,50515.03,Metal Loss,External,10,0.020,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357353,-119.07450242,315.43
9369,14740,38.41,7.89,30.53,50515.15,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357313,-119.07450242,315.43
9370,14740,38.41,7.90,30.51,50515.16,Metal Loss Group,External,10,0.020,1.3,1.0,08:02,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1671,2321,35.25357309,-119.07450242,315.43
9371,14740,38.41,7.92,30.49,50515.18,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357307,-119.07450242,315.43
9372,14740,38.41,8.03,30.38,50515.29,Metal Loss,External,11,0.022,0.3,0.6,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25357282,-119.07450242,315.43
9373,14740,38.41,8.11,30.31,50515.36,Metal Loss,External,10,0.020,0.3,0.6,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357253,-119.07450242,315.43
9374,14740,38.41,8.20,30.22,50515.45,Metal Loss Group,External,11,0.022,0.8,1.6,07:23,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.25357236,-119.07450243,315.43
9375,14740,38.41,8.24,30.17,50515.50,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357223,-119.07450243,315.43
