"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
9376,14740,38.41,8.27,30.15,50515.53,Metal Loss,External,10,0.020,0.3,0.6,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357216,-119.07450243,315.43
9377,14740,38.41,8.34,30.08,50515.59,Metal Loss Group,External,10,0.020,1.7,2.4,09:08,At Seam,ERW,0.203,X52,10.750,1402,,0.851,1648,2288,1660,2305,35.25357190,-119.07450243,315.43
9378,14740,38.41,8.35,30.06,50515.61,Metal Loss,External,14,0.028,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25357186,-119.07450243,315.43
9379,14740,38.41,8.44,29.97,50515.70,Metal Loss,External,11,0.022,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25357165,-119.07450243,315.43
9380,14740,38.41,8.47,29.94,50515.73,Metal Loss,External,10,0.020,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357158,-119.07450243,315.43
9381,14740,38.41,8.57,29.84,50515.83,Metal Loss Group,External,11,0.022,1.1,1.3,07:21,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.25357124,-119.07450244,315.43
9382,14740,38.41,8.60,29.81,50515.86,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25357116,-119.07450244,315.43
9383,14740,38.41,8.65,29.76,50515.91,Metal Loss Group,External,10,0.020,1.3,1.7,09:00,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.25357103,-119.07450244,315.43
9384,14740,38.41,8.77,29.64,50516.03,Metal Loss Group,External,10,0.020,2.2,1.3,06:18,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1660,2305,35.25357069,-119.07450244,315.44
9385,14740,38.41,8.81,29.60,50516.07,Metal Loss Group,External,11,0.022,2.1,4.0,07:54,,ERW,0.203,X52,10.750,1402,,0.860,1629,2263,1653,2296,35.25357059,-119.07450244,315.44
9386,14740,38.41,9.01,29.41,50516.26,Metal Loss,External,11,0.022,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25357002,-119.07450245,315.44
9387,14740,38.41,9.06,29.35,50516.32,Metal Loss Group,External,13,0.026,1.6,0.7,08:42,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1667,2315,35.25356987,-119.07450245,315.44
9388,14740,38.41,9.08,29.33,50516.34,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356981,-119.07450245,315.44
9389,14740,38.41,9.12,29.29,50516.38,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356964,-119.07450245,315.44
9390,14740,38.41,9.26,29.15,50516.52,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356930,-119.07450245,315.44
9391,14740,38.41,9.36,29.06,50516.61,Metal Loss,External,17,0.035,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25356899,-119.07450246,315.44
9392,14740,38.41,9.38,29.04,50516.64,Metal Loss Group,External,11,0.022,2.2,1.7,06:00,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1659,2304,35.25356893,-119.07450246,315.44
9393,14740,38.41,9.45,28.97,50516.71,Metal Loss,External,10,0.020,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356876,-119.07450246,315.44
9394,14740,38.41,9.52,28.89,50516.78,Metal Loss Group,External,11,0.022,1.3,1.1,07:33,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1670,2319,35.25356848,-119.07450246,315.44
9395,14740,38.41,9.72,28.70,50516.98,Metal Loss Group,External,12,0.024,1.1,2.1,07:37,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1666,2314,35.25356792,-119.07450247,315.45
9396,14740,38.41,9.85,28.57,50517.11,Metal Loss,External,10,0.020,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356761,-119.07450247,315.45
9397,14740,38.41,9.90,28.51,50517.16,Metal Loss,External,10,0.020,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356752,-119.07450247,315.45
9398,14740,38.41,10.03,28.39,50517.28,Metal Loss Group,External,10,0.020,2.5,1.7,07:22,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1653,2296,35.25356713,-119.07450247,315.45
9399,14740,38.41,10.34,28.07,50517.60,Metal Loss Group,External,13,0.026,1.7,3.3,06:58,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1656,2300,35.25356615,-119.07450248,315.45
9400,14740,38.41,10.37,28.05,50517.63,Metal Loss,External,10,0.020,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356608,-119.07450248,315.45
9401,14740,38.41,10.58,27.84,50517.84,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356549,-119.07450249,315.45
9402,14740,38.41,10.58,27.84,50517.84,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356549,-119.07450249,315.45
9403,14740,38.41,10.62,27.79,50517.88,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356537,-119.07450249,315.45
9404,14740,38.41,10.71,27.70,50517.97,Metal Loss Group,External,10,0.020,1.3,2.6,06:19,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2319,35.25356519,-119.07450249,315.46
9405,14740,38.41,10.93,27.48,50518.19,Metal Loss,External,10,0.020,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356456,-119.07450250,315.46
9406,14740,38.41,10.95,27.46,50518.21,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356441,-119.07450250,315.46
9407,14740,38.41,11.17,27.24,50518.43,Metal Loss,External,10,0.020,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356381,-119.07450250,315.46
9408,14740,38.41,11.36,27.06,50518.61,Metal Loss,External,10,0.020,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356328,-119.07450251,315.46
9409,14740,38.41,11.48,26.94,50518.74,Metal Loss,External,10,0.020,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25356305,-119.07450251,315.46
9410,14740,38.41,12.96,25.46,50520.22,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25355889,-119.07450255,315.48
9411,14740,38.41,13.19,25.23,50520.45,Metal Loss Group,External,10,0.020,1.5,2.0,05:41,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.25355817,-119.07450255,315.48
9412,14740,38.41,13.49,24.93,50520.74,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25355733,-119.07450256,315.48
9413,14740,38.41,38.07,0.35,50545.33,Metal Loss,External,20,0.041,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.25348751,-119.07450325,315.55
9414,14740,38.41,38.32,0.10,50545.58,Metal Loss Group,External,22,0.045,0.5,2.5,05:40,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.25348681,-119.07450325,315.55
9415,14750,38.35,38.41,38.35,50545.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:04,,,,,,35.25348650,-119.07450326,315.55
9416,14750,38.35,0.06,38.29,50545.73,Metal Loss,External,11,0.022,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25348639,-119.07450326,315.55
9417,14750,38.35,0.06,38.28,50545.73,Metal Loss,External,14,0.028,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25348638,-119.07450326,315.55
9418,14750,38.35,0.08,38.27,50545.75,Metal Loss Group,External,13,0.026,1.5,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1667,2316,35.25348634,-119.07450326,315.55
9419,14750,38.35,0.30,38.05,50545.97,Metal Loss,External,12,0.024,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25348565,-119.07450326,315.55
9420,14750,38.35,0.61,37.74,50546.28,Metal Loss,External,14,0.028,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25348469,-119.07450327,315.55
9421,14750,38.35,0.61,37.73,50546.28,Metal Loss,External,11,0.022,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25348468,-119.07450327,315.55
9422,14760,38.49,38.35,38.49,50584.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:49,,,,,,35.25337717,-119.07450435,315.55
9423,14770,35.62,38.49,35.62,50622.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.25326793,-119.07450535,315.57
9424,14780,38.34,35.62,38.34,50658.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.25316649,-119.07450630,315.73
9425,14790,38.63,38.34,38.63,50696.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:52,,,,,,35.25305716,-119.07450735,316.12
9426,14790,38.63,0.06,38.57,50696.53,Metal Loss Group,External,16,0.032,1.6,3.9,05:01,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1644,2284,35.25305700,-119.07450735,316.12
9427,14800,38.37,38.63,38.37,50735.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:25,,,,,,35.25294751,-119.07450785,316.39
9428,14810,38.53,38.37,38.53,50773.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:49,,,,,,35.25283818,-119.07450740,316.61
9429,14810,38.53,38.45,0.09,50811.92,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25272879,-119.07450570,316.44
9430,14810,38.53,38.49,0.04,50811.96,Metal Loss,External,17,0.035,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25272870,-119.07450570,316.44
9431,14820,37.13,38.53,37.13,50812.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:33,,,,,,35.25272861,-119.07450569,316.44
9432,14820,37.13,0.06,37.07,50812.07,Metal Loss,External,12,0.024,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25272844,-119.07450569,316.44
9433,14830,38.08,37.13,38.08,50849.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:09,,,,,,35.25262290,-119.07450358,315.61
9434,14830,38.08,0.09,37.99,50849.22,Metal Loss,External,13,0.026,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25262272,-119.07450358,315.61
9435,14830,38.08,0.28,37.81,50849.41,Metal Loss,External,10,0.020,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25262216,-119.07450357,315.61
9436,14830,38.08,9.91,28.17,50859.04,Metal Loss,External,10,0.020,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25259467,-119.07450335,315.16
9437,14830,38.08,10.06,28.02,50859.19,Metal Loss,External,10,0.020,0.4,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25259427,-119.07450334,315.15
9438,14830,38.08,10.64,27.45,50859.77,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25259262,-119.07450333,315.12
9439,14830,38.08,10.81,27.27,50859.94,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25259217,-119.07450333,315.11
9440,14830,38.08,11.35,26.74,50860.48,Metal Loss Group,External,10,0.020,0.6,1.3,01:20,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25259076,-119.07450331,315.09
9441,14830,38.08,11.74,26.35,50860.87,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25258948,-119.07450330,315.07
9442,14830,38.08,36.83,1.25,50885.97,Metal Loss Group,External,10,0.020,1.1,1.0,08:49,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25251823,-119.07450294,314.07
9443,14830,38.08,36.85,1.23,50885.98,Metal Loss,External,10,0.020,0.5,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25251808,-119.07450294,314.07
9444,14830,38.08,36.87,1.22,50886.00,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25251803,-119.07450294,314.07
9445,14830,38.08,36.87,1.21,50886.00,Metal Loss,External,13,0.026,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25251801,-119.07450294,314.07
9446,14830,38.08,36.88,1.21,50886.01,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25251800,-119.07450294,314.07
9447,14830,38.08,36.92,1.17,50886.05,Metal Loss,External,11,0.022,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25251793,-119.07450294,314.07
9448,14840,38.49,38.08,38.49,50887.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:24,,,,,,35.25251453,-119.07450294,314.03
9449,14840,38.49,8.03,30.47,50895.24,Bend,,,,,,00:07,3.7° 97.1D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.25249169,-119.07450303,313.94
9450,14840,38.49,37.52,0.97,50924.73,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25240808,-119.07450392,315.81
9451,14850,38.55,38.49,38.55,50925.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:20,,,,,,35.25240519,-119.07450396,315.88
9452,14850,38.55,0.94,37.61,50926.65,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25240238,-119.07450400,315.95
9453,14850,38.55,1.85,36.70,50927.56,Metal Loss,External,12,0.024,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25239983,-119.07450404,316.01
9454,14850,38.55,3.55,35.01,50929.25,Metal Loss Group,External,14,0.028,0.3,2.3,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25239515,-119.07450411,316.11
9455,14850,38.55,4.89,33.66,50930.60,Metal Loss,External,10,0.020,0.4,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25239121,-119.07450417,316.20
9456,14850,38.55,5.06,33.50,50930.76,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25239086,-119.07450418,316.21
9457,14850,38.55,5.22,33.34,50930.92,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25239036,-119.07450418,316.22
9458,14850,38.55,11.97,26.58,50937.68,Metal Loss,External,10,0.020,0.3,0.6,11:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25237113,-119.07450447,316.67
9459,14850,38.55,12.11,26.45,50937.81,Metal Loss Group,External,10,0.020,0.3,1.0,09:19,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25237087,-119.07450448,316.67
9460,14850,38.55,16.25,22.30,50941.96,Metal Loss,External,10,0.020,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25235897,-119.07450465,316.90
9461,14850,38.55,16.47,22.08,50942.18,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25235834,-119.07450466,316.91
9462,14850,38.55,16.49,22.07,50942.19,Metal Loss,External,10,0.020,0.4,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25235831,-119.07450466,316.91
9463,14850,38.55,16.82,21.73,50942.53,Metal Loss,External,10,0.020,0.4,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25235733,-119.07450467,316.93
9464,14850,38.55,17.82,20.73,50943.53,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25235446,-119.07450471,316.98
9465,14850,38.55,20.01,18.54,50945.72,Metal Loss,External,10,0.020,0.3,0.6,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25234833,-119.07450479,317.07
9466,14850,38.55,21.18,17.37,50946.88,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25234494,-119.07450484,317.13
9467,14850,38.55,22.76,15.79,50948.47,Metal Loss,External,10,0.020,0.3,0.6,08:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25234048,-119.07450490,317.20
9468,14850,38.55,25.50,13.05,50951.20,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25233270,-119.07450500,317.30
9469,14850,38.55,25.64,12.92,50951.34,Metal Loss,External,10,0.020,0.3,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25233231,-119.07450501,317.30
9470,14850,38.55,25.81,12.74,50951.52,Metal Loss Group,External,10,0.020,0.4,1.3,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25233179,-119.07450501,317.31
9471,14850,38.55,26.19,12.36,50951.89,Metal Loss Group,External,16,0.032,1.2,2.1,07:20,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1660,2306,35.25233081,-119.07450503,317.31
9472,14850,38.55,26.41,12.15,50952.11,Metal Loss,External,10,0.020,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25233012,-119.07450503,317.32
9473,14860,38.80,38.55,38.80,50964.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:08,,,,,,35.25229545,-119.07450543,317.46
9474,14860,38.80,1.52,37.28,50965.77,Metal Loss Group,External,11,0.022,0.7,2.1,09:13,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.25229114,-119.07450547,317.46
9475,14860,38.80,24.28,14.52,50988.53,Metal Loss Group,External,11,0.022,0.5,1.8,07:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25222650,-119.07450614,317.27
9476,14860,38.80,24.84,13.96,50989.10,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25222495,-119.07450616,317.26
9477,14860,38.80,25.40,13.40,50989.66,Metal Loss,External,10,0.020,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25222332,-119.07450618,317.25
9478,14860,38.80,25.67,13.12,50989.93,Metal Loss Group,External,18,0.037,2.2,2.0,08:00,,ERW,0.203,X52,10.750,1402,,0.885,1584,2199,1626,2259,35.25222257,-119.07450619,317.25
9479,14860,38.80,37.87,0.92,51002.13,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25218789,-119.07450655,317.10
9480,14870,36.05,38.80,36.05,51003.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:18,,,,,,35.25218516,-119.07450658,317.08
9481,14870,36.05,1.05,35.00,51004.11,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25218214,-119.07450661,317.07
9482,14870,36.05,3.32,32.73,51006.38,Metal Loss Group,External,10,0.020,0.4,2.2,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25217563,-119.07450668,317.04
9483,14870,36.05,6.04,30.02,51009.09,Metal Loss,External,10,0.020,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25216792,-119.07450677,317.03
9484,14870,36.05,8.73,27.32,51011.79,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25216037,-119.07450687,317.02
9485,14870,36.05,9.80,26.26,51012.85,Metal Loss,External,10,0.020,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25215736,-119.07450691,317.02
9486,14870,36.05,9.93,26.13,51012.98,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25215688,-119.07450692,317.02
9487,14870,36.05,24.33,11.72,51027.39,Metal Loss,External,10,0.020,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25211592,-119.07450746,317.00
9488,14870,36.05,26.46,9.59,51029.52,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25210994,-119.07450754,316.99
9489,14870,36.05,27.43,8.63,51030.48,Metal Loss,External,16,0.032,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25210716,-119.07450758,316.99
9490,14870,36.05,34.87,1.18,51037.93,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25208605,-119.07450786,316.98
9491,14880,39.19,36.05,39.19,51039.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:40,,,,,,35.25208253,-119.07450790,316.98
9492,14880,39.19,1.24,37.95,51040.34,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25207889,-119.07450794,316.98
9493,14880,39.19,14.96,24.23,51054.07,Metal Loss,External,10,0.020,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25203977,-119.07450834,316.97
9494,14880,39.19,15.04,24.15,51054.15,Metal Loss,External,10,0.020,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25203961,-119.07450834,316.97
9495,14880,39.19,15.05,24.14,51054.16,Metal Loss,External,13,0.026,0.4,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.25203959,-119.07450834,316.97
9496,14880,39.19,15.49,23.70,51054.60,Metal Loss,External,10,0.020,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25203833,-119.07450835,316.97
9497,14880,39.19,15.49,23.70,51054.60,Metal Loss,External,10,0.020,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25203832,-119.07450835,316.97
9498,14880,39.19,15.68,23.51,51054.78,Metal Loss,External,11,0.022,0.5,0.6,00:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25203779,-119.07450836,316.97
9499,14880,39.19,15.69,23.50,51054.80,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25203775,-119.07450836,316.97
9500,14880,39.19,15.84,23.35,51054.95,Metal Loss Group,External,15,0.030,1.0,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1669,2317,35.25203728,-119.07450836,316.97
9501,14880,39.19,15.92,23.27,51055.03,Metal Loss,External,10,0.020,0.4,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25203706,-119.07450836,316.97
9502,14880,39.19,15.94,23.25,51055.05,Metal Loss,External,15,0.030,0.6,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.25203699,-119.07450837,316.97
9503,14880,39.19,16.17,23.01,51055.28,Metal Loss,External,10,0.020,0.7,0.7,00:20,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.25203643,-119.07450837,316.97
9504,14880,39.19,16.21,22.98,51055.32,Metal Loss,External,12,0.024,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25203634,-119.07450837,316.97
9505,14880,39.19,16.45,22.74,51055.56,Metal Loss,External,12,0.024,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25203567,-119.07450838,316.97
9506,14880,39.19,16.52,22.67,51055.63,Metal Loss,External,10,0.020,0.3,0.6,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25203541,-119.07450838,316.97
9507,14880,39.19,16.65,22.54,51055.76,Metal Loss,External,18,0.037,0.6,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2321,35.25203513,-119.07450838,316.97
9508,14880,39.19,16.78,22.41,51055.89,Metal Loss,External,10,0.020,0.4,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.25203465,-119.07450839,316.97
9509,14880,39.19,16.95,22.24,51056.06,Metal Loss,External,10,0.020,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25203416,-119.07450839,316.97
9510,14880,39.19,16.98,22.21,51056.09,Metal Loss,External,10,0.020,0.5,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.25203410,-119.07450839,316.97
9511,14880,39.19,17.13,22.05,51056.24,Metal Loss Group,External,11,0.022,0.8,1.8,02:27,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.25203360,-119.07450840,316.97
9512,14880,39.19,17.29,21.90,51056.39,Metal Loss Group,External,17,0.035,1.0,2.1,03:09,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1661,2308,35.25203323,-119.07450840,316.97
9513,14880,39.19,38.53,0.66,51077.64,Metal Loss Group,External,15,0.030,0.4,1.8,05:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.25197290,-119.07450898,316.96
9514,14880,39.19,38.85,0.34,51077.96,Metal Loss Group,External,24,0.049,2.6,7.2,04:36,,ERW,0.203,X52,10.750,1402,,0.918,1527,2120,1613,2240,35.25197192,-119.07450899,316.96
9515,14880,39.19,38.85,0.33,51077.96,Metal Loss,External,14,0.028,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25197191,-119.07450899,316.96
9516,14880,39.19,39.10,0.09,51078.21,Metal Loss,External,21,0.043,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.25197119,-119.07450900,316.96
9517,14880,39.19,39.11,0.08,51078.22,Metal Loss,External,15,0.030,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25197118,-119.07450900,316.96
9518,14890,33.52,39.19,33.52,51078.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:17,,,,,,35.25197103,-119.07450900,316.96
9519,14890,33.52,0.05,33.47,51078.34,Metal Loss,External,14,0.028,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25197095,-119.07450900,316.96
9520,14890,33.52,0.05,33.47,51078.34,Metal Loss Group,External,20,0.041,3.8,4.0,05:57,,ERW,0.203,X52,10.750,1402,,0.926,1514,2103,1623,2255,35.25197094,-119.07450900,316.96
9521,14890,33.52,0.06,33.46,51078.36,Metal Loss Group,External,17,0.035,1.5,3.7,03:57,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1655,2299,35.25197090,-119.07450900,316.96
9522,14890,33.52,0.56,32.96,51078.85,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25196937,-119.07450901,316.96
9523,14890,33.52,33.31,0.21,51111.60,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25187624,-119.07450987,317.25
9524,14900,38.84,33.52,38.84,51111.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.25187563,-119.07450988,317.25
9525,14900,38.84,0.32,38.52,51112.13,Metal Loss,External,11,0.022,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25187476,-119.07450989,317.26
9526,14900,38.84,38.55,0.29,51150.36,Metal Loss Group,External,11,0.022,2.8,2.5,04:27,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1642,2280,35.25176593,-119.07451083,317.20
9527,14910,35.37,38.84,35.37,51150.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.25176519,-119.07451083,317.20
9528,14910,35.37,0.08,35.30,51150.73,Metal Loss,External,16,0.032,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25176484,-119.07451084,317.20
9529,14910,35.37,0.08,35.30,51150.73,Metal Loss,External,11,0.022,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25176483,-119.07451084,317.20
9530,14910,35.37,0.09,35.29,51150.74,Metal Loss,External,10,0.020,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25176481,-119.07451084,317.20
9531,14910,35.37,35.05,0.32,51185.70,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25166536,-119.07451151,317.34
9532,14910,35.37,35.09,0.29,51185.74,Metal Loss,External,12,0.024,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25166528,-119.07451151,317.34
9533,14920,36.60,35.37,36.60,51186.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:04,,,,,,35.25166438,-119.07451152,317.34
9534,14920,36.60,7.41,29.19,51193.43,Metal Loss Group,External,11,0.022,0.6,1.3,03:36,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.25164331,-119.07451167,317.31
9535,14920,36.60,36.28,0.32,51222.30,Metal Loss,External,10,0.020,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25156116,-119.07451245,317.20
9536,14920,36.60,36.28,0.32,51222.30,Metal Loss,External,14,0.028,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25156116,-119.07451245,317.20
9537,14920,36.60,36.29,0.31,51222.31,Metal Loss,External,10,0.020,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25156114,-119.07451245,317.20
9538,14920,36.60,36.29,0.31,51222.31,Metal Loss,External,11,0.022,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25156114,-119.07451245,317.20
9539,14920,36.60,36.50,0.10,51222.53,Metal Loss,External,10,0.020,0.4,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25156045,-119.07451246,317.20
9540,14930,38.68,36.60,38.68,51222.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:29,,,,,,35.25156027,-119.07451246,317.20
9541,14930,38.68,0.04,38.63,51222.66,Metal Loss Group,External,15,0.030,0.9,2.0,05:46,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1665,2312,35.25156008,-119.07451246,317.20
9542,14930,38.68,0.10,38.57,51222.72,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25155993,-119.07451246,317.20
9543,14940,38.73,38.68,38.73,51261.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.25145009,-119.07451376,317.28
9544,14950,38.78,38.73,38.78,51300.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:14,,,,,,35.25133986,-119.07451506,317.40
9545,14950,38.78,38.62,0.16,51338.65,Metal Loss,External,10,0.020,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25122992,-119.07451588,317.42
9546,14960,38.72,38.78,38.72,51338.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:24,,,,,,35.25122944,-119.07451588,317.42
9547,14960,38.72,0.10,38.63,51338.91,Metal Loss,External,12,0.024,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25122920,-119.07451588,317.42
9548,14960,38.72,37.63,1.09,51376.44,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25112240,-119.07451629,317.31
9549,14970,38.71,38.72,38.71,51377.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.25111924,-119.07451632,317.30
9550,14970,38.71,0.85,37.86,51378.39,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25111678,-119.07451634,317.30
9551,14970,38.71,1.92,36.79,51379.46,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25111371,-119.07451636,317.29
9552,14970,38.71,1.93,36.79,51379.46,Metal Loss,External,14,0.028,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25111371,-119.07451636,317.29
9553,14970,38.71,36.34,2.37,51413.88,Metal Loss,External,10,0.020,0.3,0.6,09:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25101594,-119.07451703,317.36
9554,14970,38.71,36.38,2.33,51413.92,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25101570,-119.07451703,317.36
9555,14970,38.71,36.83,1.89,51414.36,Metal Loss,External,10,0.020,0.3,0.6,09:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25101444,-119.07451704,317.36
9556,14970,38.71,37.50,1.22,51415.03,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25101257,-119.07451704,317.37
9557,14980,38.64,38.71,38.64,51416.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:58,,,,,,35.25100901,-119.07451704,317.39
9558,14980,38.64,1.20,37.44,51417.45,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25100547,-119.07451705,317.41
9559,14980,38.64,10.45,28.19,51426.70,Metal Loss,External,10,0.020,0.3,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25097932,-119.07451709,317.55
9560,14980,38.64,17.99,20.65,51434.24,Metal Loss Group,External,10,0.020,0.4,1.7,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25095798,-119.07451712,317.67
9561,14980,38.64,18.06,20.58,51434.31,Metal Loss,External,10,0.020,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25095769,-119.07451712,317.67
9562,14980,38.64,18.77,19.87,51435.02,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25095573,-119.07451712,317.68
9563,14980,38.64,19.56,19.08,51435.81,Metal Loss,External,10,0.020,0.3,0.6,00:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25095344,-119.07451713,317.69
9564,14980,38.64,20.01,18.63,51436.26,Metal Loss,External,10,0.020,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25095215,-119.07451713,317.70
9565,14980,38.64,20.29,18.35,51436.54,Metal Loss,External,10,0.020,0.3,0.6,01:56,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25095139,-119.07451712,317.70
9566,14980,38.64,20.80,17.84,51437.05,Metal Loss Group,External,15,0.030,0.6,2.0,06:32,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.25094996,-119.07451712,317.70
9567,14980,38.64,20.99,17.65,51437.24,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25094943,-119.07451711,317.70
9568,14980,38.64,21.16,17.48,51437.41,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25094897,-119.07451711,317.70
9569,14980,38.64,29.39,9.25,51445.64,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25092542,-119.07451698,317.71
9570,14980,38.64,29.89,8.75,51446.14,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25092397,-119.07451697,317.71
9571,14980,38.64,32.28,6.36,51448.53,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25091720,-119.07451694,317.71
9572,14980,38.64,32.41,6.23,51448.66,Metal Loss Group,External,17,0.035,0.8,1.7,05:45,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1670,2320,35.25091676,-119.07451694,317.71
9573,14980,38.64,33.04,5.60,51449.29,Metal Loss Group,External,11,0.022,0.3,1.7,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25091504,-119.07451693,317.71
9574,14980,38.64,33.52,5.12,51449.77,Metal Loss,External,11,0.022,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25091366,-119.07451692,317.71
9575,14980,38.64,33.67,4.97,51449.92,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25091318,-119.07451692,317.71
9576,14980,38.64,33.76,4.88,51450.01,Metal Loss,External,10,0.020,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25091297,-119.07451691,317.71
9577,14980,38.64,34.07,4.57,51450.32,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25091208,-119.07451691,317.71
9578,14980,38.64,34.30,4.34,51450.55,Metal Loss,External,14,0.028,0.5,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.25091140,-119.07451691,317.71
9579,14980,38.64,34.47,4.17,51450.72,Metal Loss,External,12,0.024,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25091090,-119.07451690,317.71
9580,14980,38.64,34.91,3.73,51451.16,Metal Loss Group,External,15,0.030,1.7,2.9,00:30,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1656,2300,35.25090964,-119.07451690,317.71
9581,14980,38.64,35.42,3.22,51451.67,Metal Loss,External,14,0.028,0.6,0.6,01:42,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.25090825,-119.07451689,317.71
9582,14980,38.64,37.25,1.39,51453.50,Metal Loss,External,13,0.026,0.4,0.6,01:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.25090302,-119.07451686,317.72
9583,14980,38.64,37.26,1.38,51453.51,Metal Loss,External,10,0.020,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25090299,-119.07451686,317.72
9584,14980,38.64,37.39,1.25,51453.64,Metal Loss,External,10,0.020,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25090271,-119.07451686,317.72
9585,14980,38.64,37.43,1.22,51453.68,Metal Loss Group,External,10,0.020,1.5,1.0,02:20,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.25090264,-119.07451686,317.72
9586,14980,38.64,37.63,1.02,51453.88,Metal Loss,External,10,0.020,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25090206,-119.07451686,317.72
9587,14980,38.64,37.66,0.98,51453.91,Metal Loss Group,External,10,0.020,0.6,1.6,03:05,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.25090182,-119.07451685,317.72
9588,14980,38.64,37.82,0.82,51454.07,Metal Loss,External,15,0.030,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25090147,-119.07451685,317.72
9589,14980,38.64,37.96,0.68,51454.21,Metal Loss,External,13,0.026,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25090105,-119.07451685,317.72
9590,14980,38.64,38.27,0.37,51454.52,Metal Loss Group,External,16,0.032,3.6,2.4,00:32,,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1641,2279,35.25090016,-119.07451684,317.72
9591,14980,38.64,38.28,0.36,51454.53,Metal Loss Group,External,20,0.041,1.8,3.6,02:53,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1650,2291,35.25090013,-119.07451684,317.72
9592,14980,38.64,38.29,0.35,51454.54,Metal Loss Group,External,11,0.022,1.6,2.6,07:02,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1666,2314,35.25090002,-119.07451684,317.72
9593,14980,38.64,38.30,0.34,51454.55,Metal Loss,External,10,0.020,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25090000,-119.07451684,317.72
9594,14980,38.64,38.36,0.29,51454.61,Metal Loss,External,10,0.020,0.3,0.6,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25089986,-119.07451684,317.72
9595,14980,38.64,38.39,0.25,51454.64,Metal Loss,External,10,0.020,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25089976,-119.07451684,317.72
9596,14980,38.64,38.41,0.23,51454.66,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25089972,-119.07451684,317.72
9597,14980,38.64,38.43,0.21,51454.68,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25089968,-119.07451684,317.72
9598,14980,38.64,38.53,0.12,51454.78,Metal Loss Group,External,17,0.035,6.1,6.7,05:53,At Weld,ERW,0.203,X52,10.750,1402,,0.929,1509,2095,1603,2227,35.25089937,-119.07451684,317.72
9599,14980,38.64,38.53,0.11,51454.78,Metal Loss Group,External,11,0.022,1.0,1.4,11:29,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1671,2321,35.25089936,-119.07451684,317.72
9600,14980,38.64,38.59,0.05,51454.84,Metal Loss,External,11,0.022,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25089923,-119.07451684,317.72
9601,14990,38.74,38.64,38.74,51454.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:16,,,,,,35.25089910,-119.07451684,317.72
9602,14990,38.74,0.03,38.71,51454.92,Metal Loss Group,External,13,0.026,3.5,9.3,09:59,At Seam,ERW,0.203,X52,10.750,1402,,0.886,1583,2199,1603,2226,35.25089904,-119.07451683,317.72
9603,14990,38.74,0.04,38.70,51454.93,Metal Loss,External,14,0.028,0.3,0.6,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25089901,-119.07451683,317.72
9604,14990,38.74,0.07,38.67,51454.96,Metal Loss,External,14,0.028,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25089894,-119.07451683,317.72
9605,14990,38.74,0.23,38.51,51455.12,Metal Loss Group,External,10,0.020,1.1,1.1,07:55,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.25089836,-119.07451683,317.72
9606,14990,38.74,0.27,38.47,51455.16,Metal Loss,External,10,0.020,0.3,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25089825,-119.07451683,317.72
9607,14990,38.74,0.30,38.44,51455.19,Metal Loss,External,24,0.049,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.25089814,-119.07451683,317.72
9608,14990,38.74,0.54,38.20,51455.43,Metal Loss Group,External,11,0.022,1.1,2.2,04:42,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.25089746,-119.07451682,317.72
9609,14990,38.74,0.58,38.16,51455.47,Metal Loss,External,14,0.028,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25089737,-119.07451682,317.72
9610,14990,38.74,0.76,37.98,51455.65,Metal Loss,External,11,0.022,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25089684,-119.07451682,317.72
9611,14990,38.74,0.93,37.81,51455.82,Metal Loss,External,12,0.024,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25089633,-119.07451681,317.72
9612,14990,38.74,0.98,37.76,51455.87,Metal Loss,External,13,0.026,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25089620,-119.07451681,317.72
9613,14990,38.74,1.12,37.62,51456.01,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25089587,-119.07451681,317.72
9614,14990,38.74,37.37,1.37,51492.26,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25079299,-119.07451615,317.75
9615,15000,38.41,38.74,38.41,51493.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:02,,,,,,35.25078899,-119.07451613,317.75
9616,15000,38.41,1.58,36.83,51495.21,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25078449,-119.07451611,317.76
9617,15000,38.41,37.45,0.96,51531.08,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25068242,-119.07451603,317.83
9618,15010,35.37,38.41,35.37,51532.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.25067962,-119.07451603,317.83
9619,15010,35.37,0.95,34.43,51532.99,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25067690,-119.07451603,317.83
9620,15010,35.37,18.76,16.61,51550.80,Metal Loss,External,10,0.020,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25062615,-119.07451640,318.00
9621,15010,35.37,35.01,0.36,51567.05,Metal Loss,External,10,0.020,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25057994,-119.07451681,318.15
9622,15010,35.37,35.01,0.36,51567.05,Metal Loss,External,10,0.020,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25057994,-119.07451681,318.15
9623,15010,35.37,35.01,0.36,51567.05,Metal Loss Group,External,12,0.024,0.9,2.0,01:01,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.25057994,-119.07451681,318.15
9624,15010,35.37,35.02,0.35,51567.07,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25057990,-119.07451681,318.15
9625,15010,35.37,35.32,0.05,51567.36,Metal Loss Group,External,20,0.041,2.4,3.0,00:43,At Weld,ERW,0.203,X52,10.750,1402,,0.897,1563,2171,1646,2287,35.25057912,-119.07451682,318.16
9626,15020,35.20,35.37,35.20,51567.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:09,,,,,,35.25057889,-119.07451682,318.16
9627,15020,35.20,0.06,35.14,51567.47,Metal Loss Group,External,14,0.028,1.4,2.4,10:49,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1666,2314,35.25057875,-119.07451682,318.16
9628,15020,35.20,0.10,35.10,51567.51,Metal Loss,External,13,0.026,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25057867,-119.07451682,318.16
9629,15020,35.20,0.30,34.90,51567.71,Metal Loss Group,External,10,0.020,0.8,2.4,00:45,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2324,35.25057803,-119.07451683,318.16
9630,15020,35.20,0.35,34.84,51567.77,Metal Loss,External,12,0.024,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25057791,-119.07451683,318.16
9631,15020,35.20,0.58,34.62,51567.99,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25057733,-119.07451683,318.16
9632,15020,35.20,35.01,0.19,51602.42,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25047923,-119.07451777,318.40
9633,15030,38.63,35.20,38.63,51602.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:18,,,,,,35.25047867,-119.07451778,318.40
9634,15030,38.63,0.13,38.50,51602.73,Metal Loss,External,10,0.020,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25047826,-119.07451778,318.40
9635,15030,38.63,18.21,20.42,51620.82,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25042691,-119.07451815,318.48
9636,15030,38.63,18.79,19.84,51621.40,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25042524,-119.07451816,318.48
9637,15030,38.63,18.87,19.75,51621.48,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25042504,-119.07451816,318.48
9638,15030,38.63,19.10,19.53,51621.71,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25042439,-119.07451817,318.48
9639,15030,38.63,19.60,19.03,51622.21,Metal Loss,External,10,0.020,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25042290,-119.07451817,318.49
9640,15030,38.63,19.94,18.69,51622.55,Metal Loss,External,11,0.022,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25042200,-119.07451818,318.49
9641,15030,38.63,36.88,1.75,51639.48,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25037390,-119.07451841,318.53
9642,15030,38.63,37.39,1.24,51640.00,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25037235,-119.07451842,318.53
9643,15030,38.63,37.59,1.04,51640.20,Metal Loss,External,10,0.020,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25037176,-119.07451842,318.53
9644,15030,38.63,37.67,0.96,51640.28,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25037160,-119.07451842,318.53
9645,15030,38.63,38.02,0.61,51640.62,Metal Loss,External,10,0.020,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25037056,-119.07451843,318.53
9646,15030,38.63,38.07,0.56,51640.67,Metal Loss Group,External,12,0.024,0.4,1.8,06:05,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.25037046,-119.07451843,318.53
9647,15030,38.63,38.09,0.54,51640.70,Metal Loss,External,16,0.032,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.25037040,-119.07451843,318.53
9648,15030,38.63,38.16,0.47,51640.77,Metal Loss Group,External,14,0.028,1.9,6.0,02:49,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1634,2269,35.25037012,-119.07451843,318.53
9649,15030,38.63,38.25,0.38,51640.86,Metal Loss Group,External,18,0.037,0.8,2.8,05:40,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1667,2316,35.25036991,-119.07451843,318.53
9650,15030,38.63,38.41,0.22,51641.02,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25036940,-119.07451843,318.53
9651,15030,38.63,38.45,0.18,51641.05,Metal Loss,External,10,0.020,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25036932,-119.07451843,318.53
9652,15030,38.63,38.47,0.16,51641.07,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25036929,-119.07451843,318.53
9653,15030,38.63,38.57,0.06,51641.17,Metal Loss Group,External,25,0.051,4.5,8.5,04:58,At Weld,ERW,0.203,X52,10.750,1402,,0.968,1449,2012,1603,2227,35.25036909,-119.07451844,318.53
9654,15040,38.25,38.63,38.25,51641.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:37,,,,,,35.25036877,-119.07451844,318.53
9655,15040,38.25,0.05,38.20,51641.29,Metal Loss,External,15,0.030,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25036864,-119.07451844,318.53
9656,15040,38.25,0.09,38.17,51641.32,Metal Loss,External,13,0.026,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.25036857,-119.07451844,318.53
9657,15040,38.25,2.07,36.18,51643.30,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25036280,-119.07451847,318.53
9658,15040,38.25,4.11,34.14,51645.35,Metal Loss,External,11,0.022,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25035700,-119.07451849,318.54
9659,15040,38.25,4.40,33.86,51645.63,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25035628,-119.07451850,318.54
9660,15040,38.25,17.15,21.11,51658.38,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25031999,-119.07451873,318.59
9661,15040,38.25,18.49,19.76,51659.73,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25031619,-119.07451875,318.60
9662,15040,38.25,24.46,13.79,51665.70,Metal Loss,External,10,0.020,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25029926,-119.07451887,318.63
9663,15040,38.25,27.96,10.29,51669.19,Metal Loss,External,11,0.022,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25028926,-119.07451894,318.65
9664,15040,38.25,28.39,9.86,51669.63,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25028801,-119.07451895,318.65
9665,15040,38.25,32.96,5.29,51674.20,Metal Loss,External,10,0.020,0.3,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25027509,-119.07451903,318.67
9666,15040,38.25,33.09,5.16,51674.33,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25027468,-119.07451904,318.67
9667,15040,38.25,33.63,4.63,51674.86,Metal Loss,External,10,0.020,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25027319,-119.07451905,318.68
9668,15040,38.25,37.26,0.99,51678.50,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25026286,-119.07451912,318.69
9669,15050,38.36,38.25,38.36,51679.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:15,,,,,,35.25025999,-119.07451914,318.70
9670,15050,38.36,0.95,37.41,51680.43,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25025716,-119.07451916,318.70
9671,15050,38.36,2.81,35.55,51682.29,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25025189,-119.07451917,318.71
