"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
9672,15050,38.36,4.18,34.18,51683.67,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25024789,-119.07451919,318.72
9673,15050,38.36,5.20,33.15,51684.69,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25024497,-119.07451919,318.73
9674,15050,38.36,6.79,31.57,51686.28,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25024049,-119.07451921,318.73
9675,15050,38.36,7.63,30.72,51687.12,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25023806,-119.07451922,318.74
9676,15050,38.36,8.00,30.35,51687.49,Metal Loss,External,10,0.020,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25023702,-119.07451922,318.74
9677,15050,38.36,9.89,28.47,51689.37,Metal Loss,External,10,0.020,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25023162,-119.07451923,318.75
9678,15050,38.36,13.01,25.35,51692.49,Metal Loss,External,10,0.020,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25022286,-119.07451926,318.77
9679,15050,38.36,13.79,24.57,51693.28,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25022054,-119.07451927,318.77
9680,15050,38.36,14.31,24.05,51693.79,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25021910,-119.07451927,318.77
9681,15050,38.36,16.03,22.33,51695.51,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25021419,-119.07451929,318.78
9682,15050,38.36,16.22,22.13,51695.71,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25021365,-119.07451929,318.78
9683,15050,38.36,16.28,22.08,51695.77,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25021340,-119.07451929,318.78
9684,15050,38.36,16.59,21.77,51696.07,Metal Loss,External,10,0.020,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25021261,-119.07451929,318.78
9685,15050,38.36,17.04,21.32,51696.53,Metal Loss,External,10,0.020,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25021129,-119.07451930,318.79
9686,15050,38.36,17.20,21.16,51696.68,Metal Loss,External,11,0.022,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25021082,-119.07451930,318.79
9687,15050,38.36,17.47,20.89,51696.95,Metal Loss,External,10,0.020,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25021008,-119.07451930,318.79
9688,15050,38.36,18.70,19.66,51698.19,Metal Loss,External,10,0.020,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25020659,-119.07451931,318.80
9689,15050,38.36,20.35,18.01,51699.83,Metal Loss Group,External,10,0.020,0.4,1.4,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.25020184,-119.07451932,318.80
9690,15050,38.36,20.70,17.65,51700.19,Metal Loss,External,10,0.020,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25020086,-119.07451933,318.81
9691,15050,38.36,21.55,16.80,51701.04,Metal Loss,External,10,0.020,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25019848,-119.07451933,318.81
9692,15050,38.36,23.72,14.64,51703.21,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25019223,-119.07451935,318.82
9693,15050,38.36,25.32,13.04,51704.81,Metal Loss,External,11,0.022,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.25018773,-119.07451937,318.83
9694,15050,38.36,25.59,12.76,51705.08,Metal Loss,External,10,0.020,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25018698,-119.07451937,318.83
9695,15050,38.36,26.31,12.05,51705.80,Metal Loss,External,10,0.020,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25018488,-119.07451937,318.83
9696,15050,38.36,26.53,11.82,51706.02,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25018424,-119.07451938,318.84
9697,15050,38.36,27.22,11.13,51706.71,Metal Loss,External,10,0.020,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25018237,-119.07451938,318.84
9698,15050,38.36,27.62,10.74,51707.10,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25018119,-119.07451939,318.84
9699,15050,38.36,28.71,9.65,51708.20,Metal Loss,External,10,0.020,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25017812,-119.07451939,318.85
9700,15050,38.36,30.45,7.90,51709.94,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25017320,-119.07451941,318.86
9701,15050,38.36,35.14,3.21,51714.63,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25015990,-119.07451948,318.88
9702,15050,38.36,36.75,1.60,51716.24,Metal Loss Group,External,34,0.069,0.4,2.9,04:44,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1671,2321,35.25015538,-119.07451951,318.89
9703,15050,38.36,37.70,0.65,51717.19,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25015258,-119.07451953,318.89
9704,15060,38.63,38.36,38.63,51717.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.25015073,-119.07451955,318.89
9705,15060,38.63,0.62,38.00,51718.47,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.25014882,-119.07451956,318.90
9706,15060,38.63,1.57,37.06,51719.41,Metal Loss,External,10,0.020,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.25014618,-119.07451958,318.90
9707,15060,38.63,1.57,37.06,51719.41,Metal Loss Group,External,10,0.020,0.4,3.0,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.25014617,-119.07451958,318.90
9708,15070,35.41,38.63,35.41,51756.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:38,,,,,,35.25004075,-119.07452037,319.03
9709,15080,38.61,35.41,38.61,51791.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:38,,,,,,35.24993998,-119.07452093,319.09
9710,15080,38.61,0.09,38.51,51791.97,Metal Loss,External,10,0.020,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24993979,-119.07452093,319.09
9711,15080,38.61,0.10,38.51,51791.98,Metal Loss,External,12,0.024,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24993977,-119.07452093,319.09
9712,15080,38.61,0.13,38.47,51792.01,Metal Loss,External,11,0.022,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24993968,-119.07452093,319.09
9713,15080,38.61,28.25,10.35,51820.13,Metal Loss,External,10,0.020,0.3,0.6,02:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24985958,-119.07452118,319.13
9714,15080,38.61,38.50,0.11,51830.37,Metal Loss,External,10,0.020,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24983044,-119.07452125,319.14
9715,15090,38.63,38.61,38.63,51830.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:13,,,,,,35.24983004,-119.07452125,319.14
9716,15090,38.63,0.12,38.52,51830.60,Metal Loss,External,10,0.020,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24982978,-119.07452125,319.14
9717,15090,38.63,15.30,23.33,51845.79,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24978646,-119.07452133,319.15
9718,15090,38.63,15.52,23.11,51846.00,Metal Loss,External,10,0.020,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24978584,-119.07452133,319.15
9719,15090,38.63,24.99,13.64,51855.47,Metal Loss,External,10,0.020,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24975882,-119.07452136,319.18
9720,15090,38.63,27.02,11.61,51857.51,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24975312,-119.07452136,319.18
9721,15090,38.63,37.94,0.69,51868.42,Metal Loss,External,14,0.028,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24972203,-119.07452139,319.20
9722,15090,38.63,38.07,0.56,51868.55,Metal Loss,External,10,0.020,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24972166,-119.07452139,319.20
9723,15090,38.63,38.20,0.44,51868.68,Metal Loss Group,External,15,0.030,3.3,6.4,04:17,,ERW,0.203,X52,10.750,1402,,0.893,1570,2180,1622,2253,35.24972136,-119.07452139,319.21
9724,15090,38.63,38.27,0.36,51868.75,Metal Loss,External,11,0.022,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24972108,-119.07452139,319.21
9725,15090,38.63,38.40,0.24,51868.88,Metal Loss Group,External,12,0.024,2.2,3.6,02:36,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1650,2291,35.24972081,-119.07452139,319.21
9726,15090,38.63,38.42,0.21,51868.91,Metal Loss,External,12,0.024,0.3,0.6,02:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24972073,-119.07452139,319.21
9727,15090,38.63,38.50,0.13,51868.98,Metal Loss Group,External,10,0.020,0.6,2.0,06:28,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24972045,-119.07452139,319.21
9728,15090,38.63,38.52,0.12,51869.00,Metal Loss Group,External,10,0.020,0.9,1.4,01:22,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1673,2324,35.24972043,-119.07452139,319.21
9729,15090,38.63,38.56,0.07,51869.04,Metal Loss,External,11,0.022,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24972032,-119.07452139,319.21
9730,15100,38.77,38.63,38.77,51869.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:54,,,,,,35.24972017,-119.07452139,319.21
9731,15100,38.77,0.06,38.71,51869.17,Metal Loss Group,External,18,0.037,4.3,3.6,04:56,,ERW,0.203,X52,10.750,1402,,0.921,1522,2114,1595,2215,35.24971987,-119.07452139,319.21
9732,15100,38.77,0.08,38.70,51869.19,Metal Loss Group,External,12,0.024,0.4,2.0,03:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24971983,-119.07452139,319.21
9733,15100,38.77,0.22,38.55,51869.33,Metal Loss,External,12,0.024,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24971953,-119.07452139,319.21
9734,15100,38.77,0.33,38.44,51869.44,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24971907,-119.07452139,319.21
9735,15100,38.77,0.55,38.22,51869.66,Metal Loss,External,10,0.020,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24971848,-119.07452139,319.21
9736,15100,38.77,0.56,38.21,51869.67,Metal Loss Group,External,14,0.028,0.4,2.2,03:53,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.24971845,-119.07452139,319.21
9737,15100,38.77,0.58,38.19,51869.69,Metal Loss,External,11,0.022,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24971840,-119.07452139,319.21
9738,15100,38.77,38.42,0.35,51907.54,Metal Loss Group,External,14,0.028,1.9,3.3,04:40,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1647,2287,35.24961077,-119.07452128,319.34
9739,15100,38.77,38.66,0.11,51907.77,Metal Loss,External,10,0.020,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24961010,-119.07452128,319.34
9740,15100,38.77,38.68,0.09,51907.79,Metal Loss,External,10,0.020,0.3,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24961006,-119.07452128,319.34
9741,15100,38.77,38.70,0.07,51907.81,Metal Loss,External,10,0.020,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24961000,-119.07452128,319.34
9742,15100,38.77,38.71,0.06,51907.82,Metal Loss,External,16,0.032,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24960986,-119.07452128,319.34
9743,15110,38.65,38.77,38.65,51907.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.24960973,-119.07452128,319.34
9744,15110,38.65,0.06,38.60,51907.94,Metal Loss Group,External,16,0.032,1.0,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1666,2314,35.24960959,-119.07452128,319.34
9745,15110,38.65,0.06,38.59,51907.94,Metal Loss Group,External,13,0.026,1.0,2.0,00:01,,ERW,0.203,X52,10.750,1402,,0.844,1661,2306,1670,2319,35.24960958,-119.07452128,319.34
9746,15110,38.65,0.08,38.57,51907.97,Metal Loss Group,External,12,0.024,0.8,2.0,06:16,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2323,35.24960952,-119.07452128,319.34
9747,15110,38.65,0.09,38.56,51907.98,Metal Loss,External,12,0.024,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24960950,-119.07452128,319.34
9748,15110,38.65,0.12,38.53,51908.01,Metal Loss,External,11,0.022,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24960944,-119.07452128,319.34
9749,15110,38.65,0.28,38.37,51908.17,Metal Loss,External,12,0.024,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24960888,-119.07452128,319.34
9750,15110,38.65,38.05,0.60,51945.94,Metal Loss,External,12,0.024,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24950165,-119.07452111,319.34
9751,15110,38.65,38.07,0.59,51945.95,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24950161,-119.07452111,319.34
9752,15110,38.65,38.17,0.48,51946.05,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24950125,-119.07452111,319.34
9753,15110,38.65,38.31,0.34,51946.19,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24950081,-119.07452111,319.34
9754,15110,38.65,38.32,0.33,51946.21,Metal Loss,External,12,0.024,0.4,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24950078,-119.07452111,319.34
9755,15110,38.65,38.33,0.32,51946.21,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24950077,-119.07452111,319.34
9756,15110,38.65,38.33,0.32,51946.22,Metal Loss Group,External,16,0.032,1.8,2.0,06:11,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1641,2280,35.24950076,-119.07452111,319.34
9757,15110,38.65,38.47,0.18,51946.36,Metal Loss Group,External,12,0.024,1.6,1.3,04:14,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1666,2313,35.24950042,-119.07452111,319.34
9758,15110,38.65,38.56,0.09,51946.45,Metal Loss Group,External,13,0.026,0.5,2.4,05:15,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.24950006,-119.07452111,319.34
9759,15120,29.32,38.65,29.32,51946.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:03,,,,,,35.24949985,-119.07452111,319.34
9760,15120,29.32,0.05,29.27,51946.59,Metal Loss Group,External,17,0.035,0.9,2.6,04:06,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1658,2303,35.24949972,-119.07452111,319.34
9761,15120,29.32,0.06,29.26,51946.59,Metal Loss Group,External,16,0.032,1.0,3.0,05:36,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1658,2303,35.24949963,-119.07452111,319.34
9762,15120,29.32,0.09,29.24,51946.62,Metal Loss,External,12,0.024,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24949958,-119.07452111,319.34
9763,15120,29.32,0.22,29.10,51946.76,Metal Loss Group,External,10,0.020,1.2,1.8,05:30,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1663,2310,35.24949928,-119.07452111,319.34
9764,15120,29.32,0.23,29.10,51946.76,Metal Loss Group,External,10,0.020,1.2,1.3,04:30,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1670,2319,35.24949927,-119.07452111,319.34
9765,15120,29.32,0.48,28.84,51947.02,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24949838,-119.07452111,319.34
9766,15120,29.32,0.58,28.75,51947.11,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24949816,-119.07452111,319.34
9767,15120,29.32,0.62,28.71,51947.15,Metal Loss Group,External,14,0.028,0.4,1.4,05:30,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1680,2333,35.24949805,-119.07452111,319.34
9768,15120,29.32,28.93,0.39,51975.47,Metal Loss Group,External,14,0.028,8.0,6.2,04:19,At Weld,ERW,0.203,X52,10.750,1402,,0.916,1530,2125,1619,2249,35.24941752,-119.07452133,319.37
9769,15120,29.32,29.22,0.11,51975.75,Metal Loss Group,External,11,0.022,0.9,2.8,02:45,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1667,2315,35.24941666,-119.07452134,319.37
9770,15120,29.32,29.28,0.04,51975.82,Metal Loss,External,12,0.024,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24941651,-119.07452134,319.37
9771,15130,38.40,29.32,38.40,51975.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:28,,,,,,35.24941644,-119.07452134,319.37
9772,15130,38.40,0.05,38.35,51975.91,Metal Loss,External,12,0.024,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24941631,-119.07452134,319.37
9773,15130,38.40,0.06,38.34,51975.92,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24941629,-119.07452134,319.37
9774,15130,38.40,0.07,38.33,51975.92,Metal Loss,External,12,0.024,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24941627,-119.07452134,319.37
9775,15130,38.40,0.07,38.33,51975.92,Metal Loss,External,10,0.020,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24941627,-119.07452134,319.37
9776,15130,38.40,0.09,38.31,51975.94,Metal Loss,External,11,0.022,0.3,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24941623,-119.07452134,319.37
9777,15130,38.40,0.09,38.31,51975.94,Metal Loss,External,10,0.020,0.3,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24941623,-119.07452134,319.37
9778,15130,38.40,0.20,38.20,51976.05,Metal Loss Group,External,11,0.022,1.4,1.9,03:06,,ERW,0.203,X52,10.750,1402,,0.849,1651,2294,1658,2303,35.24941581,-119.07452134,319.37
9779,15130,38.40,37.24,1.16,52013.09,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24931031,-119.07452175,319.57
9780,15140,36.98,38.40,36.98,52014.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:31,,,,,,35.24930695,-119.07452176,319.58
9781,15140,36.98,0.77,36.20,52015.03,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24930475,-119.07452176,319.59
9782,15150,38.48,36.98,38.48,52051.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:41,,,,,,35.24920183,-119.07452187,319.84
9783,15160,36.18,38.48,36.18,52089.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:18,,,,,,35.24909232,-119.07452207,320.12
9784,15160,36.18,23.36,12.82,52113.07,Metal Loss,External,10,0.020,0.4,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24902567,-119.07452211,320.14
9785,15160,36.18,31.07,5.12,52120.77,Metal Loss,External,10,0.020,0.4,0.6,10:56,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24900389,-119.07452213,320.14
9786,15160,36.18,33.12,3.07,52122.82,Metal Loss,External,10,0.020,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24899801,-119.07452214,320.14
9787,15160,36.18,35.08,1.11,52124.78,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24899247,-119.07452216,320.14
9788,15170,38.74,36.18,38.74,52125.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:00,,,,,,35.24898927,-119.07452217,320.14
9789,15170,38.74,0.85,37.90,52126.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24898679,-119.07452218,320.14
9790,15170,38.74,8.11,30.63,52134.00,Metal Loss Group,External,10,0.020,0.6,1.6,01:33,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24896616,-119.07452224,320.14
9791,15170,38.74,8.14,30.61,52134.02,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24896602,-119.07452224,320.14
9792,15170,38.74,8.91,29.83,52134.80,Metal Loss,External,10,0.020,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24896388,-119.07452224,320.14
9793,15170,38.74,9.88,28.87,52135.77,Metal Loss,External,19,0.039,0.6,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.24896106,-119.07452225,320.14
9794,15170,38.74,9.93,28.81,52135.82,Metal Loss,External,10,0.020,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24896094,-119.07452225,320.14
9795,15170,38.74,10.08,28.67,52135.97,Metal Loss,External,10,0.020,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24896061,-119.07452225,320.14
9796,15170,38.74,10.74,28.00,52136.63,Metal Loss,External,10,0.020,0.3,0.6,09:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895861,-119.07452226,320.14
9797,15170,38.74,10.94,27.80,52136.83,Metal Loss,External,10,0.020,0.3,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895816,-119.07452226,320.14
9798,15170,38.74,11.06,27.69,52136.94,Metal Loss,External,10,0.020,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895779,-119.07452226,320.14
9799,15170,38.74,11.70,27.04,52137.59,Metal Loss Group,External,10,0.020,1.5,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1665,2312,35.24895592,-119.07452227,320.14
9800,15170,38.74,11.80,26.95,52137.69,Metal Loss,External,10,0.020,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895569,-119.07452227,320.14
9801,15170,38.74,11.98,26.77,52137.87,Metal Loss Group,External,20,0.041,1.0,2.8,04:48,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1657,2302,35.24895518,-119.07452227,320.14
9802,15170,38.74,12.04,26.70,52137.93,Metal Loss,External,10,0.020,0.3,0.6,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895492,-119.07452227,320.14
9803,15170,38.74,12.18,26.56,52138.07,Metal Loss,External,10,0.020,0.3,0.6,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895457,-119.07452227,320.14
9804,15170,38.74,12.23,26.52,52138.12,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895449,-119.07452227,320.14
9805,15170,38.74,12.26,26.49,52138.15,Metal Loss,External,13,0.026,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24895430,-119.07452227,320.14
9806,15170,38.74,12.30,26.44,52138.19,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895420,-119.07452227,320.14
9807,15170,38.74,12.32,26.42,52138.21,Metal Loss,External,10,0.020,0.3,0.6,01:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24895415,-119.07452227,320.14
9808,15170,38.74,12.37,26.38,52138.25,Metal Loss,External,11,0.022,0.5,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.24895406,-119.07452227,320.14
9809,15170,38.74,14.08,24.66,52139.97,Metal Loss,External,11,0.022,0.6,0.4,01:05,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24894915,-119.07452229,320.14
9810,15170,38.74,15.37,23.37,52141.26,Metal Loss Group,External,11,0.022,0.8,0.8,08:30,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2320,35.24894549,-119.07452230,320.14
9811,15170,38.74,15.84,22.90,52141.73,Metal Loss Group,External,12,0.024,0.8,1.2,04:26,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2323,35.24894418,-119.07452230,320.14
9812,15170,38.74,16.05,22.69,52141.94,Metal Loss,External,10,0.020,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24894358,-119.07452230,320.14
9813,15170,38.74,16.59,22.16,52142.48,Metal Loss Group,External,10,0.020,0.8,1.7,03:38,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.24894211,-119.07452231,320.14
9814,15170,38.74,19.41,19.33,52145.30,Metal Loss,External,10,0.020,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24893407,-119.07452232,320.15
9815,15170,38.74,19.49,19.26,52145.38,Metal Loss,External,17,0.035,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24893376,-119.07452232,320.15
9816,15170,38.74,19.49,19.26,52145.38,Metal Loss,External,10,0.020,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24893376,-119.07452232,320.15
9817,15170,38.74,19.58,19.16,52145.47,Metal Loss,External,10,0.020,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24893354,-119.07452233,320.15
9818,15170,38.74,19.66,19.08,52145.55,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24893325,-119.07452233,320.15
9819,15170,38.74,19.72,19.02,52145.61,Metal Loss Group,External,10,0.020,0.9,3.6,05:42,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1668,2317,35.24893313,-119.07452233,320.15
9820,15170,38.74,19.73,19.01,52145.62,Metal Loss,External,31,0.063,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1675,2327,35.24893309,-119.07452233,320.15
9821,15170,38.74,19.90,18.84,52145.79,Metal Loss Group,External,11,0.022,1.5,3.4,03:57,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1653,2295,35.24893256,-119.07452233,320.15
9822,15170,38.74,20.12,18.63,52146.01,Metal Loss,External,10,0.020,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24893197,-119.07452233,320.15
9823,15170,38.74,24.37,14.37,52150.26,Metal Loss,External,10,0.020,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24891994,-119.07452234,320.15
9824,15170,38.74,24.63,14.11,52150.52,Metal Loss,External,11,0.022,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24891922,-119.07452234,320.15
9825,15170,38.74,24.65,14.10,52150.54,Metal Loss,External,10,0.020,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24891905,-119.07452234,320.15
9826,15170,38.74,26.00,12.75,52151.88,Metal Loss,External,10,0.020,0.3,0.6,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24891521,-119.07452235,320.16
9827,15170,38.74,26.15,12.60,52152.04,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24891486,-119.07452235,320.16
9828,15170,38.74,26.43,12.32,52152.31,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24891400,-119.07452235,320.16
9829,15170,38.74,27.02,11.72,52152.91,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24891231,-119.07452235,320.16
9830,15170,38.74,27.71,11.04,52153.59,Metal Loss Group,External,10,0.020,1.4,1.1,07:02,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.24891040,-119.07452235,320.16
9831,15170,38.74,27.78,10.96,52153.67,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24891021,-119.07452235,320.16
9832,15170,38.74,28.18,10.56,52154.07,Metal Loss,External,10,0.020,0.3,0.6,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890906,-119.07452235,320.16
9833,15170,38.74,28.31,10.43,52154.20,Metal Loss,External,10,0.020,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890875,-119.07452235,320.16
9834,15170,38.74,28.45,10.30,52154.33,Metal Loss,External,10,0.020,0.3,0.6,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890833,-119.07452235,320.16
9835,15170,38.74,28.81,9.94,52154.69,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890728,-119.07452235,320.16
9836,15170,38.74,28.86,9.89,52154.75,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890717,-119.07452235,320.16
9837,15170,38.74,28.98,9.77,52154.86,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890676,-119.07452235,320.16
9838,15170,38.74,29.10,9.64,52154.99,Metal Loss Group,External,15,0.030,2.6,3.2,06:20,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1656,2299,35.24890647,-119.07452235,320.16
9839,15170,38.74,29.31,9.44,52155.19,Metal Loss Group,External,10,0.020,0.4,0.9,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24890587,-119.07452236,320.16
9840,15170,38.74,29.68,9.07,52155.56,Metal Loss Group,External,16,0.032,1.1,2.1,05:08,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1665,2312,35.24890479,-119.07452236,320.16
9841,15170,38.74,29.99,8.75,52155.88,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890396,-119.07452236,320.16
9842,15170,38.74,30.12,8.62,52156.01,Metal Loss,External,12,0.024,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24890353,-119.07452236,320.16
9843,15170,38.74,30.48,8.27,52156.37,Metal Loss,External,13,0.026,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24890260,-119.07452236,320.16
9844,15170,38.74,30.56,8.19,52156.45,Metal Loss,External,10,0.020,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890231,-119.07452236,320.16
9845,15170,38.74,30.68,8.07,52156.57,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24890203,-119.07452236,320.16
9846,15170,38.74,33.75,5.00,52159.63,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24889330,-119.07452237,320.17
9847,15180,33.13,38.74,33.13,52164.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:49,,,,,,35.24887907,-119.07452238,320.17
9848,15180,33.13,0.04,33.09,52164.67,Metal Loss Group,External,21,0.043,3.7,6.8,09:28,,ERW,0.203,X52,10.750,1402,,0.929,1509,2096,1585,2201,35.24887884,-119.07452239,320.17
9849,15180,33.13,0.06,33.07,52164.69,Metal Loss Group,External,15,0.030,1.1,2.4,01:58,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1657,2302,35.24887879,-119.07452239,320.17
9850,15180,33.13,0.12,33.01,52164.75,Metal Loss,External,11,0.022,0.3,0.6,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24887865,-119.07452239,320.17
9851,15180,33.13,0.42,32.71,52165.05,Metal Loss,External,10,0.020,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24887784,-119.07452239,320.17
9852,15180,33.13,0.49,32.64,52165.12,Metal Loss,External,10,0.020,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24887757,-119.07452239,320.17
9853,15180,33.13,0.88,32.25,52165.51,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24887642,-119.07452239,320.17
9854,15180,33.13,0.92,32.21,52165.55,Metal Loss,External,10,0.020,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24887633,-119.07452239,320.17
9855,15180,33.13,1.22,31.91,52165.85,Metal Loss,External,12,0.024,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24887550,-119.07452239,320.17
9856,15180,33.13,1.40,31.73,52166.03,Metal Loss,External,12,0.024,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24887499,-119.07452239,320.17
9857,15190,37.85,33.13,37.85,52197.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:51,,,,,,35.24878479,-119.07452249,320.40
9858,15200,38.96,37.85,38.96,52235.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:39,,,,,,35.24867692,-119.07452268,320.69
9859,15200,38.96,38.85,0.12,52274.45,Metal Loss,External,12,0.024,0.6,0.4,06:23,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.24856661,-119.07452198,320.41
9860,15210,38.72,38.96,38.72,52274.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:50,,,,,,35.24856624,-119.07452197,320.40
9861,15210,38.72,6.46,32.26,52281.03,Metal Loss,External,10,0.020,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24854774,-119.07452189,320.39
9862,15210,38.72,28.52,10.20,52303.09,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24848497,-119.07452166,320.38
9863,15210,38.72,28.68,10.04,52303.25,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24848449,-119.07452166,320.38
9864,15210,38.72,38.62,0.10,52313.19,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24845627,-119.07452162,320.38
9865,15210,38.72,38.63,0.09,52313.20,Metal Loss,External,10,0.020,0.3,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24845613,-119.07452162,320.38
9866,15210,38.72,38.67,0.05,52313.24,Metal Loss,External,12,0.024,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24845604,-119.07452162,320.38
9867,15220,38.70,38.72,38.70,52313.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.24845594,-119.07452162,320.38
9868,15220,38.70,0.28,38.42,52313.57,Metal Loss,External,10,0.020,0.3,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24845514,-119.07452162,320.37
9869,15230,38.71,38.70,38.71,52351.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.24834572,-119.07452170,320.34
9870,15230,38.71,38.44,0.27,52390.43,Metal Loss Group,External,10,0.020,0.4,2.4,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24823637,-119.07452177,320.40
9871,15230,38.71,38.46,0.25,52390.45,Metal Loss,External,15,0.030,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24823631,-119.07452177,320.40
9872,15230,38.71,38.57,0.14,52390.56,Metal Loss,External,10,0.020,0.3,0.6,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24823596,-119.07452177,320.40
9873,15230,38.71,38.59,0.12,52390.58,Metal Loss Group,External,17,0.035,1.0,2.0,02:44,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1654,2297,35.24823591,-119.07452177,320.40
9874,15230,38.71,38.63,0.08,52390.62,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24823581,-119.07452177,320.40
9875,15230,38.71,38.65,0.06,52390.64,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24823577,-119.07452177,320.40
9876,15240,37.41,38.71,37.41,52390.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.24823553,-119.07452177,320.40
9877,15240,37.41,0.10,37.31,52390.79,Metal Loss,External,12,0.024,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24823529,-119.07452177,320.40
9878,15240,37.41,0.15,37.25,52390.85,Metal Loss Group,External,10,0.020,2.0,5.1,00:23,,ERW,0.203,X52,10.750,1402,,0.856,1639,2276,1651,2293,35.24823514,-119.07452177,320.40
9879,15240,37.41,0.16,37.25,52390.86,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24823513,-119.07452177,320.40
9880,15240,37.41,0.22,37.18,52390.92,Metal Loss Group,External,11,0.022,2.3,3.3,02:53,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1651,2293,35.24823486,-119.07452177,320.40
9881,15240,37.41,0.26,37.15,52390.96,Metal Loss,External,10,0.020,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24823479,-119.07452177,320.40
9882,15240,37.41,0.66,36.75,52391.36,Metal Loss,External,10,0.020,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24823361,-119.07452177,320.40
9883,15240,37.41,15.14,22.26,52405.84,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24819247,-119.07452179,320.44
9884,15240,37.41,37.08,0.33,52427.78,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24813020,-119.07452156,320.47
9885,15240,37.41,37.12,0.28,52427.82,Metal Loss Group,External,10,0.020,1.5,2.0,04:41,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1668,2316,35.24813000,-119.07452156,320.47
9886,15240,37.41,37.14,0.27,52427.84,Metal Loss,External,11,0.022,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24812996,-119.07452156,320.47
9887,15240,37.41,37.16,0.25,52427.86,Metal Loss Group,External,12,0.024,2.4,6.3,00:38,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1655,2299,35.24812990,-119.07452155,320.47
9888,15240,37.41,37.25,0.16,52427.95,Metal Loss Group,External,10,0.020,1.3,2.4,05:35,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.24812970,-119.07452155,320.47
9889,15240,37.41,37.31,0.10,52428.01,Metal Loss,External,10,0.020,0.3,0.6,11:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24812956,-119.07452155,320.47
9890,15240,37.41,37.31,0.10,52428.01,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24812956,-119.07452155,320.47
9891,15240,37.41,37.31,0.10,52428.01,Metal Loss,External,10,0.020,0.3,0.6,10:08,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24812956,-119.07452155,320.47
9892,15240,37.41,37.36,0.05,52428.05,Metal Loss Group,External,13,0.026,2.3,2.1,04:51,At Weld,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1654,2298,35.24812933,-119.07452155,320.47
9893,15250,38.65,37.41,38.65,52428.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:14,,,,,,35.24812923,-119.07452155,320.47
9894,15250,38.65,0.04,38.61,52428.14,Metal Loss Group,External,13,0.026,1.4,7.5,01:39,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1648,2288,35.24812914,-119.07452155,320.47
9895,15250,38.65,0.06,38.59,52428.17,Metal Loss,External,10,0.020,0.3,0.6,10:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24812909,-119.07452155,320.47
9896,15250,38.65,0.08,38.57,52428.19,Metal Loss,External,10,0.020,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24812904,-119.07452155,320.47
9897,15250,38.65,0.26,38.39,52428.37,Metal Loss Group,External,10,0.020,0.6,1.8,04:46,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.24812850,-119.07452155,320.47
9898,15250,38.65,0.30,38.35,52428.40,Metal Loss Group,External,11,0.022,0.6,2.8,02:34,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.24812841,-119.07452155,320.47
9899,15250,38.65,0.31,38.34,52428.41,Metal Loss,External,10,0.020,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24812838,-119.07452155,320.47
9900,15250,38.65,0.31,38.34,52428.41,Metal Loss,External,10,0.020,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24812838,-119.07452155,320.47
9901,15250,38.65,0.63,38.02,52428.73,Metal Loss,External,11,0.022,0.3,0.4,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24812739,-119.07452155,320.47
9902,15250,38.65,37.67,0.98,52465.77,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24802208,-119.07452120,320.51
9903,15260,38.70,38.65,38.70,52466.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:23,,,,,,35.24801931,-119.07452119,320.51
9904,15260,38.70,0.96,37.74,52467.71,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24801642,-119.07452118,320.52
9905,15260,38.70,21.01,17.70,52487.76,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24795928,-119.07452120,320.56
9906,15260,38.70,21.35,17.36,52488.10,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24795838,-119.07452120,320.56
9907,15260,38.70,21.85,16.85,52488.60,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24795696,-119.07452120,320.56
9908,15260,38.70,23.58,15.12,52490.33,Metal Loss,External,10,0.020,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24795202,-119.07452120,320.56
9909,15260,38.70,25.30,13.41,52492.05,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24794712,-119.07452120,320.57
9910,15260,38.70,34.62,4.08,52501.37,Metal Loss,External,10,0.020,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24792054,-119.07452125,320.59
9911,15260,38.70,35.14,3.56,52501.89,Metal Loss,External,10,0.020,0.3,0.6,11:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24791912,-119.07452126,320.59
9912,15260,38.70,36.04,2.66,52502.79,Metal Loss,External,10,0.020,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24791658,-119.07452127,320.59
9913,15260,38.70,38.12,0.59,52504.87,Metal Loss,External,16,0.032,0.3,0.6,00:26,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24791057,-119.07452132,320.60
9914,15260,38.70,38.60,0.11,52505.35,Metal Loss,External,10,0.020,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24790923,-119.07452133,320.60
9915,15270,38.81,38.70,38.81,52505.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:28,,,,,,35.24790888,-119.07452133,320.60
9916,15270,38.81,0.06,38.75,52505.51,Metal Loss,External,11,0.022,0.3,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24790874,-119.07452133,320.60
9917,15270,38.81,0.07,38.75,52505.52,Metal Loss,External,13,0.026,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24790872,-119.07452133,320.60
9918,15270,38.81,0.29,38.53,52505.74,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24790806,-119.07452134,320.60
9919,15270,38.81,0.62,38.20,52506.07,Metal Loss Group,External,13,0.026,0.7,2.2,00:10,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1672,2323,35.24790720,-119.07452135,320.60
9920,15270,38.81,0.63,38.18,52506.08,Metal Loss,External,16,0.032,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24790717,-119.07452135,320.60
9921,15270,38.81,0.64,38.18,52506.09,Metal Loss,External,11,0.022,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24790705,-119.07452135,320.60
9922,15270,38.81,0.66,38.16,52506.11,Metal Loss,External,13,0.026,0.3,0.6,11:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24790699,-119.07452135,320.60
9923,15270,38.81,0.78,38.03,52506.23,Metal Loss Group,External,11,0.022,1.2,2.4,07:08,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1662,2309,35.24790673,-119.07452135,320.60
9924,15270,38.81,19.80,19.02,52525.25,Metal Loss,External,13,0.026,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24785254,-119.07452175,320.66
9925,15270,38.81,19.91,18.90,52525.36,Metal Loss Group,External,11,0.022,0.9,2.0,08:31,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2324,35.24785217,-119.07452176,320.66
9926,15270,38.81,20.12,18.70,52525.57,Metal Loss,External,10,0.020,0.4,0.5,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24785157,-119.07452176,320.66
9927,15270,38.81,20.58,18.23,52526.03,Metal Loss,External,14,0.028,0.7,0.7,07:18,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2317,35.24785028,-119.07452177,320.66
9928,15270,38.81,20.92,17.89,52526.37,Metal Loss,External,10,0.020,0.4,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24784938,-119.07452178,320.66
9929,15270,38.81,25.87,12.94,52531.33,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24783530,-119.07452188,320.68
9930,15270,38.81,25.99,12.82,52531.44,Metal Loss,External,12,0.024,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24783492,-119.07452189,320.68
9931,15270,38.81,26.71,12.10,52532.17,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24783288,-119.07452191,320.68
9932,15270,38.81,38.73,0.09,52544.18,Metal Loss Group,External,12,0.024,0.4,2.1,02:35,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24779881,-119.07452227,320.71
9933,15280,38.72,38.81,38.72,52544.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:41,,,,,,35.24779861,-119.07452227,320.71
9934,15280,38.72,5.34,33.38,52549.61,Metal Loss,External,10,0.020,0.3,0.6,00:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24778330,-119.07452243,320.72
9935,15280,38.72,23.47,15.26,52567.73,Metal Loss,External,10,0.020,0.3,0.6,07:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24773182,-119.07452294,320.76
9936,15290,38.61,38.72,38.61,52582.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.24768827,-119.07452322,320.80
9937,15290,38.61,38.22,0.39,52621.21,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757929,-119.07452325,321.15
9938,15290,38.61,38.27,0.34,52621.26,Metal Loss Group,External,11,0.022,3.4,3.4,05:58,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1646,2287,35.24757917,-119.07452325,321.15
9939,15290,38.61,38.27,0.34,52621.26,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757917,-119.07452325,321.15
9940,15290,38.61,38.34,0.27,52621.33,Metal Loss,External,10,0.020,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757902,-119.07452325,321.15
9941,15290,38.61,38.40,0.22,52621.38,Metal Loss Group,External,10,0.020,1.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1671,2320,35.24757890,-119.07452325,321.15
9942,15290,38.61,38.41,0.21,52621.39,Metal Loss,External,11,0.022,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24757888,-119.07452325,321.15
9943,15290,38.61,38.52,0.10,52621.51,Metal Loss Group,External,13,0.026,1.0,3.3,01:52,,ERW,0.203,X52,10.750,1402,,0.844,1661,2306,1657,2302,35.24757850,-119.07452324,321.15
9944,15290,38.61,38.52,0.09,52621.51,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757849,-119.07452324,321.15
9945,15300,38.66,38.61,38.66,52621.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:16,,,,,,35.24757827,-119.07452324,321.16
9946,15300,38.66,0.04,38.62,52621.64,Metal Loss,External,19,0.039,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24757806,-119.07452324,321.16
9947,15300,38.66,0.04,38.62,52621.64,Metal Loss,External,15,0.030,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24757806,-119.07452324,321.16
9948,15300,38.66,0.22,38.44,52621.82,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757763,-119.07452324,321.16
9949,15300,38.66,0.25,38.41,52621.85,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757742,-119.07452324,321.16
9950,15300,38.66,0.26,38.40,52621.86,Metal Loss,External,10,0.020,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757740,-119.07452324,321.16
9951,15300,38.66,0.27,38.39,52621.87,Metal Loss,External,10,0.020,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757737,-119.07452324,321.16
9952,15300,38.66,0.48,38.18,52622.08,Metal Loss,External,10,0.020,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757676,-119.07452323,321.17
9953,15300,38.66,0.48,38.18,52622.08,Metal Loss,External,10,0.020,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24757675,-119.07452323,321.17
9954,15310,38.66,38.66,38.66,52660.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.24746834,-119.07452268,322.18
9955,15310,38.66,38.53,0.13,52698.79,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24735872,-119.07452218,322.66
9956,15310,38.66,38.57,0.09,52698.83,Metal Loss Group,External,14,0.028,0.9,0.7,02:46,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1670,2319,35.24735862,-119.07452218,322.66
9957,15310,38.66,38.62,0.05,52698.88,Metal Loss Group,External,25,0.051,2.0,5.9,04:40,At Weld,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1623,2254,35.24735852,-119.07452218,322.66
9958,15320,38.57,38.66,38.57,52698.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.24735829,-119.07452218,322.66
9959,15320,38.57,0.07,38.50,52698.99,Metal Loss Group,External,13,0.026,1.2,3.6,07:06,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1667,2315,35.24735815,-119.07452218,322.66
9960,15320,38.57,0.09,38.48,52699.01,Metal Loss,External,11,0.022,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24735807,-119.07452218,322.66
9961,15330,37.10,38.57,37.10,52737.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.24724853,-119.07452266,322.45
9962,15340,38.80,37.10,38.80,52774.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:29,,,,,,35.24714287,-119.07452301,322.41
9963,15350,38.73,38.80,38.73,52813.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:36,,,,,,35.24703253,-119.07452312,322.17
9964,15360,38.67,38.73,38.67,52852.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:41,,,,,,35.24692223,-119.07452351,321.98
9965,15370,38.61,38.67,38.61,52890.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:20,,,,,,35.24681236,-119.07452385,321.97
