"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
9966,15370,38.61,0.15,38.45,52890.94,Metal Loss,External,10,0.020,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24681185,-119.07452385,321.97
9967,15380,38.59,38.61,38.59,52929.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:52,,,,,,35.24670236,-119.07452399,322.14
9968,15380,38.59,32.24,6.35,52961.64,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24661054,-119.07452402,322.26
9969,15380,38.59,34.84,3.75,52964.24,Metal Loss,External,15,0.030,0.3,0.5,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24660311,-119.07452402,322.27
9970,15380,38.59,38.24,0.35,52967.63,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24659348,-119.07452402,322.28
9971,15380,38.59,38.27,0.32,52967.66,Metal Loss,External,10,0.020,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24659341,-119.07452402,322.28
9972,15380,38.59,38.50,0.09,52967.89,Metal Loss,External,10,0.020,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24659278,-119.07452402,322.28
9973,15390,38.85,38.59,38.85,52967.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:56,,,,,,35.24659245,-119.07452402,322.28
9974,15390,38.85,0.27,38.59,52968.25,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24659166,-119.07452402,322.28
9975,15390,38.85,23.91,14.94,52991.90,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24652454,-119.07452395,322.31
9976,15400,6.06,38.85,6.06,53006.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:16,,,,,,35.24648197,-119.07452396,322.29
9977,15410,38.58,6.06,38.58,53012.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:32,,,,,,35.24646473,-119.07452402,322.26
9978,15410,38.58,0.05,38.53,53012.94,Metal Loss Group,External,15,0.030,0.8,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1669,2318,35.24646463,-119.07452402,322.26
9979,15410,38.58,0.07,38.51,53012.96,Metal Loss Group,External,15,0.030,0.6,1.6,03:55,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.24646458,-119.07452402,322.26
9980,15410,38.58,10.99,27.58,53023.89,Metal Loss,External,14,0.028,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24643344,-119.07452415,322.23
9981,15420,38.60,38.58,38.60,53051.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:15,,,,,,35.24635497,-119.07452463,322.55
9982,15430,38.79,38.60,38.79,53090.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:24,,,,,,35.24624504,-119.07452542,322.46
9983,15440,38.67,38.79,38.67,53128.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:53,,,,,,35.24613471,-119.07452624,322.65
9984,15450,38.51,38.67,38.51,53167.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:15,,,,,,35.24602462,-119.07452661,322.58
9985,15460,38.38,38.51,38.38,53206.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:44,,,,,,35.24591483,-119.07452660,322.86
9986,15460,38.38,0.04,38.34,53206.08,Metal Loss,External,14,0.028,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24591474,-119.07452659,322.86
9987,15460,38.38,35.48,2.90,53241.52,Metal Loss,External,20,0.041,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.24581404,-119.07452645,322.68
9988,15470,38.75,38.38,38.75,53244.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:12,,,,,,35.24580565,-119.07452646,322.62
9989,15470,38.75,0.06,38.69,53244.48,Metal Loss,External,11,0.022,0.6,0.6,09:16,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.24580550,-119.07452646,322.62
9990,15470,38.75,38.29,0.46,53282.71,Metal Loss Group,External,10,0.020,1.5,4.1,06:21,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1662,2308,35.24569683,-119.07452651,322.16
9991,15470,38.75,38.32,0.44,53282.74,Metal Loss Group,External,10,0.020,0.5,2.1,08:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24569664,-119.07452651,322.16
9992,15470,38.75,38.35,0.40,53282.77,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24569656,-119.07452651,322.16
9993,15470,38.75,38.47,0.28,53282.89,Metal Loss,External,10,0.020,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24569629,-119.07452651,322.16
9994,15470,38.75,38.51,0.24,53282.93,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24569620,-119.07452651,322.16
9995,15470,38.75,38.52,0.24,53282.93,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24569619,-119.07452651,322.16
9996,15470,38.75,38.54,0.22,53282.95,Metal Loss Group,External,17,0.035,0.7,0.7,06:26,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1671,2320,35.24569603,-119.07452651,322.16
9997,15470,38.75,38.63,0.12,53283.05,Metal Loss Group,External,11,0.022,0.4,2.0,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.24569580,-119.07452651,322.16
9998,15480,38.57,38.75,38.57,53283.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:06,,,,,,35.24569541,-119.07452651,322.16
9999,15480,38.57,0.02,38.55,53283.19,Metal Loss Group,External,17,0.035,1.8,1.8,00:22,,ERW,0.203,X52,10.750,1402,,0.872,1608,2233,1654,2297,35.24569536,-119.07452651,322.16
10000,15480,38.57,0.02,38.55,53283.19,Metal Loss Group,External,13,0.026,1.1,1.6,04:01,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1670,2319,35.24569536,-119.07452651,322.16
10001,15480,38.57,0.03,38.54,53283.20,Metal Loss Group,External,19,0.039,2.6,6.0,04:34,,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1617,2246,35.24569534,-119.07452651,322.16
10002,15480,38.57,0.07,38.50,53283.24,Metal Loss Group,External,10,0.020,1.4,2.2,01:34,At Seam,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1667,2316,35.24569527,-119.07452651,322.16
10003,15480,38.57,0.08,38.49,53283.25,Metal Loss,External,10,0.020,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24569523,-119.07452651,322.16
10004,15480,38.57,0.09,38.48,53283.25,Metal Loss,External,10,0.020,0.3,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24569523,-119.07452651,322.16
10005,15480,38.57,0.23,38.34,53283.40,Metal Loss,External,12,0.024,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24569472,-119.07452651,322.16
10006,15480,38.57,38.13,0.44,53321.30,Metal Loss Group,External,12,0.024,2.8,5.1,04:46,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1642,2281,35.24558698,-119.07452623,322.73
10007,15480,38.57,38.14,0.43,53321.31,Metal Loss,External,10,0.020,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24558694,-119.07452623,322.73
10008,15480,38.57,38.46,0.11,53321.62,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24558598,-119.07452623,322.73
10009,15480,38.57,38.46,0.11,53321.62,Metal Loss,External,11,0.022,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24558598,-119.07452623,322.73
10010,15480,38.57,38.46,0.11,53321.63,Metal Loss,External,10,0.020,0.3,0.6,09:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24558597,-119.07452623,322.73
10011,15480,38.57,38.46,0.11,53321.63,Metal Loss Group,External,10,0.020,0.4,2.0,01:28,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24558597,-119.07452623,322.73
10012,15490,38.59,38.57,38.59,53321.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:27,,,,,,35.24558573,-119.07452623,322.74
10013,15490,38.59,0.09,38.50,53321.82,Metal Loss Group,External,11,0.022,2.2,6.3,04:59,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1647,2287,35.24558540,-119.07452623,322.74
10014,15490,38.59,0.23,38.36,53321.96,Metal Loss,External,11,0.022,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24558506,-119.07452622,322.74
10015,15490,38.59,0.23,38.36,53321.97,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24558504,-119.07452622,322.74
10016,15490,38.59,38.14,0.45,53359.88,Metal Loss Group,External,25,0.051,0.5,1.5,04:53,,ERW,0.203,X52,10.750,1402,,0.838,1672,2322,1671,2321,35.24547709,-119.07452523,323.54
10017,15490,38.59,38.17,0.41,53359.91,Metal Loss,External,10,0.020,0.3,0.6,10:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547702,-119.07452523,323.54
10018,15490,38.59,38.37,0.22,53360.11,Metal Loss Group,External,10,0.020,1.7,3.7,06:39,,ERW,0.203,X52,10.750,1402,,0.851,1648,2288,1659,2304,35.24547647,-119.07452522,323.54
10019,15490,38.59,38.47,0.12,53360.21,Metal Loss,External,10,0.020,0.3,0.6,11:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547611,-119.07452522,323.55
10020,15490,38.59,38.54,0.05,53360.28,Metal Loss Group,External,19,0.039,1.2,1.3,00:36,At Weld,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1664,2311,35.24547596,-119.07452522,323.55
10021,15490,38.59,38.54,0.04,53360.28,Metal Loss Group,External,18,0.037,1.2,2.5,06:15,At Weld,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1664,2310,35.24547594,-119.07452522,323.55
10022,15500,38.70,38.59,38.70,53360.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:04,,,,,,35.24547584,-119.07452522,323.55
10023,15500,38.70,0.02,38.67,53360.35,Metal Loss Group,External,18,0.037,0.4,2.4,07:54,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.24547580,-119.07452521,323.55
10024,15500,38.70,0.08,38.62,53360.40,Metal Loss,External,10,0.020,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547566,-119.07452521,323.55
10025,15500,38.70,0.14,38.56,53360.46,Metal Loss,External,13,0.026,0.3,0.6,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24547539,-119.07452521,323.55
10026,15500,38.70,0.14,38.55,53360.47,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547538,-119.07452521,323.55
10027,15500,38.70,0.14,38.55,53360.47,Metal Loss Group,External,11,0.022,0.4,1.7,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.24547538,-119.07452521,323.55
10028,15500,38.70,0.62,38.08,53360.94,Metal Loss,External,14,0.028,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24547403,-119.07452520,323.55
10029,15500,38.70,0.86,37.83,53361.19,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547335,-119.07452519,323.56
10030,15500,38.70,0.89,37.81,53361.22,Metal Loss Group,External,10,0.020,1.5,2.0,07:25,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.24547328,-119.07452519,323.56
10031,15500,38.70,1.11,37.59,53361.44,Metal Loss,External,10,0.020,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547267,-119.07452518,323.56
10032,15500,38.70,1.15,37.54,53361.48,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547256,-119.07452518,323.56
10033,15500,38.70,1.34,37.35,53361.67,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24547201,-119.07452517,323.56
10034,15500,38.70,38.53,0.17,53398.85,Metal Loss Group,External,22,0.045,5.0,3.1,03:11,At Weld,ERW,0.203,X52,10.750,1402,,0.954,1469,2040,1612,2239,35.24536621,-119.07452409,323.75
10035,15510,38.68,38.70,38.68,53399.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:35,,,,,,35.24536571,-119.07452408,323.75
10036,15510,38.68,0.07,38.61,53399.09,Metal Loss,External,18,0.037,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.24536554,-119.07452408,323.75
10037,15510,38.68,0.23,38.45,53399.25,Metal Loss,External,15,0.030,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24536505,-119.07452407,323.75
10038,15510,38.68,1.85,36.83,53400.87,Metal Loss,External,10,0.020,0.5,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24536037,-119.07452401,323.74
10039,15510,38.68,2.18,36.50,53401.20,Metal Loss Group,External,10,0.020,1.0,2.4,06:25,At Seam,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2322,35.24535949,-119.07452400,323.74
10040,15510,38.68,4.22,34.46,53403.24,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24535376,-119.07452393,323.73
10041,15510,38.68,4.84,33.84,53403.86,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24535195,-119.07452396,323.72
10042,15510,38.68,4.98,33.70,53404.00,Metal Loss,External,10,0.020,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24535151,-119.07452399,323.71
10043,15510,38.68,5.66,33.02,53404.68,Metal Loss,External,10,0.020,0.4,0.4,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24534958,-119.07452412,323.69
10044,15510,38.68,7.30,31.39,53406.32,Metal Loss,External,10,0.020,0.5,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24534498,-119.07452441,323.63
10045,15510,38.68,7.68,31.00,53406.70,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24534389,-119.07452457,323.60
10046,15510,38.68,7.85,30.83,53406.87,Metal Loss Group,External,10,0.020,2.4,2.5,03:16,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1657,2301,35.24534335,-119.07452465,323.59
10047,15510,38.68,7.95,30.73,53406.97,Metal Loss,External,10,0.020,0.3,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24534312,-119.07452469,323.58
10048,15510,38.68,8.04,30.64,53407.06,Metal Loss Group,External,10,0.020,0.4,2.0,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24534292,-119.07452472,323.58
10049,15510,38.68,8.89,29.79,53407.91,Bend,,,,,,03:51,19.5° 36.7D Right Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.24534051,-119.07452508,323.52
10050,15510,38.68,9.41,29.27,53408.43,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24533898,-119.07452531,323.48
10051,15510,38.68,10.36,28.32,53409.38,Metal Loss Group,External,10,0.020,0.9,1.4,02:33,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.24533636,-119.07452585,323.39
10052,15510,38.68,10.62,28.06,53409.64,Metal Loss Group,External,12,0.024,1.2,1.1,02:53,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1670,2319,35.24533568,-119.07452602,323.37
10053,15510,38.68,10.94,27.74,53409.96,Metal Loss,External,12,0.024,0.3,0.6,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24533473,-119.07452626,323.33
10054,15510,38.68,11.36,27.32,53410.38,Metal Loss,External,10,0.020,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24533356,-119.07452656,323.28
10055,15510,38.68,11.50,27.18,53410.52,Metal Loss Group,External,10,0.020,1.0,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.24533324,-119.07452664,323.27
10056,15510,38.68,11.96,26.72,53410.98,Metal Loss Group,External,10,0.020,1.5,0.7,05:53,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.24533197,-119.07452696,323.22
10057,15510,38.68,11.98,26.70,53411.01,Metal Loss,External,16,0.032,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.24533191,-119.07452698,323.22
10058,15510,38.68,11.99,26.69,53411.01,Metal Loss,External,12,0.024,0.5,0.6,02:29,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.24533190,-119.07452698,323.22
10059,15510,38.68,12.03,26.65,53411.05,Metal Loss Group,External,11,0.022,1.6,1.7,03:28,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.24533171,-119.07452703,323.21
10060,15510,38.68,12.16,26.52,53411.18,Metal Loss,External,12,0.024,0.4,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.24533142,-119.07452710,323.20
10061,15510,38.68,12.66,26.02,53411.68,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24533007,-119.07452747,323.14
10062,15510,38.68,20.05,18.63,53419.07,Metal Loss,External,10,0.020,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24531017,-119.07453479,322.02
10063,15510,38.68,20.26,18.42,53419.28,Metal Loss,External,10,0.020,0.5,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24530959,-119.07453501,321.98
10064,15510,38.68,21.23,17.45,53420.25,Metal Loss,External,12,0.024,0.3,0.4,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24530703,-119.07453597,321.83
10065,15510,38.68,21.68,17.00,53420.70,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24530584,-119.07453642,321.77
10066,15510,38.68,21.84,16.84,53420.86,Metal Loss,External,10,0.020,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24530537,-119.07453660,321.74
10067,15510,38.68,22.31,16.38,53421.33,Metal Loss,External,13,0.026,0.5,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.24530413,-119.07453706,321.67
10068,15510,38.68,22.62,16.06,53421.64,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24530321,-119.07453741,321.61
10069,15510,38.68,22.80,15.88,53421.82,Metal Loss Group,External,16,0.032,0.5,2.1,06:21,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.24530282,-119.07453756,321.59
10070,15510,38.68,23.29,15.39,53422.31,Metal Loss,External,10,0.020,0.3,0.6,06:32,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24530142,-119.07453808,321.51
10071,15510,38.68,23.71,14.97,53422.73,Metal Loss,External,11,0.022,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24530028,-119.07453851,321.44
10072,15510,38.68,23.76,14.92,53422.78,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24530016,-119.07453856,321.44
10073,15510,38.68,23.82,14.86,53422.84,Metal Loss,External,11,0.022,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24530003,-119.07453861,321.43
10074,15510,38.68,23.89,14.79,53422.91,Metal Loss Group,External,10,0.020,0.9,0.9,06:02,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.24529988,-119.07453866,321.42
10075,15510,38.68,23.90,14.78,53422.92,Metal Loss,External,10,0.020,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24529984,-119.07453868,321.42
10076,15510,38.68,24.21,14.47,53423.23,Metal Loss Group,External,10,0.020,1.4,0.7,02:32,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.24529896,-119.07453901,321.37
10077,15510,38.68,24.46,14.22,53423.48,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24529831,-119.07453925,321.33
10078,15510,38.68,24.73,13.95,53423.75,Metal Loss,External,17,0.035,0.3,0.6,02:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24529761,-119.07453951,321.29
10079,15510,38.68,27.05,11.63,53426.07,Bend,,,,,,09:53,12° 34.3D Left Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.24529120,-119.07454144,320.98
10080,15510,38.68,27.13,11.55,53426.15,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24529102,-119.07454149,320.98
10081,15510,38.68,27.74,10.94,53426.76,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24528933,-119.07454196,320.90
10082,15510,38.68,27.89,10.79,53426.91,Metal Loss,External,10,0.020,0.4,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24528888,-119.07454209,320.88
10083,15510,38.68,28.11,10.58,53427.13,Metal Loss Group,External,10,0.020,2.0,0.9,06:17,At Seam,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1660,2306,35.24528825,-119.07454219,320.86
10084,15510,38.68,28.64,10.04,53427.66,Metal Loss,External,12,0.024,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24528681,-119.07454244,320.82
10085,15510,38.68,28.79,9.89,53427.81,Metal Loss Group,External,10,0.020,0.9,0.9,06:31,At Seam,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.24528636,-119.07454252,320.81
10086,15510,38.68,33.38,5.30,53432.41,Bend,,,,,,09:58,7.7° 36.5D Left Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.24527333,-119.07454420,320.55
10087,15510,38.68,38.46,0.22,53437.48,Metal Loss Group,External,14,0.028,2.4,2.2,07:15,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1655,2298,35.24525892,-119.07454430,320.56
10088,15510,38.68,38.47,0.21,53437.49,Metal Loss Group,External,10,0.020,1.3,0.7,05:57,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1666,2313,35.24525890,-119.07454430,320.56
10089,15510,38.68,38.50,0.18,53437.52,Metal Loss Group,External,15,0.030,3.4,2.8,08:42,At Weld,ERW,0.203,X52,10.750,1402,,0.894,1568,2178,1637,2274,35.24525884,-119.07454430,320.56
10090,15510,38.68,38.63,0.05,53437.65,Metal Loss,External,12,0.024,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24525842,-119.07454430,320.56
10091,15520,12.87,38.68,12.87,53437.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:39,,,,,,35.24525830,-119.07454430,320.56
10092,15520,12.87,0.08,12.79,53437.78,Metal Loss,External,15,0.030,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24525812,-119.07454430,320.57
10093,15520,12.87,0.08,12.79,53437.78,Metal Loss,External,12,0.024,0.3,0.6,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24525812,-119.07454430,320.57
10094,15520,12.87,2.09,10.79,53439.79,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24525247,-119.07454425,320.60
10095,15530,37.29,12.87,37.29,53450.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:10,,,,,,35.24522178,-119.07454402,320.78
10096,15530,37.29,31.58,5.71,53482.15,AGM 12,,,,,,,S. W. Corner of Ashe and Cobb rd.,ERW,0.203,X52,10.750,1402,,,,,,,35.24513179,-119.07454329,321.22
10097,15540,38.53,37.29,38.53,53487.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:43,,,,,,35.24511553,-119.07454301,321.21
10098,15540,38.53,12.02,26.50,53499.88,Casing End,,,,,,,Eccentric @ 8:00,ERW,0.203,X52,10.750,1402,,,,,,,35.24508138,-119.07454228,321.19
10099,15540,38.53,12.11,26.42,53499.97,Metal Loss,External,14,0.028,0.3,0.8,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24508120,-119.07454228,321.19
10100,15540,38.53,12.28,26.25,53500.14,Metal Loss,External,10,0.020,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24508067,-119.07454227,321.19
10101,15540,38.53,12.30,26.23,53500.16,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24508063,-119.07454227,321.19
10102,15540,38.53,12.53,26.00,53500.39,Metal Loss,External,13,0.026,0.4,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.24508001,-119.07454226,321.19
10103,15540,38.53,12.58,25.94,53500.44,Metal Loss Group,External,13,0.026,1.2,0.7,06:44,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1669,2318,35.24507988,-119.07454225,321.19
10104,15540,38.53,12.73,25.80,53500.58,Metal Loss,External,21,0.043,0.4,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1674,2326,35.24507943,-119.07454224,321.19
10105,15540,38.53,12.79,25.73,53500.65,Metal Loss Group,External,12,0.024,1.6,2.1,03:20,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1662,2308,35.24507926,-119.07454224,321.19
10106,15540,38.53,12.84,25.69,53500.70,Metal Loss,External,14,0.028,0.4,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.24507905,-119.07454224,321.19
10107,15540,38.53,12.89,25.64,53500.75,Metal Loss Group,External,15,0.030,3.5,3.3,07:13,,ERW,0.203,X52,10.750,1402,,0.895,1566,2175,1630,2263,35.24507893,-119.07454223,321.19
10108,15540,38.53,12.94,25.58,53500.80,Metal Loss Group,External,22,0.045,2.1,1.7,02:14,At Seam,ERW,0.203,X52,10.750,1402,,0.895,1567,2176,1634,2269,35.24507880,-119.07454223,321.19
10109,15540,38.53,13.04,25.49,53500.90,Metal Loss Group,External,10,0.020,1.2,0.9,03:14,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1668,2316,35.24507846,-119.07454222,321.19
10110,15540,38.53,13.05,25.47,53500.91,Metal Loss,External,22,0.045,0.5,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.24507842,-119.07454222,321.19
10111,15540,38.53,13.06,25.47,53500.92,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507841,-119.07454222,321.19
10112,15540,38.53,13.11,25.42,53500.97,Metal Loss,External,10,0.020,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507830,-119.07454222,321.19
10113,15540,38.53,13.25,25.28,53501.11,Metal Loss,External,12,0.024,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24507787,-119.07454221,321.19
10114,15540,38.53,13.27,25.26,53501.12,Metal Loss Group,External,27,0.055,1.1,5.2,06:47,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1645,2284,35.24507783,-119.07454221,321.19
10115,15540,38.53,13.27,25.26,53501.12,Metal Loss,External,21,0.043,0.4,0.6,00:26,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1674,2326,35.24507783,-119.07454221,321.19
10116,15540,38.53,13.43,25.10,53501.29,Metal Loss,External,10,0.020,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507747,-119.07454220,321.19
10117,15540,38.53,13.47,25.05,53501.33,Metal Loss,External,11,0.022,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24507723,-119.07454220,321.19
10118,15540,38.53,13.55,24.97,53501.41,Metal Loss Group,External,15,0.030,1.8,2.0,07:53,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1635,2271,35.24507706,-119.07454219,321.19
10119,15540,38.53,13.61,24.91,53501.47,Metal Loss,External,10,0.020,0.3,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507693,-119.07454219,321.19
10120,15540,38.53,13.83,24.69,53501.69,Metal Loss,External,10,0.020,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507630,-119.07454218,321.19
10121,15540,38.53,13.92,24.61,53501.78,Metal Loss Group,External,12,0.024,1.0,0.7,08:05,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1668,2317,35.24507599,-119.07454217,321.19
10122,15540,38.53,13.93,24.60,53501.79,Metal Loss Group,External,17,0.035,0.8,2.1,10:47,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1671,2320,35.24507597,-119.07454217,321.19
10123,15540,38.53,14.14,24.39,53502.00,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507536,-119.07454216,321.19
10124,15540,38.53,14.40,24.13,53502.26,Metal Loss,External,10,0.020,0.5,0.6,09:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24507465,-119.07454214,321.19
10125,15540,38.53,14.54,23.99,53502.40,Metal Loss Group,External,10,0.020,1.1,1.9,08:07,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1663,2309,35.24507432,-119.07454213,321.19
10126,15540,38.53,14.56,23.96,53502.42,Metal Loss,External,10,0.020,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507414,-119.07454213,321.19
10127,15540,38.53,14.58,23.94,53502.44,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507408,-119.07454213,321.19
10128,15540,38.53,14.72,23.81,53502.58,Metal Loss Group,External,10,0.020,0.8,1.7,02:04,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.24507377,-119.07454212,321.19
10129,15540,38.53,14.80,23.72,53502.66,Metal Loss Group,External,10,0.020,1.5,2.4,08:59,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1667,2315,35.24507348,-119.07454212,321.19
10130,15540,38.53,14.95,23.57,53502.81,Metal Loss Group,External,10,0.020,1.6,1.8,08:32,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1655,2298,35.24507314,-119.07454211,321.19
10131,15540,38.53,15.11,23.41,53502.97,Metal Loss Group,External,10,0.020,1.0,1.6,04:32,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1666,2314,35.24507266,-119.07454210,321.19
10132,15540,38.53,15.20,23.32,53503.06,Metal Loss,External,10,0.020,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507244,-119.07454210,321.19
10133,15540,38.53,15.33,23.19,53503.19,Metal Loss,External,10,0.020,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507203,-119.07454209,321.19
10134,15540,38.53,15.36,23.17,53503.22,Metal Loss Group,External,17,0.035,0.8,2.2,07:11,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1658,2303,35.24507196,-119.07454208,321.19
10135,15540,38.53,15.37,23.16,53503.23,Metal Loss,External,10,0.020,0.3,0.6,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507194,-119.07454208,321.19
10136,15540,38.53,15.42,23.10,53503.28,Metal Loss,External,10,0.020,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507181,-119.07454208,321.19
10137,15540,38.53,15.45,23.08,53503.31,Metal Loss Group,External,11,0.022,2.2,2.2,04:50,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1643,2282,35.24507165,-119.07454208,321.19
10138,15540,38.53,15.59,22.94,53503.45,Metal Loss,External,14,0.028,0.4,0.6,10:11,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.24507134,-119.07454207,321.19
10139,15540,38.53,15.67,22.85,53503.53,Metal Loss,External,10,0.020,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507100,-119.07454206,321.19
10140,15540,38.53,15.79,22.74,53503.65,Metal Loss,External,10,0.020,0.4,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24507072,-119.07454206,321.19
10141,15540,38.53,15.82,22.70,53503.68,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24507065,-119.07454206,321.19
10142,15540,38.53,15.90,22.62,53503.76,Metal Loss Group,External,10,0.020,0.7,1.4,10:07,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.24507036,-119.07454205,321.19
10143,15540,38.53,15.94,22.58,53503.80,Metal Loss Group,External,12,0.024,2.2,4.8,00:46,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1638,2275,35.24507026,-119.07454205,321.19
10144,15540,38.53,15.98,22.55,53503.84,Metal Loss Group,External,11,0.022,0.6,1.4,04:43,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.24507019,-119.07454205,321.19
10145,15540,38.53,16.01,22.51,53503.87,Metal Loss,External,10,0.020,0.4,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24507010,-119.07454205,321.19
10146,15540,38.53,16.02,22.51,53503.87,Metal Loss Group,External,10,0.020,0.4,1.0,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24507009,-119.07454205,321.19
10147,15540,38.53,16.08,22.45,53503.94,Metal Loss,External,14,0.028,0.3,0.6,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24506995,-119.07454204,321.19
10148,15540,38.53,16.09,22.44,53503.95,Metal Loss,External,10,0.020,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506981,-119.07454204,321.19
10149,15540,38.53,16.19,22.33,53504.05,Metal Loss,External,10,0.020,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506958,-119.07454203,321.19
10150,15540,38.53,16.21,22.31,53504.07,Metal Loss,External,10,0.020,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506952,-119.07454203,321.19
10151,15540,38.53,16.23,22.29,53504.09,Metal Loss Group,External,17,0.035,2.6,3.3,00:40,,ERW,0.203,X52,10.750,1402,,0.890,1576,2189,1642,2280,35.24506949,-119.07454203,321.19
10152,15540,38.53,16.24,22.28,53504.10,Metal Loss Group,External,10,0.020,0.3,1.1,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506947,-119.07454203,321.19
10153,15540,38.53,16.40,22.12,53504.26,Metal Loss Group,External,10,0.020,0.4,1.3,11:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24506899,-119.07454202,321.19
10154,15540,38.53,16.41,22.11,53504.27,Metal Loss Group,External,10,0.020,0.5,2.0,02:34,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24506896,-119.07454202,321.19
10155,15540,38.53,16.43,22.09,53504.29,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506893,-119.07454202,321.19
10156,15540,38.53,16.57,21.96,53504.43,Metal Loss Group,External,10,0.020,1.3,2.2,01:31,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.24506849,-119.07454201,321.19
10157,15540,38.53,16.59,21.93,53504.45,Metal Loss,External,10,0.020,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506844,-119.07454201,321.19
10158,15540,38.53,16.62,21.90,53504.48,Metal Loss,External,10,0.020,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506836,-119.07454201,321.19
10159,15540,38.53,16.65,21.88,53504.51,Metal Loss Group,External,16,0.032,2.2,3.0,07:55,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1646,2287,35.24506830,-119.07454201,321.19
10160,15540,38.53,16.69,21.83,53504.55,Metal Loss,External,10,0.020,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506819,-119.07454201,321.19
10161,15540,38.53,16.76,21.76,53504.62,Metal Loss,External,10,0.020,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506792,-119.07454200,321.19
10162,15540,38.53,16.76,21.76,53504.62,Metal Loss Group,External,10,0.020,0.4,1.1,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24506792,-119.07454200,321.19
10163,15540,38.53,17.04,21.49,53504.90,Metal Loss,External,10,0.020,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506716,-119.07454198,321.18
10164,15540,38.53,17.12,21.41,53504.98,Metal Loss,External,10,0.020,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506699,-119.07454198,321.18
10165,15540,38.53,17.16,21.36,53505.02,Metal Loss,External,10,0.020,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506688,-119.07454198,321.19
10166,15540,38.53,17.36,21.16,53505.22,Metal Loss,External,10,0.020,0.3,0.6,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506631,-119.07454197,321.19
10167,15540,38.53,17.41,21.12,53505.27,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506608,-119.07454197,321.19
10168,15540,38.53,17.49,21.04,53505.35,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506590,-119.07454196,321.19
10169,15540,38.53,17.64,20.89,53505.50,Metal Loss Group,External,12,0.024,0.9,2.6,02:36,At Seam,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1667,2315,35.24506544,-119.07454196,321.19
10170,15540,38.53,17.71,20.82,53505.57,Metal Loss Group,External,11,0.022,1.9,2.6,07:36,,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1649,2290,35.24506527,-119.07454195,321.19
10171,15540,38.53,17.78,20.75,53505.64,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506511,-119.07454195,321.19
10172,15540,38.53,17.80,20.72,53505.66,Metal Loss Group,External,10,0.020,1.5,1.3,03:21,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.24506505,-119.07454195,321.19
10173,15540,38.53,17.97,20.56,53505.83,Metal Loss Group,External,10,0.020,0.5,1.1,08:08,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24506456,-119.07454194,321.19
10174,15540,38.53,18.21,20.32,53506.06,Metal Loss Group,External,10,0.020,0.4,1.3,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24506387,-119.07454193,321.19
10175,15540,38.53,18.23,20.29,53506.09,Metal Loss,External,10,0.020,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506381,-119.07454193,321.19
10176,15540,38.53,18.25,20.27,53506.11,Metal Loss,External,10,0.020,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506376,-119.07454193,321.19
10177,15540,38.53,18.30,20.23,53506.16,Metal Loss,External,10,0.020,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506356,-119.07454193,321.19
10178,15540,38.53,18.42,20.11,53506.28,Metal Loss Group,External,12,0.024,0.5,2.8,03:54,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.24506328,-119.07454192,321.19
10179,15540,38.53,18.51,20.01,53506.37,Metal Loss Group,External,10,0.020,0.4,1.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24506294,-119.07454192,321.19
10180,15540,38.53,18.58,19.94,53506.44,Metal Loss,External,15,0.030,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24506278,-119.07454192,321.20
10181,15540,38.53,18.61,19.91,53506.47,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506270,-119.07454192,321.20
10182,15540,38.53,18.75,19.77,53506.61,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506227,-119.07454191,321.20
10183,15540,38.53,18.77,19.76,53506.63,Metal Loss Group,External,21,0.043,1.1,0.9,03:32,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1662,2309,35.24506224,-119.07454191,321.20
10184,15540,38.53,18.82,19.70,53506.68,Metal Loss,External,10,0.020,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506210,-119.07454191,321.20
10185,15540,38.53,18.91,19.61,53506.77,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506190,-119.07454190,321.20
10186,15540,38.53,18.92,19.61,53506.78,Metal Loss,External,12,0.024,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24506188,-119.07454190,321.20
10187,15540,38.53,19.13,19.39,53506.99,Metal Loss Group,External,14,0.028,0.8,1.0,03:32,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.24506126,-119.07454189,321.20
10188,15540,38.53,19.16,19.37,53507.02,Metal Loss,External,10,0.020,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24506109,-119.07454189,321.20
10189,15540,38.53,19.34,19.19,53507.20,Metal Loss Group,External,10,0.020,0.4,2.2,08:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24506065,-119.07454189,321.20
10190,15540,38.53,19.47,19.05,53507.33,Metal Loss Group,External,17,0.035,3.2,2.1,07:39,,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1638,2275,35.24506022,-119.07454188,321.20
10191,15540,38.53,19.65,18.87,53507.51,Metal Loss,External,10,0.020,0.3,0.6,03:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505970,-119.07454187,321.20
10192,15540,38.53,19.68,18.85,53507.54,Metal Loss,External,10,0.020,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505963,-119.07454187,321.20
10193,15540,38.53,19.84,18.68,53507.70,Metal Loss Group,External,13,0.026,1.6,1.3,07:44,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1663,2309,35.24505914,-119.07454186,321.20
10194,15540,38.53,20.08,18.45,53507.94,Metal Loss Group,External,16,0.032,3.4,2.6,02:11,At Seam,ERW,0.203,X52,10.750,1402,,0.898,1560,2167,1647,2288,35.24505848,-119.07454185,321.21
10195,15540,38.53,20.10,18.43,53507.96,Metal Loss,External,10,0.020,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505843,-119.07454185,321.21
10196,15540,38.53,20.10,18.43,53507.96,Metal Loss Group,External,13,0.026,3.5,8.6,07:44,,ERW,0.203,X52,10.750,1402,,0.886,1583,2199,1616,2245,35.24505843,-119.07454185,321.21
10197,15540,38.53,20.21,18.31,53508.07,Metal Loss,External,10,0.020,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505816,-119.07454185,321.21
10198,15540,38.53,20.28,18.25,53508.14,Metal Loss Group,External,10,0.020,1.0,1.0,06:01,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1673,2323,35.24505791,-119.07454185,321.21
10199,15540,38.53,20.29,18.24,53508.15,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505789,-119.07454185,321.21
10200,15540,38.53,20.34,18.18,53508.20,Metal Loss,External,10,0.020,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505776,-119.07454184,321.21
10201,15540,38.53,20.40,18.13,53508.26,Metal Loss Group,External,16,0.032,3.3,5.8,01:40,At Seam,ERW,0.203,X52,10.750,1402,,0.897,1562,2170,1617,2246,35.24505763,-119.07454184,321.21
10202,15540,38.53,20.42,18.11,53508.28,Metal Loss,External,10,0.020,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505759,-119.07454184,321.21
10203,15540,38.53,20.67,17.85,53508.53,Metal Loss Group,External,13,0.026,0.9,4.8,09:43,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1663,2310,35.24505691,-119.07454183,321.21
10204,15540,38.53,20.70,17.83,53508.56,Metal Loss,External,10,0.020,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505671,-119.07454183,321.21
10205,15540,38.53,20.89,17.64,53508.75,Metal Loss Group,External,12,0.024,1.7,1.3,03:17,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1657,2301,35.24505627,-119.07454182,321.21
10206,15540,38.53,20.90,17.63,53508.76,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505624,-119.07454182,321.21
10207,15540,38.53,20.96,17.57,53508.82,Metal Loss,External,12,0.024,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24505599,-119.07454182,321.21
10208,15540,38.53,21.14,17.39,53509.00,Metal Loss Group,External,10,0.020,1.4,2.4,10:13,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1656,2299,35.24505547,-119.07454181,321.21
10209,15540,38.53,21.17,17.35,53509.03,Metal Loss Group,External,26,0.053,3.9,7.0,02:52,,ERW,0.203,X52,10.750,1402,,0.965,1453,2019,1597,2218,35.24505537,-119.07454181,321.21
10210,15540,38.53,21.18,17.35,53509.04,Metal Loss,External,10,0.020,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505536,-119.07454181,321.21
10211,15540,38.53,21.44,17.09,53509.30,Metal Loss,External,10,0.020,0.3,0.6,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505465,-119.07454180,321.21
10212,15540,38.53,21.61,16.92,53509.47,Metal Loss Group,External,25,0.051,4.2,6.4,01:58,At Seam,ERW,0.203,X52,10.750,1402,,0.962,1457,2023,1582,2197,35.24505416,-119.07454179,321.22
10213,15540,38.53,21.73,16.80,53509.59,Metal Loss Group,External,10,0.020,0.9,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.24505387,-119.07454179,321.22
10214,15540,38.53,21.92,16.61,53509.78,Metal Loss Group,External,10,0.020,1.4,1.3,11:14,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1664,2311,35.24505333,-119.07454178,321.22
10215,15540,38.53,21.93,16.60,53509.79,Metal Loss Group,External,12,0.024,0.9,3.3,04:05,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1669,2318,35.24505330,-119.07454178,321.22
10216,15540,38.53,21.99,16.53,53509.85,Metal Loss,External,13,0.026,0.5,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.24505315,-119.07454178,321.22
10217,15540,38.53,22.20,16.33,53510.06,Metal Loss,External,10,0.020,0.3,0.6,11:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505256,-119.07454177,321.22
10218,15540,38.53,22.20,16.33,53510.06,Metal Loss Group,External,15,0.030,2.3,2.0,03:25,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1634,2269,35.24505256,-119.07454177,321.22
10219,15540,38.53,22.23,16.29,53510.09,Metal Loss,External,10,0.020,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505248,-119.07454177,321.22
10220,15540,38.53,22.24,16.28,53510.10,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505234,-119.07454176,321.22
10221,15540,38.53,22.33,16.20,53510.19,Metal Loss Group,External,15,0.030,2.8,1.8,11:13,,ERW,0.203,X52,10.750,1402,,0.886,1583,2199,1640,2278,35.24505214,-119.07454176,321.22
10222,15540,38.53,22.38,16.15,53510.24,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505202,-119.07454176,321.22
10223,15540,38.53,22.52,16.01,53510.38,Metal Loss Group,External,10,0.020,0.4,0.7,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24505159,-119.07454175,321.22
10224,15540,38.53,22.64,15.89,53510.49,Metal Loss,External,10,0.020,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505132,-119.07454175,321.22
10225,15540,38.53,22.66,15.86,53510.52,Metal Loss,External,16,0.032,0.5,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24505126,-119.07454175,321.22
10226,15540,38.53,22.82,15.71,53510.68,Metal Loss,External,10,0.020,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505077,-119.07454174,321.22
10227,15540,38.53,22.89,15.64,53510.75,Metal Loss Group,External,28,0.057,1.6,4.0,03:34,,ERW,0.203,X52,10.750,1402,,0.894,1568,2177,1622,2252,35.24505062,-119.07454175,321.23
10228,15540,38.53,22.94,15.59,53510.80,Metal Loss Group,External,17,0.035,1.2,5.8,01:00,At Seam,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1643,2283,35.24505036,-119.07454177,321.23
10229,15540,38.53,22.97,15.56,53510.82,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505031,-119.07454177,321.23
10230,15540,38.53,23.01,15.51,53510.87,Metal Loss,External,10,0.020,0.3,0.6,11:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24505019,-119.07454178,321.23
10231,15540,38.53,23.12,15.41,53510.98,Metal Loss Group,External,10,0.020,0.6,1.7,03:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.24504984,-119.07454181,321.23
10232,15540,38.53,23.13,15.40,53510.99,Metal Loss Group,External,14,0.028,2.0,1.0,01:55,,ERW,0.203,X52,10.750,1402,,0.866,1618,2248,1652,2294,35.24504982,-119.07454181,321.23
10233,15540,38.53,23.13,15.40,53510.99,Metal Loss Group,External,10,0.020,1.5,2.4,10:34,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.24504981,-119.07454181,321.23
10234,15540,38.53,23.29,15.24,53511.15,Metal Loss Group,External,10,0.020,0.4,0.9,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24504946,-119.07454184,321.23
10235,15540,38.53,23.31,15.22,53511.17,Metal Loss Group,External,22,0.045,0.6,2.4,02:55,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2319,35.24504941,-119.07454184,321.23
10236,15540,38.53,23.38,15.15,53511.24,Metal Loss Group,External,16,0.032,6.5,3.6,01:32,At Seam,ERW,0.203,X52,10.750,1402,,0.924,1517,2107,1613,2241,35.24504913,-119.07454186,321.23
10237,15540,38.53,23.47,15.06,53511.33,Metal Loss,External,10,0.020,0.3,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504891,-119.07454188,321.23
10238,15540,38.53,23.58,14.94,53511.44,Metal Loss Group,External,11,0.022,1.1,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.24504855,-119.07454190,321.24
10239,15540,38.53,23.64,14.89,53511.50,Metal Loss,External,10,0.020,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504842,-119.07454191,321.24
10240,15540,38.53,23.70,14.83,53511.56,Metal Loss,External,10,0.020,0.3,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504828,-119.07454192,321.24
10241,15540,38.53,23.76,14.77,53511.62,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504813,-119.07454193,321.24
10242,15540,38.53,23.86,14.66,53511.72,Metal Loss Group,External,18,0.037,1.0,1.0,10:29,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1664,2311,35.24504778,-119.07454196,321.24
10243,15540,38.53,23.91,14.62,53511.77,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504767,-119.07454197,321.24
10244,15540,38.53,23.95,14.57,53511.81,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504756,-119.07454198,321.24
10245,15540,38.53,24.00,14.52,53511.86,Metal Loss Group,External,24,0.049,1.7,2.8,02:55,,ERW,0.203,X52,10.750,1402,,0.885,1585,2201,1636,2273,35.24504734,-119.07454199,321.24
10246,15540,38.53,24.11,14.41,53511.97,Metal Loss,External,10,0.020,0.3,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504707,-119.07454201,321.24
10247,15540,38.53,24.13,14.40,53511.99,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504705,-119.07454201,321.24
10248,15540,38.53,24.21,14.31,53512.07,Metal Loss Group,External,16,0.032,4.6,5.5,00:55,At Seam,ERW,0.203,X52,10.750,1402,,0.912,1537,2134,1614,2241,35.24504683,-119.07454203,321.25
10249,15540,38.53,24.29,14.24,53512.15,Metal Loss,External,12,0.024,0.5,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24504656,-119.07454205,321.25
10250,15540,38.53,24.33,14.19,53512.19,Metal Loss Group,External,12,0.024,0.6,1.3,11:14,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.24504646,-119.07454206,321.25
