"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
10251,15540,38.53,24.44,14.08,53512.30,Metal Loss,External,10,0.020,0.3,0.6,09:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504609,-119.07454208,321.25
10252,15540,38.53,24.44,14.08,53512.30,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504609,-119.07454208,321.25
10253,15540,38.53,24.55,13.97,53512.41,Metal Loss Group,External,13,0.026,2.8,1.6,04:24,,ERW,0.203,X52,10.750,1402,,0.878,1598,2219,1653,2297,35.24504583,-119.07454210,321.25
10254,15540,38.53,24.72,13.81,53512.58,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504533,-119.07454214,321.25
10255,15540,38.53,24.78,13.74,53512.64,Metal Loss,External,15,0.030,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24504519,-119.07454215,321.25
10256,15540,38.53,24.92,13.61,53512.78,Metal Loss Group,External,16,0.032,0.8,1.6,01:25,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1671,2320,35.24504475,-119.07454218,321.26
10257,15540,38.53,24.93,13.60,53512.79,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504474,-119.07454218,321.26
10258,15540,38.53,24.94,13.59,53512.80,Metal Loss Group,External,26,0.053,2.0,4.0,01:55,At Seam,ERW,0.203,X52,10.750,1402,,0.906,1547,2149,1641,2279,35.24504471,-119.07454218,321.26
10259,15540,38.53,25.08,13.45,53512.94,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504439,-119.07454221,321.26
10260,15540,38.53,25.26,13.27,53513.12,Metal Loss Group,External,16,0.032,4.6,3.2,01:18,,ERW,0.203,X52,10.750,1402,,0.912,1538,2136,1625,2257,35.24504386,-119.07454225,321.26
10261,15540,38.53,25.31,13.22,53513.16,Metal Loss Group,External,12,0.024,4.1,3.2,03:42,,ERW,0.203,X52,10.750,1402,,0.886,1582,2197,1629,2263,35.24504375,-119.07454226,321.26
10262,15540,38.53,25.56,12.97,53513.42,Metal Loss Group,External,16,0.032,1.1,0.9,10:19,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1658,2303,35.24504293,-119.07454231,321.27
10263,15540,38.53,25.64,12.89,53513.50,Metal Loss,External,10,0.020,0.3,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504276,-119.07454233,321.27
10264,15540,38.53,25.66,12.86,53513.52,Metal Loss Group,External,24,0.049,6.9,7.8,01:55,At Seam,ERW,0.203,X52,10.750,1402,,0.986,1423,1976,1564,2172,35.24504270,-119.07454233,321.27
10265,15540,38.53,25.73,12.79,53513.59,Metal Loss,External,16,0.032,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.24504253,-119.07454234,321.27
10266,15540,38.53,25.91,12.62,53513.77,Metal Loss Group,External,10,0.020,0.8,1.8,10:13,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.24504202,-119.07454238,321.27
10267,15540,38.53,26.09,12.44,53513.95,Metal Loss,External,12,0.024,0.7,0.7,10:46,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.24504147,-119.07454244,321.27
10268,15540,38.53,26.11,12.41,53513.97,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504142,-119.07454244,321.27
10269,15540,38.53,26.24,12.28,53514.10,Metal Loss,External,10,0.020,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504100,-119.07454251,321.28
10270,15540,38.53,26.35,12.17,53514.21,Metal Loss Group,External,10,0.020,1.0,2.5,09:34,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.24504076,-119.07454255,321.28
10271,15540,38.53,26.52,12.00,53514.38,Metal Loss Group,External,15,0.030,2.4,5.2,00:59,At Seam,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1632,2267,35.24504024,-119.07454264,321.28
10272,15540,38.53,26.55,11.98,53514.41,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24504018,-119.07454265,321.28
10273,15540,38.53,26.70,11.83,53514.56,Metal Loss Group,External,10,0.020,1.5,2.4,03:28,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1668,2317,35.24503973,-119.07454272,321.29
10274,15540,38.53,26.85,11.68,53514.71,Metal Loss,External,10,0.020,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24503938,-119.07454278,321.29
10275,15540,38.53,26.96,11.57,53514.82,Metal Loss Group,External,38,0.077,0.7,1.5,02:15,At Seam,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1622,2252,35.24503902,-119.07454284,321.29
10276,15540,38.53,27.13,11.39,53514.99,Metal Loss Group,External,24,0.049,4.6,5.4,02:01,At Seam,ERW,0.203,X52,10.750,1402,,0.963,1456,2023,1611,2238,35.24503852,-119.07454292,321.30
10277,15540,38.53,27.29,11.23,53515.15,Metal Loss,External,10,0.020,0.4,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24503815,-119.07454298,321.30
10278,15540,38.53,27.32,11.20,53515.18,Metal Loss Group,External,10,0.020,1.5,1.3,09:13,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.24503797,-119.07454301,321.30
10279,15540,38.53,27.52,11.00,53515.38,Metal Loss Group,External,13,0.026,2.6,2.1,03:55,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1642,2280,35.24503751,-119.07454308,321.30
10280,15540,38.53,27.54,10.99,53515.40,Bend,,,,,,02:50,17.9° 48.1D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.24503736,-119.07454311,321.30
10281,15540,38.53,27.54,10.98,53515.40,Metal Loss Group,External,11,0.022,1.0,0.9,09:07,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.24503734,-119.07454311,321.30
10282,15540,38.53,27.62,10.91,53515.48,Metal Loss Group,External,16,0.032,0.5,1.4,02:43,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1678,2330,35.24503717,-119.07454314,321.30
10283,15540,38.53,27.86,10.66,53515.72,Metal Loss Group,External,11,0.022,0.4,3.0,02:24,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.24503651,-119.07454325,321.31
10284,15540,38.53,27.97,10.55,53515.83,Metal Loss Group,External,12,0.024,2.6,7.4,02:00,At Seam,ERW,0.203,X52,10.750,1402,,0.871,1611,2237,1627,2260,35.24503626,-119.07454329,321.31
10285,15540,38.53,28.05,10.48,53515.91,Metal Loss,External,10,0.020,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24503594,-119.07454334,321.31
10286,15540,38.53,28.23,10.30,53516.09,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24503541,-119.07454343,321.32
10287,15540,38.53,28.35,10.17,53516.21,Metal Loss Group,External,12,0.024,3.3,2.1,02:56,,ERW,0.203,X52,10.750,1402,,0.879,1594,2214,1619,2249,35.24503514,-119.07454347,321.32
10288,15540,38.53,28.52,10.00,53516.38,Metal Loss,External,11,0.022,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24503463,-119.07454356,321.32
10289,15540,38.53,28.53,9.99,53516.39,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24503460,-119.07454356,321.32
10290,15540,38.53,28.87,9.66,53516.73,Metal Loss,External,10,0.020,0.3,0.6,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24503360,-119.07454373,321.33
10291,15540,38.53,28.95,9.57,53516.81,Metal Loss,External,10,0.020,0.4,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24503342,-119.07454378,321.33
10292,15540,38.53,28.96,9.57,53516.81,Metal Loss Group,External,18,0.037,0.6,1.8,02:20,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2322,35.24503341,-119.07454378,321.33
10293,15540,38.53,29.09,9.44,53516.95,Metal Loss,External,25,0.051,0.7,0.8,03:10,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1654,2297,35.24503300,-119.07454389,321.33
10294,15540,38.53,29.22,9.31,53517.08,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24503270,-119.07454397,321.34
10295,15540,38.53,33.16,5.37,53521.02,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24502181,-119.07454706,321.44
10296,15540,38.53,33.32,5.21,53521.18,Metal Loss,External,10,0.020,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24502134,-119.07454722,321.44
10297,15540,38.53,33.67,4.85,53521.53,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24502034,-119.07454758,321.45
10298,15540,38.53,33.73,4.79,53521.59,Metal Loss,External,10,0.020,0.4,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24502021,-119.07454762,321.46
10299,15540,38.53,33.80,4.72,53521.66,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24502006,-119.07454768,321.46
10300,15540,38.53,33.87,4.66,53521.73,Metal Loss Group,External,10,0.020,2.4,2.6,11:46,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1654,2298,35.24501980,-119.07454777,321.46
10301,15540,38.53,33.96,4.57,53521.82,Metal Loss Group,External,10,0.020,0.9,1.8,03:28,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2316,35.24501960,-119.07454784,321.46
10302,15540,38.53,34.19,4.33,53522.05,Metal Loss Group,External,10,0.020,1.8,2.4,00:01,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1660,2306,35.24501898,-119.07454806,321.47
10303,15540,38.53,34.32,4.21,53522.18,Metal Loss Group,External,10,0.020,0.4,2.4,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24501858,-119.07454820,321.47
10304,15540,38.53,34.44,4.09,53522.30,Metal Loss,External,11,0.022,0.4,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.24501832,-119.07454829,321.48
10305,15540,38.53,34.61,3.92,53522.47,Metal Loss,External,10,0.020,0.6,0.6,00:36,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.24501783,-119.07454847,321.48
10306,15540,38.53,34.67,3.86,53522.53,Metal Loss Group,External,10,0.020,1.0,2.2,03:42,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.24501770,-119.07454851,321.48
10307,15540,38.53,34.78,3.75,53522.63,Metal Loss,External,11,0.022,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24501734,-119.07454864,321.49
10308,15540,38.53,34.89,3.64,53522.75,Metal Loss,External,10,0.020,0.5,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24501708,-119.07454873,321.49
10309,15540,38.53,35.07,3.46,53522.93,Metal Loss,External,10,0.020,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24501659,-119.07454891,321.50
10310,15540,38.53,35.13,3.40,53522.99,Metal Loss,External,10,0.020,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24501645,-119.07454896,321.50
10311,15540,38.53,35.40,3.12,53523.26,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24501562,-119.07454925,321.51
10312,15550,38.66,38.53,38.66,53526.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:28,,,,,,35.24500713,-119.07455244,321.62
10313,15550,38.66,0.81,37.85,53527.19,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24500487,-119.07455332,321.65
10314,15550,38.66,1.50,37.15,53527.89,Metal Loss Group,External,10,0.020,0.5,1.7,07:27,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24500303,-119.07455404,321.67
10315,15550,38.66,3.32,35.34,53529.70,Manufacturing Indication,External,,,2.9,1.2,05:36,,ERW,0.203,X52,10.750,1402,,,,,,,35.24499817,-119.07455594,321.74
10316,15550,38.66,20.89,17.76,53547.28,Metal Loss,External,10,0.020,0.3,0.6,07:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24495085,-119.07457480,322.32
10317,15550,38.66,21.42,17.23,53547.81,Metal Loss,External,14,0.028,0.6,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.24494936,-119.07457541,322.33
10318,15550,38.66,21.55,17.11,53547.93,Metal Loss,External,13,0.026,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24494909,-119.07457552,322.34
10319,15550,38.66,22.17,16.49,53548.55,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24494738,-119.07457621,322.36
10320,15550,38.66,26.99,11.66,53553.38,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24493419,-119.07458120,322.50
10321,15550,38.66,27.49,11.16,53553.88,Metal Loss Group,External,11,0.022,0.7,1.0,05:58,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.24493286,-119.07458163,322.52
10322,15550,38.66,27.50,11.15,53553.89,Metal Loss,External,12,0.024,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24493283,-119.07458164,322.52
10323,15550,38.66,27.69,10.96,53554.08,Metal Loss,External,11,0.022,0.3,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24493229,-119.07458182,322.52
10324,15550,38.66,27.73,10.93,53554.11,Metal Loss,External,10,0.020,0.3,0.6,00:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24493221,-119.07458184,322.53
10325,15550,38.66,27.90,10.76,53554.28,Metal Loss Group,External,14,0.028,0.9,2.0,05:27,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1665,2313,35.24493172,-119.07458200,322.53
10326,15550,38.66,27.93,10.72,53554.32,Metal Loss,External,10,0.020,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24493165,-119.07458202,322.53
10327,15550,38.66,28.14,10.52,53554.52,Metal Loss,External,10,0.020,0.3,0.6,11:26,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24493107,-119.07458221,322.54
10328,15550,38.66,28.18,10.47,53554.57,Metal Loss,External,10,0.020,0.5,0.5,06:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24493097,-119.07458224,322.54
10329,15550,38.66,28.21,10.45,53554.59,Metal Loss Group,External,10,0.020,1.0,2.4,11:35,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1667,2315,35.24493092,-119.07458226,322.54
10330,15550,38.66,28.32,10.34,53554.70,Metal Loss Group,External,11,0.022,1.8,2.0,06:05,,ERW,0.203,X52,10.750,1402,,0.856,1639,2276,1658,2303,35.24493057,-119.07458237,322.54
10331,15550,38.66,28.35,10.31,53554.73,Metal Loss,External,10,0.020,0.4,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24493051,-119.07458239,322.54
10332,15550,38.66,28.47,10.19,53554.85,Metal Loss,External,10,0.020,0.4,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24493012,-119.07458250,322.55
10333,15550,38.66,28.48,10.18,53554.86,Metal Loss,External,10,0.020,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24493009,-119.07458250,322.55
10334,15550,38.66,28.70,9.96,53555.08,Metal Loss,External,10,0.020,0.4,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24492948,-119.07458263,322.55
10335,15550,38.66,28.72,9.93,53555.11,Metal Loss,External,10,0.020,0.4,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24492943,-119.07458264,322.55
10336,15550,38.66,28.76,9.90,53555.14,Metal Loss,External,13,0.026,0.6,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.24492934,-119.07458266,322.56
10337,15550,38.66,28.95,9.70,53555.34,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24492878,-119.07458277,322.56
10338,15550,38.66,28.98,9.68,53555.36,Metal Loss,External,10,0.020,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24492872,-119.07458279,322.56
10339,15550,38.66,29.01,9.64,53555.40,Metal Loss,External,11,0.022,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24492864,-119.07458280,322.56
10340,15550,38.66,29.10,9.56,53555.48,Metal Loss,External,10,0.020,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24492845,-119.07458284,322.56
10341,15550,38.66,29.39,9.27,53555.77,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24492757,-119.07458302,322.57
10342,15550,38.66,29.52,9.13,53555.91,Metal Loss Group,External,11,0.022,1.1,0.8,05:05,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1663,2309,35.24492726,-119.07458309,322.58
10343,15550,38.66,30.28,8.37,53556.67,Metal Loss Group,External,10,0.020,0.3,0.9,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24492511,-119.07458353,322.60
10344,15550,38.66,30.41,8.24,53556.80,Metal Loss,External,14,0.028,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24492482,-119.07458359,322.60
10345,15550,38.66,30.67,7.99,53557.05,Metal Loss Group,External,10,0.020,1.7,2.5,06:32,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1661,2306,35.24492412,-119.07458373,322.61
10346,15550,38.66,30.72,7.93,53557.11,Bend,,,,,,08:56,19° 33.3D Left Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.24492388,-119.07458378,322.61
10347,15550,38.66,30.78,7.88,53557.16,Metal Loss,External,14,0.028,0.5,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24492375,-119.07458381,322.61
10348,15550,38.66,31.03,7.62,53557.42,Metal Loss,External,13,0.026,0.8,0.8,06:37,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1666,2314,35.24492307,-119.07458395,322.62
10349,15550,38.66,31.04,7.62,53557.42,Metal Loss,External,11,0.022,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24492306,-119.07458395,322.62
10350,15550,38.66,31.06,7.60,53557.44,Metal Loss,External,12,0.024,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24492299,-119.07458396,322.62
10351,15550,38.66,31.17,7.48,53557.56,Metal Loss,External,12,0.024,0.6,0.6,00:50,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.24492261,-119.07458399,322.62
10352,15550,38.66,31.27,7.39,53557.65,Metal Loss,External,14,0.028,0.5,0.4,06:38,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24492240,-119.07458401,322.62
10353,15550,38.66,31.42,7.24,53557.80,Metal Loss,External,10,0.020,0.3,0.6,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24492193,-119.07458405,322.63
10354,15550,38.66,31.51,7.14,53557.90,Metal Loss,External,11,0.022,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24492170,-119.07458407,322.63
10355,15550,38.66,31.67,6.98,53558.06,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24492122,-119.07458411,322.64
10356,15550,38.66,31.81,6.84,53558.20,Metal Loss,External,14,0.028,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24492089,-119.07458414,322.64
10357,15550,38.66,32.07,6.59,53558.45,Metal Loss,External,10,0.020,0.4,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24492006,-119.07458421,322.65
10358,15550,38.66,32.12,6.54,53558.50,Metal Loss,External,10,0.020,0.3,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24491996,-119.07458422,322.65
10359,15550,38.66,32.14,6.52,53558.52,Metal Loss Group,External,11,0.022,0.4,1.7,06:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.24491991,-119.07458423,322.65
10360,15550,38.66,32.19,6.46,53558.58,Metal Loss,External,10,0.020,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24491979,-119.07458424,322.65
10361,15550,38.66,32.68,5.98,53559.06,Metal Loss,External,10,0.020,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24491840,-119.07458436,322.66
10362,15550,38.66,36.64,2.02,53563.02,Metal Loss,External,10,0.020,0.4,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24490712,-119.07458441,322.75
10363,15550,38.66,38.38,0.28,53564.76,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24490214,-119.07458423,322.78
10364,15550,38.66,38.45,0.20,53564.84,Metal Loss Group,External,18,0.037,4.2,4.7,02:09,At Weld,ERW,0.203,X52,10.750,1402,,0.920,1524,2117,1629,2263,35.24490198,-119.07458422,322.78
10365,15560,38.51,38.66,38.51,53565.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:49,,,,,,35.24490139,-119.07458419,322.78
10366,15560,38.51,0.12,38.39,53565.16,Metal Loss,External,10,0.020,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24490099,-119.07458418,322.79
10367,15560,38.51,0.13,38.38,53565.17,Metal Loss,External,10,0.020,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24490095,-119.07458417,322.79
10368,15560,38.51,0.20,38.31,53565.24,Metal Loss,External,10,0.020,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24490077,-119.07458417,322.79
10369,15560,38.51,0.28,38.23,53565.32,Metal Loss,External,10,0.020,0.3,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24490048,-119.07458415,322.79
10370,15560,38.51,5.16,33.36,53570.19,Metal Loss,External,10,0.020,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24488667,-119.07458355,322.86
10371,15560,38.51,5.74,32.77,53570.78,Metal Loss,External,10,0.020,0.7,0.7,07:50,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.24488510,-119.07458348,322.87
10372,15570,38.55,38.51,38.55,53603.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.24479192,-119.07458217,322.91
10373,15580,38.64,38.55,38.64,53642.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.24468229,-119.07458157,322.58
10374,15590,38.64,38.64,38.64,53680.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:51,,,,,,35.24457263,-119.07458073,321.20
10375,15600,38.68,38.64,38.68,53719.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.24446277,-119.07458133,320.78
10376,15600,38.68,19.55,19.14,53738.92,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24440715,-119.07458195,320.81
10377,15600,38.68,35.51,3.17,53754.88,Metal Loss,Internal,12,0.024,0.3,0.4,07:10,Manufacturing Related,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24436186,-119.07458245,320.81
10378,15600,38.68,38.26,0.42,53757.64,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24435406,-119.07458253,320.80
10379,15600,38.68,38.37,0.31,53757.75,Metal Loss,External,10,0.020,0.3,0.6,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24435369,-119.07458254,320.80
10380,15600,38.68,38.49,0.19,53757.86,Metal Loss,External,10,0.020,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24435342,-119.07458254,320.80
10381,15600,38.68,38.49,0.19,53757.86,Metal Loss Group,External,12,0.024,1.7,4.8,05:19,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1648,2289,35.24435342,-119.07458254,320.80
10382,15610,37.06,38.68,37.06,53758.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.24435283,-119.07458254,320.80
10383,15610,37.06,0.03,37.03,53758.09,Metal Loss Group,External,20,0.041,1.2,4.3,06:45,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1648,2289,35.24435276,-119.07458254,320.80
10384,15610,37.06,0.07,36.99,53758.13,Metal Loss Group,External,14,0.028,3.3,3.3,04:40,,ERW,0.203,X52,10.750,1402,,0.889,1578,2191,1629,2262,35.24435257,-119.07458255,320.80
10385,15610,37.06,0.08,36.98,53758.14,Metal Loss Group,External,12,0.024,0.6,1.8,09:22,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.24435254,-119.07458255,320.80
10386,15610,37.06,0.09,36.97,53758.15,Metal Loss,External,12,0.024,0.3,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24435252,-119.07458255,320.80
10387,15610,37.06,0.10,36.97,53758.15,Metal Loss Group,External,14,0.028,0.3,2.0,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24435251,-119.07458255,320.80
10388,15610,37.06,0.25,36.82,53758.30,Metal Loss Group,External,12,0.024,1.2,2.8,03:37,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1670,2319,35.24435211,-119.07458255,320.80
10389,15610,37.06,0.27,36.80,53758.32,Metal Loss Group,External,11,0.022,0.6,2.2,08:17,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.24435196,-119.07458255,320.80
10390,15610,37.06,0.27,36.79,53758.33,Metal Loss Group,External,10,0.020,0.8,1.6,01:05,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.24435196,-119.07458255,320.80
10391,15610,37.06,0.30,36.76,53758.36,Metal Loss,External,10,0.020,0.3,0.6,00:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24435190,-119.07458255,320.80
10392,15610,37.06,0.30,36.76,53758.36,Metal Loss,External,10,0.020,0.3,0.6,11:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24435189,-119.07458255,320.80
10393,15610,37.06,0.32,36.74,53758.37,Metal Loss,External,11,0.022,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24435186,-119.07458255,320.80
10394,15610,37.06,0.33,36.73,53758.38,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24435183,-119.07458255,320.80
10395,15610,37.06,12.49,24.57,53770.54,Metal Loss,External,11,0.022,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24431725,-119.07458290,320.76
10396,15610,37.06,13.84,23.22,53771.89,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24431342,-119.07458294,320.76
10397,15610,37.06,14.56,22.50,53772.61,Metal Loss,External,10,0.020,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24431142,-119.07458296,320.76
10398,15610,37.06,14.65,22.41,53772.71,Metal Loss,External,10,0.020,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24431106,-119.07458297,320.76
10399,15610,37.06,15.22,21.84,53773.27,Metal Loss,External,11,0.022,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24430952,-119.07458298,320.75
10400,15610,37.06,15.34,21.72,53773.40,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24430914,-119.07458299,320.75
10401,15610,37.06,15.38,21.68,53773.44,Metal Loss,External,10,0.020,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24430902,-119.07458299,320.75
10402,15610,37.06,15.39,21.67,53773.45,Metal Loss,External,10,0.020,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24430900,-119.07458299,320.75
10403,15610,37.06,15.74,21.32,53773.79,Metal Loss Group,External,10,0.020,0.4,2.1,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24430798,-119.07458300,320.75
10404,15610,37.06,18.55,18.51,53776.61,Metal Loss,External,10,0.020,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24430007,-119.07458307,320.74
10405,15610,37.06,19.01,18.05,53777.07,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24429866,-119.07458308,320.74
10406,15610,37.06,19.23,17.83,53777.29,Metal Loss,External,10,0.020,0.4,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24429802,-119.07458309,320.73
10407,15610,37.06,20.23,16.83,53778.29,Metal Loss,External,10,0.020,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24429526,-119.07458310,320.72
10408,15610,37.06,31.97,5.09,53790.03,Metal Loss,External,10,0.020,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24426202,-119.07458329,320.57
10409,15610,37.06,32.13,4.93,53790.19,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24426154,-119.07458330,320.57
10410,15610,37.06,32.19,4.87,53790.24,Metal Loss Group,External,14,0.028,1.7,4.3,03:01,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1645,2284,35.24426141,-119.07458330,320.57
10411,15610,37.06,32.92,4.14,53790.98,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24425926,-119.07458331,320.56
10412,15610,37.06,35.39,1.67,53793.44,Manufacturing Indication,Internal,,,10.4,1.5,08:36,,ERW,0.203,X52,10.750,1402,,,,,,,35.24425233,-119.07458335,320.52
10413,15610,37.06,36.46,0.60,53794.52,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24424923,-119.07458337,320.51
10414,15620,35.26,37.06,35.26,53795.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:00,,,,,,35.24424758,-119.07458338,320.50
10415,15620,35.26,1.32,33.93,53796.44,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24424362,-119.07458340,320.48
10416,15620,35.26,11.88,23.38,53806.99,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24421373,-119.07458355,320.38
10417,15620,35.26,34.29,0.97,53829.40,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24415002,-119.07458384,320.19
10418,15630,38.58,35.26,38.58,53830.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:30,,,,,,35.24414717,-119.07458386,320.19
10419,15630,38.58,1.00,37.59,53831.37,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24414434,-119.07458387,320.18
10420,15630,38.58,7.02,31.57,53837.39,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24412724,-119.07458393,320.12
10421,15630,38.58,9.93,28.66,53840.30,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411898,-119.07458396,320.09
10422,15630,38.58,10.34,28.24,53840.72,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411780,-119.07458397,320.08
10423,15630,38.58,10.48,28.10,53840.86,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411748,-119.07458397,320.08
10424,15630,38.58,10.60,27.98,53840.98,Metal Loss Group,External,10,0.020,0.3,1.0,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411707,-119.07458397,320.08
10425,15630,38.58,10.69,27.89,53841.06,Metal Loss,External,10,0.020,0.3,0.6,02:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411688,-119.07458397,320.08
10426,15630,38.58,10.88,27.71,53841.25,Metal Loss Group,External,10,0.020,0.4,1.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24411634,-119.07458397,320.08
10427,15630,38.58,10.98,27.61,53841.35,Metal Loss,External,10,0.020,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411600,-119.07458398,320.08
10428,15630,38.58,11.11,27.48,53841.48,Metal Loss Group,External,10,0.020,0.7,2.1,06:58,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.24411570,-119.07458398,320.08
10429,15630,38.58,11.31,27.28,53841.68,Metal Loss,External,10,0.020,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411511,-119.07458398,320.07
10430,15630,38.58,11.40,27.18,53841.78,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411477,-119.07458398,320.07
10431,15630,38.58,11.52,27.07,53841.89,Metal Loss,External,10,0.020,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411451,-119.07458398,320.07
10432,15630,38.58,11.67,26.92,53842.04,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411405,-119.07458398,320.07
10433,15630,38.58,11.68,26.91,53842.05,Metal Loss Group,External,10,0.020,0.9,0.9,06:58,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1673,2324,35.24411402,-119.07458398,320.07
10434,15630,38.58,11.73,26.85,53842.11,Metal Loss,External,11,0.022,0.3,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24411389,-119.07458398,320.07
10435,15630,38.58,11.81,26.78,53842.18,Metal Loss,External,10,0.020,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411371,-119.07458398,320.07
10436,15630,38.58,11.94,26.64,53842.32,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411330,-119.07458399,320.07
10437,15630,38.58,12.01,26.57,53842.39,Metal Loss,External,10,0.020,0.3,0.6,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411314,-119.07458399,320.07
10438,15630,38.58,12.30,26.29,53842.67,Metal Loss Group,External,10,0.020,1.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.24411226,-119.07458399,320.06
10439,15630,38.58,12.57,26.02,53842.94,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411151,-119.07458399,320.06
10440,15630,38.58,12.66,25.92,53843.04,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411129,-119.07458399,320.06
10441,15630,38.58,12.70,25.89,53843.07,Metal Loss,External,10,0.020,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411122,-119.07458399,320.06
10442,15630,38.58,12.87,25.72,53843.24,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411069,-119.07458400,320.06
10443,15630,38.58,12.88,25.71,53843.25,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411067,-119.07458400,320.06
10444,15630,38.58,12.92,25.67,53843.29,Metal Loss,External,10,0.020,0.3,0.6,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411058,-119.07458400,320.06
10445,15630,38.58,13.01,25.58,53843.38,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24411027,-119.07458400,320.06
10446,15630,38.58,13.16,25.42,53843.54,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410979,-119.07458400,320.06
10447,15630,38.58,13.28,25.30,53843.66,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410952,-119.07458400,320.06
10448,15630,38.58,13.30,25.29,53843.67,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410948,-119.07458400,320.05
10449,15630,38.58,13.37,25.21,53843.75,Metal Loss Group,External,10,0.020,1.2,0.7,04:50,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.24410919,-119.07458400,320.05
10450,15630,38.58,13.40,25.18,53843.78,Metal Loss Group,External,15,0.030,1.7,0.7,07:02,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1656,2301,35.24410913,-119.07458400,320.05
10451,15630,38.58,13.52,25.06,53843.90,Metal Loss,External,13,0.026,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24410884,-119.07458400,320.05
10452,15630,38.58,13.61,24.98,53843.98,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410853,-119.07458400,320.05
10453,15630,38.58,13.66,24.93,53844.03,Metal Loss,External,10,0.020,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410841,-119.07458400,320.05
10454,15630,38.58,13.69,24.90,53844.06,Metal Loss,External,10,0.020,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410834,-119.07458400,320.05
10455,15630,38.58,13.80,24.78,53844.18,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410807,-119.07458401,320.05
10456,15630,38.58,13.85,24.74,53844.22,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410787,-119.07458401,320.05
10457,15630,38.58,13.92,24.66,53844.30,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410768,-119.07458401,320.05
10458,15630,38.58,13.96,24.63,53844.33,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410760,-119.07458401,320.05
10459,15630,38.58,14.13,24.46,53844.50,Metal Loss,External,12,0.024,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24410709,-119.07458401,320.05
10460,15630,38.58,14.24,24.35,53844.61,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410683,-119.07458401,320.05
10461,15630,38.58,14.24,24.34,53844.62,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410682,-119.07458401,320.05
10462,15630,38.58,14.37,24.22,53844.74,Metal Loss,External,10,0.020,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410641,-119.07458401,320.04
10463,15630,38.58,14.44,24.14,53844.81,Metal Loss,External,11,0.022,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24410624,-119.07458401,320.04
10464,15630,38.58,14.46,24.12,53844.84,Metal Loss,External,10,0.020,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410619,-119.07458401,320.04
10465,15630,38.58,14.51,24.08,53844.88,Metal Loss Group,External,12,0.024,2.6,3.6,04:47,,ERW,0.203,X52,10.750,1402,,0.871,1610,2235,1650,2291,35.24410598,-119.07458401,320.04
10466,15630,38.58,14.52,24.07,53844.89,Metal Loss Group,External,20,0.041,1.4,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.865,1622,2252,1661,2306,35.24410596,-119.07458401,320.04
10467,15630,38.58,14.58,24.00,53844.96,Metal Loss,External,10,0.020,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410581,-119.07458401,320.04
10468,15630,38.58,14.58,24.00,53844.96,Metal Loss Group,External,10,0.020,2.2,0.9,02:53,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1660,2305,35.24410581,-119.07458401,320.04
10469,15630,38.58,14.76,23.82,53845.14,Metal Loss,External,10,0.020,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410528,-119.07458402,320.04
10470,15630,38.58,14.79,23.79,53845.17,Metal Loss Group,External,14,0.028,3.3,0.7,06:59,,ERW,0.203,X52,10.750,1402,,0.888,1580,2194,1650,2291,35.24410521,-119.07458402,320.04
10471,15630,38.58,14.83,23.76,53845.20,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24410512,-119.07458402,320.04
10472,15630,38.58,15.09,23.49,53845.47,Metal Loss Group,External,17,0.035,1.1,0.9,04:39,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1666,2314,35.24410438,-119.07458402,320.04
10473,15630,38.58,15.17,23.41,53845.54,Metal Loss,External,23,0.047,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24410408,-119.07458402,320.04
10474,15630,38.58,15.33,23.26,53845.70,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24410371,-119.07458402,320.04
10475,15630,38.58,20.20,18.39,53850.57,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24408967,-119.07458403,319.95
10476,15630,38.58,20.33,18.26,53850.70,Metal Loss,External,17,0.035,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24408936,-119.07458403,319.95
10477,15630,38.58,20.54,18.05,53850.91,Metal Loss Group,External,15,0.030,1.3,1.7,07:24,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1665,2313,35.24408876,-119.07458403,319.94
10478,15630,38.58,20.64,17.95,53851.01,Metal Loss,External,11,0.022,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24408844,-119.07458403,319.94
10479,15630,38.58,20.64,17.94,53851.02,Metal Loss Group,External,10,0.020,0.3,0.9,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408843,-119.07458403,319.94
10480,15630,38.58,20.65,17.93,53851.03,Metal Loss,External,10,0.020,0.3,0.6,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408840,-119.07458403,319.94
10481,15630,38.58,20.67,17.91,53851.04,Metal Loss Group,External,16,0.032,4.0,3.0,06:38,,ERW,0.203,X52,10.750,1402,,0.906,1548,2150,1615,2242,35.24408837,-119.07458403,319.94
10482,15630,38.58,20.70,17.89,53851.07,Metal Loss,External,10,0.020,0.3,0.6,00:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408831,-119.07458403,319.94
10483,15630,38.58,20.72,17.87,53851.09,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408825,-119.07458403,319.94
10484,15630,38.58,20.77,17.81,53851.15,Metal Loss,External,10,0.020,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408801,-119.07458402,319.94
10485,15630,38.58,20.83,17.75,53851.21,Metal Loss Group,External,10,0.020,1.6,1.0,10:58,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.24408789,-119.07458402,319.94
10486,15630,38.58,20.83,17.75,53851.21,Metal Loss,External,15,0.030,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24408789,-119.07458402,319.94
10487,15630,38.58,20.83,17.75,53851.21,Metal Loss Group,External,10,0.020,1.4,1.8,00:34,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.24408788,-119.07458402,319.94
10488,15630,38.58,20.86,17.72,53851.24,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408781,-119.07458402,319.94
10489,15630,38.58,20.89,17.70,53851.26,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408774,-119.07458402,319.94
10490,15630,38.58,20.91,17.68,53851.28,Metal Loss,External,11,0.022,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24408769,-119.07458402,319.94
10491,15630,38.58,21.03,17.56,53851.40,Metal Loss,External,17,0.035,0.4,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.24408731,-119.07458402,319.93
10492,15630,38.58,21.05,17.54,53851.42,Metal Loss,External,10,0.020,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408726,-119.07458402,319.93
10493,15630,38.58,21.08,17.51,53851.45,Metal Loss,External,10,0.020,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408719,-119.07458402,319.93
10494,15630,38.58,21.08,17.50,53851.46,Metal Loss,External,10,0.020,0.3,0.6,09:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408718,-119.07458402,319.93
10495,15630,38.58,21.08,17.50,53851.46,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408718,-119.07458402,319.93
10496,15630,38.58,21.11,17.48,53851.48,Metal Loss,External,13,0.026,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24408712,-119.07458402,319.93
10497,15630,38.58,21.12,17.47,53851.49,Metal Loss,External,10,0.020,0.3,0.6,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408711,-119.07458402,319.93
10498,15630,38.58,21.13,17.45,53851.51,Metal Loss Group,External,16,0.032,5.0,4.1,06:01,,ERW,0.203,X52,10.750,1402,,0.916,1531,2127,1618,2247,35.24408706,-119.07458402,319.93
10499,15630,38.58,21.23,17.35,53851.61,Metal Loss,External,10,0.020,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408673,-119.07458402,319.93
10500,15630,38.58,21.30,17.29,53851.67,Metal Loss Group,External,14,0.028,2.6,5.6,04:07,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1630,2264,35.24408658,-119.07458402,319.93
10501,15630,38.58,21.35,17.24,53851.72,Metal Loss Group,External,10,0.020,2.4,1.3,08:55,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1660,2305,35.24408647,-119.07458402,319.93
10502,15630,38.58,21.42,17.17,53851.79,Metal Loss,External,13,0.026,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24408629,-119.07458402,319.92
10503,15630,38.58,21.44,17.15,53851.81,Metal Loss,External,10,0.020,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408614,-119.07458402,319.92
10504,15630,38.58,21.46,17.13,53851.83,Metal Loss Group,External,12,0.024,1.3,2.8,10:28,At Seam,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1668,2317,35.24408610,-119.07458402,319.92
10505,15630,38.58,21.56,17.02,53851.94,Metal Loss,External,10,0.020,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408586,-119.07458402,319.92
10506,15630,38.58,21.60,16.99,53851.97,Metal Loss,External,11,0.022,0.3,0.6,00:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24408579,-119.07458402,319.92
10507,15630,38.58,21.61,16.98,53851.98,Metal Loss,External,10,0.020,0.4,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24408576,-119.07458402,319.92
10508,15630,38.58,21.61,16.98,53851.98,Metal Loss,External,10,0.020,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408576,-119.07458402,319.92
10509,15630,38.58,21.61,16.98,53851.98,Metal Loss Group,External,20,0.041,5.9,9.0,03:55,,ERW,0.203,X52,10.750,1402,,0.948,1479,2054,1585,2202,35.24408576,-119.07458402,319.92
10510,15630,38.58,21.64,16.95,53852.01,Metal Loss Group,External,12,0.024,0.8,1.8,06:43,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1672,2322,35.24408569,-119.07458402,319.92
10511,15630,38.58,21.68,16.91,53852.05,Metal Loss,External,11,0.022,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24408549,-119.07458402,319.92
10512,15630,38.58,21.69,16.89,53852.07,Metal Loss,External,10,0.020,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408546,-119.07458402,319.92
10513,15630,38.58,21.72,16.87,53852.09,Metal Loss Group,External,10,0.020,1.6,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.24408540,-119.07458402,319.92
10514,15630,38.58,21.74,16.85,53852.11,Metal Loss,External,10,0.020,0.4,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24408535,-119.07458402,319.92
10515,15630,38.58,21.78,16.80,53852.16,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408526,-119.07458402,319.92
10516,15630,38.58,21.86,16.72,53852.24,Metal Loss,External,10,0.020,0.3,0.6,11:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408506,-119.07458402,319.91
10517,15630,38.58,21.87,16.71,53852.25,Metal Loss,External,10,0.020,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408505,-119.07458402,319.91
10518,15630,38.58,21.93,16.66,53852.30,Metal Loss,External,10,0.020,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408479,-119.07458401,319.91
10519,15630,38.58,21.97,16.62,53852.34,Metal Loss,External,12,0.024,0.3,0.6,00:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24408470,-119.07458401,319.91
10520,15630,38.58,21.98,16.61,53852.35,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408467,-119.07458401,319.91
10521,15630,38.58,22.00,16.59,53852.37,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408463,-119.07458401,319.91
10522,15630,38.58,22.12,16.46,53852.50,Metal Loss,External,11,0.022,0.3,0.6,09:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24408424,-119.07458401,319.91
10523,15630,38.58,22.14,16.45,53852.51,Metal Loss,External,12,0.024,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24408420,-119.07458401,319.91
10524,15630,38.58,22.24,16.34,53852.62,Metal Loss,External,11,0.022,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24408396,-119.07458401,319.90
10525,15630,38.58,22.26,16.32,53852.64,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408392,-119.07458401,319.90
10526,15630,38.58,22.31,16.28,53852.68,Metal Loss,External,12,0.024,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24408380,-119.07458401,319.90
10527,15630,38.58,22.37,16.22,53852.74,Metal Loss,External,12,0.024,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24408356,-119.07458401,319.90
10528,15630,38.58,22.44,16.14,53852.82,Metal Loss Group,External,10,0.020,2.4,4.4,05:43,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1650,2291,35.24408339,-119.07458401,319.90
10529,15630,38.58,22.53,16.06,53852.90,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408319,-119.07458401,319.90
10530,15630,38.58,22.57,16.01,53852.95,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408298,-119.07458401,319.90
10531,15630,38.58,22.60,15.98,53852.98,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408289,-119.07458401,319.90
10532,15630,38.58,22.68,15.91,53853.05,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408271,-119.07458401,319.89
10533,15630,38.58,22.69,15.90,53853.06,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408270,-119.07458401,319.89
10534,15630,38.58,22.76,15.82,53853.14,Metal Loss,External,15,0.030,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24408242,-119.07458401,319.89
10535,15630,38.58,22.80,15.79,53853.17,Metal Loss,External,10,0.020,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408235,-119.07458401,319.89
10536,15630,38.58,22.86,15.73,53853.23,Metal Loss,External,10,0.020,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408220,-119.07458401,319.89
10537,15630,38.58,22.88,15.70,53853.26,Metal Loss,External,10,0.020,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408214,-119.07458401,319.89
