"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
10538,15630,38.58,22.91,15.68,53853.28,Metal Loss Group,External,10,0.020,1.5,0.7,07:01,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.24408208,-119.07458401,319.89
10539,15630,38.58,22.93,15.66,53853.30,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408203,-119.07458401,319.89
10540,15630,38.58,22.94,15.64,53853.32,Metal Loss Group,External,11,0.022,1.5,2.0,04:04,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1663,2310,35.24408199,-119.07458401,319.89
10541,15630,38.58,22.98,15.60,53853.36,Metal Loss Group,External,10,0.020,1.1,0.9,01:16,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.24408179,-119.07458401,319.89
10542,15630,38.58,23.00,15.58,53853.38,Metal Loss,External,10,0.020,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408174,-119.07458401,319.89
10543,15630,38.58,23.11,15.47,53853.49,Metal Loss,External,10,0.020,0.3,0.6,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408149,-119.07458400,319.88
10544,15630,38.58,23.12,15.46,53853.50,Metal Loss Group,External,12,0.024,0.9,2.1,07:10,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.24408147,-119.07458400,319.88
10545,15630,38.58,23.13,15.46,53853.50,Metal Loss,External,10,0.020,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408146,-119.07458400,319.88
10546,15630,38.58,23.16,15.42,53853.54,Metal Loss,External,12,0.024,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24408138,-119.07458400,319.88
10547,15630,38.58,23.21,15.38,53853.58,Metal Loss,External,10,0.020,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408117,-119.07458400,319.88
10548,15630,38.58,23.24,15.35,53853.61,Metal Loss,External,13,0.026,0.3,0.6,11:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24408110,-119.07458400,319.88
10549,15630,38.58,23.24,15.34,53853.62,Metal Loss Group,External,10,0.020,0.7,1.0,09:10,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.24408108,-119.07458400,319.88
10550,15630,38.58,23.30,15.29,53853.67,Metal Loss Group,External,14,0.028,1.1,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1669,2318,35.24408095,-119.07458400,319.88
10551,15630,38.58,23.42,15.17,53853.79,Metal Loss,External,14,0.028,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24408057,-119.07458400,319.88
10552,15630,38.58,23.43,15.16,53853.80,Metal Loss Group,External,10,0.020,1.3,1.8,07:58,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1671,2321,35.24408055,-119.07458400,319.88
10553,15630,38.58,23.55,15.04,53853.92,Metal Loss Group,External,10,0.020,0.4,2.4,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24408025,-119.07458400,319.87
10554,15630,38.58,23.56,15.02,53853.94,Metal Loss,External,10,0.020,0.3,0.6,00:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24408022,-119.07458400,319.87
10555,15630,38.58,23.59,15.00,53853.96,Metal Loss Group,External,10,0.020,1.6,1.3,04:01,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.24408017,-119.07458400,319.87
10556,15630,38.58,23.62,14.97,53853.99,Metal Loss Group,External,14,0.028,2.5,2.4,07:04,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1651,2293,35.24408010,-119.07458400,319.87
10557,15630,38.58,23.68,14.90,53854.06,Metal Loss,External,10,0.020,0.3,0.6,10:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407986,-119.07458400,319.87
10558,15630,38.58,23.69,14.89,53854.07,Metal Loss,External,10,0.020,0.3,0.6,11:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407982,-119.07458400,319.87
10559,15630,38.58,23.72,14.86,53854.10,Metal Loss,External,13,0.026,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24407976,-119.07458400,319.87
10560,15630,38.58,23.80,14.78,53854.18,Metal Loss,External,10,0.020,0.3,0.6,11:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407955,-119.07458400,319.87
10561,15630,38.58,23.87,14.71,53854.25,Metal Loss,External,12,0.024,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24407929,-119.07458400,319.87
10562,15630,38.58,23.99,14.59,53854.37,Metal Loss Group,External,11,0.022,0.4,2.1,07:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.24407900,-119.07458400,319.86
10563,15630,38.58,24.01,14.57,53854.39,Metal Loss,External,10,0.020,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407895,-119.07458400,319.86
10564,15630,38.58,24.06,14.52,53854.44,Metal Loss,External,11,0.022,0.3,0.6,11:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24407884,-119.07458400,319.86
10565,15630,38.58,24.10,14.49,53854.47,Metal Loss,External,10,0.020,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407867,-119.07458400,319.86
10566,15630,38.58,24.15,14.43,53854.53,Metal Loss Group,External,13,0.026,3.7,2.8,07:01,,ERW,0.203,X52,10.750,1402,,0.888,1579,2194,1624,2256,35.24407854,-119.07458400,319.86
10567,15630,38.58,24.15,14.43,53854.53,Metal Loss,External,10,0.020,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407854,-119.07458400,319.86
10568,15630,38.58,24.18,14.41,53854.55,Metal Loss,External,10,0.020,0.3,0.6,10:25,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407847,-119.07458400,319.86
10569,15630,38.58,24.27,14.32,53854.64,Metal Loss Group,External,10,0.020,1.1,1.7,00:49,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.24407826,-119.07458400,319.86
10570,15630,38.58,24.28,14.30,53854.66,Metal Loss Group,External,10,0.020,1.4,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.24407823,-119.07458400,319.86
10571,15630,38.58,24.30,14.28,53854.68,Metal Loss,External,10,0.020,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407808,-119.07458399,319.86
10572,15630,38.58,24.40,14.18,53854.78,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407784,-119.07458399,319.85
10573,15630,38.58,24.52,14.06,53854.90,Metal Loss,External,10,0.020,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407745,-119.07458399,319.85
10574,15630,38.58,24.57,14.02,53854.94,Metal Loss,External,12,0.024,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24407735,-119.07458399,319.85
10575,15630,38.58,24.59,14.00,53854.96,Metal Loss,External,10,0.020,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407730,-119.07458399,319.85
10576,15630,38.58,24.63,13.96,53855.00,Metal Loss Group,External,10,0.020,0.9,1.0,07:28,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1669,2318,35.24407720,-119.07458399,319.85
10577,15630,38.58,24.63,13.95,53855.01,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407720,-119.07458399,319.85
10578,15630,38.58,24.64,13.95,53855.01,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407719,-119.07458399,319.85
10579,15630,38.58,24.65,13.94,53855.02,Metal Loss Group,External,10,0.020,0.6,2.0,11:07,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.24407715,-119.07458399,319.85
10580,15630,38.58,24.65,13.93,53855.03,Metal Loss,External,10,0.020,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407714,-119.07458399,319.85
10581,15630,38.58,24.72,13.86,53855.10,Metal Loss Group,External,10,0.020,0.4,2.2,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24407698,-119.07458399,319.85
10582,15630,38.58,24.80,13.79,53855.17,Metal Loss Group,External,11,0.022,1.3,0.9,07:31,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1669,2319,35.24407671,-119.07458399,319.84
10583,15630,38.58,24.83,13.75,53855.21,Metal Loss,External,10,0.020,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407663,-119.07458399,319.84
10584,15630,38.58,24.87,13.71,53855.25,Metal Loss,External,11,0.022,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24407656,-119.07458399,319.84
10585,15630,38.58,24.95,13.64,53855.32,Metal Loss Group,External,12,0.024,0.5,1.8,10:34,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24407638,-119.07458399,319.84
10586,15630,38.58,25.01,13.58,53855.38,Metal Loss,External,10,0.020,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407612,-119.07458399,319.84
10587,15630,38.58,25.01,13.57,53855.39,Metal Loss Group,External,11,0.022,2.6,2.0,07:25,,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1659,2304,35.24407610,-119.07458399,319.84
10588,15630,38.58,25.02,13.56,53855.40,Metal Loss,External,10,0.020,0.3,0.6,09:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407607,-119.07458399,319.84
10589,15630,38.58,25.03,13.56,53855.40,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407606,-119.07458399,319.84
10590,15630,38.58,25.11,13.48,53855.48,Metal Loss,External,10,0.020,0.3,0.6,00:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407588,-119.07458399,319.84
10591,15630,38.58,25.24,13.34,53855.62,Metal Loss,External,10,0.020,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407546,-119.07458399,319.83
10592,15630,38.58,25.25,13.34,53855.62,Metal Loss,External,12,0.024,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24407546,-119.07458399,319.83
10593,15630,38.58,25.30,13.28,53855.68,Metal Loss,External,10,0.020,0.3,0.6,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407533,-119.07458399,319.83
10594,15630,38.58,25.34,13.24,53855.72,Metal Loss,External,10,0.020,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407524,-119.07458399,319.83
10595,15630,38.58,25.35,13.23,53855.73,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407522,-119.07458399,319.83
10596,15630,38.58,25.38,13.20,53855.76,Metal Loss,External,10,0.020,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407515,-119.07458399,319.83
10597,15630,38.58,25.39,13.19,53855.77,Metal Loss,External,12,0.024,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24407512,-119.07458399,319.83
10598,15630,38.58,25.51,13.08,53855.88,Metal Loss Group,External,11,0.022,1.1,3.0,00:15,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1665,2312,35.24407474,-119.07458398,319.83
10599,15630,38.58,25.52,13.07,53855.89,Metal Loss,External,13,0.026,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24407472,-119.07458398,319.83
10600,15630,38.58,25.53,13.06,53855.90,Metal Loss Group,External,10,0.020,0.9,2.2,03:51,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.24407470,-119.07458398,319.83
10601,15630,38.58,25.54,13.05,53855.91,Metal Loss,External,10,0.020,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407468,-119.07458398,319.83
10602,15630,38.58,25.64,12.95,53856.01,Metal Loss Group,External,11,0.022,1.2,2.2,07:33,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2320,35.24407432,-119.07458398,319.82
10603,15630,38.58,25.65,12.94,53856.02,Metal Loss,External,10,0.020,0.3,0.6,09:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407429,-119.07458398,319.82
10604,15630,38.58,25.71,12.88,53856.08,Metal Loss,External,10,0.020,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407416,-119.07458398,319.82
10605,15630,38.58,25.76,12.82,53856.14,Metal Loss,External,10,0.020,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407403,-119.07458398,319.82
10606,15630,38.58,25.85,12.74,53856.22,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407373,-119.07458398,319.82
10607,15630,38.58,25.98,12.60,53856.35,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407343,-119.07458398,319.82
10608,15630,38.58,26.01,12.58,53856.38,Metal Loss Group,External,10,0.020,1.0,1.7,10:37,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.24407336,-119.07458398,319.82
10609,15630,38.58,26.10,12.48,53856.48,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407303,-119.07458398,319.81
10610,15630,38.58,26.14,12.44,53856.52,Metal Loss,External,10,0.020,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407292,-119.07458398,319.81
10611,15630,38.58,26.16,12.42,53856.54,Metal Loss,External,11,0.022,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24407288,-119.07458398,319.81
10612,15630,38.58,26.20,12.39,53856.57,Metal Loss,External,12,0.024,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24407280,-119.07458398,319.81
10613,15630,38.58,26.21,12.38,53856.58,Metal Loss,External,10,0.020,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407278,-119.07458398,319.81
10614,15630,38.58,26.32,12.26,53856.70,Metal Loss Group,External,11,0.022,1.4,1.4,03:43,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1669,2319,35.24407238,-119.07458398,319.81
10615,15630,38.58,26.34,12.25,53856.71,Metal Loss,External,10,0.020,0.3,0.6,11:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407235,-119.07458398,319.81
10616,15630,38.58,26.35,12.23,53856.73,Metal Loss,External,10,0.020,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407231,-119.07458398,319.81
10617,15630,38.58,26.41,12.17,53856.79,Metal Loss Group,External,10,0.020,1.4,0.7,09:10,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.24407217,-119.07458398,319.81
10618,15630,38.58,26.47,12.11,53856.85,Metal Loss,External,10,0.020,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407202,-119.07458398,319.80
10619,15630,38.58,26.47,12.11,53856.85,Metal Loss,External,10,0.020,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407202,-119.07458398,319.80
10620,15630,38.58,26.50,12.09,53856.87,Metal Loss,External,10,0.020,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407197,-119.07458398,319.80
10621,15630,38.58,26.56,12.02,53856.94,Metal Loss,External,10,0.020,0.3,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407175,-119.07458398,319.80
10622,15630,38.58,26.65,11.94,53857.02,Metal Loss Group,External,10,0.020,2.4,2.2,09:04,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1660,2305,35.24407155,-119.07458398,319.80
10623,15630,38.58,26.68,11.90,53857.06,Metal Loss,External,10,0.020,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407147,-119.07458397,319.80
10624,15630,38.58,26.76,11.83,53857.13,Metal Loss,External,10,0.020,0.3,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407118,-119.07458397,319.80
10625,15630,38.58,26.79,11.79,53857.17,Metal Loss,External,10,0.020,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407111,-119.07458397,319.80
10626,15630,38.58,26.91,11.68,53857.28,Metal Loss,External,10,0.020,0.3,0.6,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407085,-119.07458397,319.79
10627,15630,38.58,26.95,11.64,53857.32,Metal Loss,External,10,0.020,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407062,-119.07458397,319.79
10628,15630,38.58,26.96,11.62,53857.34,Metal Loss,External,10,0.020,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407060,-119.07458397,319.79
10629,15630,38.58,26.98,11.61,53857.35,Metal Loss,External,13,0.026,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24407057,-119.07458397,319.79
10630,15630,38.58,27.02,11.56,53857.40,Metal Loss,External,10,0.020,0.3,0.6,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407046,-119.07458397,319.79
10631,15630,38.58,27.05,11.54,53857.42,Metal Loss,External,12,0.024,0.3,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24407041,-119.07458397,319.79
10632,15630,38.58,27.11,11.47,53857.49,Metal Loss Group,External,10,0.020,1.4,0.7,03:59,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.24407024,-119.07458397,319.79
10633,15630,38.58,27.15,11.43,53857.53,Metal Loss,External,10,0.020,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24407016,-119.07458397,319.79
10634,15630,38.58,27.17,11.41,53857.55,Metal Loss,External,14,0.028,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24406999,-119.07458397,319.79
10635,15630,38.58,27.21,11.38,53857.58,Metal Loss,External,10,0.020,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24406992,-119.07458397,319.79
10636,15630,38.58,27.35,11.23,53857.73,Metal Loss,External,10,0.020,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24406957,-119.07458397,319.78
10637,15630,38.58,27.37,11.22,53857.74,Metal Loss,External,10,0.020,0.3,0.6,09:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24406954,-119.07458397,319.78
10638,15630,38.58,27.38,11.20,53857.75,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24406939,-119.07458397,319.78
10639,15630,38.58,27.41,11.18,53857.78,Metal Loss,External,10,0.020,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24406932,-119.07458397,319.78
10640,15630,38.58,27.44,11.15,53857.81,Metal Loss,External,10,0.020,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24406925,-119.07458397,319.78
10641,15630,38.58,27.56,11.03,53857.93,Metal Loss,External,10,0.020,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24406894,-119.07458397,319.78
10642,15630,38.58,27.64,10.94,53858.02,Metal Loss Group,External,18,0.037,1.3,1.0,09:37,,ERW,0.203,X52,10.750,1402,,0.858,1633,2268,1664,2312,35.24406866,-119.07458397,319.78
10643,15630,38.58,27.65,10.93,53858.03,Metal Loss,External,12,0.024,0.3,0.6,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24406864,-119.07458397,319.78
10644,15630,38.58,27.71,10.87,53858.09,Metal Loss,External,14,0.028,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24406850,-119.07458397,319.77
10645,15630,38.58,27.71,10.87,53858.09,Metal Loss,External,15,0.030,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24406850,-119.07458397,319.77
10646,15630,38.58,27.72,10.87,53858.09,Metal Loss,External,19,0.039,0.3,0.6,00:13,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24406849,-119.07458397,319.77
10647,15630,38.58,27.73,10.85,53858.11,Metal Loss Group,External,19,0.039,0.8,1.8,08:22,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1664,2311,35.24406846,-119.07458397,319.77
10648,15630,38.58,27.74,10.85,53858.11,Metal Loss,External,22,0.045,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.24406845,-119.07458397,319.77
10649,15630,38.58,27.92,10.66,53858.30,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24406792,-119.07458396,319.77
10650,15640,36.59,38.58,36.59,53868.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:01,,,,,,35.24403762,-119.07458387,319.52
10651,15650,38.59,36.59,38.59,53905.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.24393359,-119.07458338,319.48
10652,15650,38.59,1.67,36.92,53907.22,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24392870,-119.07458335,319.51
10653,15650,38.59,6.12,32.47,53911.67,Metal Loss,External,10,0.020,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24391607,-119.07458329,319.60
10654,15650,38.59,6.23,32.37,53911.77,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24391584,-119.07458329,319.60
10655,15650,38.59,6.26,32.34,53911.80,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24391578,-119.07458329,319.60
10656,15650,38.59,7.08,31.52,53912.62,Metal Loss Group,External,10,0.020,1.5,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.24391341,-119.07458328,319.62
10657,15650,38.59,7.42,31.18,53912.96,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24391241,-119.07458327,319.62
10658,15650,38.59,7.76,30.83,53913.31,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24391147,-119.07458327,319.63
10659,15650,38.59,7.77,30.82,53913.32,Metal Loss,External,14,0.028,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24391145,-119.07458327,319.63
10660,15650,38.59,7.97,30.62,53913.52,Metal Loss,External,11,0.022,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24391087,-119.07458327,319.63
10661,15650,38.59,8.12,30.47,53913.67,Metal Loss Group,External,10,0.020,0.5,1.6,06:25,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24391044,-119.07458326,319.64
10662,15650,38.59,8.33,30.27,53913.87,Metal Loss,External,10,0.020,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24390982,-119.07458326,319.64
10663,15650,38.59,8.45,30.14,53914.00,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24390952,-119.07458326,319.64
10664,15650,38.59,8.56,30.03,53914.11,Metal Loss,External,11,0.022,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24390916,-119.07458326,319.65
10665,15650,38.59,9.16,29.43,53914.71,Metal Loss,External,10,0.020,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24390755,-119.07458325,319.66
10666,15650,38.59,9.36,29.24,53914.90,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24390699,-119.07458325,319.66
10667,15650,38.59,14.52,24.07,53920.07,Metal Loss,External,10,0.020,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24389225,-119.07458316,319.70
10668,15650,38.59,15.11,23.49,53920.65,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24389064,-119.07458314,319.69
10669,15650,38.59,15.25,23.34,53920.80,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24389021,-119.07458314,319.69
10670,15650,38.59,15.51,23.08,53921.06,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24388947,-119.07458314,319.69
10671,15650,38.59,16.38,22.21,53921.93,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24388700,-119.07458312,319.69
10672,15650,38.59,17.11,21.48,53922.66,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24388497,-119.07458310,319.69
10673,15650,38.59,17.32,21.27,53922.87,Metal Loss Group,External,11,0.022,0.4,1.8,03:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.24388436,-119.07458310,319.69
10674,15650,38.59,17.51,21.09,53923.05,Metal Loss,External,10,0.020,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24388382,-119.07458310,319.69
10675,15650,38.59,17.79,20.80,53923.34,Metal Loss Group,External,10,0.020,1.1,0.7,03:48,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.24388293,-119.07458309,319.69
10676,15650,38.59,18.27,20.32,53923.82,Metal Loss,External,12,0.024,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24388157,-119.07458308,319.69
10677,15650,38.59,19.84,18.75,53925.39,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24387713,-119.07458305,319.69
10678,15650,38.59,25.31,13.28,53930.86,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24386158,-119.07458294,319.68
10679,15650,38.59,25.46,13.14,53931.00,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24386124,-119.07458294,319.68
10680,15650,38.59,37.79,0.80,53943.34,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24382620,-119.07458283,319.50
10681,15650,38.59,37.80,0.79,53943.35,Metal Loss,External,12,0.024,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24382618,-119.07458283,319.50
10682,15650,38.59,38.36,0.23,53943.91,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24382451,-119.07458282,319.48
10683,15650,38.59,38.37,0.23,53943.91,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24382450,-119.07458282,319.48
10684,15650,38.59,38.37,0.23,53943.91,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24382450,-119.07458282,319.48
10685,15650,38.59,38.37,0.22,53943.92,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24382448,-119.07458282,319.48
10686,15650,38.59,38.48,0.11,53944.03,Metal Loss Group,External,12,0.024,1.1,1.0,06:24,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2320,35.24382424,-119.07458282,319.48
10687,15650,38.59,38.52,0.08,53944.06,Metal Loss Group,External,22,0.045,2.8,4.0,04:30,At Weld,ERW,0.203,X52,10.750,1402,,0.915,1533,2129,1606,2231,35.24382414,-119.07458282,319.48
10688,15660,38.75,38.59,38.75,53944.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:37,,,,,,35.24382387,-119.07458282,319.48
10689,15660,38.75,0.27,38.48,53944.41,Metal Loss Group,External,10,0.020,1.1,1.0,05:51,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1671,2321,35.24382308,-119.07458282,319.47
10690,15660,38.75,38.20,0.54,53982.34,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24371528,-119.07458296,318.75
10691,15670,31.96,38.75,31.96,53982.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:59,,,,,,35.24371375,-119.07458297,318.75
10692,15670,31.96,0.65,31.31,53983.54,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24371184,-119.07458299,318.74
10693,15670,31.96,10.83,21.13,53993.72,Metal Loss,External,10,0.020,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24368295,-119.07458320,318.68
10694,15670,31.96,11.35,20.61,53994.24,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24368141,-119.07458321,318.68
10695,15670,31.96,12.17,19.79,53995.06,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24367916,-119.07458323,318.67
10696,15670,31.96,12.37,19.59,53995.25,Metal Loss,External,10,0.020,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24367859,-119.07458323,318.67
10697,15670,31.96,31.90,0.06,54014.79,Metal Loss,External,15,0.030,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24362306,-119.07458356,318.58
10698,15680,38.47,31.96,38.47,54014.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:53,,,,,,35.24362294,-119.07458356,318.58
10699,15680,38.47,0.09,38.37,54014.94,Metal Loss,External,12,0.024,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24362260,-119.07458356,318.58
10700,15690,34.01,38.47,34.01,54053.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:24,,,,,,35.24351343,-119.07458334,318.60
10701,15690,34.01,11.02,22.99,54064.33,Metal Loss Group,External,15,0.030,0.7,3.6,05:29,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2319,35.24348223,-119.07458312,318.58
10702,15690,34.01,15.69,18.32,54069.00,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24346905,-119.07458299,318.54
10703,15690,34.01,18.12,15.89,54071.43,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24346197,-119.07458292,318.53
10704,15690,34.01,18.89,15.12,54072.20,Metal Loss Group,External,11,0.022,1.3,6.6,04:27,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1652,2295,35.24345983,-119.07458290,318.52
10705,15690,34.01,18.93,15.08,54072.24,Metal Loss,External,11,0.022,0.9,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1664,2311,35.24345972,-119.07458290,318.52
10706,15690,34.01,18.94,15.07,54072.25,Metal Loss,External,10,0.020,0.9,0.5,08:21,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.24345972,-119.07458290,318.52
10707,15690,34.01,26.68,7.33,54079.99,Metal Loss Group,External,10,0.020,1.1,7.5,05:37,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1659,2304,35.24343776,-119.07458269,318.46
10708,15700,38.40,34.01,38.40,54087.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.24341698,-119.07458254,318.46
10709,15700,38.40,36.38,2.01,54123.70,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24331362,-119.07458193,318.42
10710,15710,38.41,38.40,38.41,54125.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.24330774,-119.07458191,318.42
10711,15710,38.41,3.78,34.63,54129.50,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24329679,-119.07458187,318.40
10712,15710,38.41,4.18,34.23,54129.90,Metal Loss Group,External,14,0.028,2.6,2.4,03:40,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1657,2301,35.24329572,-119.07458186,318.40
10713,15710,38.41,4.36,34.05,54130.08,Metal Loss,External,10,0.020,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24329523,-119.07458186,318.40
10714,15710,38.41,4.56,33.86,54130.27,Metal Loss,External,11,0.022,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24329464,-119.07458186,318.40
10715,15710,38.41,4.59,33.82,54130.31,Metal Loss,External,10,0.020,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24329457,-119.07458186,318.40
10716,15710,38.41,4.76,33.66,54130.47,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24329408,-119.07458186,318.40
10717,15710,38.41,4.88,33.53,54130.60,Metal Loss Group,External,10,0.020,0.4,0.9,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24329367,-119.07458185,318.40
10718,15710,38.41,5.09,33.32,54130.81,Metal Loss,External,11,0.022,0.3,0.6,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24329309,-119.07458185,318.40
10719,15710,38.41,5.22,33.20,54130.93,Metal Loss,External,10,0.020,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24329278,-119.07458185,318.40
10720,15710,38.41,5.33,33.08,54131.05,Metal Loss Group,External,10,0.020,0.6,1.6,01:14,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.24329240,-119.07458185,318.40
10721,15710,38.41,5.49,32.92,54131.21,Metal Loss,External,10,0.020,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24329204,-119.07458185,318.40
10722,15710,38.41,5.54,32.87,54131.26,Metal Loss Group,External,14,0.028,3.9,6.2,03:33,,ERW,0.203,X52,10.750,1402,,0.895,1567,2177,1628,2261,35.24329182,-119.07458185,318.40
10723,15710,38.41,5.64,32.77,54131.36,Metal Loss,External,12,0.024,0.4,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.24329159,-119.07458185,318.39
10724,15710,38.41,6.06,32.36,54131.77,Metal Loss,External,10,0.020,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24329039,-119.07458184,318.39
10725,15710,38.41,12.13,26.28,54137.85,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24327316,-119.07458178,318.37
10726,15710,38.41,14.78,23.63,54140.50,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24326569,-119.07458175,318.36
10727,15710,38.41,16.44,21.98,54142.15,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24326106,-119.07458175,318.35
10728,15710,38.41,18.55,19.86,54144.27,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325505,-119.07458176,318.33
10729,15710,38.41,18.68,19.73,54144.40,Metal Loss Group,External,11,0.022,1.0,3.0,04:23,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1665,2312,35.24325463,-119.07458176,318.33
10730,15710,38.41,18.93,19.49,54144.64,Metal Loss Group,External,12,0.024,4.9,4.0,03:59,,ERW,0.203,X52,10.750,1402,,0.892,1572,2184,1639,2276,35.24325393,-119.07458176,318.33
10731,15710,38.41,19.16,19.25,54144.88,Metal Loss,External,11,0.022,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24325328,-119.07458176,318.33
10732,15710,38.41,19.29,19.13,54145.00,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325300,-119.07458176,318.33
10733,15710,38.41,19.44,18.98,54145.15,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325253,-119.07458176,318.33
10734,15710,38.41,19.44,18.97,54145.16,Metal Loss Group,External,10,0.020,1.5,2.0,04:29,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1668,2316,35.24325252,-119.07458176,318.33
10735,15710,38.41,19.67,18.74,54145.39,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325188,-119.07458176,318.32
10736,15710,38.41,19.75,18.66,54145.47,Metal Loss Group,External,10,0.020,0.3,2.2,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325157,-119.07458176,318.32
10737,15710,38.41,19.90,18.51,54145.62,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325122,-119.07458176,318.32
10738,15710,38.41,19.92,18.49,54145.64,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325119,-119.07458176,318.32
10739,15710,38.41,19.98,18.44,54145.69,Metal Loss Group,External,10,0.020,0.8,2.2,04:38,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.24325094,-119.07458176,318.32
10740,15710,38.41,20.13,18.28,54145.85,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24325059,-119.07458176,318.32
10741,15710,38.41,20.29,18.13,54146.00,Metal Loss Group,External,10,0.020,1.2,1.6,04:29,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.24325009,-119.07458176,318.32
10742,15710,38.41,20.40,18.01,54146.12,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324973,-119.07458176,318.32
10743,15710,38.41,20.48,17.94,54146.19,Metal Loss Group,External,12,0.024,3.8,4.0,03:51,,ERW,0.203,X52,10.750,1402,,0.884,1586,2202,1640,2278,35.24324955,-119.07458176,318.32
10744,15710,38.41,20.48,17.93,54146.20,Metal Loss Group,External,10,0.020,0.7,1.3,06:06,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.24324954,-119.07458176,318.32
10745,15710,38.41,20.71,17.70,54146.43,Metal Loss,External,13,0.026,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24324888,-119.07458176,318.32
10746,15710,38.41,20.81,17.60,54146.53,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324865,-119.07458176,318.32
10747,15710,38.41,21.02,17.39,54146.74,Metal Loss Group,External,13,0.026,0.4,2.4,05:56,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.24324806,-119.07458176,318.31
10748,15710,38.41,21.05,17.36,54146.77,Metal Loss Group,External,14,0.028,0.5,1.8,04:32,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1679,2331,35.24324798,-119.07458176,318.31
10749,15710,38.41,21.14,17.27,54146.86,Metal Loss Group,External,10,0.020,0.4,2.1,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24324767,-119.07458176,318.31
10750,15710,38.41,21.26,17.15,54146.98,Metal Loss,External,14,0.028,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24324739,-119.07458176,318.31
10751,15710,38.41,21.39,17.02,54147.11,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324698,-119.07458176,318.31
10752,15710,38.41,21.39,17.02,54147.11,Metal Loss Group,External,10,0.020,1.3,2.1,04:27,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.24324698,-119.07458176,318.31
10753,15710,38.41,21.52,16.89,54147.24,Metal Loss Group,External,10,0.020,1.4,2.6,06:02,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1665,2313,35.24324656,-119.07458176,318.31
10754,15710,38.41,21.66,16.75,54147.38,Metal Loss Group,External,10,0.020,1.3,0.9,04:53,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.24324622,-119.07458176,318.31
10755,15710,38.41,21.79,16.62,54147.51,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324579,-119.07458176,318.31
10756,15710,38.41,21.97,16.44,54147.69,Metal Loss,External,12,0.024,0.4,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.24324529,-119.07458176,318.31
10757,15710,38.41,22.05,16.36,54147.77,Metal Loss Group,External,11,0.022,2.8,4.5,04:57,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1642,2280,35.24324509,-119.07458176,318.31
10758,15710,38.41,22.19,16.22,54147.91,Metal Loss Group,External,10,0.020,0.9,0.7,03:54,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.24324464,-119.07458176,318.30
10759,15710,38.41,22.43,15.98,54148.15,Metal Loss,External,13,0.026,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24324397,-119.07458176,318.30
10760,15710,38.41,22.46,15.96,54148.17,Metal Loss,External,14,0.028,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24324391,-119.07458176,318.30
10761,15710,38.41,22.65,15.76,54148.37,Metal Loss Group,External,10,0.020,1.6,2.1,05:42,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1664,2312,35.24324336,-119.07458176,318.30
10762,15710,38.41,22.71,15.70,54148.43,Metal Loss,External,10,0.020,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324324,-119.07458176,318.30
10763,15710,38.41,22.75,15.66,54148.47,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324315,-119.07458176,318.30
10764,15710,38.41,22.83,15.58,54148.55,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324282,-119.07458176,318.30
10765,15710,38.41,22.89,15.52,54148.61,Metal Loss Group,External,14,0.028,3.9,6.6,04:14,,ERW,0.203,X52,10.750,1402,,0.894,1568,2178,1626,2259,35.24324267,-119.07458176,318.30
10766,15710,38.41,23.15,15.27,54148.86,Metal Loss Group,External,12,0.024,4.1,7.9,04:12,,ERW,0.203,X52,10.750,1402,,0.886,1582,2198,1627,2259,35.24324197,-119.07458176,318.30
10767,15710,38.41,23.48,14.93,54149.20,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324097,-119.07458176,318.29
10768,15710,38.41,23.66,14.75,54149.38,Metal Loss Group,External,13,0.026,1.9,6.7,04:12,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1643,2281,35.24324056,-119.07458176,318.29
10769,15710,38.41,23.67,14.75,54149.38,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24324042,-119.07458176,318.29
10770,15710,38.41,23.87,14.54,54149.59,Metal Loss Group,External,10,0.020,2.2,3.2,04:00,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1660,2305,35.24323992,-119.07458176,318.29
10771,15710,38.41,23.98,14.43,54149.70,Metal Loss Group,External,10,0.020,0.4,1.6,06:00,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24323958,-119.07458176,318.29
10772,15710,38.41,24.11,14.30,54149.83,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323916,-119.07458176,318.29
10773,15710,38.41,24.20,14.21,54149.92,Metal Loss,External,10,0.020,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323894,-119.07458176,318.29
10774,15710,38.41,24.23,14.18,54149.95,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323887,-119.07458176,318.29
10775,15710,38.41,24.23,14.18,54149.95,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323887,-119.07458176,318.29
10776,15710,38.41,24.35,14.07,54150.06,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323850,-119.07458176,318.29
10777,15710,38.41,24.40,14.01,54150.12,Metal Loss Group,External,12,0.024,1.1,3.4,05:06,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1664,2312,35.24323837,-119.07458176,318.29
10778,15710,38.41,24.56,13.85,54150.28,Metal Loss Group,External,10,0.020,0.8,1.6,05:51,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.24323789,-119.07458176,318.29
10779,15710,38.41,24.62,13.79,54150.34,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323776,-119.07458176,318.29
10780,15710,38.41,24.71,13.71,54150.42,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323754,-119.07458176,318.29
10781,15710,38.41,24.72,13.69,54150.44,Metal Loss,External,10,0.020,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323750,-119.07458176,318.29
10782,15710,38.41,24.83,13.58,54150.55,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323714,-119.07458176,318.28
10783,15710,38.41,24.85,13.56,54150.57,Metal Loss Group,External,10,0.020,3.1,2.4,04:39,,ERW,0.203,X52,10.750,1402,,0.869,1613,2241,1653,2295,35.24323710,-119.07458176,318.28
10784,15710,38.41,24.96,13.45,54150.68,Metal Loss,External,14,0.028,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24323684,-119.07458176,318.28
10785,15710,38.41,24.96,13.45,54150.68,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323684,-119.07458176,318.28
10786,15710,38.41,25.13,13.28,54150.85,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323634,-119.07458176,318.28
10787,15710,38.41,25.20,13.21,54150.92,Metal Loss Group,External,10,0.020,1.1,1.7,04:48,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.24323606,-119.07458176,318.28
10788,15710,38.41,25.29,13.12,54151.01,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323582,-119.07458176,318.28
10789,15710,38.41,25.45,12.96,54151.17,Metal Loss Group,External,10,0.020,0.4,2.4,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24323538,-119.07458176,318.28
10790,15710,38.41,25.46,12.95,54151.18,Metal Loss Group,External,10,0.020,1.0,0.9,05:39,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.24323536,-119.07458176,318.28
10791,15710,38.41,25.47,12.94,54151.19,Metal Loss,External,10,0.020,0.5,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24323534,-119.07458176,318.28
10792,15710,38.41,25.60,12.81,54151.32,Metal Loss,External,12,0.024,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24323504,-119.07458176,318.28
10793,15710,38.41,25.65,12.76,54151.37,Metal Loss Group,External,11,0.022,1.3,2.8,04:57,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1662,2308,35.24323479,-119.07458176,318.28
10794,15710,38.41,25.89,12.52,54151.61,Metal Loss Group,External,11,0.022,0.4,2.0,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24323410,-119.07458176,318.28
10795,15710,38.41,25.90,12.51,54151.62,Metal Loss,External,11,0.022,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24323407,-119.07458176,318.28
10796,15710,38.41,25.91,12.51,54151.62,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323407,-119.07458176,318.28
10797,15710,38.41,26.07,12.35,54151.79,Metal Loss Group,External,11,0.022,1.3,1.6,04:39,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1670,2319,35.24323359,-119.07458176,318.28
10798,15710,38.41,26.07,12.34,54151.79,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323358,-119.07458176,318.27
10799,15710,38.41,26.27,12.14,54151.99,Metal Loss Group,External,12,0.024,1.2,1.7,06:06,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1670,2319,35.24323312,-119.07458176,318.27
10800,15710,38.41,26.41,12.00,54152.13,Metal Loss,External,10,0.020,0.4,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24323269,-119.07458176,318.27
10801,15710,38.41,26.48,11.93,54152.20,Metal Loss,External,10,0.020,0.3,0.6,02:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323254,-119.07458177,318.27
10802,15710,38.41,26.57,11.84,54152.29,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323220,-119.07458177,318.27
10803,15710,38.41,26.60,11.81,54152.32,Metal Loss Group,External,10,0.020,1.1,3.4,04:03,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1664,2311,35.24323213,-119.07458177,318.27
10804,15710,38.41,26.69,11.72,54152.41,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323190,-119.07458177,318.27
10805,15710,38.41,26.77,11.64,54152.49,Metal Loss Group,External,11,0.022,2.4,2.4,03:51,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1650,2292,35.24323162,-119.07458177,318.27
10806,15710,38.41,26.82,11.60,54152.53,Metal Loss Group,External,10,0.020,0.8,2.0,02:30,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.24323150,-119.07458177,318.27
10807,15710,38.41,26.85,11.57,54152.56,Metal Loss Group,External,10,0.020,1.4,2.2,05:36,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.24323144,-119.07458177,318.27
10808,15710,38.41,27.12,11.30,54152.83,Metal Loss Group,External,10,0.020,0.6,2.0,03:51,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24323071,-119.07458177,318.27
10809,15710,38.41,27.14,11.27,54152.86,Metal Loss Group,External,10,0.020,1.4,1.7,05:48,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.24323064,-119.07458177,318.27
10810,15710,38.41,27.15,11.26,54152.87,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323062,-119.07458177,318.27
10811,15710,38.41,27.16,11.25,54152.88,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323048,-119.07458177,318.27
10812,15710,38.41,27.25,11.16,54152.97,Metal Loss,External,10,0.020,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323027,-119.07458177,318.27
10813,15710,38.41,27.33,11.08,54153.05,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24323010,-119.07458177,318.27
10814,15710,38.41,27.37,11.04,54153.09,Metal Loss Group,External,11,0.022,1.9,3.3,06:12,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1659,2304,35.24322988,-119.07458177,318.27
10815,15710,38.41,27.40,11.01,54153.12,Metal Loss Group,External,10,0.020,1.6,2.0,04:30,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1668,2316,35.24322983,-119.07458177,318.26
10816,15710,38.41,27.46,10.96,54153.17,Metal Loss,External,10,0.020,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322969,-119.07458177,318.26
10817,15710,38.41,27.56,10.85,54153.28,Metal Loss Group,External,12,0.024,1.6,1.8,04:06,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1668,2317,35.24322945,-119.07458177,318.26
10818,15710,38.41,27.57,10.84,54153.29,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322943,-119.07458177,318.26
10819,15710,38.41,27.71,10.70,54153.43,Metal Loss,External,12,0.024,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24322897,-119.07458177,318.26
10820,15710,38.41,27.84,10.58,54153.55,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322858,-119.07458177,318.26
10821,15710,38.41,27.89,10.52,54153.61,Metal Loss,External,10,0.020,0.3,0.6,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322845,-119.07458177,318.26
10822,15710,38.41,28.09,10.32,54153.81,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322787,-119.07458177,318.26
