"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
10823,15710,38.41,28.10,10.31,54153.82,Metal Loss,External,11,0.022,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24322785,-119.07458177,318.26
10824,15710,38.41,28.11,10.30,54153.83,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322784,-119.07458177,318.26
10825,15710,38.41,28.11,10.30,54153.83,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322784,-119.07458177,318.26
10826,15710,38.41,28.23,10.18,54153.95,Metal Loss Group,External,10,0.020,1.6,2.0,03:57,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.24322755,-119.07458177,318.26
10827,15710,38.41,28.25,10.16,54153.97,Metal Loss,External,11,0.022,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24322738,-119.07458177,318.26
10828,15710,38.41,28.26,10.15,54153.98,Metal Loss,External,10,0.020,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322737,-119.07458177,318.26
10829,15710,38.41,28.38,10.03,54154.10,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322707,-119.07458177,318.26
10830,15710,38.41,28.51,9.91,54154.22,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322668,-119.07458177,318.26
10831,15710,38.41,28.53,9.88,54154.25,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322662,-119.07458177,318.26
10832,15710,38.41,28.63,9.78,54154.35,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322639,-119.07458177,318.26
10833,15710,38.41,28.67,9.74,54154.39,Metal Loss Group,External,10,0.020,5.7,4.4,05:03,,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1644,2283,35.24322630,-119.07458177,318.26
10834,15710,38.41,28.68,9.73,54154.40,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322627,-119.07458177,318.26
10835,15710,38.41,28.77,9.64,54154.49,Metal Loss,External,10,0.020,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322594,-119.07458177,318.25
10836,15710,38.41,28.85,9.56,54154.57,Metal Loss Group,External,10,0.020,1.2,0.9,04:15,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.24322576,-119.07458177,318.25
10837,15710,38.41,28.97,9.44,54154.69,Metal Loss,External,10,0.020,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322537,-119.07458177,318.25
10838,15710,38.41,29.02,9.39,54154.74,Metal Loss,External,10,0.020,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322526,-119.07458177,318.25
10839,15710,38.41,29.06,9.35,54154.78,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322515,-119.07458177,318.25
10840,15710,38.41,29.17,9.24,54154.89,Metal Loss Group,External,10,0.020,3.9,3.7,03:51,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1643,2282,35.24322479,-119.07458177,318.25
10841,15710,38.41,29.38,9.03,54155.10,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322419,-119.07458177,318.25
10842,15710,38.41,29.53,8.89,54155.24,Metal Loss Group,External,11,0.022,3.6,6.6,04:24,,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1626,2259,35.24322385,-119.07458177,318.25
10843,15710,38.41,29.65,8.76,54155.37,Metal Loss,External,11,0.022,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24322345,-119.07458177,318.25
10844,15710,38.41,29.87,8.54,54155.59,Metal Loss Group,External,12,0.024,1.6,1.8,05:30,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1667,2315,35.24322283,-119.07458177,318.25
10845,15710,38.41,29.94,8.47,54155.66,Metal Loss,External,11,0.022,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24322267,-119.07458177,318.25
10846,15710,38.41,29.95,8.47,54155.66,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322265,-119.07458177,318.25
10847,15710,38.41,30.09,8.33,54155.80,Metal Loss Group,External,14,0.028,1.5,4.3,05:36,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1656,2300,35.24322222,-119.07458177,318.24
10848,15710,38.41,30.29,8.12,54156.01,Metal Loss Group,External,13,0.026,0.6,3.2,04:27,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1677,2329,35.24322160,-119.07458177,318.24
10849,15710,38.41,30.37,8.04,54156.09,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322141,-119.07458177,318.24
10850,15710,38.41,30.44,7.97,54156.16,Metal Loss,External,10,0.020,0.3,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322116,-119.07458177,318.24
10851,15710,38.41,30.46,7.95,54156.18,Metal Loss Group,External,11,0.022,2.6,4.8,03:36,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1657,2301,35.24322108,-119.07458177,318.24
10852,15710,38.41,30.48,7.93,54156.20,Metal Loss Group,External,15,0.030,0.9,1.7,06:06,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1670,2320,35.24322104,-119.07458177,318.24
10853,15710,38.41,30.65,7.76,54156.37,Metal Loss Group,External,15,0.030,6.2,3.3,05:48,,ERW,0.203,X52,10.750,1402,,0.916,1530,2125,1631,2266,35.24322055,-119.07458177,318.24
10854,15710,38.41,30.84,7.57,54156.56,Metal Loss,External,10,0.020,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24322010,-119.07458177,318.24
10855,15710,38.41,30.90,7.51,54156.62,Metal Loss Group,External,10,0.020,1.5,1.4,03:36,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.24321984,-119.07458177,318.24
10856,15710,38.41,31.04,7.37,54156.76,Metal Loss,External,10,0.020,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321951,-119.07458177,318.24
10857,15710,38.41,31.35,7.06,54157.07,Metal Loss Group,External,10,0.020,1.5,2.1,03:24,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.24321857,-119.07458177,318.23
10858,15710,38.41,31.39,7.02,54157.11,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321848,-119.07458177,318.23
10859,15710,38.41,31.51,6.91,54157.22,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321821,-119.07458177,318.23
10860,15710,38.41,31.51,6.90,54157.23,Metal Loss Group,External,11,0.022,3.1,2.4,06:18,,ERW,0.203,X52,10.750,1402,,0.872,1607,2232,1648,2289,35.24321807,-119.07458177,318.23
10861,15710,38.41,31.77,6.64,54157.49,Metal Loss Group,External,10,0.020,1.6,0.7,03:48,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.24321737,-119.07458177,318.23
10862,15710,38.41,31.86,6.56,54157.57,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321717,-119.07458177,318.23
10863,15710,38.41,31.88,6.53,54157.60,Metal Loss Group,External,10,0.020,1.3,0.9,06:03,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.24321710,-119.07458177,318.23
10864,15710,38.41,31.93,6.48,54157.65,Metal Loss,External,10,0.020,0.3,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321698,-119.07458177,318.23
10865,15710,38.41,32.05,6.36,54157.77,Metal Loss Group,External,13,0.026,5.3,4.0,05:42,,ERW,0.203,X52,10.750,1402,,0.899,1559,2165,1631,2265,35.24321660,-119.07458177,318.23
10866,15710,38.41,32.32,6.09,54158.04,Metal Loss,External,14,0.028,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24321589,-119.07458177,318.23
10867,15710,38.41,32.51,5.90,54158.23,Metal Loss Group,External,10,0.020,1.2,0.7,06:40,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.24321530,-119.07458177,318.23
10868,15710,38.41,32.52,5.90,54158.23,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321530,-119.07458177,318.23
10869,15710,38.41,32.58,5.84,54158.29,Metal Loss,External,10,0.020,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321516,-119.07458177,318.23
10870,15710,38.41,32.65,5.76,54158.37,Metal Loss,External,13,0.026,0.3,0.6,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24321488,-119.07458177,318.22
10871,15710,38.41,32.73,5.68,54158.45,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321468,-119.07458177,318.22
10872,15710,38.41,32.77,5.64,54158.49,Metal Loss Group,External,10,0.020,2.4,4.1,05:00,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1652,2294,35.24321459,-119.07458177,318.22
10873,15710,38.41,33.05,5.36,54158.77,Metal Loss Group,External,13,0.026,1.9,4.5,05:09,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1647,2288,35.24321373,-119.07458177,318.22
10874,15710,38.41,33.11,5.30,54158.83,Metal Loss,External,11,0.022,0.3,0.6,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24321358,-119.07458177,318.22
10875,15710,38.41,33.30,5.11,54159.02,Metal Loss Group,External,10,0.020,0.7,2.0,06:03,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.24321303,-119.07458177,318.22
10876,15710,38.41,33.30,5.11,54159.02,Metal Loss,External,10,0.020,0.3,0.6,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321303,-119.07458177,318.22
10877,15710,38.41,33.42,4.99,54159.14,Metal Loss Group,External,10,0.020,0.8,1.8,05:36,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.24321276,-119.07458177,318.22
10878,15710,38.41,33.56,4.85,54159.28,Metal Loss,External,10,0.020,0.3,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321230,-119.07458177,318.22
10879,15710,38.41,33.65,4.76,54159.37,Metal Loss Group,External,10,0.020,0.8,2.1,05:51,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.24321207,-119.07458177,318.22
10880,15710,38.41,33.67,4.74,54159.39,Metal Loss,External,10,0.020,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321203,-119.07458177,318.22
10881,15710,38.41,33.68,4.73,54159.40,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321202,-119.07458177,318.22
10882,15710,38.41,33.84,4.57,54159.56,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321154,-119.07458177,318.22
10883,15710,38.41,33.84,4.57,54159.56,Metal Loss Group,External,11,0.022,1.9,2.1,04:27,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1659,2305,35.24321154,-119.07458177,318.22
10884,15710,38.41,33.95,4.46,54159.67,Metal Loss Group,External,10,0.020,0.9,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.24321117,-119.07458177,318.22
10885,15710,38.41,34.00,4.41,54159.72,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321105,-119.07458177,318.21
10886,15710,38.41,34.11,4.30,54159.83,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24321079,-119.07458177,318.21
10887,15710,38.41,34.12,4.30,54159.83,Metal Loss Group,External,10,0.020,2.4,1.1,05:45,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1660,2305,35.24321078,-119.07458177,318.21
10888,15710,38.41,34.39,4.02,54160.11,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320993,-119.07458177,318.21
10889,15710,38.41,34.51,3.90,54160.23,Metal Loss Group,External,10,0.020,1.5,2.8,05:01,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1664,2311,35.24320965,-119.07458178,318.21
10890,15710,38.41,34.72,3.69,54160.44,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320905,-119.07458178,318.21
10891,15710,38.41,34.75,3.66,54160.47,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320899,-119.07458178,318.21
10892,15710,38.41,34.87,3.54,54160.59,Metal Loss Group,External,10,0.020,2.5,2.6,05:01,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1649,2290,35.24320856,-119.07458178,318.21
10893,15710,38.41,34.91,3.50,54160.63,Metal Loss Group,External,10,0.020,0.5,2.1,03:37,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24320849,-119.07458178,318.21
10894,15710,38.41,34.93,3.48,54160.65,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320844,-119.07458178,318.21
10895,15710,38.41,35.02,3.39,54160.74,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320812,-119.07458178,318.21
10896,15710,38.41,35.07,3.35,54160.78,Metal Loss Group,External,10,0.020,1.3,0.9,04:06,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.24320802,-119.07458178,318.21
10897,15710,38.41,35.17,3.24,54160.89,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320778,-119.07458178,318.21
10898,15710,38.41,35.22,3.19,54160.94,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320767,-119.07458178,318.21
10899,15710,38.41,35.32,3.09,54161.04,Metal Loss,External,10,0.020,0.3,0.6,02:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320730,-119.07458178,318.20
10900,15710,38.41,35.37,3.04,54161.09,Metal Loss Group,External,10,0.020,1.2,0.7,06:00,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.24320721,-119.07458178,318.20
10901,15710,38.41,35.48,2.93,54161.20,Metal Loss Group,External,11,0.022,1.6,0.9,04:04,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1669,2318,35.24320684,-119.07458178,318.20
10902,15710,38.41,35.49,2.93,54161.20,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320683,-119.07458178,318.20
10903,15710,38.41,35.63,2.79,54161.34,Metal Loss Group,External,10,0.020,1.6,2.4,04:31,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.24320651,-119.07458178,318.20
10904,15710,38.41,35.63,2.78,54161.35,Metal Loss Group,External,10,0.020,0.8,2.0,06:16,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.24320650,-119.07458178,318.20
10905,15710,38.41,35.74,2.67,54161.46,Metal Loss Group,External,10,0.020,1.5,1.4,02:21,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.24320610,-119.07458178,318.20
10906,15710,38.41,35.85,2.56,54161.57,Metal Loss,External,10,0.020,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320583,-119.07458178,318.20
10907,15710,38.41,35.88,2.53,54161.60,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320578,-119.07458178,318.20
10908,15710,38.41,36.04,2.37,54161.76,Metal Loss,External,10,0.020,0.3,0.5,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24320533,-119.07458178,318.20
10909,15710,38.41,36.21,2.20,54161.93,Metal Loss,External,22,0.045,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.24320482,-119.07458178,318.20
10910,15710,38.41,36.36,2.06,54162.07,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24320437,-119.07458178,318.20
10911,15720,35.97,38.41,35.97,54164.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.24319853,-119.07458178,318.18
10912,15720,35.97,1.89,34.09,54166.02,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24319308,-119.07458178,318.17
10913,15720,35.97,2.01,33.96,54166.14,Metal Loss,External,14,0.028,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24319281,-119.07458178,318.17
10914,15720,35.97,2.33,33.64,54166.46,Metal Loss,External,11,0.022,0.2,0.5,04:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.24319184,-119.07458178,318.16
10915,15720,35.97,2.36,33.61,54166.49,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24319176,-119.07458178,318.16
10916,15720,35.97,2.37,33.60,54166.50,Metal Loss Group,External,12,0.024,1.3,1.0,03:35,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1669,2318,35.24319173,-119.07458178,318.16
10917,15720,35.97,2.42,33.55,54166.55,Metal Loss Group,External,11,0.022,1.5,5.1,04:26,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1650,2292,35.24319163,-119.07458178,318.16
10918,15720,35.97,2.47,33.50,54166.60,Metal Loss,External,10,0.020,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24319139,-119.07458178,318.16
10919,15720,35.97,2.67,33.30,54166.80,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24319094,-119.07458178,318.16
10920,15720,35.97,2.84,33.14,54166.96,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24319045,-119.07458178,318.16
10921,15720,35.97,3.04,32.93,54167.17,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318987,-119.07458178,318.16
10922,15720,35.97,3.39,32.59,54167.51,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318883,-119.07458178,318.16
10923,15720,35.97,3.61,32.37,54167.74,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318821,-119.07458178,318.15
10924,15720,35.97,3.61,32.36,54167.74,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318820,-119.07458178,318.15
10925,15720,35.97,4.23,31.74,54168.36,Metal Loss,External,10,0.020,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318644,-119.07458179,318.15
10926,15720,35.97,4.70,31.28,54168.83,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318514,-119.07458179,318.15
10927,15720,35.97,5.58,30.39,54169.71,Metal Loss,External,10,0.020,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318264,-119.07458179,318.14
10928,15720,35.97,6.02,29.96,54170.15,Metal Loss Group,External,10,0.020,1.3,1.4,06:13,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.24318140,-119.07458179,318.14
10929,15720,35.97,6.21,29.77,54170.34,Metal Loss,External,10,0.020,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318097,-119.07458179,318.13
10930,15720,35.97,6.40,29.58,54170.53,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24318044,-119.07458179,318.13
10931,15720,35.97,7.05,28.92,54171.18,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24317856,-119.07458179,318.13
10932,15720,35.97,8.73,27.24,54172.86,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24317377,-119.07458179,318.11
10933,15720,35.97,8.92,27.06,54173.05,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24317323,-119.07458178,318.11
10934,15720,35.97,9.12,26.86,54173.25,Metal Loss,External,10,0.020,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24317266,-119.07458178,318.11
10935,15720,35.97,9.12,26.85,54173.25,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24317266,-119.07458178,318.11
10936,15720,35.97,9.74,26.23,54173.87,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24317088,-119.07458178,318.10
10937,15720,35.97,9.94,26.03,54174.07,Metal Loss Group,External,10,0.020,0.7,2.4,04:49,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.24317028,-119.07458178,318.10
10938,15720,35.97,10.02,25.95,54174.15,Metal Loss,External,10,0.020,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24317009,-119.07458178,318.10
10939,15720,35.97,10.14,25.84,54174.27,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316982,-119.07458178,318.10
10940,15720,35.97,10.22,25.76,54174.35,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316955,-119.07458178,318.10
10941,15720,35.97,10.25,25.72,54174.38,Metal Loss Group,External,12,0.024,4.0,3.2,05:43,,ERW,0.203,X52,10.750,1402,,0.885,1583,2199,1646,2286,35.24316947,-119.07458178,318.10
10942,15720,35.97,10.38,25.59,54174.51,Metal Loss,External,10,0.020,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316903,-119.07458177,318.10
10943,15720,35.97,10.60,25.37,54174.73,Metal Loss,External,10,0.020,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316840,-119.07458177,318.09
10944,15720,35.97,10.73,25.24,54174.86,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316810,-119.07458177,318.09
10945,15720,35.97,10.80,25.18,54174.92,Metal Loss Group,External,10,0.020,2.6,3.9,05:19,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1660,2306,35.24316795,-119.07458177,318.09
10946,15720,35.97,11.10,24.87,54175.23,Metal Loss Group,External,10,0.020,1.5,1.0,06:07,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.24316702,-119.07458177,318.09
10947,15720,35.97,11.16,24.81,54175.29,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316688,-119.07458177,318.09
10948,15720,35.97,11.30,24.68,54175.42,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316643,-119.07458177,318.09
10949,15720,35.97,11.34,24.63,54175.47,Metal Loss,External,10,0.020,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316635,-119.07458177,318.09
10950,15720,35.97,11.41,24.57,54175.54,Metal Loss Group,External,10,0.020,1.2,2.2,05:43,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.24316618,-119.07458177,318.08
10951,15720,35.97,11.45,24.53,54175.58,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316609,-119.07458177,318.08
10952,15720,35.97,11.61,24.36,54175.74,Metal Loss,External,10,0.020,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316560,-119.07458177,318.08
10953,15720,35.97,11.69,24.28,54175.82,Metal Loss Group,External,10,0.020,1.1,3.7,05:19,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1664,2312,35.24316530,-119.07458177,318.08
10954,15720,35.97,11.92,24.06,54176.05,Metal Loss Group,External,11,0.022,2.6,5.1,04:52,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1640,2278,35.24316466,-119.07458176,318.08
10955,15720,35.97,11.94,24.03,54176.07,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316460,-119.07458176,318.08
10956,15720,35.97,11.99,23.99,54176.12,Metal Loss,External,10,0.020,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316450,-119.07458176,318.08
10957,15720,35.97,12.24,23.74,54176.36,Metal Loss Group,External,10,0.020,6.0,4.3,05:22,,ERW,0.203,X52,10.750,1402,,0.885,1584,2201,1632,2267,35.24316381,-119.07458176,318.08
10958,15720,35.97,12.24,23.73,54176.37,Metal Loss Group,External,10,0.020,1.3,2.8,04:31,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1668,2316,35.24316380,-119.07458176,318.08
10959,15720,35.97,12.28,23.70,54176.41,Metal Loss,External,10,0.020,0.3,0.6,01:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316371,-119.07458176,318.08
10960,15720,35.97,12.46,23.51,54176.59,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316317,-119.07458176,318.07
10961,15720,35.97,12.62,23.35,54176.75,Metal Loss,External,10,0.020,0.3,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316269,-119.07458176,318.07
10962,15720,35.97,12.63,23.34,54176.76,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316266,-119.07458176,318.07
10963,15720,35.97,12.76,23.22,54176.88,Metal Loss Group,External,10,0.020,0.8,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.24316236,-119.07458176,318.07
10964,15720,35.97,12.76,23.22,54176.88,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316236,-119.07458176,318.07
10965,15720,35.97,12.85,23.13,54176.98,Metal Loss,External,10,0.020,0.3,0.6,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316204,-119.07458176,318.07
10966,15720,35.97,12.87,23.10,54177.00,Metal Loss,External,10,0.020,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24316199,-119.07458176,318.07
10967,15720,35.97,12.87,23.10,54177.00,Metal Loss Group,External,14,0.028,2.0,5.1,04:38,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1655,2298,35.24316199,-119.07458176,318.07
10968,15720,35.97,13.10,22.87,54177.23,Metal Loss Group,External,10,0.020,0.7,2.2,06:26,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.24316135,-119.07458176,318.07
10969,15720,35.97,13.11,22.86,54177.24,Metal Loss Group,External,10,0.020,0.5,2.0,03:20,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24316133,-119.07458176,318.07
10970,15720,35.97,13.15,22.82,54177.28,Metal Loss Group,External,12,0.024,1.5,1.7,04:56,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1664,2312,35.24316122,-119.07458176,318.07
10971,15720,35.97,13.24,22.73,54177.37,Metal Loss Group,External,11,0.022,2.4,5.3,05:13,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1643,2283,35.24316091,-119.07458176,318.06
10972,15720,35.97,13.50,22.47,54177.63,Metal Loss Group,External,11,0.022,5.3,3.0,04:25,,ERW,0.203,X52,10.750,1402,,0.888,1579,2193,1635,2271,35.24316016,-119.07458175,318.06
10973,15720,35.97,13.57,22.40,54177.70,Metal Loss Group,External,10,0.020,0.8,2.0,06:04,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.24315999,-119.07458175,318.06
10974,15720,35.97,13.60,22.38,54177.73,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315993,-119.07458175,318.06
10975,15720,35.97,13.70,22.27,54177.83,Metal Loss,External,10,0.020,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315962,-119.07458175,318.06
10976,15720,35.97,13.82,22.15,54177.95,Metal Loss Group,External,11,0.022,0.6,2.0,07:29,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.24315932,-119.07458175,318.06
10977,15720,35.97,13.83,22.14,54177.96,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315931,-119.07458175,318.06
10978,15720,35.97,13.87,22.10,54178.00,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315921,-119.07458175,318.06
10979,15720,35.97,13.99,21.98,54178.12,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315881,-119.07458175,318.06
10980,15720,35.97,14.03,21.94,54178.16,Metal Loss,External,10,0.020,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315873,-119.07458175,318.06
10981,15720,35.97,14.10,21.87,54178.23,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315844,-119.07458175,318.06
10982,15720,35.97,14.10,21.87,54178.23,Metal Loss Group,External,10,0.020,1.0,1.6,06:35,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.24315843,-119.07458175,318.06
10983,15720,35.97,14.20,21.77,54178.33,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315821,-119.07458175,318.05
10984,15720,35.97,14.21,21.76,54178.34,Metal Loss Group,External,12,0.024,1.6,3.7,04:47,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1657,2301,35.24315819,-119.07458175,318.05
10985,15720,35.97,14.35,21.63,54178.47,Metal Loss,External,12,0.024,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24315777,-119.07458175,318.05
10986,15720,35.97,14.43,21.54,54178.56,Metal Loss,External,10,0.020,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315757,-119.07458175,318.05
10987,15720,35.97,14.44,21.53,54178.57,Metal Loss,External,10,0.020,0.3,0.6,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315755,-119.07458175,318.05
10988,15720,35.97,14.45,21.53,54178.58,Metal Loss,External,10,0.020,0.3,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315753,-119.07458175,318.05
10989,15720,35.97,14.45,21.52,54178.58,Metal Loss Group,External,11,0.022,3.7,2.9,04:26,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1644,2284,35.24315752,-119.07458175,318.05
10990,15720,35.97,14.49,21.49,54178.62,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315744,-119.07458175,318.05
10991,15720,35.97,14.60,21.37,54178.73,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315707,-119.07458175,318.05
10992,15720,35.97,14.73,21.25,54178.85,Metal Loss Group,External,11,0.022,1.3,3.6,06:58,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1662,2309,35.24315677,-119.07458175,318.05
10993,15720,35.97,14.85,21.12,54178.98,Metal Loss Group,External,10,0.020,2.0,4.4,02:31,,ERW,0.203,X52,10.750,1402,,0.856,1639,2276,1654,2298,35.24315637,-119.07458174,318.05
10994,15720,35.97,14.94,21.03,54179.07,Metal Loss,External,11,0.022,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24315614,-119.07458174,318.05
10995,15720,35.97,15.01,20.96,54179.14,Metal Loss Group,External,12,0.024,2.4,3.2,03:53,,ERW,0.203,X52,10.750,1402,,0.868,1615,2242,1649,2290,35.24315587,-119.07458174,318.05
10996,15720,35.97,15.09,20.88,54179.22,Metal Loss Group,External,11,0.022,2.1,3.7,05:56,,ERW,0.203,X52,10.750,1402,,0.861,1629,2263,1652,2295,35.24315569,-119.07458174,318.05
10997,15720,35.97,15.26,20.71,54179.39,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315516,-119.07458174,318.04
10998,15720,35.97,15.32,20.65,54179.45,Metal Loss Group,External,10,0.020,1.3,2.2,02:40,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.24315504,-119.07458174,318.04
10999,15720,35.97,15.50,20.47,54179.63,Metal Loss,External,10,0.020,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315451,-119.07458174,318.04
11000,15720,35.97,15.61,20.36,54179.74,Metal Loss Group,External,10,0.020,1.9,2.2,06:16,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1658,2303,35.24315426,-119.07458174,318.04
11001,15720,35.97,15.73,20.24,54179.86,Metal Loss,External,10,0.020,0.3,0.6,07:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315386,-119.07458174,318.04
11002,15720,35.97,15.74,20.23,54179.87,Metal Loss Group,External,10,0.020,0.4,1.4,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24315383,-119.07458174,318.04
11003,15720,35.97,15.76,20.21,54179.89,Metal Loss,External,10,0.020,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315379,-119.07458174,318.04
11004,15720,35.97,15.83,20.15,54179.95,Metal Loss,External,10,0.020,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315364,-119.07458174,318.04
11005,15720,35.97,15.93,20.05,54180.06,Metal Loss,External,11,0.022,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24315329,-119.07458174,318.04
11006,15720,35.97,15.95,20.02,54180.08,Metal Loss Group,External,10,0.020,0.5,1.6,07:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24315324,-119.07458174,318.04
11007,15720,35.97,16.14,19.84,54180.27,Metal Loss,External,10,0.020,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315269,-119.07458174,318.03
11008,15720,35.97,16.37,19.61,54180.49,Metal Loss,External,11,0.022,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24315207,-119.07458173,318.03
11009,15720,35.97,16.40,19.57,54180.53,Metal Loss Group,External,11,0.022,1.5,2.6,03:53,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1661,2307,35.24315197,-119.07458173,318.03
11010,15720,35.97,16.44,19.53,54180.57,Metal Loss,External,10,0.020,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315188,-119.07458173,318.03
11011,15720,35.97,16.57,19.40,54180.70,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315145,-119.07458173,318.03
11012,15720,35.97,16.71,19.27,54180.84,Metal Loss,External,10,0.020,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315113,-119.07458173,318.03
11013,15720,35.97,16.82,19.16,54180.95,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315077,-119.07458173,318.03
11014,15720,35.97,16.83,19.15,54180.96,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315075,-119.07458173,318.03
11015,15720,35.97,16.89,19.09,54181.02,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24315061,-119.07458173,318.03
11016,15720,35.97,17.01,18.97,54181.14,Metal Loss,External,12,0.024,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24315021,-119.07458173,318.02
11017,15720,35.97,17.06,18.91,54181.19,Metal Loss,External,11,0.022,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24315010,-119.07458173,318.02
11018,15720,35.97,17.31,18.66,54181.44,Metal Loss Group,External,10,0.020,0.6,2.2,06:20,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.24314939,-119.07458173,318.02
11019,15720,35.97,17.32,18.65,54181.45,Metal Loss,External,10,0.020,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314938,-119.07458173,318.02
11020,15720,35.97,17.32,18.65,54181.45,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314938,-119.07458173,318.02
11021,15720,35.97,17.46,18.52,54181.58,Metal Loss Group,External,10,0.020,4.1,4.5,03:29,,ERW,0.203,X52,10.750,1402,,0.876,1600,2222,1645,2285,35.24314895,-119.07458173,318.02
11022,15720,35.97,17.46,18.51,54181.59,Metal Loss Group,External,10,0.020,0.4,2.0,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24314894,-119.07458173,318.02
11023,15720,35.97,17.69,18.28,54181.82,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314828,-119.07458173,318.02
11024,15720,35.97,17.85,18.12,54181.98,Metal Loss,External,10,0.020,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314780,-119.07458173,318.02
11025,15720,35.97,17.90,18.07,54182.03,Metal Loss Group,External,10,0.020,2.7,3.0,06:07,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1647,2287,35.24314768,-119.07458172,318.02
11026,15720,35.97,18.01,17.96,54182.14,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314743,-119.07458172,318.01
11027,15720,35.97,18.15,17.82,54182.28,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314699,-119.07458172,318.01
11028,15720,35.97,18.15,17.82,54182.28,Metal Loss Group,External,11,0.022,2.9,3.2,03:26,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1640,2278,35.24314699,-119.07458172,318.01
11029,15720,35.97,18.27,17.71,54182.40,Metal Loss,External,10,0.020,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314673,-119.07458172,318.01
11030,15720,35.97,18.51,17.46,54182.64,Metal Loss,External,12,0.024,0.4,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.24314593,-119.07458172,318.01
11031,15720,35.97,18.62,17.35,54182.75,Metal Loss Group,External,10,0.020,0.4,1.1,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24314569,-119.07458172,318.01
11032,15720,35.97,18.65,17.32,54182.78,Metal Loss Group,External,11,0.022,1.8,2.6,03:59,,ERW,0.203,X52,10.750,1402,,0.856,1639,2276,1657,2302,35.24314560,-119.07458172,318.01
11033,15720,35.97,18.71,17.26,54182.84,Metal Loss,External,10,0.020,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314548,-119.07458172,318.01
11034,15720,35.97,18.83,17.14,54182.96,Metal Loss,External,10,0.020,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314507,-119.07458172,318.01
11035,15720,35.97,18.91,17.06,54183.04,Metal Loss Group,External,12,0.024,1.1,1.6,03:50,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1670,2320,35.24314490,-119.07458172,318.01
11036,15720,35.97,18.95,17.02,54183.08,Metal Loss,External,10,0.020,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314468,-119.07458172,318.00
11037,15720,35.97,18.98,16.99,54183.11,Metal Loss,External,10,0.020,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314461,-119.07458172,318.00
11038,15720,35.97,19.13,16.84,54183.26,Metal Loss,External,10,0.020,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314426,-119.07458172,318.00
11039,15720,35.97,19.29,16.68,54183.42,Metal Loss,External,10,0.020,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314377,-119.07458172,318.00
11040,15720,35.97,19.71,16.26,54183.84,Metal Loss Group,External,10,0.020,0.7,3.3,02:41,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.24314256,-119.07458171,318.00
11041,15720,35.97,20.20,15.77,54184.33,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314120,-119.07458171,317.99
11042,15720,35.97,20.23,15.74,54184.36,Metal Loss,External,10,0.020,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314112,-119.07458171,317.99
11043,15720,35.97,20.35,15.63,54184.47,Metal Loss,External,10,0.020,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314076,-119.07458171,317.99
11044,15720,35.97,20.40,15.57,54184.53,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314062,-119.07458171,317.99
11045,15720,35.97,20.56,15.41,54184.69,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24314013,-119.07458171,317.99
11046,15720,35.97,20.65,15.32,54184.78,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313993,-119.07458171,317.99
11047,15720,35.97,20.76,15.21,54184.89,Metal Loss,External,12,0.024,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24313957,-119.07458171,317.99
11048,15720,35.97,20.80,15.17,54184.93,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313947,-119.07458171,317.98
11049,15720,35.97,20.98,14.99,54185.11,Metal Loss Group,External,14,0.028,1.0,1.8,03:59,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1670,2319,35.24313892,-119.07458170,317.98
11050,15720,35.97,21.16,14.81,54185.29,Metal Loss Group,External,10,0.020,3.1,2.8,05:32,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1652,2295,35.24313841,-119.07458170,317.98
11051,15720,35.97,21.30,14.67,54185.43,Metal Loss,External,10,0.020,0.4,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24313807,-119.07458170,317.98
11052,15720,35.97,21.30,14.67,54185.43,Metal Loss,External,10,0.020,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313807,-119.07458170,317.98
11053,15720,35.97,21.46,14.51,54185.59,Metal Loss,External,10,0.020,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313760,-119.07458170,317.98
11054,15720,35.97,21.48,14.49,54185.61,Metal Loss Group,External,10,0.020,2.0,3.3,06:17,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1651,2293,35.24313754,-119.07458170,317.98
11055,15720,35.97,21.71,14.26,54185.84,Metal Loss Group,External,13,0.026,4.5,2.0,03:53,,ERW,0.203,X52,10.750,1402,,0.894,1568,2177,1647,2288,35.24313689,-119.07458170,317.98
11056,15720,35.97,21.79,14.18,54185.92,Metal Loss Group,External,10,0.020,1.5,0.9,06:41,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.24313659,-119.07458170,317.97
11057,15720,35.97,21.99,13.98,54186.12,Metal Loss,External,10,0.020,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313612,-119.07458170,317.97
11058,15720,35.97,22.14,13.83,54186.27,Metal Loss Group,External,14,0.028,2.4,3.7,04:11,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1647,2288,35.24313566,-119.07458170,317.97
11059,15720,35.97,22.21,13.77,54186.34,Metal Loss,External,10,0.020,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313552,-119.07458170,317.97
11060,15720,35.97,22.37,13.61,54186.50,Metal Loss,External,10,0.020,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313503,-119.07458170,317.97
11061,15720,35.97,22.40,13.57,54186.53,Metal Loss Group,External,11,0.022,0.4,1.4,06:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.24313494,-119.07458170,317.97
11062,15720,35.97,22.43,13.55,54186.55,Metal Loss,External,10,0.020,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313490,-119.07458170,317.97
11063,15720,35.97,22.51,13.47,54186.64,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313459,-119.07458169,317.97
11064,15720,35.97,22.59,13.39,54186.71,Metal Loss Group,External,10,0.020,0.8,1.7,06:11,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.24313440,-119.07458169,317.97
11065,15720,35.97,22.62,13.36,54186.74,Metal Loss Group,External,10,0.020,1.7,3.7,04:17,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1660,2305,35.24313435,-119.07458169,317.97
11066,15720,35.97,22.76,13.22,54186.89,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313390,-119.07458169,317.96
11067,15720,35.97,22.77,13.20,54186.90,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313386,-119.07458169,317.96
11068,15720,35.97,22.89,13.08,54187.02,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313347,-119.07458169,317.96
11069,15720,35.97,22.91,13.07,54187.04,Metal Loss Group,External,12,0.024,1.4,0.9,04:14,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2318,35.24313343,-119.07458169,317.96
11070,15720,35.97,22.98,13.00,54187.10,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313326,-119.07458169,317.96
11071,15720,35.97,23.14,12.83,54187.27,Metal Loss,External,10,0.020,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313277,-119.07458169,317.96
11072,15720,35.97,23.15,12.82,54187.28,Metal Loss,External,10,0.020,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313274,-119.07458169,317.96
11073,15720,35.97,23.26,12.71,54187.39,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313250,-119.07458169,317.96
11074,15720,35.97,23.27,12.70,54187.40,Metal Loss Group,External,10,0.020,1.4,4.8,03:38,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1667,2316,35.24313248,-119.07458169,317.96
11075,15720,35.97,23.48,12.49,54187.61,Metal Loss Group,External,10,0.020,2.0,1.7,06:17,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1660,2306,35.24313186,-119.07458169,317.96
11076,15720,35.97,23.53,12.44,54187.66,Metal Loss Group,External,10,0.020,1.0,1.7,04:02,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.24313163,-119.07458169,317.96
11077,15720,35.97,23.74,12.24,54187.87,Metal Loss Group,External,13,0.026,1.4,1.6,06:20,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1660,2305,35.24313114,-119.07458169,317.95
11078,15720,35.97,23.80,12.18,54187.93,Metal Loss Group,External,10,0.020,0.6,2.0,04:05,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.24313090,-119.07458169,317.95
11079,15720,35.97,23.96,12.01,54188.09,Metal Loss,External,10,0.020,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313051,-119.07458168,317.95
11080,15720,35.97,23.97,12.01,54188.10,Metal Loss Group,External,17,0.035,2.6,2.4,04:02,,ERW,0.203,X52,10.750,1402,,0.890,1576,2189,1645,2285,35.24313039,-119.07458168,317.95
11081,15720,35.97,24.08,11.89,54188.21,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24313015,-119.07458168,317.95
11082,15720,35.97,24.20,11.77,54188.33,Metal Loss Group,External,10,0.020,2.0,2.6,06:06,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1658,2302,35.24312972,-119.07458168,317.95
11083,15720,35.97,24.41,11.56,54188.54,Metal Loss Group,External,10,0.020,3.4,4.1,03:14,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1645,2285,35.24312914,-119.07458168,317.95
11084,15720,35.97,24.52,11.45,54188.65,Metal Loss Group,External,10,0.020,2.2,1.3,06:17,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1660,2305,35.24312888,-119.07458168,317.95
11085,15720,35.97,24.74,11.23,54188.87,Metal Loss,External,11,0.022,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24312823,-119.07458168,317.94
11086,15720,35.97,24.91,11.06,54189.04,Metal Loss Group,External,15,0.030,3.0,3.6,03:35,,ERW,0.203,X52,10.750,1402,,0.888,1579,2192,1637,2274,35.24312772,-119.07458168,317.94
11087,15720,35.97,24.94,11.03,54189.07,Metal Loss,External,10,0.020,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24312766,-119.07458168,317.94
11088,15720,35.97,25.01,10.96,54189.14,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24312749,-119.07458168,317.94
11089,15720,35.97,25.15,10.82,54189.28,Metal Loss Group,External,10,0.020,0.4,2.2,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24312702,-119.07458168,317.93
11090,15720,35.97,25.25,10.73,54189.37,Metal Loss Group,External,10,0.020,0.4,0.9,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24312681,-119.07458168,317.93
11091,15720,35.97,25.45,10.52,54189.58,Metal Loss Group,External,10,0.020,3.3,4.8,06:12,,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1647,2287,35.24312622,-119.07458168,317.93
11092,15720,35.97,25.49,10.48,54189.62,Metal Loss,External,13,0.026,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24312615,-119.07458168,317.93
11093,15720,35.97,25.61,10.36,54189.74,Metal Loss Group,External,12,0.024,1.3,3.0,04:12,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1661,2307,35.24312575,-119.07458168,317.93
11094,15720,35.97,25.91,10.06,54190.04,Metal Loss Group,External,11,0.022,1.1,0.9,04:12,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.24312493,-119.07458168,317.92
11095,15720,35.97,25.94,10.03,54190.07,Metal Loss Group,External,10,0.020,2.3,0.9,05:21,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1660,2305,35.24312475,-119.07458168,317.92
11096,15720,35.97,26.02,9.95,54190.15,Metal Loss,External,10,0.020,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24312456,-119.07458168,317.92
11097,15720,35.97,26.09,9.88,54190.22,Metal Loss Group,External,10,0.020,0.6,1.7,06:18,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.24312440,-119.07458168,317.92
11098,15720,35.97,26.21,9.76,54190.34,Metal Loss Group,External,10,0.020,1.2,2.0,03:39,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.24312402,-119.07458168,317.91
11099,15720,35.97,26.33,9.65,54190.45,Metal Loss Group,External,10,0.020,0.5,1.4,05:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24312376,-119.07458168,317.91
11100,15720,35.97,26.40,9.57,54190.53,Metal Loss Group,External,10,0.020,1.0,2.2,06:09,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.24312347,-119.07458168,317.91
11101,15720,35.97,26.47,9.51,54190.60,Metal Loss Group,External,12,0.024,1.5,0.7,04:30,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1668,2317,35.24312332,-119.07458168,317.91
11102,15720,35.97,26.61,9.36,54190.74,Metal Loss,External,10,0.020,0.3,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24312288,-119.07458168,317.91
11103,15720,35.97,26.68,9.30,54190.80,Metal Loss Group,External,10,0.020,2.7,2.9,05:21,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1659,2304,35.24312272,-119.07458168,317.90
