"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
11104,15720,35.97,26.73,9.24,54190.86,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24312261,-119.07458168,317.90
11105,15720,35.97,26.84,9.13,54190.97,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24312224,-119.07458168,317.90
11106,15720,35.97,26.86,9.11,54190.99,Metal Loss,External,11,0.022,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24312220,-119.07458168,317.90
11107,15720,35.97,26.93,9.04,54191.06,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24312204,-119.07458168,317.90
11108,15720,35.97,27.02,8.96,54191.15,Metal Loss Group,External,11,0.022,4.2,4.4,05:18,,ERW,0.203,X52,10.750,1402,,0.882,1590,2208,1638,2275,35.24312184,-119.07458168,317.90
11109,15720,35.97,27.15,8.82,54191.28,Metal Loss,External,15,0.030,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24312140,-119.07458168,317.90
11110,15720,35.97,27.41,8.57,54191.53,Metal Loss,External,12,0.024,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24312070,-119.07458168,317.89
11111,15720,35.97,27.53,8.44,54191.66,Metal Loss Group,External,14,0.028,3.5,4.5,04:54,,ERW,0.203,X52,10.750,1402,,0.890,1575,2188,1637,2274,35.24312030,-119.07458168,317.89
11112,15720,35.97,27.70,8.27,54191.83,Metal Loss Group,External,14,0.028,1.5,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1666,2314,35.24311980,-119.07458168,317.88
11113,15720,35.97,27.92,8.05,54192.05,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311919,-119.07458168,317.88
11114,15720,35.97,27.93,8.04,54192.06,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311917,-119.07458168,317.88
11115,15720,35.97,28.04,7.93,54192.17,Metal Loss Group,External,10,0.020,1.1,1.8,04:48,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.24311892,-119.07458167,317.88
11116,15720,35.97,28.14,7.83,54192.27,Metal Loss Group,External,10,0.020,1.4,2.1,05:24,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.24311858,-119.07458167,317.88
11117,15720,35.97,28.22,7.75,54192.35,Metal Loss Group,External,13,0.026,0.4,1.8,04:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.24311838,-119.07458167,317.88
11118,15720,35.97,28.43,7.54,54192.56,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311778,-119.07458167,317.87
11119,15720,35.97,28.44,7.53,54192.57,Metal Loss Group,External,11,0.022,1.4,2.0,04:03,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1670,2319,35.24311776,-119.07458167,317.87
11120,15720,35.97,28.45,7.52,54192.58,Metal Loss Group,External,10,0.020,0.6,2.0,06:00,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.24311774,-119.07458167,317.87
11121,15720,35.97,28.67,7.30,54192.80,Metal Loss Group,External,10,0.020,1.6,1.0,04:48,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.24311713,-119.07458167,317.87
11122,15720,35.97,28.77,7.21,54192.90,Metal Loss,External,10,0.020,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311691,-119.07458167,317.86
11123,15720,35.97,28.81,7.16,54192.94,Metal Loss,External,11,0.022,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24311668,-119.07458167,317.86
11124,15720,35.97,28.90,7.07,54193.03,Metal Loss,External,11,0.022,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24311645,-119.07458167,317.86
11125,15720,35.97,28.92,7.06,54193.05,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311643,-119.07458167,317.86
11126,15720,35.97,28.98,6.99,54193.11,Metal Loss,External,11,0.022,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24311626,-119.07458167,317.86
11127,15720,35.97,29.04,6.93,54193.17,Metal Loss Group,External,14,0.028,0.6,1.8,05:03,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.24311604,-119.07458167,317.86
11128,15720,35.97,29.19,6.79,54193.32,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311570,-119.07458167,317.86
11129,15720,35.97,29.19,6.79,54193.32,Metal Loss Group,External,10,0.020,1.2,2.4,04:48,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1670,2320,35.24311570,-119.07458167,317.86
11130,15720,35.97,29.20,6.77,54193.33,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311567,-119.07458167,317.86
11131,15720,35.97,29.41,6.57,54193.53,Metal Loss,External,11,0.022,0.4,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.24311509,-119.07458167,317.85
11132,15720,35.97,29.41,6.56,54193.54,Metal Loss Group,External,10,0.020,1.3,2.5,05:30,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1666,2314,35.24311507,-119.07458167,317.85
11133,15720,35.97,29.63,6.35,54193.76,Metal Loss,External,12,0.024,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24311449,-119.07458167,317.85
11134,15720,35.97,29.66,6.31,54193.79,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311440,-119.07458167,317.85
11135,15720,35.97,29.75,6.22,54193.88,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311407,-119.07458167,317.85
11136,15720,35.97,29.86,6.11,54193.99,Metal Loss Group,External,14,0.028,1.9,3.9,03:33,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1647,2287,35.24311384,-119.07458167,317.84
11137,15720,35.97,29.90,6.07,54194.03,Metal Loss,External,10,0.020,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311361,-119.07458167,317.84
11138,15720,35.97,29.93,6.04,54194.06,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311355,-119.07458167,317.84
11139,15720,35.97,30.07,5.91,54194.19,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311323,-119.07458167,317.84
11140,15720,35.97,30.20,5.77,54194.33,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311281,-119.07458167,317.84
11141,15720,35.97,30.20,5.77,54194.33,Metal Loss,External,13,0.026,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24311281,-119.07458167,317.84
11142,15720,35.97,30.40,5.57,54194.53,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311223,-119.07458167,317.83
11143,15720,35.97,30.51,5.47,54194.64,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311196,-119.07458167,317.83
11144,15720,35.97,30.57,5.40,54194.70,Metal Loss,External,14,0.028,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24311172,-119.07458167,317.83
11145,15720,35.97,30.64,5.33,54194.77,Metal Loss Group,External,11,0.022,1.6,2.2,06:18,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.24311158,-119.07458167,317.83
11146,15720,35.97,30.69,5.28,54194.82,Metal Loss Group,External,12,0.024,0.9,2.2,03:18,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1672,2322,35.24311145,-119.07458167,317.83
11147,15720,35.97,31.01,4.96,54195.14,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24311050,-119.07458167,317.82
11148,15720,35.97,31.15,4.83,54195.27,Metal Loss,External,12,0.024,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24311018,-119.07458167,317.82
11149,15720,35.97,31.20,4.78,54195.33,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310994,-119.07458167,317.82
11150,15720,35.97,31.21,4.77,54195.34,Metal Loss,External,12,0.024,0.3,0.6,07:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24310991,-119.07458167,317.82
11151,15720,35.97,31.33,4.64,54195.46,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310960,-119.07458167,317.81
11152,15720,35.97,31.51,4.46,54195.64,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310910,-119.07458167,317.81
11153,15720,35.97,31.54,4.43,54195.67,Metal Loss Group,External,12,0.024,1.2,2.9,03:51,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1665,2313,35.24310904,-119.07458167,317.81
11154,15720,35.97,31.84,4.14,54195.96,Metal Loss Group,External,13,0.026,0.9,2.4,03:57,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1671,2321,35.24310822,-119.07458167,317.81
11155,15720,35.97,32.00,3.97,54196.13,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310775,-119.07458167,317.80
11156,15720,35.97,32.03,3.94,54196.16,Metal Loss Group,External,11,0.022,1.6,0.9,06:33,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.24310768,-119.07458167,317.80
11157,15720,35.97,32.11,3.86,54196.24,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310738,-119.07458167,317.80
11158,15720,35.97,32.32,3.65,54196.45,Metal Loss,External,14,0.028,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24310678,-119.07458167,317.80
11159,15720,35.97,32.33,3.64,54196.46,Metal Loss,External,10,0.020,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310675,-119.07458167,317.80
11160,15720,35.97,32.34,3.63,54196.47,Metal Loss Group,External,21,0.043,1.1,2.5,04:15,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1661,2307,35.24310673,-119.07458167,317.80
11161,15720,35.97,32.48,3.50,54196.61,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310642,-119.07458167,317.79
11162,15720,35.97,32.53,3.45,54196.65,Metal Loss,External,11,0.022,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24310619,-119.07458167,317.79
11163,15720,35.97,32.74,3.23,54196.87,Metal Loss Group,External,22,0.045,1.5,4.1,04:03,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1652,2295,35.24310558,-119.07458167,317.79
11164,15720,35.97,32.77,3.20,54196.90,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310550,-119.07458167,317.79
11165,15720,35.97,32.89,3.08,54197.02,Metal Loss,External,10,0.020,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310521,-119.07458167,317.78
11166,15720,35.97,32.96,3.01,54197.09,Metal Loss,External,10,0.020,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310495,-119.07458167,317.78
11167,15720,35.97,33.04,2.93,54197.17,Metal Loss Group,External,13,0.026,1.2,0.7,04:36,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1668,2317,35.24310477,-119.07458167,317.78
11168,15720,35.97,33.16,2.82,54197.29,Metal Loss Group,External,10,0.020,0.4,2.1,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24310450,-119.07458167,317.78
11169,15720,35.97,33.24,2.73,54197.37,Metal Loss Group,External,10,0.020,1.0,1.1,04:51,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.24310419,-119.07458167,317.78
11170,15720,35.97,33.32,2.66,54197.45,Metal Loss Group,External,13,0.026,0.9,1.4,03:51,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1671,2321,35.24310401,-119.07458167,317.78
11171,15720,35.97,33.39,2.58,54197.52,Metal Loss Group,External,11,0.022,1.7,2.4,06:56,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1660,2305,35.24310373,-119.07458167,317.77
11172,15720,35.97,33.41,2.56,54197.54,Metal Loss Group,External,13,0.026,4.4,7.2,03:29,,ERW,0.203,X52,10.750,1402,,0.894,1569,2179,1631,2265,35.24310368,-119.07458167,317.77
11173,15720,35.97,33.83,2.14,54197.96,Metal Loss,External,12,0.024,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24310250,-119.07458167,317.77
11174,15720,35.97,33.87,2.10,54198.00,Metal Loss Group,External,10,0.020,2.2,2.4,06:17,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1652,2294,35.24310241,-119.07458167,317.77
11175,15720,35.97,33.89,2.08,54198.02,Metal Loss Group,External,12,0.024,1.4,3.0,04:35,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1667,2315,35.24310236,-119.07458167,317.77
11176,15720,35.97,33.99,1.99,54198.12,Metal Loss,External,10,0.020,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310214,-119.07458167,317.76
11177,15720,35.97,34.15,1.83,54198.28,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310164,-119.07458167,317.76
11178,15720,35.97,34.16,1.81,54198.29,Metal Loss,External,10,0.020,0.3,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310161,-119.07458167,317.76
11179,15720,35.97,34.20,1.77,54198.33,Metal Loss,External,12,0.024,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24310151,-119.07458167,317.76
11180,15720,35.97,34.25,1.72,54198.38,Metal Loss,External,11,0.022,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24310140,-119.07458167,317.76
11181,15720,35.97,34.31,1.66,54198.44,Metal Loss,External,15,0.030,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24310114,-119.07458167,317.76
11182,15720,35.97,34.44,1.53,54198.57,Metal Loss,External,13,0.026,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24310087,-119.07458167,317.76
11183,15720,35.97,34.45,1.52,54198.58,Metal Loss,External,11,0.022,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24310085,-119.07458167,317.75
11184,15720,35.97,34.45,1.52,54198.58,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310084,-119.07458167,317.75
11185,15720,35.97,34.57,1.40,54198.70,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24310045,-119.07458166,317.75
11186,15720,35.97,34.71,1.27,54198.84,Metal Loss Group,External,14,0.028,1.4,0.9,06:12,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1667,2315,35.24310002,-119.07458166,317.75
11187,15720,35.97,34.79,1.18,54198.92,Metal Loss,External,15,0.030,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24309982,-119.07458166,317.75
11188,15720,35.97,34.98,0.99,54199.11,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24309927,-119.07458166,317.74
11189,15730,37.31,35.97,37.31,54200.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:43,,,,,,35.24309647,-119.07458166,317.73
11190,15730,37.31,0.94,36.37,54201.04,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24309362,-119.07458166,317.71
11191,15730,37.31,1.10,36.21,54201.20,Metal Loss,External,12,0.024,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24309313,-119.07458166,317.70
11192,15730,37.31,1.12,36.19,54201.22,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24309309,-119.07458166,317.70
11193,15730,37.31,36.68,0.63,54236.78,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24299197,-119.07458160,317.37
11194,15730,37.31,37.07,0.25,54237.17,Metal Loss Group,External,13,0.026,2.5,3.0,07:35,,ERW,0.203,X52,10.750,1402,,0.873,1606,2231,1628,2261,35.24299083,-119.07458160,317.37
11195,15730,37.31,37.08,0.24,54237.18,Metal Loss,External,10,0.020,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24299081,-119.07458160,317.37
11196,15730,37.31,37.12,0.19,54237.22,Metal Loss,External,10,0.020,0.4,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24299072,-119.07458160,317.37
11197,15730,37.31,37.16,0.16,54237.26,Metal Loss Group,External,23,0.047,4.9,4.8,05:11,At Weld,ERW,0.203,X52,10.750,1402,,0.959,1461,2029,1612,2239,35.24299063,-119.07458160,317.37
11198,15740,38.56,37.31,38.56,54237.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:52,,,,,,35.24299016,-119.07458160,317.37
11199,15740,38.56,0.03,38.53,54237.45,Metal Loss Group,External,15,0.030,0.8,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1668,2317,35.24299008,-119.07458160,317.37
11200,15740,38.56,0.06,38.50,54237.47,Metal Loss,External,13,0.026,0.3,0.6,00:42,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24299002,-119.07458160,317.37
11201,15740,38.56,0.06,38.50,54237.48,Metal Loss Group,External,17,0.035,1.0,3.7,07:03,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1658,2302,35.24299001,-119.07458160,317.37
11202,15740,38.56,0.06,38.50,54237.48,Metal Loss,External,16,0.032,0.4,0.6,11:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24299001,-119.07458160,317.37
11203,15740,38.56,0.07,38.49,54237.48,Metal Loss,External,13,0.026,0.3,0.6,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24299001,-119.07458160,317.37
11204,15740,38.56,0.08,38.48,54237.49,Metal Loss,External,12,0.024,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24298997,-119.07458160,317.37
11205,15740,38.56,0.22,38.34,54237.64,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24298947,-119.07458160,317.37
11206,15740,38.56,0.59,37.97,54238.00,Metal Loss,External,10,0.020,0.3,0.6,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24298841,-119.07458160,317.37
11207,15740,38.56,0.62,37.94,54238.03,Metal Loss,External,10,0.020,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24298835,-119.07458160,317.37
11208,15740,38.56,0.66,37.89,54238.08,Metal Loss,External,10,0.020,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24298823,-119.07458160,317.37
11209,15740,38.56,11.86,26.69,54249.28,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24295649,-119.07458166,317.38
11210,15740,38.56,11.98,26.58,54249.39,Metal Loss,External,10,0.020,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24295612,-119.07458166,317.38
11211,15740,38.56,12.83,25.73,54250.24,Metal Loss,External,11,0.022,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24295377,-119.07458166,317.38
11212,15740,38.56,13.10,25.46,54250.52,Metal Loss,External,10,0.020,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24295293,-119.07458167,317.38
11213,15740,38.56,13.35,25.21,54250.76,Metal Loss,External,10,0.020,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24295224,-119.07458167,317.38
11214,15740,38.56,13.73,24.83,54251.14,Metal Loss,External,10,0.020,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24295114,-119.07458167,317.38
11215,15740,38.56,13.83,24.73,54251.25,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24295089,-119.07458167,317.38
11216,15740,38.56,13.98,24.58,54251.40,Metal Loss Group,External,10,0.020,0.5,2.4,03:38,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24295044,-119.07458167,317.38
11217,15740,38.56,14.10,24.45,54251.52,Metal Loss,External,11,0.022,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24295015,-119.07458167,317.38
11218,15740,38.56,14.11,24.45,54251.52,Metal Loss Group,External,10,0.020,1.2,0.9,04:17,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.24295014,-119.07458167,317.38
11219,15740,38.56,14.12,24.44,54251.53,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24295012,-119.07458167,317.38
11220,15740,38.56,14.42,24.14,54251.83,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294918,-119.07458167,317.38
11221,15740,38.56,15.27,23.29,54252.68,Metal Loss,External,13,0.026,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24294674,-119.07458168,317.39
11222,15740,38.56,15.42,23.14,54252.83,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294640,-119.07458168,317.39
11223,15740,38.56,15.88,22.68,54253.30,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294511,-119.07458168,317.39
11224,15740,38.56,16.21,22.35,54253.62,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294412,-119.07458168,317.39
11225,15740,38.56,16.46,22.10,54253.87,Metal Loss,External,13,0.026,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24294341,-119.07458168,317.39
11226,15740,38.56,16.85,21.71,54254.26,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294228,-119.07458168,317.39
11227,15740,38.56,17.01,21.55,54254.42,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294179,-119.07458169,317.39
11228,15740,38.56,17.30,21.26,54254.71,Metal Loss,External,10,0.020,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294099,-119.07458169,317.39
11229,15740,38.56,17.47,21.09,54254.88,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24294049,-119.07458169,317.39
11230,15740,38.56,17.80,20.76,54255.21,Metal Loss Group,External,10,0.020,1.6,1.6,03:37,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1668,2316,35.24293962,-119.07458169,317.39
11231,15740,38.56,17.87,20.69,54255.29,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293932,-119.07458169,317.39
11232,15740,38.56,18.24,20.32,54255.65,Metal Loss,External,10,0.020,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293836,-119.07458169,317.39
11233,15740,38.56,18.58,19.98,54256.00,Metal Loss Group,External,10,0.020,1.5,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1670,2319,35.24293733,-119.07458169,317.39
11234,15740,38.56,18.81,19.75,54256.23,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293669,-119.07458169,317.39
11235,15740,38.56,19.24,19.32,54256.66,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293546,-119.07458170,317.39
11236,15740,38.56,19.68,18.88,54257.10,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293421,-119.07458170,317.39
11237,15740,38.56,19.73,18.83,54257.14,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293410,-119.07458170,317.39
11238,15740,38.56,20.06,18.50,54257.47,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293312,-119.07458170,317.39
11239,15740,38.56,20.19,18.37,54257.60,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293281,-119.07458170,317.39
11240,15740,38.56,20.48,18.08,54257.89,Metal Loss,External,10,0.020,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24293201,-119.07458170,317.39
11241,15740,38.56,22.02,16.54,54259.43,Metal Loss Group,External,10,0.020,2.8,2.2,03:48,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1660,2306,35.24292766,-119.07458171,317.39
11242,15740,38.56,23.62,14.94,54261.03,Metal Loss,External,10,0.020,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24292305,-119.07458172,317.39
11243,15740,38.56,24.23,14.33,54261.64,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24292129,-119.07458172,317.39
11244,15740,38.56,38.00,0.56,54275.41,Metal Loss Group,External,10,0.020,0.3,2.4,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24288235,-119.07458189,317.42
11245,15740,38.56,38.01,0.54,54275.43,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24288231,-119.07458189,317.42
11246,15740,38.56,38.28,0.28,54275.69,Metal Loss Group,External,23,0.047,6.6,3.9,06:40,At Weld,ERW,0.203,X52,10.750,1402,,0.975,1437,1996,1603,2227,35.24288146,-119.07458189,317.42
11247,15740,38.56,38.28,0.28,54275.70,Metal Loss,External,11,0.022,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24288145,-119.07458189,317.42
11248,15740,38.56,38.29,0.27,54275.70,Metal Loss Group,External,12,0.024,2.0,3.9,03:58,,ERW,0.203,X52,10.750,1402,,0.861,1627,2260,1641,2279,35.24288143,-119.07458189,317.42
11249,15740,38.56,38.45,0.11,54275.86,Metal Loss Group,External,14,0.028,1.0,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1669,2318,35.24288105,-119.07458189,317.42
11250,15740,38.56,38.51,0.05,54275.92,Metal Loss,External,11,0.022,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24288082,-119.07458189,317.42
11251,15740,38.56,38.51,0.05,54275.92,Metal Loss,External,13,0.026,0.3,0.6,00:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24288081,-119.07458189,317.42
11252,15750,38.07,38.56,38.07,54275.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:38,,,,,,35.24288071,-119.07458189,317.42
11253,15750,38.07,0.08,37.99,54276.05,Metal Loss,External,24,0.049,0.7,0.8,05:28,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1652,2295,35.24288051,-119.07458190,317.42
11254,15750,38.07,0.12,37.95,54276.09,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24288042,-119.07458190,317.42
11255,15750,38.07,0.18,37.89,54276.15,Metal Loss Group,External,12,0.024,1.1,3.3,04:31,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1666,2314,35.24288015,-119.07458190,317.42
11256,15750,38.07,0.23,37.84,54276.20,Metal Loss,External,10,0.020,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24288003,-119.07458190,317.42
11257,15750,38.07,0.23,37.84,54276.21,Metal Loss,External,10,0.020,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24288003,-119.07458190,317.42
11258,15750,38.07,0.25,37.82,54276.23,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24287999,-119.07458190,317.42
11259,15750,38.07,0.36,37.71,54276.33,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24287958,-119.07458190,317.42
11260,15750,38.07,0.50,37.57,54276.48,Metal Loss,External,11,0.022,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24287925,-119.07458190,317.42
11261,15750,38.07,0.67,37.40,54276.64,Metal Loss Group,External,10,0.020,0.8,1.7,06:41,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.24287875,-119.07458190,317.42
11262,15750,38.07,0.72,37.35,54276.69,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24287863,-119.07458190,317.42
11263,15750,38.07,37.03,1.04,54313.01,Metal Loss Group,External,11,0.022,0.9,3.3,02:57,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1671,2321,35.24277542,-119.07458215,317.49
11264,15750,38.07,37.22,0.85,54313.20,Metal Loss Group,External,16,0.032,0.6,1.3,09:04,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.24277485,-119.07458215,317.49
11265,15750,38.07,37.24,0.83,54313.22,Metal Loss,External,10,0.020,0.3,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277481,-119.07458215,317.49
11266,15750,38.07,37.25,0.82,54313.22,Metal Loss Group,External,25,0.051,2.3,2.8,10:52,,ERW,0.203,X52,10.750,1402,,0.915,1533,2129,1638,2275,35.24277480,-119.07458215,317.49
11267,15750,38.07,37.26,0.81,54313.23,Metal Loss Group,External,13,0.026,1.2,3.3,04:16,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1664,2312,35.24277476,-119.07458215,317.49
11268,15750,38.07,37.26,0.81,54313.23,Metal Loss Group,External,20,0.041,2.2,3.0,01:19,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1632,2267,35.24277476,-119.07458215,317.49
11269,15750,38.07,37.34,0.73,54313.32,Metal Loss Group,External,16,0.032,0.6,2.0,09:39,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1671,2321,35.24277447,-119.07458215,317.49
11270,15750,38.07,37.46,0.61,54313.43,Metal Loss,External,10,0.020,0.3,0.6,00:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277421,-119.07458215,317.49
11271,15750,38.07,37.65,0.42,54313.62,Metal Loss,External,10,0.020,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277362,-119.07458215,317.48
11272,15750,38.07,37.75,0.32,54313.72,Metal Loss,External,12,0.024,0.3,0.6,09:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24277326,-119.07458216,317.48
11273,15750,38.07,37.77,0.30,54313.74,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277322,-119.07458216,317.48
11274,15750,38.07,37.83,0.24,54313.80,Metal Loss,External,10,0.020,0.3,0.6,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277308,-119.07458216,317.48
11275,15750,38.07,37.83,0.24,54313.80,Metal Loss,External,10,0.020,0.3,0.6,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277307,-119.07458216,317.48
11276,15750,38.07,37.86,0.21,54313.83,Metal Loss,External,10,0.020,0.3,0.6,10:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277301,-119.07458216,317.48
11277,15750,38.07,37.86,0.21,54313.84,Metal Loss,External,10,0.020,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277301,-119.07458216,317.48
11278,15750,38.07,37.92,0.15,54313.89,Metal Loss,External,10,0.020,0.3,0.6,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277278,-119.07458216,317.48
11279,15750,38.07,37.97,0.10,54313.94,Metal Loss Group,External,16,0.032,0.9,1.4,07:11,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1669,2318,35.24277267,-119.07458216,317.48
11280,15750,38.07,38.01,0.06,54313.99,Metal Loss,External,11,0.022,0.3,0.6,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24277257,-119.07458216,317.48
11281,15750,38.07,38.03,0.04,54314.00,Metal Loss,External,12,0.024,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24277255,-119.07458216,317.48
11282,15760,34.70,38.07,34.70,54314.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:15,,,,,,35.24277247,-119.07458216,317.48
11283,15760,34.70,0.03,34.68,54314.07,Metal Loss,External,15,0.030,0.3,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24277240,-119.07458216,317.48
11284,15760,34.70,0.08,34.62,54314.12,Metal Loss Group,External,12,0.024,0.7,1.7,07:24,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.24277212,-119.07458216,317.48
11285,15760,34.70,0.11,34.60,54314.15,Metal Loss,External,11,0.022,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24277206,-119.07458216,317.48
11286,15760,34.70,0.13,34.57,54314.17,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277199,-119.07458216,317.48
11287,15760,34.70,0.14,34.56,54314.18,Metal Loss Group,External,10,0.020,0.7,2.1,09:15,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.24277196,-119.07458216,317.48
11288,15760,34.70,0.15,34.55,54314.19,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277194,-119.07458216,317.48
11289,15760,34.70,0.24,34.47,54314.28,Metal Loss,External,10,0.020,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24277175,-119.07458216,317.48
11290,15760,34.70,0.45,34.26,54314.49,Metal Loss Group,External,10,0.020,1.6,1.7,08:38,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1661,2307,35.24277114,-119.07458216,317.48
11291,15760,34.70,0.51,34.19,54314.56,Metal Loss,External,14,0.028,0.3,0.6,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24277086,-119.07458216,317.47
11292,15760,34.70,0.66,34.04,54314.70,Metal Loss,External,11,0.022,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24277055,-119.07458216,317.47
11293,15760,34.70,0.67,34.03,54314.71,Metal Loss Group,External,24,0.049,1.1,2.4,06:25,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1661,2307,35.24277052,-119.07458216,317.47
11294,15760,34.70,0.73,33.97,54314.77,Metal Loss Group,External,10,0.020,1.6,1.3,05:10,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.24277024,-119.07458216,317.47
11295,15760,34.70,0.87,33.83,54314.91,Metal Loss,External,10,0.020,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24276991,-119.07458216,317.47
11296,15760,34.70,0.94,33.76,54314.98,Metal Loss,External,10,0.020,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24276965,-119.07458216,317.47
11297,15760,34.70,0.97,33.73,54315.01,Metal Loss Group,External,10,0.020,0.9,1.3,05:19,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2324,35.24276959,-119.07458216,317.47
11298,15760,34.70,1.19,33.51,54315.23,Metal Loss,External,10,0.020,0.3,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24276895,-119.07458217,317.47
11299,15760,34.70,33.75,0.95,54347.80,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24267654,-119.07458224,317.07
11300,15770,38.16,34.70,38.16,54348.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:02,,,,,,35.24267383,-119.07458224,317.06
11301,15770,38.16,1.02,37.14,54349.77,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24267083,-119.07458224,317.05
11302,15770,38.16,36.72,1.44,54385.46,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24256949,-119.07458294,316.55
11303,15780,37.44,38.16,37.44,54386.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:38,,,,,,35.24256530,-119.07458297,316.52
11304,15780,37.44,0.51,36.93,54387.41,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24256386,-119.07458298,316.51
11305,15780,37.44,4.86,32.58,54391.76,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24255150,-119.07458307,316.45
11306,15780,37.44,6.02,31.42,54392.92,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24254815,-119.07458308,316.45
11307,15780,37.44,6.43,31.01,54393.33,Metal Loss,External,10,0.020,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24254711,-119.07458309,316.45
11308,15780,37.44,6.67,30.77,54393.58,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24254629,-119.07458309,316.45
11309,15780,37.44,13.52,23.92,54400.42,Metal Loss,External,10,0.020,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24252694,-119.07458318,316.41
11310,15780,37.44,18.25,19.19,54405.15,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24251361,-119.07458324,316.39
11311,15780,37.44,19.60,17.83,54406.51,Metal Loss,External,10,0.020,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24250966,-119.07458325,316.38
11312,15780,37.44,37.17,0.27,54424.08,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24245968,-119.07458350,316.30
11313,15780,37.44,37.20,0.24,54424.10,Metal Loss,External,13,0.026,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24245963,-119.07458350,316.30
11314,15780,37.44,37.20,0.24,54424.10,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24245962,-119.07458350,316.30
11315,15780,37.44,37.22,0.22,54424.12,Metal Loss Group,External,15,0.030,4.4,4.3,04:31,At Weld,ERW,0.203,X52,10.750,1402,,0.904,1550,2153,1628,2262,35.24245949,-119.07458350,316.30
11316,15780,37.44,37.35,0.09,54424.26,Metal Loss,External,10,0.020,0.3,0.6,11:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24245918,-119.07458351,316.30
11317,15780,37.44,37.37,0.07,54424.28,Metal Loss Group,External,13,0.026,0.6,3.4,06:52,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2326,35.24245914,-119.07458351,316.30
11318,15780,37.44,37.37,0.07,54424.28,Metal Loss,External,10,0.020,0.3,0.6,08:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24245914,-119.07458351,316.30
11319,15780,37.44,37.39,0.05,54424.29,Metal Loss Group,External,16,0.032,1.9,2.2,03:37,At Weld,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1648,2288,35.24245911,-119.07458351,316.30
11320,15790,38.47,37.44,38.47,54424.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:05,,,,,,35.24245888,-119.07458351,316.30
11321,15790,38.47,0.06,38.41,54424.40,Metal Loss,External,12,0.024,0.3,0.6,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24245872,-119.07458351,316.30
11322,15790,38.47,0.06,38.41,54424.40,Metal Loss Group,External,10,0.020,1.1,2.0,00:38,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2323,35.24245871,-119.07458351,316.30
11323,15790,38.47,0.07,38.40,54424.41,Metal Loss Group,External,16,0.032,0.4,2.2,07:44,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24245869,-119.07458351,316.30
11324,15790,38.47,0.07,38.40,54424.41,Metal Loss,External,12,0.024,0.3,0.6,11:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24245868,-119.07458351,316.30
11325,15790,38.47,0.11,38.36,54424.45,Metal Loss,External,13,0.026,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24245860,-119.07458351,316.30
11326,15790,38.47,0.25,38.22,54424.59,Metal Loss,External,13,0.026,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24245810,-119.07458351,316.30
11327,15790,38.47,0.25,38.22,54424.59,Metal Loss Group,External,11,0.022,0.5,2.1,05:56,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.24245810,-119.07458351,316.30
11328,15790,38.47,0.67,37.80,54425.01,Metal Loss,External,10,0.020,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24245693,-119.07458352,316.29
11329,15790,38.47,0.71,37.76,54425.05,Metal Loss,External,10,0.020,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24245683,-119.07458352,316.29
11330,15790,38.47,37.78,0.69,54462.12,Metal Loss,External,10,0.020,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24235136,-119.07458430,316.03
11331,15790,38.47,37.78,0.69,54462.12,Metal Loss Group,External,10,0.020,0.4,1.8,04:42,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24235135,-119.07458430,316.03
11332,15790,38.47,38.26,0.21,54462.60,Metal Loss,External,10,0.020,0.4,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24235002,-119.07458430,316.03
11333,15790,38.47,38.36,0.11,54462.70,Metal Loss Group,External,24,0.049,1.0,3.4,05:10,,ERW,0.203,X52,10.750,1402,,0.858,1635,2270,1633,2268,35.24234979,-119.07458430,316.03
11334,15800,38.71,38.47,38.71,54462.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:09,,,,,,35.24234942,-119.07458431,316.03
11335,15800,38.71,0.04,38.67,54462.85,Metal Loss Group,External,25,0.051,1.1,2.0,05:15,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1632,2266,35.24234933,-119.07458431,316.03
11336,15800,38.71,0.07,38.64,54462.88,Metal Loss,External,13,0.026,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24234927,-119.07458431,316.03
11337,15800,38.71,0.08,38.63,54462.89,Metal Loss,External,16,0.032,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24234923,-119.07458431,316.03
11338,15800,38.71,0.08,38.63,54462.89,Metal Loss,External,15,0.030,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24234923,-119.07458431,316.03
11339,15800,38.71,0.27,38.44,54463.08,Metal Loss,External,11,0.022,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24234861,-119.07458431,316.03
11340,15800,38.71,0.31,38.40,54463.12,Metal Loss,External,11,0.022,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24234853,-119.07458431,316.02
11341,15800,38.71,0.31,38.40,54463.12,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24234853,-119.07458431,316.02
11342,15800,38.71,18.14,20.57,54480.95,Metal Loss,External,14,0.028,0.4,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.24229795,-119.07458460,315.85
11343,15800,38.71,18.24,20.48,54481.05,Metal Loss Group,External,19,0.039,0.9,2.4,04:36,,ERW,0.203,X52,10.750,1402,,0.846,1656,2301,1659,2304,35.24229761,-119.07458460,315.85
11344,15800,38.71,18.42,20.29,54481.23,Metal Loss Group,External,11,0.022,1.5,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1667,2316,35.24229708,-119.07458460,315.84
11345,15800,38.71,18.71,20.01,54481.52,Metal Loss Group,External,19,0.039,1.0,4.1,04:00,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1656,2300,35.24229631,-119.07458460,315.84
11346,15800,38.71,19.41,19.31,54482.21,Metal Loss,External,11,0.022,0.3,0.6,02:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24229434,-119.07458462,315.83
11347,15800,38.71,37.73,0.98,54500.54,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24224263,-119.07458482,315.74
11348,15810,38.30,38.71,38.30,54501.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.24223969,-119.07458483,315.74
11349,15810,38.30,0.95,37.35,54502.47,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24223680,-119.07458484,315.74
11350,15810,38.30,37.77,0.53,54539.29,Metal Loss Group,External,10,0.020,0.4,3.3,04:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24213199,-119.07458502,315.34
11351,15810,38.30,37.98,0.32,54539.50,Metal Loss,External,10,0.020,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24213140,-119.07458502,315.33
11352,15810,38.30,38.02,0.28,54539.54,Metal Loss Group,External,11,0.022,0.7,1.8,04:08,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.24213130,-119.07458502,315.33
11353,15810,38.30,38.02,0.28,54539.54,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24213130,-119.07458502,315.33
11354,15810,38.30,38.19,0.11,54539.71,Metal Loss,External,10,0.020,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24213081,-119.07458502,315.33
11355,15810,38.30,38.22,0.08,54539.74,Metal Loss,External,10,0.020,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24213075,-119.07458502,315.33
11356,15810,38.30,38.24,0.06,54539.76,Metal Loss,External,13,0.026,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24213067,-119.07458502,315.33
11357,15820,35.88,38.30,35.88,54539.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:42,,,,,,35.24213055,-119.07458502,315.33
11358,15820,35.88,0.06,35.82,54539.88,Metal Loss Group,External,15,0.030,1.0,1.7,04:13,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1669,2318,35.24213030,-119.07458502,315.33
11359,15820,35.88,0.08,35.81,54539.89,Metal Loss,External,16,0.032,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24213026,-119.07458502,315.33
11360,15820,35.88,0.25,35.64,54540.07,Metal Loss,External,10,0.020,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24212971,-119.07458502,315.32
11361,15820,35.88,0.25,35.63,54540.07,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24212969,-119.07458502,315.32
11362,15820,35.88,35.48,0.40,54575.30,Metal Loss Group,External,15,0.030,2.7,6.4,09:45,,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1626,2258,35.24202986,-119.07458506,314.91
11363,15820,35.88,35.61,0.27,54575.43,Metal Loss Group,External,15,0.030,2.7,6.3,04:06,,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1615,2243,35.24202958,-119.07458506,314.91
11364,15820,35.88,35.61,0.27,54575.43,Metal Loss Group,External,16,0.032,0.8,2.2,08:54,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1670,2319,35.24202958,-119.07458506,314.91
11365,15820,35.88,35.83,0.06,54575.64,Metal Loss,External,15,0.030,0.3,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24202893,-119.07458506,314.91
11366,15830,38.19,35.88,38.19,54575.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:25,,,,,,35.24202878,-119.07458506,314.91
11367,15830,38.19,0.06,38.13,54575.76,Metal Loss Group,External,14,0.028,1.2,1.3,00:14,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1668,2317,35.24202855,-119.07458506,314.91
11368,15830,38.19,0.14,38.05,54575.84,Metal Loss Group,External,10,0.020,0.4,2.1,04:53,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24202835,-119.07458506,314.91
11369,15830,38.19,0.36,37.83,54576.06,Metal Loss,External,10,0.020,0.3,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24202767,-119.07458506,314.90
11370,15830,38.19,0.79,37.40,54576.49,Metal Loss Group,External,11,0.022,0.9,2.2,09:45,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1669,2318,35.24202647,-119.07458507,314.90
11371,15830,38.19,0.88,37.31,54576.58,Metal Loss,External,10,0.020,0.3,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24202626,-119.07458507,314.90
11372,15830,38.19,0.93,37.27,54576.63,Metal Loss,External,10,0.020,0.3,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24202605,-119.07458507,314.90
11373,15830,38.19,24.50,13.69,54600.20,Metal Loss,External,10,0.020,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24195893,-119.07458521,314.71
11374,15830,38.19,25.86,12.33,54601.56,Close Metal Object,,,,2.4,2.7,07:01,,ERW,0.203,X52,10.750,1402,,,,,,,35.24195509,-119.07458522,314.70
11375,15840,38.51,38.19,38.51,54613.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:55,,,,,,35.24192007,-119.07458531,314.60
11376,15850,38.33,38.51,38.33,54652.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:14,,,,,,35.24181059,-119.07458534,314.32
11377,15850,38.33,0.08,38.25,54652.48,Metal Loss Group,External,12,0.024,0.9,2.2,05:21,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.24181042,-119.07458534,314.32
11378,15850,38.33,38.19,0.14,54690.59,Metal Loss,External,10,0.020,0.3,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24170197,-119.07458529,314.05
11379,15850,38.33,38.23,0.10,54690.63,Metal Loss,External,10,0.020,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24170188,-119.07458529,314.05
11380,15850,38.33,38.25,0.08,54690.65,Metal Loss,External,10,0.020,0.3,0.6,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24170172,-119.07458529,314.05
11381,15850,38.33,38.26,0.07,54690.66,Metal Loss,External,11,0.022,0.4,0.6,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.24170171,-119.07458529,314.05
11382,15850,38.33,38.26,0.07,54690.66,Metal Loss,External,10,0.020,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24170170,-119.07458529,314.05
11383,15860,38.51,38.33,38.51,54690.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:35,,,,,,35.24170154,-119.07458529,314.05
11384,15860,38.51,0.05,38.46,54690.78,Metal Loss,External,14,0.028,0.3,0.6,10:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24170141,-119.07458529,314.05
11385,15860,38.51,0.27,38.25,54691.00,Metal Loss,External,10,0.020,0.3,0.6,11:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24170074,-119.07458529,314.05
11386,15860,38.51,0.27,38.25,54691.00,Metal Loss,External,10,0.020,0.3,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24170074,-119.07458529,314.05
11387,15860,38.51,38.00,0.51,54728.74,Metal Loss,External,10,0.020,0.3,0.6,09:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24159353,-119.07458584,313.78
11388,15860,38.51,38.01,0.51,54728.74,Metal Loss,External,10,0.020,0.3,0.6,10:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24159352,-119.07458584,313.78
11389,15860,38.51,38.21,0.31,54728.94,Metal Loss Group,External,14,0.028,3.5,2.0,03:35,,ERW,0.203,X52,10.750,1402,,0.891,1574,2186,1651,2292,35.24159294,-119.07458584,313.78
11390,15860,38.51,38.21,0.30,54728.95,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24159292,-119.07458584,313.78
11391,15860,38.51,38.24,0.28,54728.97,Metal Loss Group,External,11,0.022,1.1,1.3,04:32,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1672,2322,35.24159288,-119.07458584,313.78
