"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
11392,15860,38.51,38.26,0.26,54728.99,Metal Loss Group,External,10,0.020,2.0,3.0,06:59,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1657,2301,35.24159282,-119.07458584,313.78
11393,15860,38.51,38.26,0.25,54728.99,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24159280,-119.07458584,313.78
11394,15860,38.51,38.38,0.14,54729.11,Metal Loss Group,External,10,0.020,0.5,2.2,05:38,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24159244,-119.07458584,313.78
11395,15860,38.51,38.47,0.04,54729.20,Metal Loss,External,13,0.026,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24159222,-119.07458585,313.78
11396,15870,38.64,38.51,38.64,54729.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.24159211,-119.07458585,313.78
11397,15870,38.64,0.05,38.59,54729.30,Metal Loss,External,17,0.035,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24159199,-119.07458585,313.78
11398,15870,38.64,0.07,38.58,54729.31,Metal Loss,External,11,0.022,0.3,0.6,11:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24159186,-119.07458585,313.77
11399,15870,38.64,0.07,38.57,54729.31,Metal Loss,External,13,0.026,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24159185,-119.07458585,313.77
11400,15870,38.64,0.10,38.55,54729.34,Metal Loss Group,External,13,0.026,0.3,2.2,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24159179,-119.07458585,313.77
11401,15870,38.64,0.10,38.54,54729.35,Metal Loss,External,12,0.024,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24159177,-119.07458585,313.77
11402,15870,38.64,0.11,38.54,54729.35,Metal Loss Group,External,11,0.022,2.2,2.2,04:35,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1657,2301,35.24159177,-119.07458585,313.77
11403,15870,38.64,0.14,38.51,54729.38,Metal Loss,External,10,0.020,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24159168,-119.07458585,313.77
11404,15870,38.64,0.27,38.37,54729.52,Metal Loss,External,10,0.020,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24159123,-119.07458585,313.77
11405,15870,38.64,0.28,38.37,54729.52,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24159123,-119.07458585,313.77
11406,15870,38.64,37.27,1.37,54766.52,Metal Loss,External,10,0.020,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24148620,-119.07458655,313.31
11407,15870,38.64,37.34,1.31,54766.58,Metal Loss,External,11,0.022,0.3,0.6,11:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24148603,-119.07458655,313.31
11408,15870,38.64,37.37,1.27,54766.62,Metal Loss Group,External,20,0.041,2.4,5.3,08:14,,ERW,0.203,X52,10.750,1402,,0.897,1563,2171,1601,2224,35.24148594,-119.07458656,313.31
11409,15870,38.64,37.48,1.16,54766.73,Metal Loss,External,17,0.035,0.3,0.7,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24148557,-119.07458656,313.31
11410,15870,38.64,37.51,1.13,54766.75,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24148551,-119.07458656,313.31
11411,15870,38.64,37.53,1.11,54766.77,Metal Loss,External,22,0.045,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24148546,-119.07458656,313.31
11412,15870,38.64,37.60,1.05,54766.84,Metal Loss,External,10,0.020,0.3,0.6,00:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24148519,-119.07458656,313.31
11413,15870,38.64,37.79,0.86,54767.03,Metal Loss,External,15,0.030,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24148477,-119.07458657,313.31
11414,15870,38.64,37.93,0.72,54767.17,Metal Loss,External,10,0.020,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24148431,-119.07458657,313.31
11415,15870,38.64,38.03,0.62,54767.27,Metal Loss Group,External,23,0.047,5.0,3.5,00:23,,ERW,0.203,X52,10.750,1402,,0.961,1458,2026,1614,2242,35.24148407,-119.07458657,313.31
11416,15870,38.64,38.05,0.59,54767.30,Metal Loss Group,External,51,0.104,17.1,17.5,03:19,At Weld,ERW,0.203,X52,10.750,1402,,1.384,1013,1407,1401,1945,35.24148389,-119.07458657,313.31
11417,15870,38.64,38.20,0.45,54767.44,Metal Loss,External,10,0.020,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24148355,-119.07458658,313.30
11418,15870,38.64,38.58,0.07,54767.82,Metal Loss,External,32,0.065,0.4,0.7,00:02,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1669,2318,35.24148241,-119.07458659,313.30
11419,15880,38.52,38.64,38.52,54767.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.24148227,-119.07458659,313.30
11420,15880,38.52,0.07,38.45,54767.96,Metal Loss,External,12,0.024,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24148200,-119.07458659,313.30
11421,15880,38.52,0.07,38.45,54767.96,Metal Loss,External,11,0.022,0.3,0.6,11:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24148199,-119.07458659,313.30
11422,15880,38.52,0.40,38.12,54768.29,Metal Loss Group,External,21,0.043,4.6,3.7,08:05,,ERW,0.203,X52,10.750,1402,,0.943,1487,2065,1611,2238,35.24148109,-119.07458660,313.29
11423,15880,38.52,0.44,38.08,54768.33,Metal Loss,External,10,0.020,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24148097,-119.07458660,313.29
11424,15880,38.52,0.85,37.67,54768.74,Metal Loss Group,External,19,0.039,0.8,2.3,00:04,At Seam,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1669,2318,35.24147981,-119.07458661,313.29
11425,15880,38.52,0.88,37.64,54768.77,Metal Loss Group,External,14,0.028,0.6,1.5,08:07,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.24147974,-119.07458661,313.29
11426,15880,38.52,1.06,37.46,54768.94,Metal Loss Group,External,10,0.020,0.4,2.0,08:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24147921,-119.07458662,313.29
11427,15880,38.52,1.26,37.26,54769.14,Metal Loss,External,11,0.022,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24147862,-119.07458662,313.28
11428,15880,38.52,1.31,37.21,54769.20,Metal Loss Group,External,17,0.035,0.6,1.6,09:34,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1675,2327,35.24147849,-119.07458662,313.28
11429,15880,38.52,1.42,37.10,54769.30,Metal Loss Group,External,11,0.022,1.2,2.0,04:01,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.24147815,-119.07458663,313.28
11430,15880,38.52,1.48,37.04,54769.37,Metal Loss Group,External,10,0.020,0.8,3.4,05:16,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.24147799,-119.07458663,313.28
11431,15880,38.52,1.67,36.85,54769.56,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.24147745,-119.07458663,313.28
11432,15880,38.52,14.65,23.87,54782.54,Metal Loss,External,15,0.030,0.5,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.24144052,-119.07458697,313.13
11433,15880,38.52,15.16,23.36,54783.05,Metal Loss,External,10,0.020,0.3,0.6,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24143899,-119.07458698,313.12
11434,15880,38.52,15.65,22.87,54783.54,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24143765,-119.07458699,313.12
11435,15880,38.52,15.65,22.87,54783.54,Metal Loss,External,10,0.020,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24143764,-119.07458699,313.12
11436,15890,38.13,38.52,38.13,54806.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.24137283,-119.07458733,312.99
11437,15900,38.12,38.13,38.12,54844.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:53,,,,,,35.24126441,-119.07458652,312.73
11438,15900,38.12,37.67,0.46,54882.21,Metal Loss Group,External,10,0.020,1.4,1.3,01:45,At Seam,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.24115744,-119.07458509,312.44
11439,15900,38.12,37.77,0.35,54882.31,Metal Loss,External,11,0.022,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24115708,-119.07458509,312.44
11440,15900,38.12,37.83,0.29,54882.37,Metal Loss Group,External,12,0.024,1.0,2.2,09:12,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1662,2309,35.24115694,-119.07458508,312.44
11441,15900,38.12,38.03,0.09,54882.57,Metal Loss,External,10,0.020,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24115635,-119.07458508,312.43
11442,15900,38.12,38.04,0.08,54882.58,Metal Loss,External,10,0.020,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24115633,-119.07458508,312.43
11443,15910,38.19,38.12,38.19,54882.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:06,,,,,,35.24115604,-119.07458508,312.43
11444,15910,38.19,0.07,38.12,54882.73,Metal Loss Group,External,12,0.024,0.8,2.4,01:21,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.24115587,-119.07458508,312.43
11445,15910,38.19,0.13,38.05,54882.80,Metal Loss,External,12,0.024,0.3,0.6,11:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24115567,-119.07458507,312.43
11446,15920,37.18,38.19,37.18,54920.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:19,,,,,,35.24104741,-119.07458448,311.91
11447,15930,38.20,37.18,38.20,54958.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:16,,,,,,35.24094179,-119.07458444,311.71
11448,15940,38.26,38.20,38.26,54996.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:46,,,,,,35.24083314,-119.07458444,311.27
11449,15940,38.26,37.43,0.84,55033.66,Metal Loss,External,14,0.028,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24072682,-119.07458444,310.97
11450,15940,38.26,37.50,0.76,55033.73,Metal Loss,External,19,0.039,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24072664,-119.07458444,310.97
11451,15940,38.26,37.71,0.55,55033.94,Metal Loss Group,External,10,0.020,0.7,0.9,03:29,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.24072603,-119.07458444,310.97
11452,15940,38.26,37.71,0.55,55033.94,Metal Loss,External,10,0.020,0.3,0.6,11:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24072603,-119.07458444,310.97
11453,15950,21.90,38.26,21.90,55034.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:37,,,,,,35.24072444,-119.07458444,310.97
11454,15950,21.90,11.94,9.97,55046.43,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24069056,-119.07458405,310.88
11455,15950,21.90,15.62,6.28,55050.11,Metal Loss,External,10,0.020,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24068015,-119.07458390,310.85
11456,15950,21.90,15.80,6.10,55050.29,Metal Loss,External,11,0.022,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24067958,-119.07458389,310.85
11457,15950,21.90,21.26,0.65,55055.75,Metal Loss,External,10,0.020,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066413,-119.07458367,310.81
11458,15950,21.90,21.37,0.53,55055.86,Metal Loss,External,10,0.020,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066373,-119.07458366,310.80
11459,15950,21.90,21.57,0.33,55056.06,Metal Loss,External,10,0.020,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066313,-119.07458365,310.80
11460,15950,21.90,21.58,0.32,55056.07,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066312,-119.07458365,310.80
11461,15950,21.90,21.61,0.30,55056.09,Metal Loss Group,External,11,0.022,1.6,2.8,05:10,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1658,2303,35.24066306,-119.07458365,310.80
11462,15950,21.90,21.67,0.24,55056.16,Metal Loss,External,10,0.020,0.3,0.6,11:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066291,-119.07458365,310.80
11463,15950,21.90,21.68,0.22,55056.17,Metal Loss,External,10,0.020,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066287,-119.07458365,310.80
11464,15950,21.90,21.82,0.09,55056.31,Metal Loss Group,External,13,0.026,0.7,2.0,05:57,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.24066244,-119.07458364,310.80
11465,15950,21.90,21.82,0.08,55056.31,Metal Loss,External,10,0.020,0.3,0.6,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066243,-119.07458364,310.80
11466,15950,21.90,21.82,0.08,55056.31,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066242,-119.07458364,310.80
11467,15950,21.90,21.83,0.08,55056.32,Metal Loss,External,11,0.022,0.3,0.6,11:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24066241,-119.07458364,310.80
11468,15950,21.90,21.83,0.07,55056.32,Metal Loss,External,14,0.028,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24066240,-119.07458364,310.80
11469,15950,21.90,21.83,0.07,55056.32,Metal Loss Group,External,12,0.024,0.4,2.0,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24066240,-119.07458364,310.80
11470,15950,21.90,21.84,0.06,55056.33,Metal Loss,External,11,0.022,0.3,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24066238,-119.07458364,310.80
11471,15950,21.90,21.84,0.06,55056.33,Metal Loss,External,12,0.024,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24066238,-119.07458364,310.80
11472,15960,34.68,21.90,34.68,55056.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:17,,,,,,35.24066224,-119.07458364,310.80
11473,15960,34.68,0.04,34.63,55056.44,Metal Loss Group,External,18,0.037,1.6,4.4,10:27,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1643,2282,35.24066214,-119.07458364,310.80
11474,15960,34.68,0.05,34.63,55056.44,Metal Loss,External,14,0.028,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24066214,-119.07458364,310.80
11475,15960,34.68,0.06,34.62,55056.45,Metal Loss,External,19,0.039,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.24066211,-119.07458364,310.80
11476,15960,34.68,0.06,34.62,55056.45,Metal Loss,External,23,0.047,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.24066210,-119.07458364,310.80
11477,15960,34.68,0.08,34.60,55056.47,Metal Loss Group,External,20,0.041,3.6,3.6,04:54,,ERW,0.203,X52,10.750,1402,,0.922,1520,2112,1632,2266,35.24066206,-119.07458364,310.80
11478,15960,34.68,0.15,34.53,55056.54,Metal Loss Group,External,11,0.022,1.6,2.2,04:09,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1669,2318,35.24066177,-119.07458363,310.80
11479,15960,34.68,0.25,34.43,55056.64,Metal Loss Group,External,11,0.022,0.6,2.4,00:00,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.24066153,-119.07458363,310.80
11480,15960,34.68,0.27,34.41,55056.66,Metal Loss,External,12,0.024,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24066149,-119.07458363,310.80
11481,15960,34.68,0.27,34.41,55056.66,Metal Loss,External,10,0.020,0.3,0.6,10:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066149,-119.07458363,310.80
11482,15960,34.68,0.28,34.40,55056.67,Metal Loss,External,10,0.020,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066146,-119.07458363,310.80
11483,15960,34.68,0.73,33.95,55057.12,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24066015,-119.07458361,310.79
11484,15960,34.68,13.03,21.65,55069.42,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24062515,-119.07458300,310.70
11485,15960,34.68,14.68,20.00,55071.07,Metal Loss Group,External,10,0.020,0.4,1.7,05:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24062056,-119.07458290,310.69
11486,15960,34.68,14.90,19.78,55071.29,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24061993,-119.07458288,310.68
11487,15960,34.68,15.04,19.64,55071.43,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24061949,-119.07458287,310.68
11488,15960,34.68,15.57,19.10,55071.97,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24061804,-119.07458284,310.68
11489,15960,34.68,15.71,18.97,55072.10,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24061761,-119.07458283,310.68
11490,15960,34.68,16.10,18.58,55072.49,Metal Loss,External,10,0.020,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24061649,-119.07458280,310.67
11491,15960,34.68,16.89,17.79,55073.28,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24061430,-119.07458275,310.67
11492,15960,34.68,31.55,3.13,55087.94,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24057238,-119.07458153,310.60
11493,15960,34.68,34.09,0.59,55090.48,Metal Loss Group,External,12,0.024,0.9,2.6,07:00,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1664,2311,35.24056517,-119.07458127,310.60
11494,15960,34.68,34.09,0.58,55090.49,Metal Loss,External,12,0.024,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24056515,-119.07458127,310.60
11495,15960,34.68,34.10,0.58,55090.49,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056514,-119.07458127,310.60
11496,15960,34.68,34.15,0.52,55090.55,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056501,-119.07458126,310.60
11497,15960,34.68,34.23,0.45,55090.62,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056482,-119.07458126,310.60
11498,15960,34.68,34.28,0.40,55090.67,Metal Loss,External,11,0.022,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24056472,-119.07458125,310.60
11499,15960,34.68,34.35,0.33,55090.74,Metal Loss Group,External,25,0.051,3.7,5.1,04:57,,ERW,0.203,X52,10.750,1402,,0.954,1469,2041,1596,2217,35.24056442,-119.07458124,310.60
11500,15960,34.68,34.43,0.25,55090.82,Metal Loss,External,16,0.032,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24056425,-119.07458124,310.60
11501,15960,34.68,34.47,0.20,55090.87,Metal Loss Group,External,12,0.024,1.4,1.6,03:36,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2317,35.24056413,-119.07458123,310.60
11502,15960,34.68,34.56,0.12,55090.95,Metal Loss,External,11,0.022,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24056384,-119.07458122,310.60
11503,15960,34.68,34.57,0.11,55090.96,Metal Loss Group,External,20,0.041,2.4,2.8,07:03,At Weld,ERW,0.203,X52,10.750,1402,,0.896,1565,2174,1613,2240,35.24056383,-119.07458122,310.60
11504,15960,34.68,34.59,0.09,55090.98,Metal Loss,External,10,0.020,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056380,-119.07458122,310.60
11505,15960,34.68,34.59,0.09,55090.98,Metal Loss,External,13,0.026,0.3,0.6,10:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24056379,-119.07458122,310.60
11506,15960,34.68,34.59,0.09,55090.98,Metal Loss,External,10,0.020,0.3,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056379,-119.07458122,310.60
11507,15960,34.68,34.60,0.08,55090.99,Metal Loss,External,10,0.020,0.3,0.6,00:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056376,-119.07458122,310.60
11508,15970,37.38,34.68,37.38,55091.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:12,,,,,,35.24056359,-119.07458121,310.60
11509,15970,37.38,0.02,37.36,55091.09,Metal Loss Group,External,17,0.035,3.9,10.4,06:12,,ERW,0.203,X52,10.750,1402,,0.911,1539,2138,1594,2214,35.24056356,-119.07458121,310.60
11510,15970,37.38,0.04,37.34,55091.11,Metal Loss Group,External,13,0.026,1.0,2.8,02:03,,ERW,0.203,X52,10.750,1402,,0.844,1661,2306,1661,2306,35.24056352,-119.07458121,310.60
11511,15970,37.38,0.04,37.34,55091.11,Metal Loss,External,12,0.024,0.3,0.6,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24056351,-119.07458121,310.60
11512,15970,37.38,0.05,37.33,55091.12,Metal Loss Group,External,14,0.028,2.7,1.4,01:03,At Seam,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1656,2300,35.24056349,-119.07458121,310.60
11513,15970,37.38,0.06,37.32,55091.13,Metal Loss,External,11,0.022,0.3,0.6,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24056332,-119.07458120,310.60
11514,15970,37.38,0.07,37.31,55091.13,Metal Loss,External,16,0.032,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24056331,-119.07458120,310.60
11515,15970,37.38,0.07,37.31,55091.14,Metal Loss Group,External,20,0.041,0.5,4.5,04:11,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.24056330,-119.07458120,310.60
11516,15970,37.38,0.18,37.20,55091.25,Metal Loss,External,10,0.020,0.3,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056303,-119.07458119,310.60
11517,15970,37.38,0.24,37.14,55091.31,Metal Loss Group,External,11,0.022,0.7,3.4,03:47,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.24056288,-119.07458119,310.60
11518,15970,37.38,0.24,37.14,55091.31,Metal Loss,External,10,0.020,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24056287,-119.07458119,310.60
11519,15970,37.38,0.69,36.68,55091.76,Metal Loss,External,14,0.028,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24056159,-119.07458114,310.60
11520,15970,37.38,0.72,36.66,55091.79,Metal Loss,External,17,0.035,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24056143,-119.07458113,310.60
11521,15970,37.38,36.43,0.95,55127.50,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24046020,-119.07457647,310.28
11522,15980,38.60,37.38,38.60,55128.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.24045753,-119.07457632,310.27
11523,15980,38.60,1.00,37.60,55129.45,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.24045458,-119.07457616,310.26
11524,15980,38.60,23.56,15.03,55152.01,Metal Loss,External,11,0.022,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24039046,-119.07457249,310.11
11525,15980,38.60,37.98,0.62,55166.43,Metal Loss Group,External,13,0.026,1.2,4.1,05:28,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1661,2307,35.24034965,-119.07456994,310.09
11526,15980,38.60,38.27,0.32,55166.72,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034874,-119.07456988,310.09
11527,15980,38.60,38.28,0.32,55166.72,Metal Loss Group,External,10,0.020,0.9,1.8,10:31,At Seam,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.24034873,-119.07456988,310.09
11528,15980,38.60,38.28,0.32,55166.72,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034873,-119.07456988,310.09
11529,15980,38.60,38.29,0.31,55166.74,Metal Loss,External,10,0.020,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034871,-119.07456988,310.09
11530,15980,38.60,38.32,0.27,55166.77,Metal Loss Group,External,10,0.020,0.9,0.9,00:55,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.24034862,-119.07456987,310.09
11531,15980,38.60,38.39,0.21,55166.83,Metal Loss,External,10,0.020,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034848,-119.07456986,310.09
11532,15980,38.60,38.46,0.14,55166.91,Metal Loss,External,10,0.020,0.3,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034818,-119.07456984,310.09
11533,15980,38.60,38.47,0.12,55166.92,Metal Loss Group,External,10,0.020,0.9,2.4,05:26,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1672,2322,35.24034814,-119.07456984,310.09
11534,15980,38.60,38.51,0.09,55166.95,Metal Loss,External,10,0.020,0.3,0.6,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034807,-119.07456983,310.09
11535,15980,38.60,38.51,0.09,55166.96,Metal Loss,External,10,0.020,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034806,-119.07456983,310.09
11536,15980,38.60,38.52,0.08,55166.96,Metal Loss,External,17,0.035,0.3,0.6,10:29,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.24034805,-119.07456983,310.09
11537,15990,37.91,38.60,37.91,55167.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.24034786,-119.07456982,310.09
11538,15990,37.91,0.05,37.86,55167.09,Metal Loss,External,14,0.028,0.3,0.6,10:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.24034775,-119.07456981,310.09
11539,15990,37.91,0.06,37.84,55167.11,Metal Loss,External,13,0.026,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.24034771,-119.07456981,310.09
11540,15990,37.91,0.06,37.84,55167.11,Metal Loss Group,External,17,0.035,2.6,3.4,05:11,,ERW,0.203,X52,10.750,1402,,0.890,1575,2187,1614,2241,35.24034771,-119.07456981,310.09
11541,15990,37.91,0.07,37.84,55167.11,Metal Loss Group,External,15,0.030,1.3,2.4,00:11,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1666,2313,35.24034759,-119.07456980,310.09
11542,15990,37.91,0.07,37.83,55167.12,Metal Loss,External,16,0.032,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.24034758,-119.07456980,310.09
11543,15990,37.91,0.23,37.68,55167.27,Metal Loss,External,10,0.020,0.3,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034714,-119.07456977,310.10
11544,15990,37.91,0.25,37.65,55167.30,Metal Loss,External,10,0.020,0.4,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.24034709,-119.07456977,310.10
11545,15990,37.91,0.64,37.27,55167.68,Metal Loss,External,10,0.020,0.3,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034598,-119.07456970,310.10
11546,15990,37.91,1.65,36.26,55168.69,Metal Loss Group,External,15,0.030,0.5,2.0,04:37,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.24034308,-119.07456951,310.10
11547,15990,37.91,1.89,36.02,55168.93,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034241,-119.07456947,310.10
11548,15990,37.91,1.93,35.98,55168.97,Metal Loss,External,11,0.022,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.24034232,-119.07456946,310.10
11549,15990,37.91,2.13,35.78,55169.17,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24034173,-119.07456943,310.10
11550,15990,37.91,4.28,33.63,55171.32,Metal Loss,External,10,0.020,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24033564,-119.07456903,310.11
11551,15990,37.91,4.42,33.48,55171.47,Metal Loss,External,10,0.020,0.3,0.6,08:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24033531,-119.07456901,310.11
11552,15990,37.91,5.30,32.60,55172.35,Metal Loss,External,10,0.020,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.24033281,-119.07456885,310.11
11553,16000,18.11,37.91,18.11,55204.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:18,,,,,,35.24024030,-119.07456283,310.03
11554,16010,38.55,18.11,38.55,55223.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:50,,,,,,35.24018889,-119.07455948,309.59
11555,16020,38.61,38.55,38.61,55261.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:04,,,,,,35.24007951,-119.07455386,308.70
11556,16020,38.61,30.28,8.33,55291.88,Close Metal Object,,,,2.6,4.3,03:10,,ERW,0.203,X52,10.750,1402,,,,,,,35.23999356,-119.07455270,308.46
11557,16030,38.42,38.61,38.42,55300.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:10,,,,,,35.23996988,-119.07455261,308.45
11558,16040,38.45,38.42,38.45,55338.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:56,,,,,,35.23986050,-119.07455266,307.98
11559,16050,37.52,38.45,37.52,55377.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:18,,,,,,35.23975127,-119.07455269,307.75
11560,16050,37.52,36.80,0.72,55413.87,Metal Loss Group,External,10,0.020,1.9,1.8,07:07,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1660,2306,35.23964651,-119.07455279,307.43
11561,16050,37.52,37.00,0.52,55414.07,Metal Loss Group,External,10,0.020,1.1,1.6,04:16,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.23964605,-119.07455279,307.43
11562,16050,37.52,37.18,0.35,55414.25,Metal Loss Group,External,26,0.053,1.3,2.1,03:41,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1644,2283,35.23964552,-119.07455279,307.42
11563,16050,37.52,37.18,0.34,55414.25,Metal Loss Group,External,24,0.049,5.6,5.1,04:53,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.975,1438,1998,1571,2182,35.23964550,-119.07455279,307.42
11564,16050,37.52,37.19,0.33,55414.26,Metal Loss Group,External,20,0.041,6.3,5.2,06:56,At Weld,ERW,0.203,X52,10.750,1402,,0.951,1474,2047,1587,2205,35.23964548,-119.07455279,307.42
11565,16050,37.52,37.37,0.16,55414.44,Metal Loss,External,20,0.041,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.23964496,-119.07455279,307.42
11566,16050,37.52,37.44,0.09,55414.51,Metal Loss,External,16,0.032,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.23964468,-119.07455279,307.42
11567,16060,38.46,37.52,38.46,55414.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:49,,,,,,35.23964448,-119.07455279,307.42
11568,16060,38.46,0.05,38.41,55414.65,Metal Loss Group,External,21,0.043,1.6,1.8,03:47,At Seam,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1660,2306,35.23964435,-119.07455279,307.42
11569,16060,38.46,0.07,38.39,55414.66,Metal Loss,External,12,0.024,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23964433,-119.07455279,307.41
11570,16060,38.46,0.27,38.19,55414.87,Metal Loss Group,External,10,0.020,1.2,2.1,05:49,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.23964371,-119.07455280,307.41
11571,16060,38.46,0.28,38.18,55414.87,Metal Loss Group,External,14,0.028,1.1,2.1,07:04,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1668,2316,35.23964369,-119.07455280,307.41
11572,16060,38.46,0.34,38.11,55414.94,Metal Loss,External,15,0.030,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23964344,-119.07455280,307.41
11573,16060,38.46,0.52,37.94,55415.11,Metal Loss,External,10,0.020,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23964300,-119.07455280,307.41
11574,16060,38.46,0.53,37.92,55415.13,Metal Loss,External,10,0.020,0.3,0.6,08:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23964297,-119.07455280,307.41
11575,16060,38.46,0.56,37.90,55415.16,Metal Loss,External,11,0.022,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23964281,-119.07455280,307.41
11576,16060,38.46,38.21,0.25,55452.81,Metal Loss,External,11,0.022,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23953592,-119.07455315,306.85
11577,16070,17.14,38.46,17.14,55453.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:15,,,,,,35.23953523,-119.07455316,306.85
11578,16070,17.14,0.04,17.10,55453.09,Metal Loss,External,17,0.035,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23953514,-119.07455316,306.85
11579,16070,17.14,0.06,17.08,55453.11,Metal Loss Group,External,18,0.037,1.6,0.9,07:17,,ERW,0.203,X52,10.750,1402,,0.868,1615,2244,1658,2302,35.23953510,-119.07455316,306.85
11580,16070,17.14,0.06,17.08,55453.11,Metal Loss,External,14,0.028,0.3,0.6,08:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23953508,-119.07455316,306.85
11581,16070,17.14,0.29,16.85,55453.34,Metal Loss Group,External,10,0.020,1.4,1.7,05:18,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.23953443,-119.07455316,306.85
11582,16070,17.14,0.34,16.80,55453.39,Metal Loss,External,11,0.022,0.3,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23953418,-119.07455316,306.85
11583,16070,17.14,0.48,16.66,55453.53,Metal Loss,External,10,0.020,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23953387,-119.07455316,306.84
11584,16070,17.14,0.68,16.46,55453.73,Metal Loss Group,External,14,0.028,0.5,2.1,06:51,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.23953329,-119.07455316,306.84
11585,16070,17.14,3.41,13.73,55456.46,Metal Loss,External,13,0.026,0.6,0.5,05:23,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.23952548,-119.07455319,306.82
11586,16070,17.14,5.00,12.14,55458.05,Metal Loss,External,10,0.020,0.3,0.6,05:11,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23952100,-119.07455321,306.80
11587,16070,17.14,5.14,12.00,55458.19,Metal Loss,External,10,0.020,0.3,0.6,05:08,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23952068,-119.07455321,306.80
11588,16070,17.14,7.31,9.83,55460.36,Metal Loss,External,13,0.026,0.7,0.6,05:09,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.23951449,-119.07455323,306.78
11589,16070,17.14,7.49,9.65,55460.54,Metal Loss,External,11,0.022,0.5,0.5,05:13,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.23951397,-119.07455323,306.77
11590,16070,17.14,12.85,4.29,55465.90,Manufacturing Indication,Internal,,,5.1,1.0,04:11,,ERW,0.203,X52,10.750,1402,,,,,,,35.23949871,-119.07455328,306.72
11591,16070,17.14,17.03,0.11,55470.08,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23948685,-119.07455332,306.68
11592,16080,38.42,17.14,38.42,55470.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:35,,,,,,35.23948660,-119.07455332,306.68
11593,16080,38.42,37.80,0.62,55508.00,Metal Loss,External,10,0.020,0.3,0.6,03:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23937904,-119.07455371,306.24
11594,16080,38.42,37.88,0.54,55508.07,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23937878,-119.07455371,306.24
11595,16080,38.42,37.92,0.51,55508.11,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23937870,-119.07455371,306.24
11596,16080,38.42,38.20,0.22,55508.40,Metal Loss Group,External,12,0.024,2.0,1.0,00:49,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1658,2303,35.23937791,-119.07455371,306.24
11597,16080,38.42,38.32,0.10,55508.51,Metal Loss,External,17,0.035,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23937752,-119.07455371,306.24
11598,16080,38.42,38.35,0.08,55508.54,Metal Loss,External,10,0.020,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23937746,-119.07455371,306.24
11599,16090,7.44,38.42,7.44,55508.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:25,,,,,,35.23937729,-119.07455371,306.24
11600,16090,7.44,0.03,7.41,55508.64,Metal Loss,External,11,0.022,0.3,0.6,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23937722,-119.07455371,306.23
11601,16090,7.44,0.09,7.36,55508.70,Metal Loss Group,External,18,0.037,2.1,3.0,10:33,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1638,2275,35.23937696,-119.07455371,306.23
11602,16090,7.44,0.14,7.30,55508.76,Metal Loss,External,19,0.039,0.4,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.23937682,-119.07455371,306.23
11603,16090,7.44,0.25,7.19,55508.87,Metal Loss,External,10,0.020,0.3,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23937657,-119.07455371,306.23
11604,16090,7.44,0.28,7.16,55508.90,Metal Loss Group,External,16,0.032,0.7,1.1,11:15,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1670,2319,35.23937650,-119.07455371,306.23
11605,16090,7.44,0.30,7.14,55508.91,Metal Loss,External,24,0.049,0.3,0.6,09:41,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.23937633,-119.07455371,306.23
11606,16090,7.44,5.82,1.63,55514.43,Metal Loss Group,External,10,0.020,1.0,2.1,02:45,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.23936079,-119.07455373,306.16
11607,16090,7.44,5.85,1.59,55514.46,Metal Loss Group,External,10,0.020,0.9,1.4,09:27,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1671,2320,35.23936072,-119.07455373,306.16
11608,16090,7.44,5.88,1.56,55514.49,Metal Loss,External,11,0.022,0.3,0.6,01:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23936064,-119.07455373,306.16
11609,16090,7.44,5.90,1.54,55514.52,Metal Loss,External,10,0.020,0.3,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23936060,-119.07455373,306.16
11610,16090,7.44,5.98,1.46,55514.60,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23936040,-119.07455373,306.16
11611,16090,7.44,6.13,1.31,55514.75,Metal Loss,External,10,0.020,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935996,-119.07455373,306.16
11612,16090,7.44,7.06,0.38,55515.68,Metal Loss,External,10,0.020,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935730,-119.07455374,306.14
11613,16090,7.44,7.12,0.32,55515.74,Metal Loss,External,10,0.020,0.3,0.6,01:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935705,-119.07455374,306.14
11614,16090,7.44,7.22,0.23,55515.83,Metal Loss,External,10,0.020,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935683,-119.07455374,306.14
11615,16100,38.32,7.44,38.32,55516.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:03,,,,,,35.23935619,-119.07455374,306.14
11616,16100,38.32,0.62,37.71,55516.67,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935439,-119.07455374,306.13
11617,16100,38.32,0.62,37.70,55516.68,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935438,-119.07455374,306.13
11618,16100,38.32,0.63,37.70,55516.68,Metal Loss,External,10,0.020,0.3,0.6,03:56,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935435,-119.07455374,306.13
11619,16100,38.32,0.78,37.55,55516.83,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23935390,-119.07455374,306.13
11620,16100,38.32,23.26,15.07,55539.31,Metal Loss,External,10,0.020,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23928999,-119.07455306,305.96
11621,16100,38.32,30.28,8.05,55546.33,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23926995,-119.07455268,305.93
11622,16100,38.32,30.39,7.94,55546.44,Metal Loss,External,12,0.024,0.5,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.23926958,-119.07455267,305.93
11623,16100,38.32,30.40,7.93,55546.45,Metal Loss,External,10,0.020,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23926955,-119.07455267,305.93
11624,16100,38.32,30.68,7.65,55546.73,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23926879,-119.07455266,305.93
11625,16100,38.32,30.77,7.56,55546.82,Metal Loss,External,10,0.020,0.4,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23926857,-119.07455265,305.93
11626,16100,38.32,30.92,7.40,55546.98,Metal Loss Group,External,11,0.022,0.6,1.7,05:11,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.23926810,-119.07455264,305.93
11627,16100,38.32,31.06,7.26,55547.12,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23926766,-119.07455263,305.93
11628,16100,38.32,31.09,7.23,55547.15,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23926757,-119.07455263,305.93
11629,16100,38.32,31.11,7.21,55547.17,Metal Loss,External,11,0.022,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23926754,-119.07455263,305.93
11630,16100,38.32,38.15,0.17,55554.21,Metal Loss,External,17,0.035,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23924753,-119.07455225,305.90
11631,16100,38.32,38.20,0.13,55554.25,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23924743,-119.07455225,305.90
11632,16100,38.32,38.27,0.06,55554.32,Metal Loss,External,18,0.037,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.23924716,-119.07455224,305.90
11633,16110,13.14,38.32,13.14,55554.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:15,,,,,,35.23924702,-119.07455224,305.90
11634,16110,13.14,0.08,13.06,55554.46,Metal Loss Group,External,21,0.043,1.6,2.6,08:12,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1633,2268,35.23924684,-119.07455223,305.90
11635,16110,13.14,0.11,13.03,55554.49,Metal Loss,External,11,0.022,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23924676,-119.07455223,305.90
11636,16110,13.14,0.14,12.99,55554.52,Metal Loss,External,10,0.020,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23924655,-119.07455223,305.90
11637,16110,13.14,0.16,12.97,55554.54,Metal Loss Group,External,11,0.022,0.7,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.23924651,-119.07455223,305.90
11638,16110,13.14,0.42,12.71,55554.80,Metal Loss,External,10,0.020,0.3,0.6,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23924579,-119.07455221,305.90
11639,16110,13.14,0.44,12.69,55554.82,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23924575,-119.07455221,305.90
11640,16110,13.14,0.48,12.66,55554.86,Metal Loss,External,10,0.020,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23924566,-119.07455221,305.90
11641,16110,13.14,0.49,12.65,55554.87,Metal Loss,External,10,0.020,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23924564,-119.07455221,305.90
11642,16110,13.14,6.41,6.72,55560.79,Metal Loss Group,External,11,0.022,0.6,9.2,11:00,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.23922891,-119.07455189,305.87
11643,16110,13.14,7.76,5.38,55562.14,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23922517,-119.07455183,305.87
11644,16110,13.14,13.05,0.09,55567.43,Metal Loss Group,External,14,0.028,0.6,2.0,06:37,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1675,2327,35.23921029,-119.07455159,305.86
11645,16110,13.14,13.08,0.06,55567.46,Metal Loss Group,External,25,0.051,0.3,2.1,05:10,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.23921021,-119.07455159,305.86
11646,16120,38.31,13.14,38.31,55567.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:57,,,,,,35.23921009,-119.07455158,305.86
11647,16120,38.31,0.06,38.25,55567.57,Metal Loss,External,21,0.043,0.4,0.7,05:18,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1674,2326,35.23920982,-119.07455158,305.86
11648,16120,38.31,0.08,38.24,55567.59,Metal Loss,External,18,0.037,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.23920979,-119.07455158,305.86
11649,16120,38.31,0.31,38.00,55567.83,Metal Loss,External,10,0.020,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23920906,-119.07455157,305.85
11650,16120,38.31,27.77,10.54,55595.28,Close Metal Object,,,,9.9,5.9,09:51,,ERW,0.203,X52,10.750,1402,,,,,,,35.23913089,-119.07455037,305.79
11651,16130,6.83,38.31,6.83,55605.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:17,,,,,,35.23910080,-119.07455017,305.73
11652,16130,6.83,0.32,6.51,55606.15,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23909992,-119.07455016,305.73
11653,16140,38.56,6.83,38.56,55612.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:50,,,,,,35.23908149,-119.07455004,305.70
11654,16150,4.66,38.56,4.66,55651.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:22,,,,,,35.23897204,-119.07455033,305.70
11655,16160,38.75,4.66,38.75,55655.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:36,,,,,,35.23895876,-119.07455038,305.73
11656,16160,38.75,38.62,0.13,55694.50,Metal Loss Group,External,11,0.022,1.3,3.2,10:25,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1669,2318,35.23884896,-119.07455090,305.14
11657,16170,6.73,38.75,6.73,55694.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:03,,,,,,35.23884868,-119.07455090,305.14
11658,16170,6.73,0.08,6.65,55694.71,Metal Loss,External,13,0.026,0.4,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.23884850,-119.07455090,305.14
11659,16170,6.73,0.22,6.51,55694.85,Metal Loss,External,10,0.020,0.4,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23884800,-119.07455090,305.13
11660,16170,6.73,0.22,6.51,55694.85,Metal Loss Group,External,11,0.022,0.5,2.1,09:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.23884800,-119.07455090,305.13
11661,16170,6.73,0.25,6.48,55694.88,Metal Loss Group,External,10,0.020,1.4,1.1,11:03,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.23884793,-119.07455090,305.13
11662,16170,6.73,0.41,6.32,55695.04,Metal Loss,External,10,0.020,0.3,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23884743,-119.07455091,305.13
11663,16170,6.73,0.93,5.80,55695.56,Metal Loss,External,10,0.020,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23884599,-119.07455091,305.12
11664,16170,6.73,0.95,5.77,55695.58,Metal Loss,External,10,0.020,0.4,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23884582,-119.07455091,305.12
11665,16170,6.73,1.13,5.60,55695.76,Metal Loss Group,External,10,0.020,0.4,1.8,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23884541,-119.07455091,305.12
11666,16170,6.73,1.79,4.94,55696.42,Metal Loss,External,10,0.020,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23884354,-119.07455092,305.10
11667,16170,6.73,1.83,4.89,55696.46,Metal Loss,External,10,0.020,0.3,0.6,00:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23884333,-119.07455092,305.10
11668,16170,6.73,6.48,0.24,55701.12,Metal Loss,External,10,0.020,0.5,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.23883013,-119.07455097,305.01
11669,16180,38.54,6.73,38.54,55701.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:45,,,,,,35.23882943,-119.07455097,305.01
11670,16190,38.20,38.54,38.20,55739.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:18,,,,,,35.23871986,-119.07455188,304.53
11671,16200,38.67,38.20,38.67,55778.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:21,,,,,,35.23861119,-119.07455280,304.36
11672,16210,38.39,38.67,38.39,55816.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:02,,,,,,35.23850150,-119.07455320,304.11
11673,16220,36.53,38.39,36.53,55855.16,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:50,,,,,,35.23839218,-119.07455343,303.54
11674,16230,15.68,36.53,15.68,55891.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:55,,,,,,35.23828851,-119.07455338,303.43
11675,16230,15.68,14.18,1.50,55905.87,Metal Loss,External,10,0.020,0.3,0.6,09:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824811,-119.07455324,303.54
11676,16230,15.68,14.29,1.39,55905.98,Metal Loss Group,External,19,0.039,3.7,3.9,01:54,,ERW,0.203,X52,10.750,1402,,0.918,1526,2120,1597,2217,35.23824785,-119.07455324,303.54
11677,16230,15.68,14.44,1.24,55906.13,Metal Loss Group,External,11,0.022,1.1,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1667,2315,35.23824739,-119.07455323,303.54
11678,16230,15.68,14.46,1.22,55906.15,Metal Loss Group,External,11,0.022,1.7,5.9,03:24,At Seam,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1645,2285,35.23824735,-119.07455323,303.54
11679,16230,15.68,14.48,1.21,55906.17,Metal Loss Group,External,11,0.022,1.8,3.0,06:06,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1650,2291,35.23824731,-119.07455323,303.54
11680,16230,15.68,14.65,1.03,55906.34,Metal Loss,External,10,0.020,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824677,-119.07455323,303.54
11681,16230,15.68,14.69,0.99,55906.38,Metal Loss Group,External,12,0.024,0.7,2.4,11:54,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2322,35.23824669,-119.07455323,303.54
11682,16230,15.68,14.84,0.85,55906.53,Metal Loss Group,External,12,0.024,1.3,4.0,02:13,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1652,2294,35.23824622,-119.07455323,303.55
11683,16230,15.68,14.88,0.80,55906.57,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824612,-119.07455323,303.55
11684,16230,15.68,15.14,0.55,55906.83,Metal Loss,External,10,0.020,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824543,-119.07455323,303.55
