"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
11685,16230,15.68,15.17,0.52,55906.86,Metal Loss Group,External,10,0.020,1.3,0.9,09:55,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1670,2319,35.23824536,-119.07455323,303.55
11686,16230,15.68,15.33,0.36,55907.02,Metal Loss,External,10,0.020,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824489,-119.07455323,303.55
11687,16230,15.68,15.53,0.15,55907.22,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824428,-119.07455322,303.55
11688,16230,15.68,15.54,0.14,55907.23,Metal Loss Group,External,10,0.020,0.8,3.2,02:44,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2323,35.23824427,-119.07455322,303.55
11689,16230,15.68,15.55,0.13,55907.24,Metal Loss,External,10,0.020,0.3,0.6,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824425,-119.07455322,303.55
11690,16230,15.68,15.56,0.12,55907.25,Metal Loss,External,10,0.020,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824421,-119.07455322,303.55
11691,16230,15.68,15.56,0.12,55907.25,Metal Loss,External,10,0.020,0.3,0.6,10:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824420,-119.07455322,303.55
11692,16230,15.68,15.57,0.11,55907.26,Metal Loss,External,10,0.020,0.3,0.6,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824419,-119.07455322,303.55
11693,16230,15.68,15.57,0.11,55907.26,Metal Loss,External,10,0.020,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824418,-119.07455322,303.55
11694,16230,15.68,15.57,0.11,55907.26,Metal Loss Group,External,13,0.026,0.6,1.4,09:23,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2323,35.23824418,-119.07455322,303.55
11695,16240,22.51,15.68,22.51,55907.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:17,,,,,,35.23824380,-119.07455322,303.55
11696,16240,22.51,0.03,22.47,55907.40,Metal Loss Group,External,17,0.035,0.6,1.6,11:59,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2318,35.23824374,-119.07455322,303.55
11697,16240,22.51,0.06,22.45,55907.43,Metal Loss,External,12,0.024,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23824369,-119.07455322,303.55
11698,16240,22.51,0.07,22.44,55907.44,Metal Loss Group,External,22,0.045,0.8,2.5,02:26,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1657,2301,35.23824367,-119.07455322,303.55
11699,16240,22.51,0.09,22.42,55907.46,Metal Loss Group,External,13,0.026,0.6,3.4,05:17,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.23824361,-119.07455322,303.55
11700,16240,22.51,0.09,22.42,55907.46,Metal Loss Group,External,15,0.030,1.8,1.6,04:20,,ERW,0.203,X52,10.750,1402,,0.866,1618,2247,1656,2300,35.23824360,-119.07455322,303.55
11701,16240,22.51,0.10,22.41,55907.47,Metal Loss,External,13,0.026,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23824358,-119.07455322,303.55
11702,16240,22.51,0.21,22.30,55907.58,Metal Loss,External,10,0.020,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824312,-119.07455322,303.55
11703,16240,22.51,0.59,21.92,55907.96,Metal Loss,External,10,0.020,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23824204,-119.07455322,303.56
11704,16240,22.51,1.43,21.08,55908.80,Metal Loss Group,External,13,0.026,1.3,2.0,11:48,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.23823976,-119.07455321,303.56
11705,16240,22.51,1.64,20.87,55909.01,Metal Loss,External,10,0.020,0.3,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23823916,-119.07455321,303.57
11706,16240,22.51,2.55,19.95,55909.92,Metal Loss Group,External,10,0.020,1.5,1.2,07:18,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1660,2305,35.23823646,-119.07455318,303.57
11707,16240,22.51,2.93,19.58,55910.30,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23823547,-119.07455317,303.57
11708,16240,22.51,3.63,18.88,55911.00,Metal Loss,External,10,0.020,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23823338,-119.07455313,303.56
11709,16240,22.51,3.81,18.70,55911.18,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23823297,-119.07455313,303.56
11710,16250,38.52,22.51,38.52,55929.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:34,,,,,,35.23817981,-119.07455222,303.41
11711,16250,38.52,31.60,6.92,55961.48,Bend,,,,,,00:10,3.4° 84.2D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.23809024,-119.07455022,301.32
11712,16250,38.52,34.97,3.55,55964.85,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23808069,-119.07455003,301.25
11713,16250,38.52,37.16,1.36,55967.04,Metal Loss,External,10,0.020,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807449,-119.07454990,301.20
11714,16250,38.52,37.42,1.10,55967.29,Metal Loss,External,10,0.020,0.3,0.6,11:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807366,-119.07454988,301.20
11715,16250,38.52,37.56,0.96,55967.43,Metal Loss,External,10,0.020,0.3,0.6,10:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807332,-119.07454988,301.19
11716,16250,38.52,37.62,0.90,55967.50,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807305,-119.07454987,301.19
11717,16250,38.52,38.38,0.14,55968.25,Metal Loss,External,10,0.020,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807094,-119.07454983,301.18
11718,16250,38.52,38.38,0.13,55968.26,Metal Loss Group,External,10,0.020,0.7,2.2,04:04,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.23807092,-119.07454983,301.18
11719,16250,38.52,38.39,0.12,55968.27,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807090,-119.07454983,301.18
11720,16250,38.52,38.40,0.11,55968.28,Metal Loss Group,External,18,0.037,2.8,4.3,07:28,At Weld,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1644,2283,35.23807088,-119.07454983,301.18
11721,16250,38.52,38.41,0.11,55968.28,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807087,-119.07454983,301.18
11722,16250,38.52,38.41,0.11,55968.29,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23807086,-119.07454983,301.18
11723,16260,37.59,38.52,37.59,55968.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.23807051,-119.07454982,301.17
11724,16260,37.59,0.02,37.57,55968.42,Metal Loss Group,External,18,0.037,1.3,4.4,11:07,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1655,2298,35.23807046,-119.07454982,301.17
11725,16260,37.59,0.05,37.54,55968.44,Metal Loss Group,External,13,0.026,0.8,2.0,03:25,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2320,35.23807040,-119.07454982,301.17
11726,16260,37.59,0.06,37.53,55968.46,Metal Loss,External,11,0.022,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23807036,-119.07454982,301.17
11727,16260,37.59,0.07,37.52,55968.46,Metal Loss Group,External,14,0.028,0.8,3.2,01:40,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1668,2316,35.23807034,-119.07454982,301.17
11728,16260,37.59,0.09,37.51,55968.48,Metal Loss,External,11,0.022,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23807031,-119.07454982,301.17
11729,16260,37.59,0.26,37.33,55968.66,Metal Loss,External,11,0.022,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23806977,-119.07454980,301.17
11730,16260,37.59,0.54,37.06,55968.93,Metal Loss,External,10,0.020,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23806901,-119.07454979,301.16
11731,16260,37.59,0.56,37.04,55968.95,Metal Loss,External,11,0.022,0.6,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.23806896,-119.07454979,301.16
11732,16260,37.59,0.58,37.01,55968.98,Metal Loss,External,12,0.024,0.5,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.23806891,-119.07454979,301.16
11733,16260,37.59,0.68,36.91,55969.07,Metal Loss,External,10,0.020,0.4,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23806857,-119.07454978,301.16
11734,16260,37.59,0.70,36.90,55969.09,Metal Loss,External,10,0.020,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23806853,-119.07454978,301.16
11735,16260,37.59,0.78,36.81,55969.17,Metal Loss,External,12,0.024,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23806834,-119.07454978,301.16
11736,16260,37.59,0.88,36.71,55969.27,Metal Loss Group,External,11,0.022,2.5,5.9,06:57,,ERW,0.203,X52,10.750,1402,,0.866,1619,2249,1635,2271,35.23806798,-119.07454977,301.16
11737,16260,37.59,0.94,36.65,55969.33,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23806784,-119.07454977,301.16
11738,16260,37.59,0.96,36.63,55969.36,Metal Loss Group,External,10,0.020,0.7,2.4,05:03,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.23806778,-119.07454976,301.16
11739,16260,37.59,7.13,30.47,55975.52,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23805033,-119.07454940,301.14
11740,16260,37.59,7.26,30.34,55975.65,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23804989,-119.07454939,301.14
11741,16260,37.59,7.30,30.29,55975.70,Metal Loss Group,External,20,0.041,1.8,1.7,03:41,Under Casing,ERW,0.203,X52,10.750,1402,,0.879,1595,2215,1649,2290,35.23804979,-119.07454939,301.14
11742,16260,37.59,7.42,30.17,55975.82,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.23804941,-119.07454938,301.14
11743,16260,37.59,9.93,27.66,55978.33,Metal Loss Group,External,10,0.020,1.5,0.6,07:04,Under Casing,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.23804233,-119.07454924,301.13
11744,16260,37.59,17.99,19.60,55986.39,Metal Loss Group,External,11,0.022,1.3,1.4,04:29,Under Casing,ERW,0.203,X52,10.750,1402,,0.847,1656,2299,1669,2318,35.23801942,-119.07454876,301.10
11745,16270,38.44,37.59,38.44,56005.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.23796367,-119.07454778,300.99
11746,16270,38.44,0.11,38.33,56006.09,Metal Loss,External,17,0.035,0.3,0.6,02:54,Under Casing,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23796332,-119.07454777,300.99
11747,16270,38.44,22.36,16.08,56028.34,Metal Loss Group,External,13,0.026,1.4,1.3,04:37,Under Casing,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1664,2311,35.23790019,-119.07454705,300.76
11748,16270,38.44,22.37,16.07,56028.36,Metal Loss Group,External,13,0.026,1.1,1.7,05:34,Under Casing,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1669,2317,35.23790005,-119.07454705,300.76
11749,16270,38.44,25.11,13.33,56031.09,Metal Loss,External,11,0.022,0.3,0.6,05:50,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23789237,-119.07454696,300.73
11750,16270,38.44,26.84,11.59,56032.83,Casing End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.23788741,-119.07454694,300.72
11751,16270,38.44,27.24,11.20,56033.22,Metal Loss,External,10,0.020,0.3,0.6,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23788628,-119.07454693,300.72
11752,16270,38.44,27.26,11.18,56033.25,Metal Loss Group,External,10,0.020,1.4,0.7,04:24,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1673,2324,35.23788623,-119.07454693,300.72
11753,16270,38.44,27.51,10.93,56033.49,Metal Loss Group,External,23,0.047,1.9,1.4,05:36,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1635,2271,35.23788553,-119.07454693,300.72
11754,16270,38.44,36.25,2.18,56042.24,Close Metal Object,,,,0.9,2.6,05:51,,ERW,0.203,X52,10.750,1402,,,,,,,35.23786074,-119.07454685,300.71
11755,16280,34.88,38.44,34.88,56044.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:55,,,,,,35.23785455,-119.07454683,300.71
11756,16290,22.50,34.88,22.50,56079.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:15,,,,,,35.23775527,-119.07454695,300.98
11757,16290,22.50,21.72,0.78,56101.03,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.23769358,-119.07454711,301.57
11758,16300,38.40,22.50,38.40,56101.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:12,,,,,,35.23769143,-119.07454711,301.59
11759,16300,38.40,0.68,37.72,56102.48,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.23768931,-119.07454713,301.59
11760,16310,37.32,38.40,37.32,56140.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:41,,,,,,35.23758220,-119.07454808,301.29
11761,16310,37.32,34.70,2.62,56174.90,Metal Loss,External,12,0.024,0.3,0.4,10:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23748367,-119.07454816,300.70
11762,16310,37.32,34.73,2.60,56174.92,Metal Loss,External,14,0.028,0.6,0.6,11:45,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.23748361,-119.07454816,300.70
11763,16310,37.32,34.95,2.37,56175.15,Metal Loss,External,12,0.024,0.6,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.23748297,-119.07454816,300.70
11764,16310,37.32,34.98,2.34,56175.18,Metal Loss,External,10,0.020,0.3,0.5,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23748290,-119.07454816,300.70
11765,16310,37.32,35.19,2.13,56175.39,Metal Loss,External,11,0.022,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23748231,-119.07454815,300.69
11766,16310,37.32,35.53,1.79,56175.73,Metal Loss,External,10,0.020,0.4,0.4,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23748128,-119.07454815,300.69
11767,16310,37.32,35.76,1.57,56175.96,Metal Loss,External,15,0.030,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23748063,-119.07454815,300.69
11768,16310,37.32,36.09,1.23,56176.29,Metal Loss,External,12,0.024,0.4,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.23747975,-119.07454815,300.69
11769,16310,37.32,37.01,0.31,56177.21,Metal Loss,External,11,0.022,0.2,0.5,04:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.23747699,-119.07454814,300.68
11770,16310,37.32,37.23,0.10,56177.42,Metal Loss Group,External,14,0.028,1.1,4.1,04:32,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1660,2306,35.23747639,-119.07454814,300.68
11771,16310,37.32,37.25,0.08,56177.45,Metal Loss,External,10,0.020,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23747634,-119.07454814,300.68
11772,16320,38.31,37.32,38.31,56177.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.23747615,-119.07454814,300.67
11773,16320,38.31,0.03,38.28,56177.56,Metal Loss Group,External,21,0.043,1.0,2.1,00:20,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1663,2309,35.23747609,-119.07454814,300.67
11774,16320,38.31,0.10,38.22,56177.62,Metal Loss Group,External,14,0.028,1.6,1.1,05:05,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1666,2314,35.23747594,-119.07454814,300.67
11775,16320,38.31,0.24,38.08,56177.76,Metal Loss,External,11,0.022,0.3,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23747547,-119.07454814,300.67
11776,16320,38.31,0.24,38.07,56177.76,Metal Loss,External,10,0.020,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23747546,-119.07454814,300.67
11777,16320,38.31,0.44,37.87,56177.97,Metal Loss,External,14,0.028,0.2,0.4,08:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23747484,-119.07454814,300.67
11778,16330,36.09,38.31,36.09,56215.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:39,,,,,,35.23736719,-119.07454718,300.14
11779,16330,36.09,7.40,28.69,56223.23,Metal Loss Group,External,13,0.026,0.9,8.4,05:07,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.23734611,-119.07454692,299.96
11780,16330,36.09,15.14,20.95,56230.97,Metal Loss,External,10,0.020,0.7,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.23732417,-119.07454663,299.79
11781,16330,36.09,15.14,20.95,56230.98,Metal Loss Group,External,11,0.022,0.6,1.9,05:18,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.23732416,-119.07454663,299.79
11782,16330,36.09,15.15,20.94,56230.98,Metal Loss Group,External,11,0.022,0.5,1.5,03:21,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.23732415,-119.07454663,299.79
11783,16330,36.09,23.00,13.09,56238.83,Metal Loss Group,External,11,0.022,0.6,1.5,05:58,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.23730190,-119.07454627,299.70
11784,16330,36.09,23.01,13.08,56238.84,Metal Loss Group,External,10,0.020,0.6,3.6,07:04,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.23730188,-119.07454627,299.70
11785,16340,17.87,36.09,17.87,56251.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.23726467,-119.07454565,299.55
11786,16340,17.87,1.24,16.64,56253.16,Metal Loss,External,10,0.020,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23726105,-119.07454559,299.54
11787,16350,31.00,17.87,31.00,56269.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.23721382,-119.07454502,299.52
11788,16350,31.00,2.32,28.68,56272.11,Metal Loss,External,11,0.022,0.8,0.8,05:51,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.23720731,-119.07454496,299.53
11789,16360,12.11,31.00,12.11,56300.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:56,,,,,,35.23712583,-119.07454474,299.85
11790,16360,12.11,0.22,11.90,56301.01,Metal Loss,External,10,0.020,0.2,0.5,06:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.23712524,-119.07454474,299.85
11791,16360,12.11,0.90,11.21,56301.69,Metal Loss Group,External,16,0.032,0.9,2.8,04:59,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1658,2302,35.23712319,-119.07454475,299.85
11792,16360,12.11,4.55,7.56,56305.34,Metal Loss,External,11,0.022,0.3,0.4,10:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23711296,-119.07454480,299.85
11793,16360,12.11,4.67,7.44,56305.46,Metal Loss,External,10,0.020,0.4,0.5,04:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23711257,-119.07454480,299.85
11794,16360,12.11,4.81,7.30,56305.60,Metal Loss,External,11,0.022,0.3,0.4,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23711223,-119.07454481,299.85
11795,16360,12.11,7.29,4.82,56308.08,Metal Loss,External,10,0.020,0.5,0.6,08:49,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.23710514,-119.07454484,299.84
11796,16360,12.11,8.16,3.95,56308.95,Metal Loss,External,10,0.020,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23710268,-119.07454485,299.84
11797,16360,12.11,11.69,0.42,56312.49,Metal Loss,External,10,0.020,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23709268,-119.07454490,299.84
11798,16360,12.11,11.90,0.21,56312.69,Metal Loss,External,12,0.024,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23709207,-119.07454490,299.84
11799,16360,12.11,12.02,0.10,56312.81,Metal Loss,External,13,0.026,0.4,0.8,07:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.23709183,-119.07454490,299.84
11800,16360,12.11,12.03,0.08,56312.82,Metal Loss,External,10,0.020,0.4,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23709165,-119.07454491,299.84
11801,16360,12.11,12.07,0.05,56312.86,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23709156,-119.07454491,299.84
11802,16370,38.23,12.11,38.23,56312.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:54,,,,,,35.23709147,-119.07454491,299.84
11803,16370,38.23,0.07,38.16,56312.97,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23709131,-119.07454491,299.84
11804,16370,38.23,0.17,38.06,56313.07,Metal Loss,External,39,0.079,0.4,0.8,03:48,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1663,2310,35.23709094,-119.07454491,299.84
11805,16370,38.23,0.46,37.77,56313.36,Metal Loss,External,16,0.032,0.6,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.23709012,-119.07454491,299.84
11806,16370,38.23,9.33,28.90,56322.23,Metal Loss,External,20,0.041,0.6,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1664,2311,35.23706487,-119.07454504,299.83
11807,16370,38.23,11.16,27.07,56324.06,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23705971,-119.07454506,299.83
11808,16370,38.23,14.55,23.68,56327.46,Metal Loss Group,External,17,0.035,0.5,2.6,06:13,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1677,2329,35.23704998,-119.07454511,299.82
11809,16370,38.23,15.03,23.20,56327.93,Metal Loss,External,11,0.022,0.3,0.5,04:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23704866,-119.07454511,299.82
11810,16370,38.23,15.48,22.75,56328.38,Metal Loss,External,10,0.020,0.3,0.5,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23704740,-119.07454512,299.82
11811,16370,38.23,15.76,22.47,56328.67,Metal Loss,External,12,0.024,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23704650,-119.07454512,299.82
11812,16370,38.23,15.92,22.31,56328.83,Metal Loss,External,12,0.024,0.2,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23704613,-119.07454513,299.82
11813,16380,14.68,38.23,14.68,56351.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:19,,,,,,35.23698266,-119.07454568,299.73
11814,16380,14.68,0.23,14.44,56351.36,Metal Loss,External,11,0.022,0.3,0.4,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23698200,-119.07454569,299.72
11815,16380,14.68,3.68,11.00,56354.81,Metal Loss Group,External,14,0.028,0.6,1.3,06:43,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2323,35.23697220,-119.07454578,299.71
11816,16380,14.68,3.70,10.98,56354.83,Metal Loss,External,10,0.020,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23697216,-119.07454578,299.71
11817,16380,14.68,3.79,10.88,56354.92,Metal Loss,External,12,0.024,0.5,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.23697194,-119.07454578,299.71
11818,16380,14.68,3.86,10.82,56354.99,Metal Loss Group,External,12,0.024,0.4,2.1,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23697178,-119.07454578,299.71
11819,16380,14.68,5.06,9.62,56356.19,Metal Loss,External,11,0.022,0.4,0.4,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.23696830,-119.07454582,299.70
11820,16390,37.90,14.68,37.90,56365.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:35,,,,,,35.23694098,-119.07454591,299.62
11821,16400,8.14,37.90,8.14,56403.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:03,,,,,,35.23683319,-119.07454528,299.07
11822,16400,8.14,1.71,6.43,56405.41,Metal Loss,External,11,0.022,0.3,0.4,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23682828,-119.07454525,299.06
11823,16410,38.52,8.14,38.52,56411.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:46,,,,,,35.23681009,-119.07454514,299.02
11824,16420,38.67,38.52,38.67,56450.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.23670056,-119.07454517,298.67
11825,16420,38.67,0.12,38.55,56450.47,Metal Loss,External,15,0.030,0.2,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.23670029,-119.07454518,298.67
11826,16430,38.68,38.67,38.68,56489.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:50,,,,,,35.23659070,-119.07454594,298.01
11827,16430,38.68,0.06,38.63,56489.08,Metal Loss,External,16,0.032,0.4,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.23659058,-119.07454594,298.01
11828,16430,38.68,0.08,38.61,56489.10,Metal Loss,External,14,0.028,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23659054,-119.07454594,298.01
11829,16430,38.68,36.74,1.94,56525.77,Metal Loss,External,11,0.022,0.3,0.5,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23648631,-119.07454768,297.59
11830,16430,38.68,36.78,1.90,56525.81,Metal Loss,External,10,0.020,0.3,0.5,08:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23648622,-119.07454768,297.59
11831,16430,38.68,38.59,0.10,56527.61,Metal Loss,External,16,0.032,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.23648105,-119.07454778,297.57
11832,16430,38.68,38.60,0.09,56527.62,Metal Loss,External,12,0.024,0.3,0.6,08:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23648103,-119.07454778,297.57
11833,16430,38.68,38.61,0.07,56527.64,Metal Loss,External,13,0.026,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23648100,-119.07454778,297.57
11834,16440,35.51,38.68,35.51,56527.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.23648084,-119.07454779,297.57
11835,16440,35.51,0.03,35.49,56527.74,Metal Loss,External,18,0.037,0.4,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.23648065,-119.07454779,297.57
11836,16440,35.51,0.04,35.48,56527.75,Metal Loss,External,10,0.020,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23648061,-119.07454779,297.57
11837,16440,35.51,0.08,35.43,56527.79,Metal Loss,External,12,0.024,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23648052,-119.07454779,297.57
11838,16440,35.51,18.57,16.94,56546.28,Metal Loss,External,11,0.022,0.3,0.4,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23642791,-119.07454857,297.43
11839,16450,38.65,35.51,38.65,56563.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:02,,,,,,35.23637974,-119.07454912,297.46
11840,16460,38.57,38.65,38.57,56601.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:16,,,,,,35.23626990,-119.07454958,297.53
11841,16460,38.57,25.59,12.98,56627.46,Metal Loss,External,10,0.020,0.4,0.4,09:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23619723,-119.07454932,297.44
11842,16460,38.57,38.48,0.09,56640.35,Metal Loss,External,10,0.020,0.2,0.5,09:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.23616076,-119.07454906,297.35
11843,16470,38.32,38.57,38.32,56640.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.23616044,-119.07454905,297.35
11844,16480,36.34,38.32,36.34,56678.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:13,,,,,,35.23605139,-119.07454891,296.79
11845,16480,36.34,12.01,24.33,56690.78,Metal Loss,External,14,0.028,0.3,0.6,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23601711,-119.07454907,296.57
11846,16490,38.37,36.34,38.37,56715.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:15,,,,,,35.23594805,-119.07454953,296.26
11847,16490,38.37,38.28,0.09,56753.38,Metal Loss,External,12,0.024,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23583906,-119.07455095,295.75
11848,16500,38.53,38.37,38.53,56753.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.23583874,-119.07455095,295.75
11849,16510,38.43,38.53,38.43,56792.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:40,,,,,,35.23572965,-119.07455196,295.35
11850,16520,36.50,38.43,36.50,56830.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:20,,,,,,35.23562024,-119.07455279,294.99
11851,16530,38.44,36.50,38.44,56866.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:21,,,,,,35.23551642,-119.07455277,294.98
11852,16530,38.44,0.04,38.40,56866.98,Metal Loss,External,20,0.041,0.4,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.23551631,-119.07455277,294.98
11853,16530,38.44,2.84,35.59,56869.78,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23550834,-119.07455272,294.95
11854,16540,38.60,38.44,38.60,56905.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:27,,,,,,35.23540729,-119.07455217,294.41
11855,16540,38.60,7.93,30.67,56913.30,Close Metal Object,,,,3.1,2.1,06:01,,ERW,0.203,X52,10.750,1402,,,,,,,35.23538465,-119.07455208,294.38
11856,16550,38.41,38.60,38.41,56943.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.23529761,-119.07455188,294.31
11857,16560,38.52,38.41,38.52,56982.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:14,,,,,,35.23518830,-119.07455208,293.90
11858,16570,38.24,38.52,38.24,57020.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:10,,,,,,35.23507889,-119.07455260,293.48
11859,16570,38.24,38.19,0.05,57059.09,Metal Loss,External,15,0.030,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23497032,-119.07455267,293.18
11860,16580,38.40,38.24,38.40,57059.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.23497007,-119.07455267,293.18
11861,16580,38.40,0.03,38.36,57059.17,Metal Loss,External,15,0.030,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23496998,-119.07455267,293.18
11862,16580,38.40,0.07,38.32,57059.21,Metal Loss,External,13,0.026,0.3,0.6,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23496987,-119.07455267,293.18
11863,16580,38.40,0.08,38.32,57059.21,Metal Loss,External,14,0.028,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23496986,-119.07455267,293.18
11864,16590,38.61,38.40,38.61,57097.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:49,,,,,,35.23486083,-119.07455237,293.11
11865,16600,38.48,38.61,38.48,57136.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:31,,,,,,35.23475115,-119.07455229,292.77
11866,16600,38.48,32.06,6.42,57168.21,Metal Loss,External,11,0.022,0.3,0.4,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23466001,-119.07455236,292.68
11867,16600,38.48,35.55,2.93,57171.70,Metal Loss,External,17,0.035,0.4,0.6,08:30,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.23465011,-119.07455237,292.68
11868,16600,38.48,35.81,2.67,57171.95,Metal Loss,External,12,0.024,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23464941,-119.07455237,292.68
11869,16600,38.48,36.72,1.76,57172.87,Metal Loss Group,External,13,0.026,0.8,0.9,08:13,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1675,2327,35.23464683,-119.07455237,292.68
11870,16600,38.48,36.81,1.67,57172.95,Metal Loss,External,12,0.024,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23464664,-119.07455237,292.68
11871,16610,38.54,38.48,38.54,57174.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:50,,,,,,35.23464181,-119.07455237,292.65
11872,16610,38.54,0.24,38.31,57174.86,Metal Loss,External,10,0.020,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23464115,-119.07455237,292.64
11873,16610,38.54,0.52,38.02,57175.15,Metal Loss Group,External,29,0.059,0.9,1.7,07:12,,ERW,0.203,X52,10.750,1402,,0.859,1633,2268,1637,2273,35.23464024,-119.07455237,292.64
11874,16610,38.54,0.53,38.01,57175.16,Metal Loss Group,External,27,0.055,0.7,1.1,06:18,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1660,2306,35.23464022,-119.07455237,292.64
11875,16610,38.54,0.54,38.00,57175.17,Metal Loss,External,17,0.035,0.4,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.23464019,-119.07455237,292.63
11876,16610,38.54,0.55,37.99,57175.17,Metal Loss,External,23,0.047,0.6,0.7,05:27,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1663,2310,35.23464016,-119.07455237,292.63
11877,16610,38.54,1.20,37.34,57175.83,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23463832,-119.07455237,292.62
11878,16610,38.54,1.51,37.04,57176.13,Metal Loss,External,14,0.028,0.5,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.23463751,-119.07455237,292.62
11879,16610,38.54,8.49,30.05,57183.12,Metal Loss Group,External,21,0.043,1.6,3.4,06:55,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1646,2287,35.23461766,-119.07455238,292.49
11880,16620,35.40,38.54,35.40,57213.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:48,,,,,,35.23453214,-119.07455241,292.12
11881,16630,38.75,35.40,38.75,57248.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.23443158,-119.07455235,292.14
11882,16640,38.83,38.75,38.83,57287.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:19,,,,,,35.23432154,-119.07455224,292.11
11883,16650,38.82,38.83,38.82,57326.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:10,,,,,,35.23421117,-119.07455184,291.62
11884,16650,38.82,15.06,23.76,57341.20,Manufacturing Indication,External,,,8.4,2.3,07:33,,ERW,0.203,X52,10.750,1402,,,,,,,35.23416839,-119.07454994,291.39
11885,16650,38.82,35.36,3.46,57361.50,Metal Loss,External,13,0.026,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23411069,-119.07454798,291.11
11886,16650,38.82,35.55,3.27,57361.69,Metal Loss,External,11,0.022,0.2,0.5,05:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.23411014,-119.07454797,291.10
11887,16650,38.82,35.66,3.16,57361.80,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23410977,-119.07454797,291.10
11888,16650,38.82,38.63,0.19,57364.77,Metal Loss,External,10,0.020,0.2,0.5,04:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.23410139,-119.07454799,291.06
11889,16660,37.02,38.82,37.02,57364.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:51,,,,,,35.23410082,-119.07454799,291.05
11890,16660,37.02,25.11,11.92,57390.06,Metal Loss,External,11,0.022,0.4,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.23402960,-119.07454843,290.75
11891,16660,37.02,25.30,11.73,57390.26,Metal Loss,External,15,0.030,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23402904,-119.07454843,290.74
11892,16660,37.02,25.48,11.55,57390.43,Metal Loss,External,10,0.020,0.4,0.4,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23402853,-119.07454844,290.74
11893,16660,37.02,25.56,11.46,57390.52,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23402819,-119.07454844,290.74
11894,16660,37.02,25.73,11.29,57390.69,Metal Loss Group,External,13,0.026,2.4,2.0,08:07,,ERW,0.203,X52,10.750,1402,,0.870,1611,2237,1640,2278,35.23402781,-119.07454845,290.74
11895,16660,37.02,26.08,10.95,57391.04,Metal Loss Group,External,25,0.051,1.9,2.0,08:10,At Seam,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1613,2240,35.23402677,-119.07454846,290.74
11896,16660,37.02,36.51,0.51,57401.47,Metal Loss Group,External,14,0.028,1.1,1.1,08:39,At Seam,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1670,2319,35.23399713,-119.07454885,290.65
11897,16670,38.75,37.02,38.75,57401.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:06,,,,,,35.23399559,-119.07454887,290.65
11898,16670,38.75,0.24,38.51,57402.22,Metal Loss,External,16,0.032,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.23399489,-119.07454888,290.65
11899,16670,38.75,0.28,38.47,57402.26,Metal Loss Group,External,14,0.028,0.7,0.9,07:21,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.23399481,-119.07454888,290.65
11900,16670,38.75,0.59,38.16,57402.58,Metal Loss,External,10,0.020,0.3,0.4,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23399396,-119.07454889,290.64
11901,16670,38.75,6.24,32.51,57408.22,Metal Loss,External,11,0.022,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23397789,-119.07454913,290.49
11902,16670,38.75,9.70,29.05,57411.68,Metal Loss,External,10,0.020,0.3,0.5,09:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23396801,-119.07454928,290.40
11903,16670,38.75,18.48,20.27,57420.46,Metal Loss,External,10,0.020,0.4,0.4,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23394315,-119.07454965,290.18
11904,16670,38.75,18.68,20.06,57420.67,Metal Loss,External,11,0.022,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23394256,-119.07454966,290.17
11905,16670,38.75,18.89,19.86,57420.88,Metal Loss,External,10,0.020,0.3,0.4,08:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23394195,-119.07454967,290.16
11906,16670,38.75,26.07,12.67,57428.06,Metal Loss,External,14,0.028,0.3,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23392150,-119.07454991,290.09
11907,16680,39.13,38.75,39.13,57440.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:46,,,,,,35.23388547,-119.07455029,290.10
11908,16690,38.63,39.13,38.63,57479.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.23377454,-119.07455183,290.24
11909,16690,38.63,31.80,6.83,57511.67,AGM 13,,,,,,,On W/S of Ashe rd ,ERW,0.203,X52,10.750,1402,,,,,,,35.23368380,-119.07455309,290.12
11910,16700,38.70,38.63,38.70,57518.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:08,,,,,,35.23366457,-119.07455353,290.17
11911,16710,35.37,38.70,35.37,57557.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.23355487,-119.07455583,290.24
11912,16720,18.86,35.37,18.86,57592.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:53,,,,,,35.23345452,-119.07455654,289.68
11913,16720,18.86,17.76,1.10,57610.32,Metal Loss,External,11,0.022,0.2,0.5,02:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.23340416,-119.07455658,289.63
11914,16720,18.86,18.78,0.08,57611.34,Metal Loss Group,External,10,0.020,0.6,1.8,03:32,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.23340130,-119.07455657,289.63
11915,16720,18.86,18.78,0.08,57611.34,Metal Loss,External,10,0.020,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23340129,-119.07455657,289.63
11916,16720,18.86,18.78,0.08,57611.34,Metal Loss,External,12,0.024,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23340129,-119.07455657,289.63
11917,16730,38.11,18.86,38.11,57611.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:59,,,,,,35.23340100,-119.07455657,289.63
11918,16730,38.11,1.41,36.70,57612.83,Metal Loss,External,10,0.020,0.3,0.5,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23339701,-119.07455655,289.63
11919,16740,38.91,38.11,38.91,57649.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.23329296,-119.07455632,289.62
11920,16750,38.77,38.91,38.77,57688.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:20,,,,,,35.23318261,-119.07455630,289.54
11921,16760,38.76,38.77,38.76,57727.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:38,,,,,,35.23307256,-119.07455654,289.67
11922,16760,38.76,12.93,25.83,57740.14,Metal Loss,External,11,0.022,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23303586,-119.07455679,289.66
11923,16760,38.76,15.30,23.46,57742.51,Metal Loss,External,15,0.030,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23302925,-119.07455684,289.65
11924,16770,38.74,38.76,38.74,57765.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:30,,,,,,35.23296278,-119.07455733,289.56
11925,16780,38.86,38.74,38.86,57804.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:21,,,,,,35.23285290,-119.07455819,289.50
11926,16780,38.86,22.49,16.36,57827.20,Metal Loss,External,11,0.022,0.3,0.4,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23278904,-119.07455884,289.43
11927,16790,38.63,38.86,38.63,57843.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:43,,,,,,35.23274288,-119.07455932,289.29
11928,16790,38.63,38.28,0.36,57881.84,Metal Loss Group,External,12,0.024,3.5,2.8,06:43,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1642,2281,35.23263411,-119.07456011,289.65
11929,16790,38.63,38.36,0.28,57881.92,Metal Loss Group,External,11,0.022,0.6,2.0,03:43,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.23263393,-119.07456011,289.65
11930,16790,38.63,38.38,0.25,57881.95,Metal Loss Group,External,10,0.020,0.7,3.4,00:16,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.23263386,-119.07456011,289.65
11931,16790,38.63,38.39,0.25,57881.95,Metal Loss,External,13,0.026,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23263385,-119.07456011,289.65
11932,16790,38.63,38.50,0.13,57882.07,Metal Loss,External,11,0.022,0.4,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.23263348,-119.07456011,289.65
11933,16790,38.63,38.51,0.12,57882.08,Metal Loss,External,11,0.022,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23263346,-119.07456011,289.65
11934,16790,38.63,38.52,0.11,57882.09,Metal Loss Group,External,14,0.028,0.8,1.4,09:06,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1669,2319,35.23263344,-119.07456011,289.65
11935,16790,38.63,38.54,0.09,57882.11,Metal Loss Group,External,16,0.032,0.8,2.4,03:09,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1667,2315,35.23263339,-119.07456011,289.65
11936,16800,38.72,38.63,38.72,57882.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:10,,,,,,35.23263307,-119.07456011,289.66
11937,16800,38.72,0.06,38.65,57882.26,Metal Loss Group,External,16,0.032,0.7,1.4,08:38,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1670,2319,35.23263293,-119.07456011,289.66
11938,16800,38.72,0.10,38.62,57882.30,Metal Loss,External,10,0.020,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23263284,-119.07456012,289.66
11939,16800,38.72,0.11,38.61,57882.31,Metal Loss,External,12,0.024,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23263282,-119.07456012,289.66
11940,16800,38.72,0.12,38.60,57882.32,Metal Loss Group,External,16,0.032,1.8,3.3,06:14,,ERW,0.203,X52,10.750,1402,,0.867,1617,2245,1646,2286,35.23263280,-119.07456012,289.66
11941,16810,37.23,38.72,37.23,57920.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:18,,,,,,35.23252326,-119.07456032,290.14
11942,16810,37.23,36.54,0.69,57957.45,Close Metal Object,,,,2.2,3.6,01:05,,ERW,0.203,X52,10.750,1402,,,,,,,35.23241979,-119.07456017,290.44
11943,16810,37.23,36.95,0.28,57957.86,Metal Loss Group,External,12,0.024,1.2,1.3,11:55,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1661,2307,35.23241864,-119.07456017,290.44
11944,16810,37.23,37.00,0.24,57957.91,Metal Loss Group,External,15,0.030,1.7,1.8,06:37,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1652,2294,35.23241842,-119.07456017,290.44
11945,16810,37.23,37.05,0.18,57957.96,Metal Loss Group,External,16,0.032,1.1,2.1,05:07,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1666,2314,35.23241829,-119.07456017,290.44
11946,16810,37.23,37.06,0.17,57957.97,Metal Loss Group,External,17,0.035,1.1,1.3,08:07,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1663,2310,35.23241826,-119.07456017,290.44
11947,16810,37.23,37.07,0.16,57957.98,Metal Loss,External,11,0.022,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23241823,-119.07456017,290.44
11948,16810,37.23,37.10,0.13,57958.01,Metal Loss,External,11,0.022,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23241816,-119.07456017,290.44
11949,16820,35.54,37.23,35.54,57958.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:34,,,,,,35.23241776,-119.07456017,290.44
11950,16820,35.54,0.03,35.51,57958.17,Metal Loss Group,External,26,0.053,2.4,11.4,04:33,,ERW,0.203,X52,10.750,1402,,0.921,1523,2115,1584,2200,35.23241769,-119.07456017,290.44
11951,16820,35.54,0.10,35.45,57958.24,Metal Loss,External,10,0.020,0.3,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23241754,-119.07456017,290.44
11952,16820,35.54,0.12,35.42,57958.27,Metal Loss,External,12,0.024,0.3,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23241746,-119.07456017,290.44
11953,16820,35.54,0.12,35.42,57958.27,Metal Loss,External,11,0.022,0.3,0.6,00:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23241746,-119.07456017,290.44
11954,16820,35.54,0.28,35.27,57958.42,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23241697,-119.07456016,290.44
11955,16820,35.54,0.29,35.25,57958.43,Metal Loss Group,External,14,0.028,0.9,6.0,07:07,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1662,2309,35.23241694,-119.07456016,290.44
11956,16820,35.54,1.97,33.57,57960.11,Close Metal Object,,,,1.4,2.3,00:24,,ERW,0.203,X52,10.750,1402,,,,,,,35.23241213,-119.07456015,290.43
11957,16820,35.54,2.72,32.82,57960.86,Close Metal Object,,,,1.9,3.4,00:24,,ERW,0.203,X52,10.750,1402,,,,,,,35.23241004,-119.07456014,290.41
11958,16830,38.67,35.54,38.67,57993.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:38,,,,,,35.23231693,-119.07455977,289.83
11959,16830,38.67,2.76,35.91,57996.44,Metal Loss,External,10,0.020,0.3,0.5,07:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23230915,-119.07455978,289.79
11960,16830,38.67,37.87,0.80,58031.55,Metal Loss Group,External,21,0.043,2.2,5.3,04:26,,ERW,0.203,X52,10.750,1402,,0.896,1564,2173,1605,2229,35.23220954,-119.07455997,289.41
11961,16830,38.67,38.10,0.57,58031.78,Metal Loss Group,External,18,0.037,3.5,4.7,04:47,,ERW,0.203,X52,10.750,1402,,0.910,1540,2139,1618,2248,35.23220892,-119.07455998,289.41
11962,16830,38.67,38.40,0.26,58032.09,Metal Loss Group,External,20,0.041,0.9,1.7,04:58,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1666,2313,35.23220797,-119.07455998,289.41
11963,16830,38.67,38.48,0.18,58032.17,Metal Loss Group,External,23,0.047,4.3,4.4,05:10,At Weld,ERW,0.203,X52,10.750,1402,,0.951,1474,2047,1583,2198,35.23220779,-119.07455998,289.41
11964,16840,35.79,38.67,35.79,58032.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:54,,,,,,35.23220725,-119.07455998,289.41
11965,16840,35.79,0.30,35.48,58032.65,Metal Loss Group,External,15,0.030,1.0,3.4,04:49,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1656,2301,35.23220645,-119.07455998,289.40
11966,16840,35.79,0.48,35.31,58032.83,Metal Loss,External,14,0.028,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23220590,-119.07455999,289.40
11967,16840,35.79,18.75,17.04,58051.10,Deformation,,1.1,0.117,2.5,3.2,09:41,,ERW,0.203,X52,10.750,1402,,,,,,,35.23215416,-119.07456019,289.38
11968,16850,38.78,35.79,38.78,58068.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.23210586,-119.07456038,289.39
11969,16850,38.78,0.03,38.75,58068.17,Metal Loss Group,External,22,0.045,1.0,2.5,06:26,,ERW,0.203,X52,10.750,1402,,0.854,1643,2281,1651,2293,35.23210579,-119.07456038,289.39
11970,16860,38.89,38.78,38.89,58106.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:14,,,,,,35.23199592,-119.07456135,289.36
11971,16870,38.91,38.89,38.91,58145.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:44,,,,,,35.23188561,-119.07456210,289.23
11972,16870,38.91,19.11,19.79,58164.92,Metal Loss,External,10,0.020,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23183139,-119.07456246,289.23
11973,16870,38.91,20.30,18.61,58166.11,Metal Loss,External,12,0.024,0.2,0.4,08:51,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.23182795,-119.07456249,289.23
11974,16880,38.92,38.91,38.92,58184.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:30,,,,,,35.23177516,-119.07456271,289.20
11975,16880,38.92,0.03,38.89,58184.74,Metal Loss,External,15,0.030,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23177508,-119.07456271,289.20
11976,16880,38.92,0.03,38.89,58184.74,Metal Loss Group,External,15,0.030,1.1,2.8,04:30,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1657,2302,35.23177508,-119.07456271,289.20
11977,16880,38.92,38.27,0.65,58222.98,Metal Loss Group,External,15,0.030,0.4,3.0,04:37,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.23166675,-119.07456282,289.09
11978,16880,38.92,38.28,0.64,58222.99,Metal Loss,External,11,0.022,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23166673,-119.07456282,289.09
11979,16880,38.92,38.50,0.42,58223.21,Metal Loss,External,10,0.020,0.4,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23166608,-119.07456282,289.09
11980,16880,38.92,38.58,0.34,58223.29,Metal Loss,External,11,0.022,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23166586,-119.07456282,289.09
11981,16880,38.92,38.70,0.22,58223.41,Metal Loss Group,External,11,0.022,0.7,1.8,05:40,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1677,2330,35.23166552,-119.07456282,289.09
11982,16880,38.92,38.81,0.11,58223.53,Metal Loss,External,18,0.037,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.23166525,-119.07456282,289.09
11983,16880,38.92,38.84,0.08,58223.55,Metal Loss Group,External,20,0.041,2.4,5.3,05:04,At Weld,ERW,0.203,X52,10.750,1402,,0.898,1561,2169,1628,2261,35.23166519,-119.07456282,289.09
11984,16890,35.06,38.92,35.06,58223.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:46,,,,,,35.23166489,-119.07456282,289.09
