"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
11985,16890,35.06,0.04,35.02,58223.67,Metal Loss Group,External,19,0.039,0.6,1.8,04:46,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2319,35.23166479,-119.07456282,289.09
11986,16890,35.06,0.28,34.77,58223.91,Metal Loss Group,External,10,0.020,2.0,2.1,04:58,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1658,2302,35.23166410,-119.07456282,289.09
11987,16890,35.06,0.29,34.77,58223.92,Metal Loss,External,15,0.030,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23166410,-119.07456282,289.09
11988,16890,35.06,0.61,34.45,58224.24,Metal Loss,External,12,0.024,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23166322,-119.07456282,289.09
11989,16890,35.06,0.61,34.45,58224.24,Metal Loss,External,24,0.049,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.23166321,-119.07456282,289.09
11990,16890,35.06,20.01,15.05,58243.64,Metal Loss,External,12,0.024,0.6,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.23160814,-119.07456276,289.06
11991,16890,35.06,20.82,14.24,58244.45,Metal Loss,External,20,0.041,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.23160592,-119.07456275,289.06
11992,16900,37.47,35.06,37.47,58258.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:19,,,,,,35.23156558,-119.07456257,289.07
11993,16900,37.47,37.39,0.08,58296.08,Metal Loss Group,External,12,0.024,0.7,3.4,05:46,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.23145941,-119.07456226,289.10
11994,16900,37.47,37.40,0.07,58296.09,Metal Loss,External,16,0.032,0.4,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.23145938,-119.07456226,289.10
11995,16910,37.93,37.47,37.93,58296.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:58,,,,,,35.23145920,-119.07456226,289.10
11996,16910,37.93,0.08,37.85,58296.24,Metal Loss,External,11,0.022,0.4,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.23145891,-119.07456225,289.10
11997,16920,38.95,37.93,38.95,58334.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:19,,,,,,35.23135170,-119.07456195,289.14
11998,16920,38.95,0.06,38.89,58334.14,Metal Loss Group,External,22,0.045,1.5,0.7,05:33,,ERW,0.203,X52,10.750,1402,,0.872,1608,2233,1656,2300,35.23135145,-119.07456195,289.14
11999,16920,38.95,0.07,38.88,58334.15,Metal Loss,External,15,0.030,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23135143,-119.07456195,289.14
12000,16920,38.95,37.89,1.06,58371.97,Metal Loss,External,10,0.020,0.3,0.4,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23124432,-119.07456183,289.09
12001,16930,38.98,38.95,38.98,58373.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:08,,,,,,35.23124126,-119.07456182,289.09
12002,16930,38.98,38.39,0.58,58411.42,Metal Loss,External,13,0.026,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23113236,-119.07456129,289.09
12003,16930,38.98,38.62,0.36,58411.65,Metal Loss Group,External,13,0.026,0.4,2.0,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.23113173,-119.07456129,289.09
12004,16940,39.06,38.98,39.06,58412.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:37,,,,,,35.23113067,-119.07456128,289.09
12005,16940,39.06,0.04,39.02,58412.04,Metal Loss Group,External,21,0.043,1.9,5.9,04:22,,ERW,0.203,X52,10.750,1402,,0.884,1587,2204,1605,2229,35.23113058,-119.07456128,289.09
12006,16940,39.06,0.32,38.74,58412.32,Metal Loss Group,External,15,0.030,0.4,1.4,04:43,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.23112981,-119.07456128,289.09
12007,16940,39.06,0.36,38.70,58412.36,Metal Loss Group,External,18,0.037,1.5,1.2,05:38,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1666,2314,35.23112972,-119.07456128,289.09
12008,16940,39.06,38.75,0.30,58450.76,Metal Loss,External,13,0.026,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23102090,-119.07456067,289.12
12009,16940,39.06,38.76,0.30,58450.76,Metal Loss Group,External,11,0.022,1.5,1.4,06:07,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1669,2318,35.23102077,-119.07456067,289.12
12010,16940,39.06,38.76,0.29,58450.77,Metal Loss Group,External,17,0.035,5.3,6.4,04:40,At Weld,ERW,0.203,X52,10.750,1402,,0.924,1517,2107,1618,2248,35.23102075,-119.07456067,289.12
12011,16940,39.06,38.98,0.07,58450.99,Metal Loss,External,13,0.026,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23102013,-119.07456067,289.12
12012,16950,38.97,39.06,38.97,58451.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:45,,,,,,35.23101996,-119.07456067,289.12
12013,16950,38.97,0.05,38.92,58451.11,Metal Loss,External,15,0.030,0.3,0.6,07:36,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23101983,-119.07456067,289.12
12014,16950,38.97,37.54,1.43,58488.60,Metal Loss,External,14,0.028,0.3,0.6,01:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23091354,-119.07456072,288.03
12015,16950,38.97,38.28,0.69,58489.34,Metal Loss,External,11,0.022,0.3,0.4,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.23091143,-119.07456073,288.00
12016,16950,38.97,38.72,0.25,58489.78,Metal Loss,External,13,0.026,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23091018,-119.07456073,287.98
12017,16950,38.97,38.88,0.09,58489.94,Metal Loss,External,10,0.020,0.4,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23090971,-119.07456073,287.97
12018,16960,3.81,38.97,3.81,58490.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:32,,,,,,35.23090949,-119.07456073,287.97
12019,16960,3.81,0.08,3.73,58490.11,Metal Loss,External,12,0.024,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23090928,-119.07456073,287.96
12020,16960,3.81,0.19,3.62,58490.22,Metal Loss,External,13,0.026,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.23090890,-119.07456073,287.96
12021,16960,3.81,0.86,2.95,58490.89,Metal Loss,External,10,0.020,0.6,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.23090703,-119.07456074,287.93
12022,16960,3.81,0.94,2.87,58490.97,Metal Loss Group,External,14,0.028,2.9,2.1,01:44,At Seam,ERW,0.203,X52,10.750,1402,,0.883,1588,2206,1640,2277,35.23090684,-119.07456074,287.93
12023,16960,3.81,1.29,2.52,58491.32,Metal Loss,External,10,0.020,0.3,0.6,10:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23090579,-119.07456074,287.91
12024,16960,3.81,2.92,0.89,58492.95,Metal Loss,External,14,0.028,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23090115,-119.07456076,287.85
12025,16960,3.81,3.00,0.81,58493.03,Metal Loss,External,11,0.022,0.3,0.6,11:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23090087,-119.07456076,287.84
12026,16970,34.83,3.81,34.83,58493.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.23089864,-119.07456077,287.81
12027,16970,34.83,4.72,30.11,58498.56,Metal Loss,External,10,0.020,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23088535,-119.07456081,287.62
12028,16970,34.83,6.59,28.24,58500.42,Bend,,,,,,03:36,4.8° 52.6D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.23088006,-119.07456107,287.53
12029,16970,34.83,6.65,28.18,58500.48,Metal Loss Group,External,12,0.024,1.4,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2318,35.23087993,-119.07456108,287.52
12030,16970,34.83,12.68,22.15,58506.52,Metal Loss,External,12,0.024,0.4,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23086290,-119.07456260,287.17
12031,16970,34.83,12.75,22.07,58506.59,Metal Loss Group,External,13,0.026,0.9,0.8,02:44,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1671,2321,35.23086272,-119.07456262,287.17
12032,16970,34.83,13.26,21.57,58507.10,Metal Loss Group,External,16,0.032,1.0,1.6,03:11,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1661,2306,35.23086121,-119.07456277,287.13
12033,16970,34.83,13.90,20.92,58507.74,Metal Loss Group,External,15,0.030,1.6,1.0,03:35,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1653,2295,35.23085948,-119.07456294,287.10
12034,16970,34.83,14.70,20.12,58508.54,Metal Loss,External,10,0.020,0.4,0.5,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23085718,-119.07456318,287.05
12035,16970,34.83,24.84,9.98,58518.68,Bend,,,,,,09:41,4.3° 71D Left Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.23082844,-119.07456588,286.44
12036,16970,34.83,25.78,9.04,58519.62,Metal Loss,External,12,0.024,0.4,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23082582,-119.07456599,286.40
12037,16970,34.83,30.77,4.05,58524.61,Metal Loss,External,10,0.020,0.6,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.23081177,-119.07456619,286.30
12038,16970,34.83,30.82,4.01,58524.66,Metal Loss Group,External,16,0.032,0.7,3.8,05:26,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1667,2316,35.23081166,-119.07456619,286.30
12039,16970,34.83,31.59,3.24,58525.42,Metal Loss,External,10,0.020,0.3,0.4,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23080944,-119.07456620,286.30
12040,16970,34.83,34.70,0.13,58528.54,Metal Loss,External,18,0.037,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.23080063,-119.07456614,286.34
12041,16970,34.83,34.73,0.10,58528.57,Metal Loss,External,11,0.022,0.4,0.5,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.23080055,-119.07456614,286.34
12042,16980,36.90,34.83,36.90,58528.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.23080033,-119.07456614,286.34
12043,16980,36.90,0.05,36.85,58528.71,Metal Loss,External,12,0.024,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23080010,-119.07456614,286.34
12044,16980,36.90,0.11,36.79,58528.78,Metal Loss,External,11,0.022,0.3,0.6,10:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23079995,-119.07456614,286.34
12045,16980,36.90,3.23,33.67,58531.90,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.23079107,-119.07456608,286.37
12046,16990,39.02,36.90,39.02,58565.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:09,,,,,,35.23069568,-119.07456538,286.40
12047,16990,39.02,34.07,4.95,58599.63,Casing End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.23059902,-119.07456348,285.99
12048,16990,39.02,34.11,4.92,58599.67,Metal Loss,External,10,0.020,0.4,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.23059893,-119.07456347,285.99
12049,17000,28.44,39.02,28.44,58604.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:18,,,,,,35.23058498,-119.07456333,286.04
12050,17000,28.44,2.27,26.18,58606.85,Metal Loss,External,12,0.024,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23057861,-119.07456329,286.07
12051,17000,28.44,25.30,3.15,58629.88,Bend,,,,,,05:52,3.2° 81.4D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.23051341,-119.07456354,287.40
12052,17000,28.44,27.87,0.57,58632.46,Metal Loss Group,External,10,0.020,0.9,3.3,10:26,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1667,2315,35.23050604,-119.07456361,287.51
12053,17010,8.14,28.44,8.14,58633.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:48,,,,,,35.23050449,-119.07456362,287.53
12054,17010,8.14,7.78,0.36,58640.81,Metal Loss Group,External,12,0.024,0.9,1.3,06:05,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1670,2320,35.23048243,-119.07456385,287.81
12055,17020,38.78,8.14,38.78,58641.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:18,,,,,,35.23048140,-119.07456386,287.82
12056,17020,38.78,0.12,38.66,58641.28,Metal Loss,External,11,0.022,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23048097,-119.07456387,287.83
12057,17020,38.78,5.01,33.77,58646.17,Metal Loss,External,14,0.028,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.23046708,-119.07456411,288.06
12058,17020,38.78,5.22,33.56,58646.39,Metal Loss Group,External,13,0.026,0.6,1.1,11:57,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.23046646,-119.07456412,288.07
12059,17020,38.78,38.38,0.40,58679.55,Metal Loss,External,12,0.024,0.3,0.4,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.23037263,-119.07456576,289.05
12060,17020,38.78,38.53,0.25,58679.70,Metal Loss Group,External,17,0.035,2.2,5.1,04:54,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1630,2263,35.23037217,-119.07456577,289.05
12061,17020,38.78,38.74,0.04,58679.90,Metal Loss,External,11,0.022,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23037159,-119.07456578,289.05
12062,17030,38.78,38.78,38.78,58679.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.23037150,-119.07456578,289.05
12063,17030,38.78,0.06,38.73,58680.00,Metal Loss Group,External,23,0.047,4.3,3.4,05:05,,ERW,0.203,X52,10.750,1402,,0.951,1474,2047,1618,2248,35.23037134,-119.07456578,289.05
12064,17030,38.78,0.09,38.69,58680.04,Metal Loss,External,18,0.037,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.23037126,-119.07456578,289.05
12065,17030,38.78,0.28,38.51,58680.22,Metal Loss,External,12,0.024,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.23037073,-119.07456579,289.05
12066,17040,38.85,38.78,38.85,58718.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:20,,,,,,35.23026153,-119.07456693,289.46
12067,17050,38.68,38.85,38.68,58757.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:31,,,,,,35.23015141,-119.07456750,289.84
12068,17050,38.68,0.06,38.62,58757.64,Metal Loss,External,11,0.022,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.23015127,-119.07456750,289.84
12069,17050,38.68,0.06,38.62,58757.64,Metal Loss Group,External,12,0.024,0.5,2.0,05:44,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.23015127,-119.07456750,289.84
12070,17050,38.68,38.61,0.07,58796.19,Metal Loss Group,External,21,0.043,2.8,4.4,04:50,At Weld,ERW,0.203,X52,10.750,1402,,0.912,1537,2135,1630,2264,35.23004193,-119.07456842,289.98
12071,17060,38.56,38.68,38.56,58796.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.23004176,-119.07456842,289.98
12072,17070,37.35,38.56,37.35,58834.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:31,,,,,,35.22993239,-119.07457003,289.82
12073,17080,37.29,37.35,37.29,58872.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:01,,,,,,35.22982645,-119.07457218,289.84
12074,17090,37.33,37.29,37.33,58909.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.22972064,-119.07457429,289.71
12075,17090,37.33,37.08,0.25,58946.54,Metal Loss,External,11,0.022,0.3,0.5,06:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22961558,-119.07457561,289.70
12076,17090,37.33,37.15,0.18,58946.61,Metal Loss Group,External,11,0.022,1.6,1.3,05:20,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.22961543,-119.07457561,289.70
12077,17090,37.33,37.26,0.07,58946.71,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22961507,-119.07457561,289.70
12078,17100,38.49,37.33,38.49,58946.78,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:37,,,,,,35.22961490,-119.07457561,289.70
12079,17100,38.49,0.04,38.45,58946.82,Metal Loss Group,External,14,0.028,1.0,2.2,04:41,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1663,2310,35.22961481,-119.07457561,289.70
12080,17100,38.49,0.09,38.40,58946.87,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22961470,-119.07457561,289.70
12081,17100,38.49,37.82,0.67,58984.60,Metal Loss Group,External,10,0.020,0.6,2.0,05:04,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.22950736,-119.07457627,289.76
12082,17100,38.49,38.17,0.32,58984.95,Metal Loss Group,External,12,0.024,1.6,1.0,04:59,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1665,2312,35.22950646,-119.07457628,289.76
12083,17100,38.49,38.39,0.10,58985.17,Metal Loss,External,15,0.030,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22950581,-119.07457628,289.76
12084,17100,38.49,38.41,0.08,58985.19,Metal Loss Group,External,12,0.024,0.3,2.0,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22950576,-119.07457628,289.76
12085,17110,38.81,38.49,38.81,58985.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:30,,,,,,35.22950548,-119.07457628,289.76
12086,17110,38.81,0.11,38.70,58985.38,Metal Loss,External,11,0.022,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22950523,-119.07457628,289.76
12087,17110,38.81,6.30,32.51,58991.57,Metal Loss Group,External,13,0.026,0.6,1.4,04:57,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.22948765,-119.07457638,289.75
12088,17110,38.81,12.57,26.24,58997.84,Metal Loss,External,11,0.022,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22946988,-119.07457648,289.74
12089,17110,38.81,19.14,19.68,59004.40,Metal Loss,External,13,0.026,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22945138,-119.07457659,289.72
12090,17110,38.81,31.96,6.85,59017.23,Metal Loss Group,External,12,0.024,0.6,1.3,05:07,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.22941494,-119.07457682,289.70
12091,17110,38.81,38.46,0.35,59023.73,Metal Loss,External,10,0.020,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22939651,-119.07457693,289.68
12092,17110,38.81,38.47,0.34,59023.74,Metal Loss Group,External,15,0.030,0.6,1.6,04:17,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.22939649,-119.07457693,289.68
12093,17110,38.81,38.77,0.05,59024.03,Metal Loss,External,12,0.024,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22939572,-119.07457693,289.68
12094,17110,38.81,38.77,0.04,59024.04,Metal Loss Group,External,12,0.024,1.5,1.3,04:43,At Weld,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1667,2315,35.22939572,-119.07457693,289.68
12095,17120,39.05,38.81,39.05,59024.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:29,,,,,,35.22939550,-119.07457694,289.68
12096,17120,39.05,0.22,38.82,59024.30,Metal Loss,External,11,0.022,0.2,0.4,06:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.22939483,-119.07457694,289.68
12097,17120,39.05,0.26,38.78,59024.34,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22939474,-119.07457694,289.68
12098,17120,39.05,0.28,38.76,59024.36,Metal Loss,External,10,0.020,0.2,0.4,04:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.22939468,-119.07457694,289.68
12099,17120,39.05,38.37,0.68,59062.44,Metal Loss,External,11,0.022,0.5,0.5,04:53,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.22928684,-119.07457745,289.49
12100,17120,39.05,38.69,0.36,59062.76,Metal Loss Group,External,13,0.026,1.8,1.6,05:46,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1658,2302,35.22928586,-119.07457746,289.49
12101,17120,39.05,38.71,0.33,59062.79,Metal Loss Group,External,19,0.039,7.1,5.2,04:16,At Weld,ERW,0.203,X52,10.750,1402,,0.948,1478,2053,1593,2212,35.22928580,-119.07457746,289.49
12102,17120,39.05,38.97,0.07,59063.05,Metal Loss Group,External,15,0.030,0.6,1.7,03:38,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.22928510,-119.07457746,289.49
12103,17120,39.05,38.99,0.05,59063.07,Metal Loss,External,14,0.028,0.3,0.6,10:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22928504,-119.07457746,289.49
12104,17130,38.77,39.05,38.77,59063.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:49,,,,,,35.22928493,-119.07457746,289.49
12105,17130,38.77,0.11,38.66,59063.23,Metal Loss,External,11,0.022,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22928456,-119.07457746,289.49
12106,17130,38.77,0.33,38.44,59063.45,Metal Loss,External,12,0.024,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22928390,-119.07457747,289.49
12107,17130,38.77,0.58,38.19,59063.71,Metal Loss Group,External,12,0.024,1.1,2.4,05:05,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2320,35.22928321,-119.07457747,289.49
12108,17130,38.77,35.68,3.09,59098.80,Metal Loss,External,12,0.024,0.6,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.22918366,-119.07457773,289.53
12109,17130,38.77,35.72,3.06,59098.84,Metal Loss Group,External,19,0.039,0.7,2.0,05:57,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.22918357,-119.07457773,289.53
12110,17130,38.77,38.58,0.19,59101.71,Metal Loss,External,10,0.020,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22917540,-119.07457773,289.54
12111,17130,38.77,38.70,0.07,59101.83,Metal Loss Group,External,15,0.030,2.6,3.7,04:17,At Weld,ERW,0.203,X52,10.750,1402,,0.882,1589,2207,1647,2288,35.22917498,-119.07457773,289.54
12112,17140,38.59,38.77,38.59,59101.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:53,,,,,,35.22917481,-119.07457773,289.54
12113,17140,38.59,0.08,38.51,59101.97,Metal Loss,External,11,0.022,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22917463,-119.07457773,289.54
12114,17140,38.59,0.22,38.37,59102.11,Metal Loss,External,14,0.028,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22917422,-119.07457773,289.54
12115,17140,38.59,0.25,38.35,59102.14,Metal Loss,External,12,0.024,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22917416,-119.07457773,289.54
12116,17140,38.59,0.32,38.27,59102.22,Metal Loss,External,10,0.020,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22917382,-119.07457773,289.54
12117,17140,38.59,0.60,37.99,59102.49,Metal Loss,External,10,0.020,0.6,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.22917306,-119.07457773,289.54
12118,17140,38.59,1.42,37.17,59103.32,Metal Loss,External,10,0.020,0.2,0.5,05:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.22917069,-119.07457773,289.54
12119,17150,37.30,38.59,37.30,59140.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:17,,,,,,35.22906546,-119.07457760,289.71
12120,17150,37.30,0.09,37.22,59140.57,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22906527,-119.07457760,289.71
12121,17150,37.30,0.13,37.17,59140.62,Metal Loss,External,11,0.022,0.4,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.22906514,-119.07457760,289.71
12122,17150,37.30,16.74,20.57,59157.22,Deformation,,1.2,0.129,5.0,6.7,05:49,Multiple (2),ERW,0.203,X52,10.750,1402,,,,,,,35.22901795,-119.07457766,289.80
12123,17150,37.30,37.02,0.28,59177.51,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22896057,-119.07457784,289.73
12124,17160,38.69,37.30,38.69,59177.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.22895979,-119.07457784,289.73
12125,17170,38.93,38.69,38.93,59216.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:43,,,,,,35.22885002,-119.07457858,289.73
12126,17180,39.19,38.93,39.19,59255.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:29,,,,,,35.22873948,-119.07457961,289.58
12127,17190,37.40,39.19,37.40,59294.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:05,,,,,,35.22862840,-119.07457960,289.51
12128,17200,39.26,37.40,39.26,59332.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:02,,,,,,35.22852233,-119.07457904,289.88
12129,17210,37.18,39.26,37.18,59371.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:55,,,,,,35.22841106,-119.07457932,289.95
12130,17220,39.31,37.18,39.31,59408.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.22830553,-119.07458054,289.90
12131,17230,26.66,39.31,26.66,59447.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:39,,,,,,35.22819414,-119.07458114,290.48
12132,17240,39.28,26.66,39.28,59474.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:05,,,,,,35.22811869,-119.07458073,290.82
12133,17250,36.23,39.28,36.23,59513.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.22800729,-119.07458044,290.87
12134,17260,36.69,36.23,36.69,59549.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:35,,,,,,35.22790434,-119.07458031,290.07
12135,17270,39.12,36.69,39.12,59586.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:37,,,,,,35.22780039,-119.07457984,289.55
12136,17280,37.65,39.12,37.65,59625.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:05,,,,,,35.22768942,-119.07457934,289.50
12137,17280,37.65,34.62,3.04,59660.35,Metal Loss Group,External,12,0.024,0.6,2.1,07:51,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.22759144,-119.07457944,289.38
12138,17280,37.65,34.68,2.98,59660.41,Metal Loss,External,16,0.032,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.22759119,-119.07457944,289.38
12139,17280,37.65,34.70,2.96,59660.43,Metal Loss,External,10,0.020,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22759113,-119.07457944,289.38
12140,17280,37.65,34.71,2.95,59660.44,Metal Loss,External,13,0.026,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22759111,-119.07457944,289.38
12141,17290,37.57,37.65,37.57,59663.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:48,,,,,,35.22758276,-119.07457946,289.36
12142,17300,39.03,37.57,39.03,59700.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:06,,,,,,35.22747606,-119.07458040,289.45
12143,17310,38.93,39.03,38.93,59739.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.22736534,-119.07458233,289.56
12144,17320,38.96,38.93,38.96,59778.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.22725518,-119.07458328,289.55
12145,17320,38.96,38.64,0.33,59817.55,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22714555,-119.07458232,289.71
12146,17330,39.02,38.96,39.02,59817.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:53,,,,,,35.22714457,-119.07458231,289.71
12147,17340,38.87,39.02,38.87,59856.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:54,,,,,,35.22703407,-119.07458122,289.39
12148,17340,38.87,0.10,38.77,59856.99,Metal Loss,External,14,0.028,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22703374,-119.07458122,289.39
12149,17340,38.87,38.46,0.41,59895.35,Metal Loss,External,13,0.026,0.3,0.3,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22692484,-119.07458131,289.65
12150,17340,38.87,38.56,0.30,59895.45,Metal Loss,External,11,0.022,0.3,0.5,06:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22692447,-119.07458131,289.65
12151,17340,38.87,38.58,0.29,59895.47,Metal Loss Group,External,12,0.024,1.5,1.5,05:16,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1667,2316,35.22692443,-119.07458131,289.65
12152,17350,38.99,38.87,38.99,59895.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.22692367,-119.07458132,289.66
12153,17350,38.99,0.10,38.89,59895.86,Metal Loss,External,14,0.028,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22692343,-119.07458132,289.66
12154,17360,38.93,38.99,38.93,59934.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:39,,,,,,35.22681327,-119.07458166,289.48
12155,17370,38.90,38.93,38.90,59973.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:31,,,,,,35.22670282,-119.07458213,289.16
12156,17380,38.82,38.90,38.82,60012.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.22659250,-119.07458281,289.26
12157,17380,38.82,0.36,38.46,60012.93,Metal Loss,External,11,0.022,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22659146,-119.07458282,289.26
12158,17390,38.86,38.82,38.86,60051.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:02,,,,,,35.22648248,-119.07458326,289.59
12159,17390,38.86,38.75,0.11,60090.14,Metal Loss,External,11,0.022,0.4,0.4,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.22637257,-119.07458344,289.52
12160,17400,37.41,38.86,37.41,60090.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:26,,,,,,35.22637220,-119.07458344,289.52
12161,17400,37.41,0.03,37.38,60090.29,Metal Loss Group,External,18,0.037,1.3,4.1,02:48,,ERW,0.203,X52,10.750,1402,,0.858,1633,2269,1658,2303,35.22637211,-119.07458344,289.52
12162,17400,37.41,0.12,37.29,60090.38,Metal Loss,External,10,0.020,0.3,0.6,00:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22637189,-119.07458344,289.52
12163,17400,37.41,37.28,0.12,60127.54,Metal Loss,External,10,0.020,0.4,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22626633,-119.07458366,289.34
12164,17410,38.95,37.41,38.95,60127.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:25,,,,,,35.22626604,-119.07458367,289.34
12165,17420,38.81,38.95,38.81,60166.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:06,,,,,,35.22615569,-119.07458505,288.99
12166,17430,29.41,38.81,29.41,60205.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:19,,,,,,35.22604556,-119.07458608,289.14
12167,17430,29.41,3.39,26.01,60208.82,Metal Loss Group,External,12,0.024,0.4,1.8,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22603580,-119.07458615,289.18
12168,17430,29.41,3.40,26.01,60208.82,Metal Loss Group,External,13,0.026,0.4,1.6,02:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.22603579,-119.07458615,289.18
12169,17430,29.41,11.10,18.31,60216.53,Metal Loss,External,10,0.020,0.6,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.22601407,-119.07458629,289.29
12170,17440,23.08,29.41,23.08,60234.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:24,,,,,,35.22596220,-119.07458666,289.35
12171,17440,23.08,20.32,2.76,60255.15,Metal Loss,External,11,0.022,0.4,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.22590462,-119.07458706,289.33
12172,17440,23.08,20.33,2.76,60255.16,Metal Loss,External,19,0.039,0.7,0.7,08:28,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.22590452,-119.07458706,289.33
12173,17450,27.22,23.08,27.22,60257.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.22589676,-119.07458707,289.33
12174,17460,29.84,27.22,29.84,60285.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:44,,,,,,35.22581960,-119.07458719,289.34
12175,17470,37.24,29.84,37.24,60314.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.22573498,-119.07458712,289.39
12176,17470,37.24,33.54,3.70,60348.50,Metal Loss Group,External,11,0.022,0.5,1.7,00:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.22564007,-119.07458710,289.37
12177,17470,37.24,33.60,3.64,60348.57,Metal Loss,External,16,0.032,0.5,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.22563991,-119.07458710,289.37
12178,17470,37.24,33.62,3.62,60348.59,Metal Loss,External,14,0.028,0.5,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.22563976,-119.07458710,289.37
12179,17480,38.83,37.24,38.83,60352.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:39,,,,,,35.22562947,-119.07458710,289.37
12180,17490,38.86,38.83,38.86,60391.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:56,,,,,,35.22551934,-119.07458754,290.06
12181,17500,38.86,38.86,38.86,60429.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:01,,,,,,35.22540911,-119.07458983,290.32
12182,17510,38.82,38.86,38.82,60468.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:52,,,,,,35.22529896,-119.07459197,290.22
12183,17520,38.65,38.82,38.65,60507.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:23,,,,,,35.22518881,-119.07459220,290.08
12184,17530,35.68,38.65,35.68,60546.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:19,,,,,,35.22507933,-119.07459083,289.63
12185,17540,38.77,35.68,38.77,60581.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:15,,,,,,35.22497816,-119.07458878,289.12
12186,17540,38.77,6.87,31.90,60588.76,Close Metal Object,,,,1.1,3.1,11:19,,ERW,0.203,X52,10.750,1402,,,,,,,35.22495868,-119.07458840,289.05
12187,17550,38.78,38.77,38.78,60620.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:24,,,,,,35.22486808,-119.07458741,289.11
12188,17550,38.78,0.08,38.70,60620.74,Metal Loss,External,14,0.028,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22486787,-119.07458741,289.11
12189,17560,37.16,38.78,37.16,60659.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:59,,,,,,35.22475822,-119.07458744,288.89
12190,17560,37.16,6.61,30.55,60666.05,Metal Loss,External,14,0.028,0.4,0.4,09:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22473942,-119.07458748,288.92
12191,17570,36.68,37.16,36.68,60696.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:31,,,,,,35.22465277,-119.07458844,288.93
12192,17580,36.46,36.68,36.46,60733.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:35,,,,,,35.22454882,-119.07458981,288.77
12193,17590,35.61,36.46,35.61,60769.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:40,,,,,,35.22444543,-119.07459064,288.86
12194,17590,35.61,2.70,32.91,60772.44,Metal Loss Group,External,13,0.026,1.5,1.7,01:19,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1656,2300,35.22443775,-119.07459070,288.87
12195,17590,35.61,2.70,32.91,60772.44,Metal Loss Group,External,13,0.026,0.8,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2322,35.22443775,-119.07459070,288.87
12196,17590,35.61,2.72,32.89,60772.46,Metal Loss Group,External,12,0.024,1.2,3.0,03:31,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1661,2307,35.22443770,-119.07459070,288.87
12197,17590,35.61,2.72,32.89,60772.46,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22443770,-119.07459070,288.87
12198,17600,36.71,35.61,36.71,60805.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:12,,,,,,35.22434430,-119.07459146,288.61
12199,17600,36.71,33.23,3.49,60838.58,Metal Loss,External,18,0.037,0.8,0.8,05:44,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1657,2302,35.22425018,-119.07459015,288.55
12200,17610,39.13,36.71,39.13,60842.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:08,,,,,,35.22424022,-119.07458983,288.55
12201,17620,37.32,39.13,37.32,60881.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:19,,,,,,35.22412941,-119.07458450,288.31
12202,17630,39.18,37.32,39.18,60918.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:33,,,,,,35.22402374,-119.07457804,287.67
12203,17630,39.18,0.06,39.13,60918.56,Metal Loss Group,External,12,0.024,1.2,2.5,06:19,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1656,2300,35.22402361,-119.07457803,287.67
12204,17640,37.35,39.18,37.35,60957.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:50,,,,,,35.22391276,-119.07457421,287.49
12205,17640,37.35,15.79,21.56,60973.48,Close Metal Object,,,,2.3,4.7,00:10,,ERW,0.203,X52,10.750,1402,,,,,,,35.22386782,-119.07457344,287.46
12206,17650,39.10,37.35,39.10,60995.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:10,,,,,,35.22380674,-119.07457319,287.43
12207,17650,39.10,38.97,0.13,61034.01,Metal Loss,External,10,0.020,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22369627,-119.07457589,287.48
12208,17660,38.97,39.10,38.97,61034.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:41,,,,,,35.22369598,-119.07457590,287.48
12209,17660,38.97,2.97,36.00,61037.11,Metal Loss,External,10,0.020,0.3,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22368743,-119.07457628,287.42
12210,17660,38.97,38.62,0.35,61072.76,Metal Loss,External,15,0.030,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22358661,-119.07458300,286.12
12211,17660,38.97,38.74,0.23,61072.88,Metal Loss,External,10,0.020,0.3,0.4,09:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22358634,-119.07458302,286.11
12212,17670,37.36,38.97,37.36,61073.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:15,,,,,,35.22358571,-119.07458307,286.10
12213,17670,37.36,0.03,37.33,61073.14,Metal Loss,External,18,0.037,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.22358564,-119.07458307,286.10
12214,17670,37.36,1.66,35.70,61074.77,Metal Loss,External,11,0.022,0.3,0.4,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22358090,-119.07458342,286.03
12215,17670,37.36,1.98,35.38,61075.09,Metal Loss Group,External,12,0.024,1.0,0.9,03:34,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1674,2325,35.22358006,-119.07458348,286.02
12216,17670,37.36,2.12,35.23,61075.23,Metal Loss,External,12,0.024,0.2,0.5,02:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22357961,-119.07458351,286.01
12217,17670,37.36,2.25,35.11,61075.35,Metal Loss Group,External,15,0.030,0.8,2.4,02:31,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1668,2317,35.22357932,-119.07458353,286.01
12218,17670,37.36,2.45,34.91,61075.55,Metal Loss,External,14,0.028,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22357876,-119.07458357,286.00
12219,17670,37.36,3.41,33.94,61076.52,Metal Loss,External,13,0.026,0.6,0.5,03:37,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.22357594,-119.07458378,285.96
12220,17670,37.36,4.59,32.76,61077.70,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22357262,-119.07458402,285.91
12221,17670,37.36,5.00,32.36,61078.11,Metal Loss,External,10,0.020,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22357147,-119.07458411,285.89
12222,17670,37.36,5.22,32.14,61078.33,Metal Loss,External,11,0.022,0.4,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.22357085,-119.07458415,285.88
12223,17670,37.36,5.85,31.51,61078.96,Metal Loss,External,10,0.020,0.3,0.5,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22356916,-119.07458428,285.85
12224,17670,37.36,7.25,30.11,61080.35,Metal Loss,External,12,0.024,0.3,0.4,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22356511,-119.07458458,285.79
12225,17670,37.36,8.96,28.39,61082.07,Metal Loss,External,10,0.020,0.4,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22356036,-119.07458494,285.71
12226,17670,37.36,10.17,27.19,61083.27,Metal Loss,External,14,0.028,0.3,0.3,09:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22355688,-119.07458520,285.65
12227,17670,37.36,10.20,27.16,61083.30,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22355682,-119.07458520,285.65
12228,17670,37.36,11.01,26.35,61084.11,Metal Loss,External,11,0.022,0.3,0.4,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.22355448,-119.07458538,285.62
12229,17670,37.36,11.15,26.21,61084.25,Metal Loss,External,12,0.024,0.3,0.4,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22355416,-119.07458540,285.61
12230,17670,37.36,11.31,26.04,61084.42,Metal Loss,External,10,0.020,0.3,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22355366,-119.07458544,285.60
12231,17670,37.36,11.60,25.75,61084.71,Metal Loss,External,10,0.020,0.2,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.22355287,-119.07458550,285.59
12232,17670,37.36,11.84,25.52,61084.95,Metal Loss,External,13,0.026,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22355220,-119.07458555,285.58
12233,17670,37.36,12.08,25.28,61085.19,Metal Loss,External,10,0.020,0.5,0.5,03:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.22355154,-119.07458559,285.57
12234,17670,37.36,12.28,25.08,61085.38,Metal Loss Group,External,10,0.020,1.6,0.5,02:40,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.22355098,-119.07458564,285.56
12235,17670,37.36,12.55,24.81,61085.66,Metal Loss,External,13,0.026,0.6,0.4,02:23,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.22355024,-119.07458569,285.55
12236,17670,37.36,12.76,24.60,61085.86,Metal Loss,External,15,0.030,0.6,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.22354963,-119.07458574,285.54
12237,17670,37.36,12.94,24.42,61086.05,Metal Loss,External,11,0.022,0.4,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.22354910,-119.07458578,285.53
12238,17670,37.36,13.04,24.31,61086.15,Metal Loss,External,12,0.024,0.5,0.5,06:17,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.22354875,-119.07458580,285.52
12239,17670,37.36,14.60,22.76,61087.71,Metal Loss,External,10,0.020,0.4,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22354435,-119.07458610,285.47
12240,17670,37.36,15.12,22.23,61088.23,Metal Loss,External,13,0.026,0.4,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.22354292,-119.07458616,285.46
12241,17670,37.36,28.10,9.26,61101.20,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22350610,-119.07458759,285.36
12242,17670,37.36,36.48,0.88,61109.59,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22348243,-119.07458820,285.39
12243,17680,39.00,37.36,39.00,61110.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:54,,,,,,35.22347989,-119.07458827,285.39
12244,17680,39.00,3.08,35.91,61113.55,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22347104,-119.07458840,285.41
12245,17680,39.00,4.21,34.78,61114.68,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22346783,-119.07458842,285.42
12246,17690,36.34,39.00,36.34,61149.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:06,,,,,,35.22336926,-119.07458916,285.65
12247,17690,36.34,10.86,25.48,61160.32,Casing End,,,,,,,Eccentric @ 6:00,ERW,0.203,X52,10.750,1402,,,,,,,35.22333841,-119.07458941,285.64
12248,17690,36.34,13.07,23.28,61162.53,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22333212,-119.07458948,285.63
12249,17690,36.34,17.20,19.14,61166.66,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22332039,-119.07458967,285.63
12250,17700,39.01,36.34,39.01,61185.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:45,,,,,,35.22326618,-119.07459077,285.73
12251,17700,39.01,3.38,35.63,61189.18,Metal Loss,External,12,0.024,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22325659,-119.07459100,285.78
12252,17700,39.01,4.33,34.68,61190.14,Metal Loss,External,10,0.020,0.7,0.5,08:29,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.22325391,-119.07459107,285.79
12253,17700,39.01,38.72,0.30,61224.52,Metal Loss,External,10,0.020,0.3,0.6,10:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22315657,-119.07459283,285.90
12254,17700,39.01,38.73,0.28,61224.54,Metal Loss Group,External,11,0.022,0.4,1.4,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.22315654,-119.07459283,285.90
12255,17710,39.04,39.01,39.04,61224.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:25,,,,,,35.22315565,-119.07459284,285.90
12256,17710,39.04,0.05,39.00,61224.86,Metal Loss,External,13,0.026,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22315555,-119.07459284,285.90
12257,17710,39.04,0.05,39.00,61224.86,Metal Loss,External,17,0.035,0.3,0.6,00:35,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22315555,-119.07459284,285.90
12258,17710,39.04,0.05,39.00,61224.86,Metal Loss,External,12,0.024,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22315555,-119.07459284,285.90
12259,17710,39.04,0.09,38.96,61224.90,Metal Loss,External,11,0.022,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22315545,-119.07459284,285.90
12260,17720,38.95,39.04,38.95,61263.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:25,,,,,,35.22304492,-119.07459334,285.47
12261,17720,38.95,6.90,32.05,61270.76,Metal Loss,External,14,0.028,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22302529,-119.07459345,285.46
12262,17720,38.95,38.75,0.19,61302.61,Metal Loss,External,11,0.022,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22293493,-119.07459393,285.36
12263,17730,39.12,38.95,39.12,61302.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:58,,,,,,35.22293437,-119.07459393,285.36
12264,17730,39.12,0.07,39.05,61302.88,Metal Loss,External,11,0.022,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22293420,-119.07459393,285.36
12265,17730,39.12,0.09,39.03,61302.89,Metal Loss,External,11,0.022,0.3,0.6,00:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22293415,-119.07459393,285.36
12266,17730,39.12,0.19,38.93,61303.00,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22293381,-119.07459393,285.36
12267,17730,39.12,38.81,0.31,61341.62,Metal Loss,External,12,0.024,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22282442,-119.07459435,285.25
12268,17730,39.12,38.83,0.29,61341.64,Metal Loss Group,External,13,0.026,2.8,1.7,07:52,,ERW,0.203,X52,10.750,1402,,0.878,1597,2219,1647,2288,35.22282437,-119.07459435,285.25
12269,17730,39.12,38.85,0.27,61341.66,Metal Loss Group,External,20,0.041,1.9,2.5,05:10,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1632,2267,35.22282433,-119.07459435,285.25
12270,17730,39.12,38.92,0.21,61341.72,Metal Loss Group,External,11,0.022,1.9,1.8,03:25,,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1661,2308,35.22282419,-119.07459435,285.25
12271,17730,39.12,39.08,0.04,61341.89,Metal Loss Group,External,19,0.039,2.1,3.2,03:31,At Weld,ERW,0.203,X52,10.750,1402,,0.885,1585,2201,1646,2286,35.22282366,-119.07459435,285.25
12272,17740,38.95,39.12,38.95,61341.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:08,,,,,,35.22282357,-119.07459435,285.25
12273,17740,38.95,0.04,38.91,61341.96,Metal Loss,External,15,0.030,0.3,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22282348,-119.07459435,285.25
12274,17740,38.95,0.05,38.90,61341.97,Metal Loss,External,16,0.032,0.3,0.6,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.22282346,-119.07459435,285.25
12275,17740,38.95,0.09,38.86,61342.02,Metal Loss,External,12,0.024,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22282325,-119.07459435,285.25
12276,17740,38.95,0.24,38.71,61342.17,Metal Loss,External,11,0.022,0.3,0.6,00:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22282286,-119.07459435,285.25
12277,17740,38.95,0.25,38.70,61342.18,Metal Loss,External,10,0.020,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22282284,-119.07459435,285.25
12278,17740,38.95,38.35,0.60,61380.27,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22271470,-119.07459371,285.18
12279,17750,39.01,38.95,39.01,61380.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:40,,,,,,35.22271295,-119.07459369,285.18
12280,17750,39.01,0.63,38.37,61381.51,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22271110,-119.07459367,285.17
12281,17750,39.01,9.73,29.27,61390.61,Metal Loss,External,14,0.028,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22268534,-119.07459336,285.13
12282,17750,39.01,9.83,29.17,61390.71,Metal Loss,External,11,0.022,0.3,0.4,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22268499,-119.07459336,285.12
12283,17750,39.01,11.18,27.83,61392.06,Metal Loss,External,11,0.022,0.3,0.6,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22268120,-119.07459331,285.12
12284,17750,39.01,21.51,17.50,61402.38,Metal Loss Group,External,12,0.024,0.8,1.0,06:29,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1675,2326,35.22265200,-119.07459296,285.06
12285,17750,39.01,38.93,0.08,61419.80,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22260265,-119.07459239,285.04
12286,17750,39.01,38.93,0.08,61419.80,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22260265,-119.07459239,285.04
12287,17750,39.01,38.93,0.07,61419.81,Metal Loss,External,13,0.026,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22260263,-119.07459238,285.04
12288,17750,39.01,38.94,0.07,61419.81,Metal Loss,External,13,0.026,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22260262,-119.07459238,285.04
12289,17760,38.90,39.01,38.90,61419.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:42,,,,,,35.22260246,-119.07459238,285.04
12290,17760,38.90,0.06,38.84,61419.94,Metal Loss Group,External,15,0.030,1.0,2.1,08:19,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1660,2305,35.22260230,-119.07459238,285.04
12291,17760,38.90,0.07,38.83,61419.95,Metal Loss Group,External,18,0.037,1.8,3.4,03:10,,ERW,0.203,X52,10.750,1402,,0.873,1607,2232,1643,2283,35.22260230,-119.07459238,285.04
