"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
12292,17760,38.90,0.07,38.83,61419.95,Metal Loss,External,11,0.022,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22260229,-119.07459238,285.04
12293,17760,38.90,0.13,38.77,61420.01,Metal Loss,External,14,0.028,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22260201,-119.07459238,285.04
12294,17760,38.90,0.24,38.66,61420.12,Metal Loss,External,11,0.022,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22260176,-119.07459237,285.04
12295,17760,38.90,7.91,31.00,61427.79,Metal Loss Group,External,14,0.028,1.3,2.2,08:21,,ERW,0.203,X52,10.750,1402,,0.852,1646,2287,1663,2310,35.22258004,-119.07459213,285.06
12296,17760,38.90,7.92,30.98,61427.80,Metal Loss Group,External,10,0.020,1.0,1.0,11:12,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.22258000,-119.07459213,285.06
12297,17760,38.90,8.27,30.63,61428.15,Metal Loss Group,External,11,0.022,1.4,2.0,08:20,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1669,2319,35.22257896,-119.07459212,285.07
12298,17760,38.90,24.57,14.33,61444.45,Metal Loss,External,10,0.020,0.3,0.4,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22253277,-119.07459160,285.13
12299,17760,38.90,38.67,0.23,61458.55,Metal Loss,External,18,0.037,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.22249284,-119.07459106,285.09
12300,17760,38.90,38.67,0.23,61458.55,Metal Loss Group,External,22,0.045,4.6,5.6,05:07,At Weld,ERW,0.203,X52,10.750,1402,,0.949,1477,2051,1583,2198,35.22249283,-119.07459106,285.09
12301,17760,38.90,38.83,0.07,61458.71,Metal Loss,External,10,0.020,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22249235,-119.07459106,285.09
12302,17760,38.90,38.84,0.06,61458.72,Metal Loss,External,10,0.020,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22249234,-119.07459106,285.09
12303,17770,38.86,38.90,38.86,61458.78,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.22249219,-119.07459106,285.09
12304,17770,38.86,0.05,38.80,61458.83,Metal Loss Group,External,17,0.035,0.4,3.0,01:19,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2330,35.22249206,-119.07459105,285.09
12305,17770,38.86,0.06,38.79,61458.84,Metal Loss,External,14,0.028,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22249203,-119.07459105,285.09
12306,17770,38.86,0.07,38.79,61458.85,Metal Loss,External,14,0.028,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22249201,-119.07459105,285.09
12307,17770,38.86,0.07,38.78,61458.85,Metal Loss Group,External,13,0.026,0.9,1.7,03:46,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2320,35.22249200,-119.07459105,285.09
12308,17770,38.86,0.09,38.77,61458.87,Metal Loss,External,11,0.022,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22249197,-119.07459105,285.09
12309,17770,38.86,0.10,38.76,61458.88,Metal Loss,External,13,0.026,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22249195,-119.07459105,285.09
12310,17770,38.86,5.59,33.27,61464.37,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22247630,-119.07459084,285.07
12311,17770,38.86,5.77,33.08,61464.55,Metal Loss,External,11,0.022,0.3,0.5,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22247577,-119.07459083,285.07
12312,17770,38.86,5.92,32.94,61464.70,Metal Loss,External,10,0.020,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22247531,-119.07459083,285.07
12313,17770,38.86,6.34,32.51,61465.12,Metal Loss,External,12,0.024,0.2,0.4,02:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22247423,-119.07459081,285.07
12314,17770,38.86,6.79,32.07,61465.57,Metal Loss,External,13,0.026,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22247295,-119.07459080,285.06
12315,17780,36.75,38.86,36.75,61497.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:24,,,,,,35.22238199,-119.07458994,284.66
12316,17780,36.75,0.12,36.62,61497.76,Metal Loss,External,10,0.020,0.3,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22238168,-119.07458994,284.66
12317,17790,38.93,36.75,38.93,61534.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:47,,,,,,35.22227779,-119.07459062,285.22
12318,17790,38.93,38.59,0.34,61572.97,Metal Loss Group,External,23,0.047,2.1,1.7,04:52,,ERW,0.203,X52,10.750,1402,,0.898,1561,2168,1642,2280,35.22216832,-119.07459142,285.62
12319,17790,38.93,38.88,0.05,61573.27,Metal Loss Group,External,15,0.030,3.6,3.6,04:51,At Weld,ERW,0.203,X52,10.750,1402,,0.896,1564,2173,1631,2266,35.22216754,-119.07459142,285.62
12320,17800,38.97,38.93,38.97,61573.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:44,,,,,,35.22216743,-119.07459142,285.62
12321,17800,38.97,0.04,38.93,61573.36,Metal Loss,External,18,0.037,0.3,0.6,11:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.22216722,-119.07459142,285.62
12322,17800,38.97,0.05,38.92,61573.36,Metal Loss,External,14,0.028,0.3,0.6,00:33,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22216721,-119.07459142,285.62
12323,17800,38.97,0.07,38.90,61573.38,Metal Loss,External,12,0.024,0.3,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22216715,-119.07459142,285.62
12324,17800,38.97,0.09,38.88,61573.40,Metal Loss,External,12,0.024,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22216711,-119.07459142,285.62
12325,17800,38.97,0.09,38.88,61573.40,Metal Loss,External,10,0.020,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22216710,-119.07459142,285.62
12326,17800,38.97,0.16,38.81,61573.47,Metal Loss,External,10,0.020,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22216691,-119.07459142,285.62
12327,17800,38.97,0.22,38.75,61573.53,Metal Loss,External,10,0.020,0.3,0.6,00:36,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22216675,-119.07459142,285.61
12328,17800,38.97,6.98,31.99,61580.29,Metal Loss,External,10,0.020,0.3,0.5,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22214753,-119.07459144,285.54
12329,17800,38.97,38.76,0.21,61612.07,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22205753,-119.07459142,285.01
12330,17800,38.97,38.85,0.12,61612.16,Metal Loss,External,11,0.022,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22205721,-119.07459142,285.01
12331,17800,38.97,38.88,0.09,61612.19,Metal Loss,External,11,0.022,0.3,0.6,11:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22205714,-119.07459142,285.01
12332,17800,38.97,38.89,0.08,61612.20,Metal Loss,External,10,0.020,0.3,0.6,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22205713,-119.07459142,285.01
12333,17800,38.97,38.89,0.08,61612.20,Metal Loss,External,12,0.024,0.3,0.6,00:35,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22205713,-119.07459142,285.01
12334,17800,38.97,38.89,0.08,61612.20,Metal Loss,External,10,0.020,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22205713,-119.07459142,285.01
12335,17800,38.97,38.89,0.08,61612.20,Metal Loss,External,11,0.022,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22205713,-119.07459142,285.01
12336,17810,38.92,38.97,38.92,61612.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.22205695,-119.07459142,285.01
12337,17810,38.92,0.07,38.85,61612.35,Metal Loss Group,External,13,0.026,0.4,2.2,07:56,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.22205668,-119.07459142,285.01
12338,17810,38.92,0.09,38.83,61612.37,Metal Loss,External,12,0.024,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22205663,-119.07459142,285.01
12339,17810,38.92,0.09,38.83,61612.37,Metal Loss,External,14,0.028,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22205662,-119.07459142,285.01
12340,17810,38.92,0.11,38.81,61612.39,Metal Loss Group,External,12,0.024,0.4,1.7,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22205656,-119.07459142,285.01
12341,17810,38.92,0.30,38.62,61612.58,Metal Loss,External,11,0.022,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22205597,-119.07459142,285.01
12342,17810,38.92,0.31,38.61,61612.59,Metal Loss,External,10,0.020,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22205595,-119.07459142,285.01
12343,17810,38.92,0.32,38.60,61612.60,Metal Loss,External,10,0.020,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22205594,-119.07459142,285.01
12344,17810,38.92,0.53,38.39,61612.81,Metal Loss,External,10,0.020,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22205532,-119.07459143,285.01
12345,17810,38.92,38.59,0.32,61650.88,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22194741,-119.07459170,285.42
12346,17810,38.92,38.60,0.32,61650.88,Metal Loss,External,10,0.020,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22194740,-119.07459170,285.42
12347,17810,38.92,38.71,0.21,61650.99,Metal Loss,External,10,0.020,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22194713,-119.07459170,285.42
12348,17810,38.92,38.80,0.12,61651.08,Metal Loss Group,External,17,0.035,0.4,2.0,04:05,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.22194682,-119.07459170,285.43
12349,17810,38.92,38.83,0.09,61651.11,Metal Loss,External,13,0.026,0.3,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22194675,-119.07459170,285.43
12350,17810,38.92,38.84,0.08,61651.12,Metal Loss,External,13,0.026,0.3,0.6,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22194674,-119.07459170,285.43
12351,17810,38.92,38.85,0.07,61651.13,Metal Loss,External,16,0.032,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.22194671,-119.07459170,285.43
12352,17810,38.92,38.85,0.07,61651.13,Metal Loss,External,14,0.028,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22194671,-119.07459170,285.43
12353,17810,38.92,38.86,0.06,61651.14,Metal Loss Group,External,24,0.049,3.8,6.8,03:32,At Weld,ERW,0.203,X52,10.750,1402,,0.949,1478,2052,1585,2202,35.22194667,-119.07459170,285.43
12354,17820,38.88,38.92,38.88,61651.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:34,,,,,,35.22194654,-119.07459170,285.43
12355,17820,38.88,0.04,38.85,61651.24,Metal Loss,External,14,0.028,0.3,0.6,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22194645,-119.07459170,285.43
12356,17820,38.88,0.04,38.84,61651.24,Metal Loss Group,External,21,0.043,0.5,1.8,02:08,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1670,2320,35.22194644,-119.07459170,285.43
12357,17820,38.88,0.05,38.84,61651.25,Metal Loss Group,External,16,0.032,1.2,5.5,07:35,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1648,2288,35.22194643,-119.07459170,285.43
12358,17820,38.88,0.27,38.61,61651.47,Metal Loss,External,11,0.022,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22194578,-119.07459170,285.43
12359,17820,38.88,0.28,38.60,61651.48,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22194564,-119.07459170,285.43
12360,17820,38.88,0.30,38.59,61651.50,Metal Loss,External,11,0.022,0.3,0.6,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22194560,-119.07459170,285.43
12361,17820,38.88,0.59,38.30,61651.79,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22194481,-119.07459170,285.43
12362,17820,38.88,28.30,10.59,61679.50,Metal Loss,External,12,0.024,0.2,0.4,06:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.22186624,-119.07459151,285.84
12363,17820,38.88,38.54,0.34,61689.74,Metal Loss,External,11,0.022,0.3,0.4,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22183721,-119.07459141,286.04
12364,17820,38.88,38.69,0.20,61689.89,Metal Loss,External,14,0.028,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22183677,-119.07459141,286.05
12365,17820,38.88,38.82,0.06,61690.02,Metal Loss,External,10,0.020,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22183646,-119.07459141,286.05
12366,17820,38.88,38.83,0.06,61690.03,Metal Loss,External,13,0.026,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22183644,-119.07459141,286.05
12367,17830,38.90,38.88,38.90,61690.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:08,,,,,,35.22183631,-119.07459141,286.05
12368,17830,38.90,0.06,38.84,61690.15,Metal Loss,External,11,0.022,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22183606,-119.07459140,286.05
12369,17830,38.90,0.07,38.84,61690.15,Metal Loss Group,External,13,0.026,2.2,2.0,05:06,,ERW,0.203,X52,10.750,1402,,0.869,1614,2242,1647,2288,35.22183605,-119.07459140,286.05
12370,17830,38.90,0.09,38.82,61690.17,Metal Loss Group,External,11,0.022,0.5,2.2,06:36,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.22183601,-119.07459140,286.05
12371,17830,38.90,38.79,0.11,61728.88,Metal Loss,External,12,0.024,0.2,0.4,05:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22172625,-119.07459123,286.78
12372,17840,38.56,38.90,38.56,61728.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.22172599,-119.07459123,286.78
12373,17840,38.56,38.48,0.09,61767.47,Metal Loss,External,10,0.020,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22161691,-119.07459148,286.11
12374,17850,38.82,38.56,38.82,61767.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:23,,,,,,35.22161660,-119.07459148,286.10
12375,17850,38.82,0.09,38.73,61767.64,Metal Loss,External,14,0.028,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22161640,-119.07459148,286.10
12376,17850,38.82,0.09,38.73,61767.64,Metal Loss,External,12,0.024,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22161639,-119.07459148,286.10
12377,17850,38.82,30.86,7.95,61798.42,Metal Loss Group,External,22,0.045,0.6,2.1,07:35,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1667,2315,35.22152912,-119.07459230,285.48
12378,17850,38.82,31.03,7.79,61798.58,Metal Loss Group,External,12,0.024,1.5,0.7,06:47,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1668,2317,35.22152863,-119.07459231,285.48
12379,17850,38.82,31.71,7.11,61799.26,Metal Loss,External,14,0.028,0.6,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.22152671,-119.07459234,285.48
12380,17850,38.82,31.98,6.84,61799.53,Metal Loss Group,External,11,0.022,1.6,1.6,06:45,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1664,2311,35.22152596,-119.07459236,285.48
12381,17850,38.82,32.23,6.59,61799.78,Metal Loss Group,External,15,0.030,1.3,2.9,07:41,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1655,2298,35.22152526,-119.07459237,285.48
12382,17850,38.82,38.72,0.10,61806.27,Metal Loss,External,11,0.022,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22150685,-119.07459268,285.45
12383,17860,38.92,38.82,38.92,61806.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:30,,,,,,35.22150653,-119.07459268,285.45
12384,17860,38.92,0.06,38.87,61806.42,Metal Loss,External,17,0.035,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22150639,-119.07459268,285.45
12385,17860,38.92,0.08,38.84,61806.45,Metal Loss,External,11,0.022,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22150633,-119.07459269,285.45
12386,17860,38.92,0.24,38.68,61806.61,Metal Loss Group,External,11,0.022,0.4,1.8,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.22150576,-119.07459270,285.45
12387,17860,38.92,38.25,0.67,61844.62,Metal Loss,External,11,0.022,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22139812,-119.07459436,285.40
12388,17860,38.92,38.26,0.66,61844.63,Metal Loss,External,11,0.022,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22139810,-119.07459436,285.40
12389,17860,38.92,38.28,0.65,61844.65,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22139807,-119.07459436,285.40
12390,17860,38.92,38.29,0.63,61844.66,Metal Loss Group,External,15,0.030,0.8,3.0,05:43,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1668,2317,35.22139803,-119.07459436,285.40
12391,17860,38.92,38.49,0.43,61844.86,Metal Loss,External,11,0.022,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22139743,-119.07459437,285.40
12392,17860,38.92,38.58,0.35,61844.95,Metal Loss,External,10,0.020,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22139726,-119.07459437,285.40
12393,17860,38.92,38.61,0.32,61844.98,Metal Loss Group,External,15,0.030,1.1,5.2,04:39,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1650,2292,35.22139719,-119.07459437,285.40
12394,17860,38.92,38.61,0.31,61844.98,Metal Loss,External,11,0.022,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22139718,-119.07459437,285.40
12395,17860,38.92,38.79,0.14,61845.16,Metal Loss,External,13,0.026,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22139663,-119.07459438,285.40
12396,17860,38.92,38.80,0.12,61845.17,Metal Loss Group,External,17,0.035,3.5,5.1,03:07,At Weld,ERW,0.203,X52,10.750,1402,,0.905,1549,2151,1616,2245,35.22139661,-119.07459438,285.40
12397,17860,38.92,38.84,0.08,61845.21,Metal Loss Group,External,12,0.024,0.4,2.0,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22139651,-119.07459438,285.40
12398,17860,38.92,38.85,0.07,61845.22,Metal Loss,External,12,0.024,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22139649,-119.07459438,285.40
12399,17860,38.92,38.87,0.06,61845.24,Metal Loss,External,14,0.028,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22139645,-119.07459438,285.40
12400,17870,38.92,38.92,38.92,61845.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:26,,,,,,35.22139620,-119.07459439,285.40
12401,17870,38.92,0.05,38.88,61845.34,Metal Loss Group,External,18,0.037,3.3,3.2,06:57,,ERW,0.203,X52,10.750,1402,,0.906,1547,2148,1640,2278,35.22139609,-119.07459439,285.40
12402,17870,38.92,0.06,38.87,61845.35,Metal Loss,External,13,0.026,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22139607,-119.07459439,285.40
12403,17870,38.92,0.06,38.86,61845.35,Metal Loss,External,14,0.028,0.3,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22139606,-119.07459439,285.40
12404,17870,38.92,0.06,38.86,61845.35,Metal Loss Group,External,13,0.026,0.8,2.1,05:36,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2320,35.22139606,-119.07459439,285.40
12405,17870,38.92,0.07,38.86,61845.36,Metal Loss Group,External,14,0.028,0.4,2.4,09:42,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.22139605,-119.07459439,285.40
12406,17870,38.92,0.26,38.67,61845.55,Metal Loss Group,External,22,0.045,1.0,2.2,05:34,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1659,2305,35.22139546,-119.07459440,285.40
12407,17870,38.92,0.26,38.66,61845.55,Metal Loss,External,11,0.022,0.3,0.6,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22139544,-119.07459440,285.40
12408,17870,38.92,0.28,38.64,61845.57,Metal Loss,External,11,0.022,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22139540,-119.07459440,285.40
12409,17870,38.92,0.28,38.64,61845.57,Metal Loss,External,10,0.020,0.3,0.5,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22139540,-119.07459440,285.40
12410,17870,38.92,0.28,38.64,61845.57,Metal Loss,External,18,0.037,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.22139540,-119.07459440,285.40
12411,17870,38.92,0.49,38.44,61845.78,Metal Loss,External,10,0.020,0.2,0.5,05:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.22139481,-119.07459440,285.40
12412,17870,38.92,0.64,38.28,61845.94,Metal Loss,External,10,0.020,0.4,0.5,05:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22139434,-119.07459441,285.40
12413,17870,38.92,15.05,23.87,61860.34,Metal Loss Group,External,14,0.028,1.7,2.0,05:41,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1661,2306,35.22135349,-119.07459496,285.44
12414,17870,38.92,15.42,23.50,61860.71,Metal Loss,External,21,0.043,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.22135242,-119.07459497,285.44
12415,17870,38.92,15.50,23.42,61860.79,Metal Loss Group,External,18,0.037,1.0,2.2,08:02,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1666,2314,35.22135223,-119.07459497,285.44
12416,17870,38.92,16.43,22.49,61861.72,Metal Loss,External,10,0.020,0.3,0.6,09:18,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22134961,-119.07459498,285.43
12417,17870,38.92,16.60,22.32,61861.89,Metal Loss,External,11,0.022,0.3,0.4,08:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22134909,-119.07459498,285.43
12418,17870,38.92,16.67,22.26,61861.96,Metal Loss Group,External,10,0.020,1.5,0.9,06:24,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.22134894,-119.07459498,285.43
12419,17870,38.92,16.70,22.23,61861.99,Metal Loss Group,External,13,0.026,1.6,1.0,07:15,,ERW,0.203,X52,10.750,1402,,0.856,1638,2276,1667,2315,35.22134876,-119.07459498,285.43
12420,17870,38.92,16.88,22.04,61862.17,Metal Loss Group,External,10,0.020,0.9,0.7,06:11,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1673,2324,35.22134831,-119.07459498,285.43
12421,17870,38.92,16.93,21.99,61862.22,Metal Loss,External,11,0.022,0.3,0.4,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22134811,-119.07459498,285.43
12422,17870,38.92,16.95,21.98,61862.24,Metal Loss,External,24,0.049,0.5,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.22134808,-119.07459498,285.43
12423,17870,38.92,17.14,21.78,61862.43,Metal Loss,External,11,0.022,0.4,0.5,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.22134750,-119.07459498,285.43
12424,17870,38.92,38.19,0.73,61883.48,Metal Loss Group,External,17,0.035,0.4,2.0,05:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.22128782,-119.07459504,285.34
12425,17870,38.92,38.20,0.72,61883.49,Metal Loss Group,External,18,0.037,0.7,2.2,06:39,,ERW,0.203,X52,10.750,1402,,0.841,1666,2315,1671,2320,35.22128780,-119.07459504,285.34
12426,17870,38.92,38.21,0.72,61883.50,Metal Loss,External,12,0.024,0.2,0.4,03:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.22128778,-119.07459504,285.34
12427,17870,38.92,38.57,0.35,61883.86,Metal Loss Group,External,24,0.049,5.9,4.8,04:52,At Weld,ERW,0.203,X52,10.750,1402,,0.978,1434,1992,1619,2248,35.22128685,-119.07459504,285.34
12428,17870,38.92,38.58,0.35,61883.87,Metal Loss Group,External,11,0.022,0.7,3.6,00:34,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.22128683,-119.07459504,285.34
12429,17870,38.92,38.58,0.34,61883.87,Metal Loss,External,12,0.024,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22128682,-119.07459504,285.34
12430,17870,38.92,38.60,0.33,61883.89,Metal Loss,External,11,0.022,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22128665,-119.07459504,285.34
12431,17870,38.92,38.61,0.31,61883.90,Metal Loss,External,10,0.020,0.4,0.5,08:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22128662,-119.07459504,285.34
12432,17870,38.92,38.61,0.31,61883.91,Metal Loss Group,External,17,0.035,0.7,1.8,04:58,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1671,2320,35.22128660,-119.07459504,285.34
12433,17870,38.92,38.63,0.29,61883.92,Metal Loss,External,14,0.028,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22128657,-119.07459504,285.34
12434,17870,38.92,38.75,0.17,61884.04,Metal Loss,External,11,0.022,0.3,0.5,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.22128629,-119.07459504,285.34
12435,17870,38.92,38.84,0.08,61884.14,Metal Loss,External,10,0.020,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22128596,-119.07459504,285.34
12436,17870,38.92,38.85,0.07,61884.14,Metal Loss,External,15,0.030,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22128595,-119.07459504,285.34
12437,17870,38.92,38.86,0.07,61884.15,Metal Loss,External,10,0.020,0.3,0.5,01:36,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22128594,-119.07459504,285.34
12438,17880,39.00,38.92,39.00,61884.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:15,,,,,,35.22128578,-119.07459504,285.34
12439,17880,39.00,0.05,38.95,61884.26,Metal Loss,External,14,0.028,0.3,0.6,11:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22128568,-119.07459504,285.34
12440,17880,39.00,0.05,38.95,61884.27,Metal Loss,External,14,0.028,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22128567,-119.07459504,285.34
12441,17880,39.00,0.07,38.93,61884.28,Metal Loss,External,14,0.028,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22128565,-119.07459504,285.34
12442,17880,39.00,0.25,38.75,61884.46,Metal Loss,External,11,0.022,0.3,0.4,11:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22128505,-119.07459504,285.34
12443,17880,39.00,0.26,38.74,61884.47,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22128502,-119.07459504,285.34
12444,17880,39.00,0.28,38.72,61884.49,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22128497,-119.07459504,285.34
12445,17880,39.00,0.54,38.46,61884.75,Metal Loss Group,External,10,0.020,0.5,3.7,05:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.22128425,-119.07459504,285.34
12446,17880,39.00,0.54,38.46,61884.75,Metal Loss,External,11,0.022,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22128414,-119.07459504,285.34
12447,17880,39.00,0.54,38.46,61884.76,Metal Loss,External,11,0.022,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22128414,-119.07459504,285.34
12448,17880,39.00,0.55,38.45,61884.76,Metal Loss,External,10,0.020,0.3,0.6,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22128412,-119.07459504,285.34
12449,17880,39.00,38.00,1.00,61922.21,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22117801,-119.07459511,285.20
12450,17890,39.01,39.00,39.01,61923.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.22117521,-119.07459512,285.19
12451,17890,39.01,0.97,38.05,61924.18,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22117245,-119.07459513,285.19
12452,17890,39.01,38.95,0.07,61962.16,Metal Loss,External,15,0.030,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22106482,-119.07459573,285.00
12453,17900,34.08,39.01,34.08,61962.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:07,,,,,,35.22106455,-119.07459573,285.00
12454,17900,34.08,0.08,34.00,61962.30,Metal Loss Group,External,17,0.035,1.3,3.4,04:35,,ERW,0.203,X52,10.750,1402,,0.855,1639,2276,1660,2305,35.22106437,-119.07459573,285.00
12455,17900,34.08,26.59,7.49,61988.82,Metal Loss Group,External,12,0.024,0.8,6.7,05:23,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.22098918,-119.07459637,284.91
12456,17910,32.63,34.08,32.63,61996.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:06,,,,,,35.22096799,-119.07459657,284.89
12457,17920,39.06,32.63,39.06,62028.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:05,,,,,,35.22087544,-119.07459716,284.84
12458,17930,39.18,39.06,39.18,62068.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:57,,,,,,35.22076463,-119.07459808,284.82
12459,17930,39.18,4.16,35.02,62072.16,Metal Loss Group,External,24,0.049,1.1,8.6,05:15,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1623,2254,35.22075290,-119.07459813,284.83
12460,17930,39.18,12.02,27.16,62080.02,Metal Loss Group,External,11,0.022,1.1,6.6,05:00,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1656,2301,35.22073066,-119.07459821,284.85
12461,17930,39.18,35.96,3.22,62103.96,Metal Loss,External,13,0.026,0.5,0.4,05:35,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.22066260,-119.07459842,284.90
12462,17940,36.76,39.18,36.76,62107.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:54,,,,,,35.22065354,-119.07459842,284.90
12463,17950,38.78,36.76,38.78,62143.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:36,,,,,,35.22054927,-119.07459847,284.81
12464,17950,38.78,38.41,0.37,62182.34,Metal Loss Group,External,20,0.041,1.8,2.9,05:13,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1637,2273,35.22044034,-119.07459866,284.66
12465,17950,38.78,38.69,0.09,62182.62,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22043955,-119.07459867,284.66
12466,17950,38.78,38.72,0.06,62182.65,Metal Loss,External,14,0.028,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22043939,-119.07459867,284.66
12467,17960,38.81,38.78,38.81,62182.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:41,,,,,,35.22043924,-119.07459867,284.66
12468,17960,38.81,0.03,38.78,62182.75,Metal Loss Group,External,21,0.043,1.6,4.0,04:35,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1631,2265,35.22043915,-119.07459867,284.66
12469,17960,38.81,0.06,38.76,62182.77,Metal Loss,External,17,0.035,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22043911,-119.07459867,284.66
12470,17960,38.81,0.06,38.75,62182.77,Metal Loss Group,External,21,0.043,0.6,1.7,06:59,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2319,35.22043910,-119.07459867,284.66
12471,17970,35.64,38.81,35.64,62221.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:56,,,,,,35.22032919,-119.07459922,284.58
12472,17970,35.64,0.07,35.57,62221.60,Metal Loss,External,11,0.022,0.3,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22032902,-119.07459922,284.58
12473,17970,35.64,0.08,35.57,62221.60,Metal Loss,External,16,0.032,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.22032901,-119.07459922,284.58
12474,17970,35.64,0.08,35.56,62221.60,Metal Loss,External,15,0.030,0.4,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.22032900,-119.07459922,284.58
12475,17970,35.64,32.52,3.12,62254.04,Metal Loss Group,External,13,0.026,1.1,8.4,08:46,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1650,2292,35.22023714,-119.07460000,284.59
12476,17970,35.64,34.96,0.68,62256.49,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22023018,-119.07460006,284.59
12477,17980,36.33,35.64,36.33,62257.16,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:40,,,,,,35.22022825,-119.07460008,284.59
12478,17980,36.33,0.54,35.78,62257.71,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22022674,-119.07460010,284.59
12479,17980,36.33,35.64,0.69,62292.80,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22012711,-119.07460079,284.47
12480,17990,39.07,36.33,39.07,62293.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:37,,,,,,35.22012512,-119.07460080,284.47
12481,17990,39.07,0.85,38.22,62294.34,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.22012265,-119.07460081,284.47
12482,17990,39.07,38.38,0.69,62331.87,Metal Loss,External,11,0.022,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22001632,-119.07460108,284.40
12483,17990,39.07,38.38,0.68,62331.87,Metal Loss,External,16,0.032,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.22001631,-119.07460108,284.40
12484,17990,39.07,38.39,0.67,62331.89,Metal Loss,External,18,0.037,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.22001628,-119.07460108,284.40
12485,17990,39.07,38.39,0.67,62331.89,Metal Loss,External,15,0.030,0.3,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.22001628,-119.07460108,284.40
12486,17990,39.07,38.40,0.67,62331.89,Metal Loss Group,External,10,0.020,0.6,2.0,11:06,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.22001627,-119.07460108,284.40
12487,17990,39.07,38.40,0.67,62331.89,Metal Loss,External,18,0.037,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.22001626,-119.07460108,284.40
12488,17990,39.07,38.43,0.64,62331.92,Metal Loss,External,11,0.022,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22001619,-119.07460108,284.40
12489,17990,39.07,38.76,0.30,62332.26,Metal Loss Group,External,19,0.039,1.6,1.1,05:52,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1653,2296,35.22001520,-119.07460108,284.40
12490,17990,39.07,38.99,0.08,62332.48,Metal Loss,External,12,0.024,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22001456,-119.07460108,284.40
12491,17990,39.07,39.00,0.06,62332.49,Metal Loss Group,External,23,0.047,2.1,5.2,04:52,At Weld,ERW,0.203,X52,10.750,1402,,0.900,1558,2164,1617,2245,35.22001453,-119.07460108,284.40
12492,17990,39.07,39.01,0.06,62332.50,Metal Loss,External,11,0.022,0.3,0.6,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22001452,-119.07460108,284.40
12493,18000,39.22,39.07,39.22,62332.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.22001439,-119.07460108,284.40
12494,18000,39.22,0.02,39.20,62332.58,Metal Loss Group,External,12,0.024,1.5,2.5,10:01,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1659,2304,35.22001434,-119.07460108,284.40
12495,18000,39.22,0.06,39.16,62332.61,Metal Loss Group,External,17,0.035,0.3,2.4,00:31,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.22001427,-119.07460108,284.40
12496,18000,39.22,0.06,39.16,62332.62,Metal Loss,External,13,0.026,0.3,0.6,09:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22001426,-119.07460108,284.40
12497,18000,39.22,0.06,39.15,62332.62,Metal Loss,External,13,0.026,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22001425,-119.07460108,284.40
12498,18000,39.22,0.06,39.15,62332.62,Metal Loss,External,12,0.024,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22001425,-119.07460108,284.40
12499,18000,39.22,0.08,39.14,62332.64,Metal Loss,External,12,0.024,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.22001421,-119.07460108,284.40
12500,18000,39.22,0.09,39.13,62332.65,Metal Loss,External,13,0.026,0.3,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.22001418,-119.07460108,284.40
12501,18000,39.22,0.22,38.99,62332.78,Metal Loss Group,External,12,0.024,1.3,1.1,05:08,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1672,2322,35.22001373,-119.07460108,284.40
12502,18000,39.22,0.64,38.58,62333.19,Metal Loss,External,10,0.020,0.3,0.6,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.22001254,-119.07460108,284.40
12503,18000,39.22,0.65,38.57,62333.21,Metal Loss Group,External,13,0.026,0.5,3.3,00:35,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.22001251,-119.07460108,284.40
12504,18000,39.22,0.66,38.56,62333.21,Metal Loss,External,11,0.022,0.2,0.5,07:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.22001249,-119.07460108,284.40
12505,18000,39.22,0.68,38.53,62333.24,Metal Loss,External,11,0.022,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.22001243,-119.07460108,284.40
12506,18000,39.22,0.69,38.53,62333.25,Metal Loss,External,13,0.026,0.2,0.4,03:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.22001241,-119.07460108,284.40
12507,18000,39.22,38.13,1.09,62370.68,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21990622,-119.07460134,284.23
12508,18010,37.28,39.22,37.28,62371.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.21990307,-119.07460135,284.23
12509,18010,37.28,0.91,36.37,62372.69,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21990045,-119.07460136,284.22
12510,18010,37.28,36.30,0.98,62408.07,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21980033,-119.07460171,284.20
12511,18020,39.21,37.28,39.21,62409.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:07,,,,,,35.21979745,-119.07460172,284.20
12512,18020,39.21,0.90,38.32,62409.95,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21979485,-119.07460173,284.21
12513,18020,39.21,25.84,13.37,62434.89,Metal Loss,External,11,0.022,0.3,0.4,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.21972414,-119.07460198,284.41
12514,18020,39.21,26.31,12.90,62435.36,Metal Loss,External,11,0.022,0.2,0.4,05:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.21972284,-119.07460199,284.42
12515,18020,39.21,26.56,12.65,62435.62,Metal Loss,External,11,0.022,0.3,0.4,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21972212,-119.07460199,284.42
12516,18020,39.21,26.98,12.24,62436.03,Metal Loss,External,15,0.030,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21972092,-119.07460199,284.43
12517,18020,39.21,28.04,11.17,62437.10,Metal Loss,External,12,0.024,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21971788,-119.07460200,284.45
12518,18020,39.21,29.09,10.12,62438.15,Metal Loss,External,12,0.024,0.2,0.4,07:03,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.21971486,-119.07460201,284.47
12519,18020,39.21,37.95,1.27,62447.00,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21968981,-119.07460209,284.62
12520,18030,35.81,39.21,35.81,62448.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.21968614,-119.07460211,284.64
12521,18030,35.81,1.24,34.57,62449.51,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21968263,-119.07460212,284.66
12522,18030,35.81,3.59,32.22,62451.85,Metal Loss Group,External,12,0.024,0.9,3.3,01:45,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.21967592,-119.07460214,284.70
12523,18030,35.81,35.22,0.58,62483.49,Metal Loss,External,11,0.022,0.3,0.4,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21958635,-119.07460295,284.75
12524,18030,35.81,35.22,0.58,62483.49,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21958635,-119.07460295,284.75
12525,18030,35.81,35.46,0.34,62483.73,Metal Loss,External,15,0.030,0.3,0.6,00:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21958566,-119.07460296,284.75
12526,18030,35.81,35.50,0.31,62483.76,Metal Loss Group,External,23,0.047,5.9,8.6,02:45,At Weld,ERW,0.203,X52,10.750,1402,,0.971,1445,2006,1552,2156,35.21958547,-119.07460296,284.75
12527,18030,35.81,35.74,0.06,62484.01,Metal Loss,External,15,0.030,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21958478,-119.07460296,284.75
12528,18030,35.81,35.76,0.05,62484.02,Metal Loss,External,13,0.026,0.3,0.6,11:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21958475,-119.07460297,284.75
12529,18040,37.30,35.81,37.30,62484.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:59,,,,,,35.21958464,-119.07460297,284.75
12530,18040,37.30,0.08,37.23,62484.15,Metal Loss,External,13,0.026,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21958447,-119.07460297,284.75
12531,18040,37.30,0.08,37.23,62484.15,Metal Loss,External,14,0.028,0.3,0.6,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21958447,-119.07460297,284.75
12532,18040,37.30,0.27,37.03,62484.34,Metal Loss,External,12,0.024,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21958385,-119.07460297,284.75
12533,18040,37.30,0.29,37.02,62484.36,Metal Loss,External,10,0.020,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21958380,-119.07460297,284.75
12534,18040,37.30,0.31,37.00,62484.38,Metal Loss Group,External,19,0.039,0.4,2.1,02:29,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21958375,-119.07460297,284.75
12535,18040,37.30,0.31,36.99,62484.38,Metal Loss,External,12,0.024,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21958374,-119.07460297,284.75
12536,18040,37.30,36.57,0.73,62520.64,Metal Loss Group,External,33,0.067,19.0,9.1,03:55,At Weld,ERW,0.203,X52,10.750,1402,,1.118,1254,1742,1507,2093,35.21948112,-119.07460388,284.61
12537,18050,39.14,37.30,39.14,62521.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:59,,,,,,35.21947895,-119.07460390,284.61
12538,18050,39.14,0.59,38.54,62521.97,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21947730,-119.07460391,284.61
12539,18050,39.14,0.73,38.40,62522.11,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.21947686,-119.07460392,284.61
12540,18050,39.14,9.97,29.17,62531.34,Metal Loss,External,12,0.024,0.4,0.4,06:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.21945064,-119.07460413,284.55
12541,18050,39.14,10.10,29.04,62531.47,Metal Loss,External,16,0.032,0.5,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.21945034,-119.07460414,284.55
12542,18050,39.14,10.26,28.88,62531.63,Metal Loss,External,15,0.030,0.4,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.21944983,-119.07460414,284.55
12543,18050,39.14,10.37,28.76,62531.75,Metal Loss,External,11,0.022,0.3,0.5,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21944947,-119.07460414,284.55
12544,18050,39.14,10.39,28.74,62531.77,Metal Loss Group,External,12,0.024,0.8,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1676,2328,35.21944943,-119.07460414,284.55
12545,18050,39.14,10.56,28.58,62531.93,Metal Loss,External,12,0.024,0.3,0.4,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21944903,-119.07460415,284.55
12546,18050,39.14,10.57,28.57,62531.94,Metal Loss,External,22,0.045,0.3,0.7,07:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.21944890,-119.07460415,284.55
12547,18050,39.14,10.76,28.38,62532.13,Metal Loss Group,External,12,0.024,1.5,1.1,03:27,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1661,2308,35.21944844,-119.07460415,284.55
12548,18050,39.14,10.85,28.28,62532.23,Metal Loss,External,13,0.026,0.4,0.8,07:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.21944812,-119.07460416,284.55
12549,18050,39.14,11.06,28.08,62532.43,Metal Loss,External,10,0.020,0.5,0.5,03:28,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21944753,-119.07460416,284.54
12550,18050,39.14,11.16,27.98,62532.53,Metal Loss,External,18,0.037,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.21944729,-119.07460416,284.54
12551,18050,39.14,11.31,27.83,62532.68,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21944683,-119.07460417,284.54
12552,18050,39.14,11.53,27.61,62532.90,Metal Loss,External,14,0.028,0.3,0.4,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21944620,-119.07460417,284.54
12553,18050,39.14,13.25,25.88,62534.62,Metal Loss Group,External,19,0.039,0.9,0.7,03:31,,ERW,0.203,X52,10.750,1402,,0.846,1656,2301,1667,2315,35.21944138,-119.07460421,284.53
12554,18050,39.14,13.73,25.41,62535.10,Metal Loss Group,External,11,0.022,1.8,1.3,03:37,,ERW,0.203,X52,10.750,1402,,0.856,1639,2276,1655,2299,35.21943993,-119.07460422,284.53
12555,18050,39.14,14.22,24.92,62535.59,Metal Loss Group,External,18,0.037,2.2,1.5,07:11,,ERW,0.203,X52,10.750,1402,,0.884,1585,2202,1622,2253,35.21943856,-119.07460423,284.52
12556,18050,39.14,14.26,24.87,62535.64,Metal Loss Group,External,13,0.026,1.0,0.7,03:52,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1667,2316,35.21943846,-119.07460424,284.52
12557,18050,39.14,14.52,24.61,62535.89,Metal Loss,External,11,0.022,0.4,0.4,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.21943774,-119.07460424,284.52
12558,18050,39.14,15.48,23.66,62536.85,Metal Loss,External,11,0.022,0.3,0.4,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21943504,-119.07460426,284.52
12559,18050,39.14,17.58,21.56,62538.95,Metal Loss,External,10,0.020,0.3,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21942901,-119.07460431,284.51
12560,18050,39.14,17.72,21.41,62539.10,Metal Loss,External,10,0.020,0.3,0.4,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21942867,-119.07460431,284.50
12561,18050,39.14,18.96,20.18,62540.33,Metal Loss,External,10,0.020,0.3,0.5,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21942511,-119.07460432,284.50
12562,18050,39.14,19.62,19.51,62541.00,Metal Loss,External,14,0.028,0.3,0.4,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21942323,-119.07460433,284.49
12563,18050,39.14,20.88,18.26,62542.25,Metal Loss,External,11,0.022,0.3,0.4,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.21941976,-119.07460435,284.49
12564,18050,39.14,29.84,9.30,62551.21,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21939435,-119.07460445,284.44
12565,18050,39.14,37.31,1.83,62558.68,Metal Loss,External,10,0.020,0.4,0.4,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21937319,-119.07460454,284.40
12566,18050,39.14,37.51,1.62,62558.89,Metal Loss Group,External,10,0.020,1.5,0.9,04:36,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1673,2324,35.21937260,-119.07460454,284.40
12567,18050,39.14,38.06,1.08,62559.43,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21937099,-119.07460455,284.40
12568,18060,37.99,39.14,37.99,62560.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.21936796,-119.07460456,284.39
12569,18060,37.99,0.92,37.07,62561.43,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21936521,-119.07460457,284.39
12570,18060,37.99,37.35,0.64,62597.86,Metal Loss,External,11,0.022,0.3,0.5,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21926205,-119.07460493,284.29
12571,18060,37.99,37.38,0.62,62597.88,Metal Loss,External,13,0.026,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21926200,-119.07460493,284.29
12572,18060,37.99,37.66,0.33,62598.17,Metal Loss Group,External,15,0.030,3.6,4.4,07:09,,ERW,0.203,X52,10.750,1402,,0.896,1564,2173,1610,2236,35.21926118,-119.07460493,284.29
12573,18060,37.99,37.69,0.30,62598.20,Metal Loss Group,External,15,0.030,1.0,3.0,04:06,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1658,2303,35.21926104,-119.07460493,284.29
12574,18060,37.99,37.71,0.28,62598.22,Metal Loss Group,External,23,0.047,0.4,1.4,02:51,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2329,35.21926099,-119.07460493,284.29
12575,18060,37.99,37.85,0.14,62598.36,Metal Loss Group,External,14,0.028,1.1,3.9,05:21,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1657,2302,35.21926064,-119.07460493,284.29
12576,18060,37.99,37.87,0.12,62598.38,Metal Loss Group,External,20,0.041,1.0,2.0,04:06,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1647,2287,35.21926059,-119.07460493,284.29
12577,18060,37.99,37.93,0.07,62598.43,Metal Loss,External,12,0.024,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21926038,-119.07460494,284.28
12578,18070,39.10,37.99,39.10,62598.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:32,,,,,,35.21926022,-119.07460494,284.28
12579,18070,39.10,0.06,39.04,62598.56,Metal Loss,External,13,0.026,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21926009,-119.07460494,284.28
12580,18070,39.10,0.06,39.04,62598.56,Metal Loss,External,17,0.035,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21926008,-119.07460494,284.28
12581,18070,39.10,0.07,39.03,62598.57,Metal Loss,External,15,0.030,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21926006,-119.07460494,284.28
12582,18070,39.10,0.07,39.03,62598.57,Metal Loss Group,External,20,0.041,0.4,2.4,03:46,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.21926006,-119.07460494,284.28
12583,18070,39.10,0.07,39.03,62598.57,Metal Loss Group,External,23,0.047,0.9,3.3,05:07,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1658,2302,35.21926006,-119.07460494,284.28
12584,18070,39.10,0.07,39.02,62598.57,Metal Loss Group,External,15,0.030,0.4,2.4,02:07,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.21926005,-119.07460494,284.28
