"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
12585,18070,39.10,0.26,38.84,62598.76,Metal Loss Group,External,15,0.030,0.7,2.0,02:31,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1672,2323,35.21925946,-119.07460494,284.28
12586,18070,39.10,0.26,38.83,62598.76,Metal Loss Group,External,13,0.026,0.3,2.2,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21925945,-119.07460494,284.28
12587,18070,39.10,0.27,38.83,62598.77,Metal Loss,External,18,0.037,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.21925944,-119.07460494,284.28
12588,18070,39.10,0.27,38.82,62598.77,Metal Loss,External,12,0.024,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21925943,-119.07460494,284.28
12589,18070,39.10,0.27,38.82,62598.77,Metal Loss,External,11,0.022,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21925943,-119.07460494,284.28
12590,18070,39.10,37.97,1.13,62636.47,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21915260,-119.07460559,284.04
12591,18080,39.03,39.10,39.03,62637.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.21914936,-119.07460562,284.03
12592,18080,39.03,0.85,38.17,62638.45,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21914686,-119.07460564,284.03
12593,18080,39.03,3.27,35.76,62640.87,Metal Loss,External,11,0.022,0.2,0.4,04:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.21913998,-119.07460569,284.01
12594,18080,39.03,38.03,0.99,62675.63,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21904148,-119.07460659,283.80
12595,18090,39.23,39.03,39.23,62676.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.21903859,-119.07460662,283.80
12596,18090,39.23,0.98,38.25,62677.60,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21903580,-119.07460664,283.80
12597,18090,39.23,38.47,0.76,62715.09,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21892956,-119.07460744,283.85
12598,18100,39.06,39.23,39.06,62715.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:32,,,,,,35.21892743,-119.07460745,283.85
12599,18100,39.06,1.23,37.83,62717.08,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21892379,-119.07460747,283.86
12600,18100,39.06,38.11,0.95,62753.96,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21881934,-119.07460800,283.89
12601,18110,39.01,39.06,39.01,62754.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:50,,,,,,35.21881664,-119.07460801,283.89
12602,18110,39.01,1.04,37.97,62755.95,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21881358,-119.07460802,283.89
12603,18110,39.01,38.18,0.83,62793.09,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21870836,-119.07460811,283.92
12604,18120,39.02,39.01,39.02,62793.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.21870604,-119.07460811,283.91
12605,18120,39.02,0.81,38.21,62794.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21870367,-119.07460811,283.91
12606,18120,39.02,38.41,0.61,62832.33,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21859718,-119.07460800,283.73
12607,18120,39.02,38.69,0.33,62832.61,Metal Loss,External,10,0.020,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21859630,-119.07460800,283.73
12608,18120,39.02,38.71,0.30,62832.64,Metal Loss,External,12,0.024,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21859623,-119.07460800,283.73
12609,18120,39.02,38.92,0.10,62832.84,Metal Loss Group,External,22,0.045,0.7,2.8,06:39,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1659,2304,35.21859565,-119.07460800,283.73
12610,18120,39.02,38.92,0.10,62832.84,Metal Loss Group,External,12,0.024,0.5,2.2,08:30,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21859565,-119.07460800,283.73
12611,18120,39.02,38.95,0.07,62832.87,Metal Loss,External,16,0.032,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.21859557,-119.07460800,283.73
12612,18120,39.02,38.95,0.06,62832.87,Metal Loss,External,20,0.041,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.21859557,-119.07460800,283.73
12613,18120,39.02,38.96,0.06,62832.88,Metal Loss Group,External,23,0.047,3.0,7.6,03:42,At Weld,ERW,0.203,X52,10.750,1402,,0.927,1513,2101,1610,2236,35.21859556,-119.07460800,283.73
12614,18130,39.00,39.02,39.00,62832.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:52,,,,,,35.21859542,-119.07460800,283.73
12615,18130,39.00,0.05,38.96,62832.98,Metal Loss,External,15,0.030,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21859531,-119.07460800,283.73
12616,18130,39.00,0.05,38.96,62832.98,Metal Loss,External,15,0.030,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21859531,-119.07460800,283.73
12617,18130,39.00,0.07,38.94,62833.00,Metal Loss Group,External,20,0.041,0.4,2.9,07:06,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.21859526,-119.07460800,283.73
12618,18130,39.00,0.31,38.69,62833.25,Metal Loss,External,11,0.022,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21859456,-119.07460800,283.73
12619,18130,39.00,0.33,38.68,62833.26,Metal Loss,External,12,0.024,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21859439,-119.07460800,283.73
12620,18130,39.00,38.22,0.78,62871.16,Metal Loss,External,10,0.020,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21848703,-119.07460782,283.89
12621,18130,39.00,38.73,0.28,62871.66,Metal Loss Group,External,19,0.039,4.7,6.2,05:56,At Weld,ERW,0.203,X52,10.750,1402,,0.931,1506,2092,1607,2232,35.21848562,-119.07460782,283.90
12622,18130,39.00,38.74,0.26,62871.68,Metal Loss,External,11,0.022,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21848558,-119.07460782,283.90
12623,18130,39.00,38.91,0.09,62871.85,Metal Loss Group,External,15,0.030,0.6,2.4,04:35,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1676,2328,35.21848507,-119.07460782,283.90
12624,18130,39.00,38.96,0.05,62871.89,Metal Loss Group,External,13,0.026,1.6,0.9,08:50,At Weld,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1665,2313,35.21848497,-119.07460782,283.90
12625,18140,35.74,39.00,35.74,62871.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:43,,,,,,35.21848474,-119.07460782,283.90
12626,18140,35.74,0.05,35.70,62871.99,Metal Loss,External,21,0.043,0.4,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.21848463,-119.07460782,283.90
12627,18150,39.06,35.74,39.06,62907.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:07,,,,,,35.21838336,-119.07460808,283.70
12628,18150,39.06,0.09,38.97,62907.77,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21838305,-119.07460808,283.70
12629,18150,39.06,0.12,38.94,62907.80,Metal Loss,External,11,0.022,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21838296,-119.07460808,283.70
12630,18150,39.06,38.42,0.64,62946.10,Metal Loss,External,11,0.022,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21827450,-119.07460909,283.56
12631,18150,39.06,38.44,0.62,62946.12,Metal Loss,External,15,0.030,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21827446,-119.07460909,283.56
12632,18150,39.06,38.70,0.36,62946.38,Metal Loss Group,External,30,0.061,2.0,5.8,05:19,,ERW,0.203,X52,10.750,1402,,0.924,1518,2108,1599,2220,35.21827374,-119.07460909,283.56
12633,18150,39.06,38.70,0.36,62946.38,Metal Loss Group,External,13,0.026,0.7,3.4,08:01,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1673,2323,35.21827373,-119.07460909,283.56
12634,18150,39.06,38.70,0.36,62946.39,Metal Loss Group,External,15,0.030,1.5,0.7,04:34,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1666,2314,35.21827372,-119.07460909,283.56
12635,18150,39.06,38.72,0.34,62946.41,Metal Loss,External,10,0.020,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21827368,-119.07460909,283.56
12636,18150,39.06,38.83,0.23,62946.52,Metal Loss,External,10,0.020,0.3,0.6,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21827331,-119.07460909,283.56
12637,18150,39.06,38.91,0.15,62946.59,Metal Loss Group,External,14,0.028,1.2,2.6,08:56,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1662,2308,35.21827315,-119.07460909,283.56
12638,18150,39.06,38.98,0.09,62946.66,Metal Loss,External,12,0.024,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21827298,-119.07460909,283.56
12639,18150,39.06,39.00,0.07,62946.68,Metal Loss,External,12,0.024,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21827294,-119.07460909,283.56
12640,18150,39.06,39.00,0.06,62946.68,Metal Loss,External,12,0.024,0.3,0.6,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21827281,-119.07460910,283.56
12641,18150,39.06,39.00,0.06,62946.68,Metal Loss,External,12,0.024,0.3,0.6,00:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21827281,-119.07460910,283.56
12642,18150,39.06,39.00,0.06,62946.69,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21827280,-119.07460910,283.56
12643,18150,39.06,39.00,0.06,62946.69,Metal Loss Group,External,29,0.059,2.5,2.6,05:11,At Weld,ERW,0.203,X52,10.750,1402,,0.939,1493,2073,1607,2232,35.21827280,-119.07460910,283.56
12644,18160,38.91,39.06,38.91,62946.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:08,,,,,,35.21827266,-119.07460910,283.56
12645,18160,38.91,0.04,38.88,62946.78,Metal Loss Group,External,13,0.026,1.3,5.2,08:05,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1649,2290,35.21827258,-119.07460910,283.56
12646,18160,38.91,0.05,38.86,62946.79,Metal Loss Group,External,15,0.030,0.4,2.2,11:32,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.21827254,-119.07460910,283.56
12647,18160,38.91,0.06,38.85,62946.80,Metal Loss Group,External,18,0.037,0.8,1.7,04:05,,ERW,0.203,X52,10.750,1402,,0.842,1664,2312,1666,2314,35.21827251,-119.07460910,283.56
12648,18160,38.91,0.07,38.85,62946.81,Metal Loss Group,External,12,0.024,1.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1669,2318,35.21827250,-119.07460910,283.56
12649,18160,38.91,0.07,38.85,62946.81,Metal Loss,External,12,0.024,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21827250,-119.07460910,283.56
12650,18160,38.91,0.28,38.64,62947.02,Metal Loss Group,External,13,0.026,0.5,2.1,05:39,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.21827189,-119.07460910,283.56
12651,18160,38.91,0.28,38.63,62947.02,Metal Loss,External,12,0.024,0.3,0.6,11:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21827188,-119.07460910,283.56
12652,18160,38.91,0.70,38.21,62947.45,Metal Loss,External,14,0.028,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21827067,-119.07460910,283.56
12653,18160,38.91,0.70,38.21,62947.45,Metal Loss,External,15,0.030,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21827067,-119.07460910,283.56
12654,18160,38.91,0.71,38.20,62947.46,Metal Loss,External,10,0.020,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21827065,-119.07460910,283.56
12655,18160,38.91,16.50,22.42,62963.24,Metal Loss,External,10,0.020,0.3,0.5,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21822590,-119.07460920,283.52
12656,18160,38.91,38.27,0.65,62985.01,Metal Loss,External,14,0.028,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21816404,-119.07460934,283.50
12657,18160,38.91,38.27,0.65,62985.01,Metal Loss,External,16,0.032,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.21816403,-119.07460934,283.50
12658,18160,38.91,38.27,0.64,62985.01,Metal Loss,External,19,0.039,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.21816403,-119.07460934,283.50
12659,18160,38.91,38.54,0.38,62985.28,Metal Loss,External,11,0.022,0.2,0.4,05:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.21816329,-119.07460934,283.50
12660,18160,38.91,38.59,0.33,62985.33,Metal Loss,External,11,0.022,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21816318,-119.07460934,283.50
12661,18160,38.91,38.64,0.28,62985.38,Metal Loss,External,10,0.020,0.3,0.6,10:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21816307,-119.07460934,283.50
12662,18160,38.91,38.64,0.28,62985.38,Metal Loss,External,14,0.028,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21816307,-119.07460934,283.50
12663,18160,38.91,38.65,0.27,62985.39,Metal Loss,External,11,0.022,0.3,0.6,00:55,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21816305,-119.07460934,283.50
12664,18160,38.91,38.65,0.27,62985.39,Metal Loss Group,External,13,0.026,0.4,3.3,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.21816305,-119.07460934,283.50
12665,18160,38.91,38.84,0.08,62985.58,Metal Loss,External,11,0.022,0.4,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.21816249,-119.07460934,283.50
12666,18160,38.91,38.84,0.08,62985.58,Metal Loss Group,External,14,0.028,1.4,0.9,11:40,At Weld,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1666,2314,35.21816249,-119.07460934,283.50
12667,18160,38.91,38.85,0.07,62985.59,Metal Loss Group,External,22,0.045,1.7,2.3,09:58,At Weld,ERW,0.203,X52,10.750,1402,,0.879,1594,2214,1651,2292,35.21816248,-119.07460934,283.50
12668,18170,39.03,38.91,39.03,62985.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.21816231,-119.07460934,283.50
12669,18170,39.03,0.05,38.99,62985.70,Metal Loss Group,External,16,0.032,0.6,2.4,00:44,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.21816208,-119.07460934,283.50
12670,18170,39.03,0.05,38.98,62985.71,Metal Loss Group,External,19,0.039,0.6,4.5,07:11,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2319,35.21816207,-119.07460934,283.50
12671,18170,39.03,0.06,38.97,62985.72,Metal Loss Group,External,16,0.032,0.5,2.0,09:26,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.21816204,-119.07460934,283.50
12672,18170,39.03,0.07,38.97,62985.72,Metal Loss Group,External,20,0.041,0.4,2.1,05:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.21816203,-119.07460934,283.50
12673,18170,39.03,0.23,38.81,62985.88,Metal Loss,External,11,0.022,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21816152,-119.07460935,283.50
12674,18170,39.03,0.67,38.36,62986.33,Metal Loss,External,11,0.022,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21816038,-119.07460935,283.50
12675,18170,39.03,0.69,38.34,62986.35,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21816021,-119.07460935,283.50
12676,18170,39.03,37.86,1.18,63023.51,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21805506,-119.07460924,283.50
12677,18180,39.03,39.03,39.03,63024.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:19,,,,,,35.21805169,-119.07460923,283.49
12678,18180,39.03,1.26,37.77,63025.95,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21804800,-119.07460922,283.49
12679,18180,39.03,4.72,34.31,63029.41,Metal Loss Group,External,14,0.028,0.8,1.3,03:55,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1667,2315,35.21803820,-119.07460924,283.49
12680,18180,39.03,4.89,34.14,63029.57,Metal Loss,External,10,0.020,0.3,0.5,11:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.21803769,-119.07460925,283.48
12681,18180,39.03,5.27,33.76,63029.96,Metal Loss,External,10,0.020,0.3,0.6,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21803656,-119.07460925,283.48
12682,18180,39.03,5.61,33.42,63030.30,Metal Loss,External,12,0.024,0.5,0.6,00:35,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21803565,-119.07460925,283.48
12683,18180,39.03,6.47,32.56,63031.16,Metal Loss,External,11,0.022,0.3,0.4,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21803319,-119.07460926,283.48
12684,18180,39.03,6.48,32.55,63031.17,Metal Loss,External,10,0.020,0.4,0.4,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21803317,-119.07460926,283.48
12685,18180,39.03,6.59,32.44,63031.28,Metal Loss,External,10,0.020,0.3,0.5,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21803280,-119.07460926,283.48
12686,18180,39.03,38.95,0.08,63063.64,Metal Loss,External,10,0.020,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21794109,-119.07460945,283.41
12687,18180,39.03,38.95,0.08,63063.64,Metal Loss,External,10,0.020,0.3,0.6,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21794107,-119.07460945,283.41
12688,18180,39.03,38.95,0.08,63063.64,Metal Loss,External,10,0.020,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21794107,-119.07460945,283.41
12689,18190,32.06,39.03,32.06,63063.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:16,,,,,,35.21794091,-119.07460945,283.41
12690,18190,32.06,0.07,31.99,63063.78,Metal Loss,External,15,0.030,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21794075,-119.07460945,283.41
12691,18190,32.06,0.07,31.99,63063.79,Metal Loss,External,13,0.026,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21794075,-119.07460945,283.41
12692,18190,32.06,0.07,31.99,63063.79,Metal Loss,External,14,0.028,0.3,0.6,09:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21794075,-119.07460945,283.41
12693,18190,32.06,0.08,31.98,63063.79,Metal Loss,External,13,0.026,0.4,0.6,11:17,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.21794074,-119.07460945,283.41
12694,18190,32.06,0.10,31.96,63063.81,Metal Loss,External,12,0.024,0.3,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21794069,-119.07460945,283.41
12695,18190,32.06,31.96,0.10,63095.68,Metal Loss,External,10,0.020,0.4,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21785031,-119.07460934,283.44
12696,18190,32.06,32.00,0.06,63095.71,Metal Loss,External,10,0.020,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21785022,-119.07460934,283.44
12697,18200,38.92,32.06,38.92,63095.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:26,,,,,,35.21784998,-119.07460934,283.44
12698,18200,38.92,0.05,38.87,63095.83,Metal Loss,External,13,0.026,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21784986,-119.07460934,283.44
12699,18200,38.92,0.07,38.85,63095.84,Metal Loss,External,14,0.028,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21784983,-119.07460934,283.44
12700,18200,38.92,0.08,38.84,63095.85,Metal Loss,External,15,0.030,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21784981,-119.07460934,283.44
12701,18200,38.92,0.11,38.81,63095.88,Metal Loss,External,10,0.020,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21784974,-119.07460934,283.44
12702,18200,38.92,0.24,38.68,63096.01,Metal Loss,External,11,0.022,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21784926,-119.07460934,283.44
12703,18200,38.92,0.27,38.65,63096.04,Metal Loss,External,13,0.026,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21784919,-119.07460934,283.44
12704,18200,38.92,0.29,38.63,63096.06,Metal Loss,External,10,0.020,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21784915,-119.07460934,283.44
12705,18200,38.92,37.92,1.00,63133.70,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21774248,-119.07460938,283.40
12706,18210,39.15,38.92,39.15,63134.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:03,,,,,,35.21773969,-119.07460937,283.39
12707,18210,39.15,1.02,38.13,63135.72,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21773669,-119.07460937,283.39
12708,18210,39.15,38.45,0.70,63173.14,Metal Loss Group,External,10,0.020,0.4,1.7,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21763062,-119.07460892,283.26
12709,18210,39.15,38.84,0.31,63173.54,Metal Loss Group,External,12,0.024,1.8,4.9,05:31,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1653,2296,35.21762947,-119.07460891,283.25
12710,18210,39.15,38.85,0.30,63173.54,Metal Loss,External,11,0.022,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21762945,-119.07460891,283.25
12711,18210,39.15,38.87,0.28,63173.56,Metal Loss,External,13,0.026,0.3,0.6,00:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21762941,-119.07460891,283.25
12712,18210,39.15,38.90,0.25,63173.59,Metal Loss Group,External,24,0.049,2.7,4.7,04:19,,ERW,0.203,X52,10.750,1402,,0.923,1519,2109,1614,2241,35.21762933,-119.07460891,283.25
12713,18210,39.15,39.08,0.08,63173.77,Metal Loss,External,15,0.030,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21762880,-119.07460891,283.25
12714,18210,39.15,39.09,0.06,63173.78,Metal Loss,External,10,0.020,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21762878,-119.07460891,283.25
12715,18210,39.15,39.10,0.06,63173.79,Metal Loss,External,12,0.024,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21762876,-119.07460891,283.25
12716,18220,38.88,39.15,38.88,63173.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:43,,,,,,35.21762863,-119.07460891,283.25
12717,18220,38.88,0.06,38.82,63173.90,Metal Loss Group,External,30,0.061,1.2,8.0,04:01,,ERW,0.203,X52,10.750,1402,,0.875,1602,2224,1614,2242,35.21762849,-119.07460891,283.25
12718,18220,38.88,0.07,38.81,63173.91,Metal Loss,External,13,0.026,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21762847,-119.07460891,283.25
12719,18220,38.88,0.07,38.81,63173.91,Metal Loss,External,15,0.030,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21762846,-119.07460890,283.25
12720,18220,38.88,0.07,38.81,63173.91,Metal Loss,External,20,0.041,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.21762846,-119.07460890,283.25
12721,18220,38.88,0.08,38.80,63173.92,Metal Loss,External,19,0.039,0.3,0.6,11:43,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.21762844,-119.07460890,283.25
12722,18220,38.88,0.08,38.80,63173.92,Metal Loss,External,15,0.030,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21762844,-119.07460890,283.25
12723,18220,38.88,0.26,38.62,63174.10,Metal Loss Group,External,26,0.053,0.4,2.2,03:37,,ERW,0.203,X52,10.750,1402,,0.837,1676,2327,1675,2326,35.21762791,-119.07460890,283.25
12724,18220,38.88,0.31,38.57,63174.15,Metal Loss Group,External,18,0.037,0.4,2.0,05:25,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.21762779,-119.07460890,283.25
12725,18220,38.88,38.04,0.84,63211.88,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21752073,-119.07460898,283.06
12726,18230,39.01,38.88,39.01,63212.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:04,,,,,,35.21751828,-119.07460899,283.06
12727,18230,39.01,0.82,38.20,63213.53,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21751598,-119.07460900,283.06
12728,18230,39.01,37.10,1.91,63249.82,Metal Loss,External,11,0.022,0.2,0.5,03:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.21741323,-119.07461016,282.99
12729,18230,39.01,38.74,0.28,63251.46,Metal Loss,External,12,0.024,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21740859,-119.07461024,282.99
12730,18230,39.01,38.75,0.26,63251.47,Metal Loss,External,13,0.026,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21740857,-119.07461024,282.99
12731,18230,39.01,38.76,0.26,63251.47,Metal Loss,External,11,0.022,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21740856,-119.07461024,282.99
12732,18230,39.01,38.94,0.08,63251.65,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21740803,-119.07461025,282.98
12733,18230,39.01,38.94,0.08,63251.66,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21740802,-119.07461025,282.98
12734,18230,39.01,38.94,0.07,63251.66,Metal Loss,External,12,0.024,0.3,0.6,08:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21740801,-119.07461025,282.98
12735,18230,39.01,38.94,0.07,63251.66,Metal Loss,External,14,0.028,0.3,0.6,10:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21740801,-119.07461025,282.98
12736,18230,39.01,38.95,0.06,63251.67,Metal Loss Group,External,18,0.037,2.1,2.4,11:31,At Weld,ERW,0.203,X52,10.750,1402,,0.882,1589,2207,1642,2280,35.21740799,-119.07461025,282.98
12737,18230,39.01,38.95,0.06,63251.67,Metal Loss,External,13,0.026,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21740799,-119.07461025,282.98
12738,18240,31.79,39.01,31.79,63251.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.21740784,-119.07461025,282.98
12739,18240,31.79,0.04,31.74,63251.78,Metal Loss,External,14,0.028,0.3,0.6,10:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21740774,-119.07461025,282.98
12740,18240,31.79,0.06,31.73,63251.79,Metal Loss,External,10,0.020,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21740770,-119.07461025,282.98
12741,18240,31.79,0.08,31.71,63251.81,Metal Loss Group,External,18,0.037,0.5,2.2,04:13,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.21740766,-119.07461025,282.98
12742,18240,31.79,0.12,31.67,63251.85,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21740747,-119.07461026,282.98
12743,18240,31.79,0.23,31.55,63251.97,Metal Loss,External,12,0.024,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21740716,-119.07461026,282.98
12744,18240,31.79,0.25,31.54,63251.98,Metal Loss,External,10,0.020,0.3,0.6,11:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21740714,-119.07461026,282.98
12745,18240,31.79,0.28,31.51,63252.01,Metal Loss,External,12,0.024,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21740704,-119.07461026,282.98
12746,18240,31.79,0.30,31.49,63252.03,Metal Loss,External,10,0.020,0.3,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21740689,-119.07461027,282.98
12747,18240,31.79,0.73,31.06,63252.46,Metal Loss,External,10,0.020,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21740578,-119.07461029,282.98
12748,18240,31.79,31.46,0.32,63283.20,Metal Loss,External,12,0.024,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21731860,-119.07461195,283.02
12749,18240,31.79,31.47,0.32,63283.20,Metal Loss Group,External,12,0.024,0.4,1.6,04:43,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21731858,-119.07461195,283.02
12750,18240,31.79,31.60,0.18,63283.34,Metal Loss Group,External,11,0.022,1.5,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.851,1648,2288,1669,2318,35.21731813,-119.07461196,283.02
12751,18240,31.79,31.65,0.14,63283.38,Metal Loss,External,12,0.024,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21731802,-119.07461196,283.02
12752,18240,31.79,31.70,0.09,63283.43,Metal Loss,External,12,0.024,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21731791,-119.07461196,283.02
12753,18240,31.79,31.71,0.08,63283.44,Metal Loss,External,10,0.020,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21731778,-119.07461197,283.02
12754,18240,31.79,31.71,0.08,63283.44,Metal Loss,External,11,0.022,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21731778,-119.07461197,283.02
12755,18250,38.94,31.79,38.94,63283.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:45,,,,,,35.21731760,-119.07461197,283.02
12756,18250,38.94,0.06,38.89,63283.58,Metal Loss Group,External,17,0.035,0.6,3.7,06:52,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1671,2320,35.21731747,-119.07461197,283.02
12757,18250,38.94,0.06,38.89,63283.58,Metal Loss,External,14,0.028,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21731747,-119.07461197,283.02
12758,18250,38.94,0.06,38.88,63283.58,Metal Loss,External,12,0.024,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21731746,-119.07461197,283.02
12759,18250,38.94,0.07,38.88,63283.59,Metal Loss,External,12,0.024,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21731744,-119.07461197,283.02
12760,18250,38.94,0.08,38.87,63283.60,Metal Loss,External,14,0.028,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21731742,-119.07461197,283.02
12761,18250,38.94,38.87,0.07,63322.39,Metal Loss,External,10,0.020,0.4,0.6,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21720733,-119.07461324,283.29
12762,18260,37.77,38.94,37.77,63322.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.21720716,-119.07461324,283.29
12763,18260,37.77,0.05,37.72,63322.51,Metal Loss Group,External,15,0.030,0.6,1.8,00:24,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1671,2321,35.21720695,-119.07461324,283.29
12764,18260,37.77,0.06,37.71,63322.52,Metal Loss Group,External,15,0.030,0.3,2.0,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21720693,-119.07461324,283.29
12765,18260,37.77,0.06,37.71,63322.53,Metal Loss,External,13,0.026,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21720692,-119.07461324,283.29
12766,18260,37.77,0.08,37.69,63322.54,Metal Loss,External,13,0.026,0.3,0.6,11:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21720688,-119.07461324,283.29
12767,18260,37.77,0.09,37.68,63322.55,Metal Loss,External,12,0.024,0.4,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21720685,-119.07461324,283.29
12768,18260,37.77,0.10,37.67,63322.56,Metal Loss,External,12,0.024,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21720683,-119.07461324,283.29
12769,18260,37.77,37.18,0.59,63359.65,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21710174,-119.07461260,283.17
12770,18260,37.77,37.50,0.27,63359.96,Metal Loss,External,12,0.024,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21710080,-119.07461260,283.17
12771,18270,39.01,37.77,39.01,63360.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.21710004,-119.07461260,283.17
12772,18270,39.01,0.05,38.97,63360.28,Metal Loss,External,22,0.045,0.4,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.21709994,-119.07461260,283.17
12773,18270,39.01,0.05,38.97,63360.28,Metal Loss Group,External,25,0.051,3.2,3.9,04:04,,ERW,0.203,X52,10.750,1402,,0.942,1488,2066,1601,2224,35.21709993,-119.07461260,283.17
12774,18270,39.01,0.05,38.96,63360.28,Metal Loss,External,24,0.049,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.21709992,-119.07461260,283.17
12775,18270,39.01,0.05,38.96,63360.28,Metal Loss,External,17,0.035,0.4,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.21709992,-119.07461260,283.17
12776,18270,39.01,0.27,38.74,63360.50,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21709928,-119.07461260,283.17
12777,18270,39.01,4.03,34.98,63364.26,Metal Loss,External,11,0.022,0.4,0.4,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.21708860,-119.07461258,283.15
12778,18270,39.01,38.02,1.00,63398.25,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21699254,-119.07461289,283.11
12779,18280,38.88,39.01,38.88,63399.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.21698958,-119.07461291,283.11
12780,18280,38.88,1.08,37.80,63400.33,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21698640,-119.07461292,283.11
12781,18280,38.88,3.21,35.67,63402.46,Metal Loss,External,11,0.022,0.2,0.5,07:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.21698038,-119.07461295,283.11
12782,18280,38.88,38.43,0.45,63437.68,Metal Loss,External,12,0.024,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21688046,-119.07461338,283.12
12783,18280,38.88,38.44,0.44,63437.69,Metal Loss Group,External,21,0.043,2.5,6.3,03:37,,ERW,0.203,X52,10.750,1402,,0.904,1551,2154,1602,2225,35.21688044,-119.07461338,283.12
12784,18280,38.88,38.59,0.29,63437.84,Metal Loss,External,12,0.024,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21687999,-119.07461339,283.12
12785,18280,38.88,38.61,0.27,63437.85,Metal Loss,External,11,0.022,0.4,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.21687995,-119.07461339,283.12
12786,18280,38.88,38.73,0.15,63437.97,Metal Loss Group,External,24,0.049,4.2,4.9,03:58,At Weld,ERW,0.203,X52,10.750,1402,,0.957,1466,2036,1590,2208,35.21687956,-119.07461339,283.12
12787,18280,38.88,38.81,0.07,63438.06,Metal Loss,External,12,0.024,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21687935,-119.07461339,283.12
12788,18280,38.88,38.83,0.05,63438.07,Metal Loss,External,14,0.028,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21687931,-119.07461339,283.12
12789,18290,38.87,38.88,38.87,63438.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:32,,,,,,35.21687920,-119.07461339,283.12
12790,18290,38.87,0.05,38.82,63438.17,Metal Loss,External,13,0.026,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21687909,-119.07461339,283.12
12791,18290,38.87,0.06,38.81,63438.18,Metal Loss,External,16,0.032,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.21687907,-119.07461339,283.12
12792,18290,38.87,0.06,38.81,63438.19,Metal Loss Group,External,17,0.035,0.4,1.7,06:26,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.21687895,-119.07461339,283.12
12793,18290,38.87,0.07,38.80,63438.20,Metal Loss,External,15,0.030,0.3,0.6,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21687892,-119.07461339,283.12
12794,18290,38.87,0.07,38.80,63438.20,Metal Loss,External,15,0.030,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21687892,-119.07461339,283.12
12795,18290,38.87,0.08,38.79,63438.21,Metal Loss,External,13,0.026,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21687890,-119.07461339,283.12
12796,18290,38.87,0.19,38.68,63438.31,Metal Loss,External,11,0.022,0.2,0.4,02:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.21687863,-119.07461339,283.12
12797,18290,38.87,0.30,38.57,63438.43,Metal Loss,External,10,0.020,0.5,0.5,06:52,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21687824,-119.07461339,283.12
12798,18290,38.87,0.32,38.55,63438.45,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21687819,-119.07461339,283.12
12799,18290,38.87,0.38,38.49,63438.50,Metal Loss,External,12,0.024,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21687806,-119.07461339,283.12
12800,18290,38.87,0.85,38.02,63438.97,Metal Loss Group,External,12,0.024,0.5,2.2,03:17,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.21687674,-119.07461340,283.12
12801,18290,38.87,0.86,38.01,63438.99,Metal Loss,External,13,0.026,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21687672,-119.07461340,283.12
12802,18290,38.87,0.87,38.00,63439.00,Metal Loss,External,12,0.024,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21687670,-119.07461340,283.12
12803,18290,38.87,0.88,37.99,63439.00,Metal Loss,External,17,0.035,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21687668,-119.07461340,283.12
12804,18290,38.87,0.89,37.98,63439.01,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21687666,-119.07461340,283.12
12805,18290,38.87,38.29,0.58,63476.41,Metal Loss,External,10,0.020,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21677046,-119.07461382,283.02
12806,18290,38.87,38.54,0.33,63476.66,Metal Loss,External,14,0.028,0.3,0.6,08:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21676976,-119.07461382,283.02
12807,18290,38.87,38.54,0.33,63476.67,Metal Loss,External,13,0.026,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21676975,-119.07461382,283.02
12808,18290,38.87,38.65,0.22,63476.77,Metal Loss Group,External,23,0.047,3.6,3.9,04:37,At Weld,ERW,0.203,X52,10.750,1402,,0.940,1492,2072,1628,2261,35.21676938,-119.07461382,283.02
12809,18290,38.87,38.68,0.19,63476.80,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21676933,-119.07461382,283.02
12810,18290,38.87,38.79,0.08,63476.92,Metal Loss,External,14,0.028,0.4,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21676894,-119.07461383,283.02
12811,18290,38.87,38.80,0.08,63476.92,Metal Loss,External,10,0.020,0.3,0.6,11:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21676893,-119.07461383,283.02
12812,18290,38.87,38.80,0.08,63476.92,Metal Loss,External,14,0.028,0.4,0.6,03:10,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21676893,-119.07461383,283.02
12813,18290,38.87,38.80,0.07,63476.92,Metal Loss,External,12,0.024,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21676891,-119.07461383,283.02
12814,18300,39.07,38.87,39.07,63476.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:17,,,,,,35.21676876,-119.07461383,283.02
12815,18300,39.07,0.05,39.02,63477.05,Metal Loss Group,External,18,0.037,0.4,2.0,11:01,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.21676863,-119.07461383,283.02
12816,18300,39.07,0.06,39.02,63477.05,Metal Loss,External,18,0.037,0.5,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.21676862,-119.07461383,283.02
12817,18300,39.07,0.06,39.02,63477.05,Metal Loss Group,External,17,0.035,1.6,2.1,05:46,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1653,2296,35.21676862,-119.07461383,283.02
12818,18300,39.07,0.06,39.01,63477.06,Metal Loss,External,19,0.039,0.4,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21676861,-119.07461383,283.02
12819,18300,39.07,0.28,38.79,63477.28,Metal Loss,External,10,0.020,0.3,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21676795,-119.07461383,283.02
12820,18300,39.07,38.81,0.26,63515.81,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21665889,-119.07461449,282.95
12821,18300,39.07,38.82,0.26,63515.81,Metal Loss,External,10,0.020,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21665888,-119.07461449,282.95
12822,18300,39.07,38.83,0.25,63515.82,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21665885,-119.07461449,282.95
12823,18300,39.07,38.95,0.12,63515.95,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21665842,-119.07461449,282.95
12824,18300,39.07,38.96,0.11,63515.96,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21665841,-119.07461449,282.95
12825,18300,39.07,39.00,0.08,63515.99,Metal Loss,External,11,0.022,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21665833,-119.07461449,282.95
12826,18300,39.07,39.00,0.08,63515.99,Metal Loss Group,External,13,0.026,0.4,2.2,03:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.21665833,-119.07461449,282.95
12827,18300,39.07,39.00,0.07,63515.99,Metal Loss,External,10,0.020,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21665832,-119.07461449,282.95
12828,18310,39.05,39.07,39.05,63516.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:26,,,,,,35.21665806,-119.07461449,282.95
12829,18310,39.05,0.02,39.03,63516.09,Metal Loss Group,External,19,0.039,1.1,3.6,07:33,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1648,2289,35.21665801,-119.07461449,282.95
12830,18310,39.05,0.05,39.01,63516.11,Metal Loss,External,13,0.026,0.3,0.6,11:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21665796,-119.07461449,282.95
12831,18310,39.05,0.06,39.00,63516.12,Metal Loss Group,External,16,0.032,1.1,2.2,03:09,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1661,2307,35.21665793,-119.07461449,282.95
12832,18310,39.05,0.06,39.00,63516.12,Metal Loss,External,16,0.032,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.21665793,-119.07461449,282.95
12833,18310,39.05,0.06,38.99,63516.13,Metal Loss,External,15,0.030,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21665792,-119.07461449,282.95
12834,18310,39.05,0.24,38.81,63516.31,Metal Loss,External,12,0.024,0.4,0.5,07:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.21665735,-119.07461450,282.95
12835,18310,39.05,0.25,38.81,63516.31,Metal Loss,External,11,0.022,0.3,0.5,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.21665734,-119.07461450,282.95
12836,18310,39.05,0.26,38.79,63516.32,Metal Loss,External,12,0.024,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21665731,-119.07461450,282.95
12837,18310,39.05,0.28,38.77,63516.34,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21665726,-119.07461450,282.95
12838,18310,39.05,0.29,38.76,63516.36,Metal Loss,External,11,0.022,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21665722,-119.07461450,282.95
12839,18310,39.05,38.89,0.16,63554.96,Metal Loss Group,External,11,0.022,1.5,1.7,06:16,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1667,2315,35.21654785,-119.07461556,283.24
12840,18310,39.05,38.96,0.09,63555.03,Metal Loss Group,External,12,0.024,0.7,3.9,03:10,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.21654768,-119.07461556,283.24
12841,18320,38.97,39.05,38.97,63555.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:13,,,,,,35.21654736,-119.07461557,283.24
12842,18320,38.97,0.06,38.91,63555.17,Metal Loss,External,14,0.028,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21654723,-119.07461557,283.24
12843,18320,38.97,0.07,38.90,63555.18,Metal Loss,External,17,0.035,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21654721,-119.07461557,283.24
12844,18320,38.97,0.07,38.90,63555.18,Metal Loss,External,13,0.026,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21654721,-119.07461557,283.24
12845,18320,38.97,0.66,38.30,63555.78,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21654545,-119.07461559,283.25
12846,18320,38.97,38.39,0.58,63593.50,Metal Loss,External,10,0.020,0.3,0.6,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21643856,-119.07461680,283.10
12847,18320,38.97,38.39,0.58,63593.50,Metal Loss Group,External,13,0.026,0.4,2.4,04:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.21643856,-119.07461680,283.10
12848,18320,38.97,38.40,0.56,63593.52,Metal Loss,External,11,0.022,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21643852,-119.07461680,283.10
12849,18320,38.97,38.65,0.32,63593.76,Metal Loss,External,12,0.024,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21643783,-119.07461680,283.10
12850,18320,38.97,38.65,0.32,63593.76,Metal Loss,External,13,0.026,0.3,0.6,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21643783,-119.07461680,283.10
12851,18320,38.97,38.66,0.31,63593.77,Metal Loss,External,19,0.039,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.21643781,-119.07461680,283.10
12852,18320,38.97,38.66,0.30,63593.78,Metal Loss Group,External,13,0.026,1.2,3.9,04:55,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1659,2304,35.21643781,-119.07461680,283.10
12853,18320,38.97,38.77,0.20,63593.88,Metal Loss,External,11,0.022,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21643757,-119.07461681,283.10
12854,18320,38.97,38.87,0.09,63593.99,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21643718,-119.07461681,283.10
12855,18320,38.97,38.90,0.07,63594.01,Metal Loss,External,18,0.037,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.21643714,-119.07461681,283.10
12856,18320,38.97,38.90,0.07,63594.01,Metal Loss,External,12,0.024,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21643714,-119.07461681,283.10
12857,18330,38.84,38.97,38.84,63594.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.21643697,-119.07461681,283.10
12858,18330,38.84,0.04,38.80,63594.12,Metal Loss Group,External,24,0.049,2.9,5.3,04:26,,ERW,0.203,X52,10.750,1402,,0.929,1510,2097,1604,2228,35.21643676,-119.07461681,283.10
12859,18330,38.84,0.05,38.79,63594.13,Metal Loss,External,21,0.043,0.3,0.6,09:23,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.21643673,-119.07461681,283.10
12860,18330,38.84,0.06,38.78,63594.14,Metal Loss Group,External,15,0.030,0.7,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1670,2319,35.21643672,-119.07461681,283.10
12861,18330,38.84,0.25,38.60,63594.33,Metal Loss Group,External,11,0.022,0.8,1.3,04:06,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1674,2324,35.21643614,-119.07461682,283.10
12862,18330,38.84,0.69,38.15,63594.77,Metal Loss,External,13,0.026,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21643500,-119.07461683,283.10
12863,18330,38.84,0.70,38.14,63594.78,Metal Loss,External,11,0.022,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21643485,-119.07461683,283.10
12864,18330,38.84,0.71,38.13,63594.79,Metal Loss,External,16,0.032,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.21643484,-119.07461683,283.10
12865,18330,38.84,0.71,38.13,63594.79,Metal Loss,External,10,0.020,0.3,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21643483,-119.07461683,283.10
12866,18330,38.84,38.22,0.62,63632.30,Metal Loss Group,External,13,0.026,0.5,2.1,05:14,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2331,35.21632854,-119.07461732,282.95
12867,18330,38.84,38.56,0.28,63632.64,Metal Loss Group,External,25,0.051,3.0,6.2,04:06,,ERW,0.203,X52,10.750,1402,,0.937,1496,2078,1574,2186,35.21632751,-119.07461732,282.95
12868,18330,38.84,38.77,0.07,63632.85,Metal Loss,External,11,0.022,0.3,0.6,10:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21632690,-119.07461732,282.95
12869,18330,38.84,38.77,0.07,63632.85,Metal Loss,External,12,0.024,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21632690,-119.07461732,282.95
12870,18330,38.84,38.78,0.06,63632.86,Metal Loss,External,17,0.035,0.3,0.6,00:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21632687,-119.07461732,282.95
12871,18340,39.03,38.84,39.03,63632.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:41,,,,,,35.21632675,-119.07461732,282.95
12872,18340,39.03,0.04,38.98,63632.96,Metal Loss,External,13,0.026,0.3,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21632664,-119.07461732,282.95
12873,18340,39.03,0.06,38.96,63632.98,Metal Loss Group,External,18,0.037,1.1,3.0,11:30,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1661,2307,35.21632659,-119.07461732,282.95
12874,18340,39.03,0.07,38.96,63632.99,Metal Loss Group,External,25,0.051,1.1,3.2,04:30,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1647,2288,35.21632658,-119.07461732,282.95
12875,18340,39.03,0.07,38.96,63632.99,Metal Loss,External,16,0.032,0.3,0.6,10:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.21632657,-119.07461732,282.95
12876,18340,39.03,0.08,38.95,63633.00,Metal Loss,External,13,0.026,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21632655,-119.07461732,282.95
12877,18340,39.03,0.08,38.94,63633.00,Metal Loss Group,External,12,0.024,2.6,0.9,06:21,,ERW,0.203,X52,10.750,1402,,0.870,1612,2238,1657,2301,35.21632655,-119.07461732,282.95
12878,18340,39.03,0.15,38.88,63633.07,Metal Loss,External,12,0.024,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21632626,-119.07461732,282.95
