"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
12879,18340,39.03,0.25,38.77,63633.17,Metal Loss Group,External,13,0.026,1.2,0.7,00:36,At Seam,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1668,2317,35.21632600,-119.07461732,282.95
12880,18340,39.03,0.26,38.77,63633.18,Metal Loss Group,External,12,0.024,1.3,0.7,11:45,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1667,2316,35.21632599,-119.07461732,282.95
12881,18340,39.03,0.28,38.74,63633.20,Metal Loss Group,External,15,0.030,1.1,2.4,04:33,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1661,2307,35.21632592,-119.07461732,282.95
12882,18340,39.03,0.35,38.68,63633.27,Metal Loss,External,10,0.020,0.3,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21632566,-119.07461732,282.95
12883,18340,39.03,0.67,38.35,63633.59,Metal Loss,External,15,0.030,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21632479,-119.07461732,282.95
12884,18340,39.03,0.69,38.34,63633.61,Metal Loss,External,10,0.020,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21632475,-119.07461732,282.95
12885,18340,39.03,0.70,38.33,63633.62,Metal Loss Group,External,16,0.032,0.4,2.2,04:07,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.21632473,-119.07461732,282.95
12886,18340,39.03,33.05,5.98,63665.97,AGM 14,,,,,,,W/S of Ashe rd. North of orchard,ERW,0.203,X52,10.750,1402,,,,,,,35.21623300,-119.07461740,283.05
12887,18340,39.03,38.39,0.64,63671.30,Metal Loss,External,13,0.026,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21621787,-119.07461741,283.09
12888,18340,39.03,38.93,0.09,63671.85,Metal Loss,External,11,0.022,0.3,0.6,09:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21621637,-119.07461741,283.09
12889,18340,39.03,38.94,0.08,63671.86,Metal Loss Group,External,12,0.024,0.4,2.0,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21621635,-119.07461741,283.09
12890,18340,39.03,38.95,0.08,63671.87,Metal Loss,External,19,0.039,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.21621634,-119.07461741,283.09
12891,18340,39.03,38.96,0.07,63671.88,Metal Loss,External,17,0.035,0.3,0.6,11:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21621632,-119.07461741,283.09
12892,18340,39.03,38.96,0.07,63671.88,Metal Loss,External,11,0.022,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21621632,-119.07461741,283.09
12893,18340,39.03,38.97,0.05,63671.89,Metal Loss,External,13,0.026,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21621628,-119.07461741,283.09
12894,18350,35.51,39.03,35.51,63671.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:56,,,,,,35.21621604,-119.07461741,283.09
12895,18350,35.51,0.04,35.47,63671.99,Metal Loss,External,13,0.026,0.3,0.6,11:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21621594,-119.07461741,283.09
12896,18350,35.51,0.06,35.45,63672.01,Metal Loss Group,External,13,0.026,0.8,2.0,01:48,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.21621590,-119.07461741,283.09
12897,18350,35.51,0.14,35.37,63672.09,Metal Loss,External,11,0.022,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21621570,-119.07461741,283.09
12898,18350,35.51,0.25,35.26,63672.20,Metal Loss Group,External,11,0.022,1.3,0.8,09:23,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1670,2320,35.21621530,-119.07461741,283.09
12899,18350,35.51,0.31,35.20,63672.26,Metal Loss,External,12,0.024,0.4,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21621518,-119.07461741,283.09
12900,18350,35.51,0.62,34.89,63672.56,Metal Loss Group,External,14,0.028,0.4,2.1,02:39,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.21621435,-119.07461741,283.09
12901,18350,35.51,0.63,34.88,63672.57,Metal Loss Group,External,14,0.028,0.5,2.1,08:03,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.21621433,-119.07461741,283.09
12902,18360,38.79,35.51,38.79,63707.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:54,,,,,,35.21611552,-119.07461758,283.00
12903,18360,38.79,38.70,0.09,63746.16,Metal Loss Group,External,10,0.020,0.4,2.4,02:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.21600597,-119.07461833,282.53
12904,18370,37.25,38.79,37.25,63746.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:04,,,,,,35.21600568,-119.07461833,282.53
12905,18370,37.25,0.06,37.19,63746.30,Metal Loss,External,13,0.026,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21600554,-119.07461833,282.53
12906,18370,37.25,0.08,37.18,63746.32,Metal Loss,External,14,0.028,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21600551,-119.07461833,282.53
12907,18380,35.93,37.25,35.93,63783.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.21590018,-119.07461935,282.35
12908,18380,35.93,35.83,0.10,63819.32,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21579874,-119.07462030,282.25
12909,18380,35.93,35.87,0.05,63819.36,Metal Loss,External,14,0.028,0.3,0.6,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21579864,-119.07462030,282.25
12910,18390,38.97,35.93,38.97,63819.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.21579852,-119.07462030,282.25
12911,18390,38.97,0.06,38.91,63819.48,Metal Loss,External,13,0.026,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21579826,-119.07462031,282.25
12912,18390,38.97,0.07,38.90,63819.48,Metal Loss,External,11,0.022,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21579824,-119.07462031,282.25
12913,18390,38.97,38.65,0.32,63858.06,Metal Loss,External,11,0.022,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21568907,-119.07462085,281.98
12914,18400,39.13,38.97,39.13,63858.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:41,,,,,,35.21568810,-119.07462085,281.97
12915,18400,39.13,0.07,39.07,63858.45,Metal Loss,External,11,0.022,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21568794,-119.07462085,281.97
12916,18400,39.13,0.12,39.02,63858.50,Metal Loss,External,10,0.020,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21568782,-119.07462085,281.97
12917,18400,39.13,39.05,0.08,63897.44,Metal Loss,External,11,0.022,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21557756,-119.07462145,281.71
12918,18410,39.11,39.13,39.11,63897.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.21557738,-119.07462145,281.71
12919,18410,39.11,0.31,38.79,63897.83,Metal Loss,External,11,0.022,0.3,0.5,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21557640,-119.07462146,281.71
12920,18420,39.45,39.11,39.45,63936.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:48,,,,,,35.21546653,-119.07462187,281.55
12921,18420,39.45,0.08,39.37,63936.70,Metal Loss,External,10,0.020,0.3,0.6,11:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21546621,-119.07462187,281.54
12922,18420,39.45,0.09,39.37,63936.71,Metal Loss,External,10,0.020,0.3,0.6,00:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21546621,-119.07462187,281.54
12923,18420,39.45,39.35,0.11,63975.97,Metal Loss Group,External,12,0.024,0.4,1.8,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21535525,-119.07462156,281.56
12924,18420,39.45,39.36,0.10,63975.98,Metal Loss,External,10,0.020,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21535523,-119.07462156,281.56
12925,18430,39.27,39.45,39.27,63976.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:08,,,,,,35.21535500,-119.07462156,281.56
12926,18430,39.27,0.04,39.23,63976.12,Metal Loss,External,21,0.043,0.4,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1676,2328,35.21535478,-119.07462156,281.56
12927,18430,39.27,0.08,39.19,63976.15,Metal Loss,External,14,0.028,0.3,0.6,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21535471,-119.07462156,281.56
12928,18430,39.27,0.08,39.19,63976.15,Metal Loss,External,13,0.026,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21535471,-119.07462156,281.56
12929,18430,39.27,0.29,38.98,63976.36,Metal Loss,External,11,0.022,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21535408,-119.07462156,281.56
12930,18440,39.13,39.27,39.13,64015.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:08,,,,,,35.21524387,-119.07462162,281.47
12931,18450,38.99,39.13,38.99,64054.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:32,,,,,,35.21513306,-119.07462196,281.41
12932,18450,38.99,0.05,38.95,64054.52,Metal Loss,External,13,0.026,0.3,0.6,09:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21513285,-119.07462196,281.41
12933,18460,39.15,38.99,39.15,64093.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:21,,,,,,35.21502248,-119.07462240,281.32
12934,18470,39.04,39.15,39.04,64132.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:29,,,,,,35.21491169,-119.07462245,281.08
12935,18470,39.04,38.96,0.08,64171.57,Metal Loss,External,14,0.028,0.3,0.4,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21480141,-119.07462255,280.98
12936,18480,35.06,39.04,35.06,64171.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:13,,,,,,35.21480113,-119.07462255,280.98
12937,18480,35.06,0.04,35.01,64171.69,Metal Loss,External,20,0.041,0.3,0.6,11:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.21480103,-119.07462255,280.98
12938,18480,35.06,0.06,34.99,64171.71,Metal Loss Group,External,22,0.045,1.3,2.6,04:11,,ERW,0.203,X52,10.750,1402,,0.866,1620,2249,1652,2294,35.21480097,-119.07462255,280.98
12939,18480,35.06,0.13,34.93,64171.77,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21480082,-119.07462255,280.98
12940,18480,35.06,0.29,34.77,64171.94,Metal Loss,External,11,0.022,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21480030,-119.07462255,280.98
12941,18480,35.06,2.95,32.11,64174.60,Metal Loss,External,17,0.035,0.6,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1672,2322,35.21479277,-119.07462256,280.97
12942,18480,35.06,3.03,32.03,64174.68,Metal Loss,External,10,0.020,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21479257,-119.07462256,280.97
12943,18480,35.06,34.73,0.33,64206.38,Metal Loss,External,11,0.022,0.3,0.5,00:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.21470280,-119.07462302,280.90
12944,18480,35.06,34.94,0.12,64206.59,Metal Loss,External,12,0.024,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21470219,-119.07462302,280.90
12945,18480,35.06,34.97,0.09,64206.62,Metal Loss,External,15,0.030,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21470213,-119.07462302,280.90
12946,18480,35.06,35.01,0.05,64206.65,Metal Loss,External,23,0.047,0.3,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21470204,-119.07462302,280.90
12947,18490,39.08,35.06,39.08,64206.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:03,,,,,,35.21470192,-119.07462302,280.90
12948,18490,39.08,0.10,38.99,64206.80,Metal Loss Group,External,12,0.024,1.3,0.9,04:36,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1668,2317,35.21470159,-119.07462303,280.90
12949,18490,39.08,0.34,38.74,64207.04,Metal Loss,External,15,0.030,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21470088,-119.07462303,280.89
12950,18490,39.08,39.01,0.07,64245.71,Metal Loss,External,11,0.022,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21459152,-119.07462314,280.79
12951,18500,14.19,39.08,14.19,64245.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.21459135,-119.07462314,280.79
12952,18500,14.19,0.08,14.11,64245.86,Metal Loss,External,12,0.024,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21459104,-119.07462314,280.79
12953,18500,14.19,0.10,14.09,64245.88,Metal Loss Group,External,11,0.022,0.6,2.0,05:55,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.21459099,-119.07462314,280.79
12954,18500,14.19,0.12,14.07,64245.91,Metal Loss,External,11,0.022,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21459094,-119.07462314,280.79
12955,18500,14.19,12.70,1.49,64258.49,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21455539,-119.07462287,280.77
12956,18510,38.60,14.19,38.60,64259.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:49,,,,,,35.21455107,-119.07462284,280.77
12957,18510,38.60,1.44,37.17,64261.41,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.21454696,-119.07462281,280.77
12958,18520,38.22,38.60,38.22,64298.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:51,,,,,,35.21444170,-119.07462113,280.56
12959,18520,38.22,37.59,0.63,64336.17,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21433531,-119.07461972,280.53
12960,18530,35.74,38.22,35.74,64336.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:20,,,,,,35.21433351,-119.07461971,280.52
12961,18540,38.86,35.74,38.86,64372.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:20,,,,,,35.21423246,-119.07461935,280.25
12962,18540,38.86,0.05,38.81,64372.59,Metal Loss,External,12,0.024,0.3,0.6,11:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21423224,-119.07461935,280.24
12963,18550,39.00,38.86,39.00,64411.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:55,,,,,,35.21412218,-119.07461978,280.13
12964,18550,39.00,2.52,36.47,64413.92,Metal Loss Group,External,17,0.035,0.7,5.3,02:21,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1667,2315,35.21411507,-119.07461982,280.13
12965,18550,39.00,2.54,36.46,64413.94,Metal Loss,External,14,0.028,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21411503,-119.07461982,280.13
12966,18550,39.00,38.61,0.39,64450.00,Metal Loss,External,12,0.024,0.4,0.5,04:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.21401282,-119.07462011,279.96
12967,18560,38.99,39.00,38.99,64450.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:42,,,,,,35.21401182,-119.07462011,279.95
12968,18570,39.01,38.99,39.01,64489.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:03,,,,,,35.21390147,-119.07461992,279.82
12969,18580,39.01,39.01,39.01,64528.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:34,,,,,,35.21379099,-119.07461997,279.88
12970,18580,39.01,38.67,0.34,64567.06,Metal Loss,External,10,0.020,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21368148,-119.07462074,279.74
12971,18580,39.01,38.69,0.32,64567.08,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21368144,-119.07462074,279.74
12972,18580,39.01,38.93,0.09,64567.32,Metal Loss,External,10,0.020,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21368066,-119.07462075,279.74
12973,18580,39.01,38.95,0.06,64567.34,Metal Loss Group,External,19,0.039,2.8,4.1,04:22,At Weld,ERW,0.203,X52,10.750,1402,,0.902,1554,2158,1630,2264,35.21368061,-119.07462075,279.74
12974,18590,36.20,39.01,36.20,64567.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:48,,,,,,35.21368046,-119.07462075,279.74
12975,18590,36.20,0.09,36.11,64567.49,Metal Loss,External,12,0.024,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21368026,-119.07462075,279.74
12976,18590,36.20,0.28,35.92,64567.68,Metal Loss,External,12,0.024,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21367966,-119.07462076,279.74
12977,18590,36.20,36.09,0.11,64603.49,Metal Loss,External,10,0.020,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21357838,-119.07462184,279.80
12978,18600,38.92,36.20,38.92,64603.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:57,,,,,,35.21357801,-119.07462184,279.80
12979,18600,38.92,0.06,38.86,64603.66,Metal Loss,External,15,0.030,0.4,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.21357788,-119.07462184,279.80
12980,18600,38.92,38.82,0.10,64642.42,Metal Loss,External,14,0.028,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21346807,-119.07462202,279.79
12981,18610,35.41,38.92,35.41,64642.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.21346772,-119.07462202,279.79
12982,18610,35.41,0.10,35.31,64642.61,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21346751,-119.07462202,279.79
12983,18620,39.08,35.41,39.08,64677.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:11,,,,,,35.21336760,-119.07462203,279.65
12984,18620,39.08,0.11,38.97,64678.04,Metal Loss,External,12,0.024,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.21336723,-119.07462203,279.65
12985,18620,39.08,38.98,0.10,64716.90,Metal Loss Group,External,11,0.022,0.4,2.4,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.21325714,-119.07462251,279.50
12986,18630,30.45,39.08,30.45,64717.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:29,,,,,,35.21325689,-119.07462251,279.50
12987,18630,30.45,30.08,0.37,64747.08,Metal Loss Group,External,14,0.028,2.2,1.6,05:32,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1654,2297,35.21317164,-119.07462283,279.38
12988,18630,30.45,30.32,0.13,64747.32,Metal Loss,External,10,0.020,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21317097,-119.07462283,279.38
12989,18630,30.45,30.33,0.12,64747.33,Metal Loss Group,External,22,0.045,2.3,4.0,03:45,At Weld,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1624,2255,35.21317096,-119.07462283,279.38
12990,18630,30.45,30.38,0.07,64747.38,Metal Loss,External,13,0.026,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.21317084,-119.07462284,279.38
12991,18640,38.86,30.45,38.86,64747.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.21317067,-119.07462284,279.38
12992,18640,38.86,0.09,38.77,64747.54,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21317036,-119.07462284,279.38
12993,18640,38.86,0.19,38.67,64747.64,Metal Loss Group,External,19,0.039,0.9,1.7,04:58,,ERW,0.203,X52,10.750,1402,,0.846,1656,2301,1656,2300,35.21317010,-119.07462284,279.38
12994,18640,38.86,0.23,38.63,64747.68,Metal Loss,External,11,0.022,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21316998,-119.07462284,279.38
12995,18640,38.86,19.00,19.86,64766.45,Close Metal Object,,,,1.3,2.4,03:51,,ERW,0.203,X52,10.750,1402,,,,,,,35.21311694,-119.07462289,279.26
12996,18640,38.86,19.30,19.56,64766.75,Close Metal Object,,,,1.9,3.7,03:48,,ERW,0.203,X52,10.750,1402,,,,,,,35.21311603,-119.07462289,279.26
12997,18650,38.94,38.86,38.94,64786.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.21306063,-119.07462283,279.21
12998,18660,38.90,38.94,38.90,64825.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.21295043,-119.07462296,279.56
12999,18660,38.90,0.05,38.84,64825.30,Metal Loss,External,15,0.030,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.21295031,-119.07462296,279.56
13000,18660,38.90,38.77,0.12,64864.02,Metal Loss,External,11,0.022,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21284056,-119.07462426,279.59
13001,18670,38.91,38.90,38.91,64864.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:37,,,,,,35.21284026,-119.07462426,279.59
13002,18680,38.95,38.91,38.95,64903.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:03,,,,,,35.21273006,-119.07462499,279.43
13003,18690,38.92,38.95,38.92,64942.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:32,,,,,,35.21261983,-119.07462616,278.88
13004,18700,39.00,38.92,39.00,64980.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:22,,,,,,35.21250953,-119.07462694,278.62
13005,18710,38.95,39.00,38.95,65019.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.21239915,-119.07462745,278.47
13006,18710,38.95,38.52,0.44,65058.44,Metal Loss,External,11,0.022,0.3,0.4,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21229007,-119.07462768,278.23
13007,18710,38.95,38.74,0.21,65058.67,Metal Loss,External,10,0.020,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21228942,-119.07462769,278.23
13008,18720,38.96,38.95,38.96,65058.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:55,,,,,,35.21228884,-119.07462769,278.23
13009,18730,38.91,38.96,38.91,65097.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:13,,,,,,35.21217848,-119.07462804,278.16
13010,18740,39.08,38.91,39.08,65136.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:19,,,,,,35.21206838,-119.07462849,277.99
13011,18750,38.87,39.08,38.87,65175.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:31,,,,,,35.21195777,-119.07462854,277.93
13012,18760,34.65,38.87,34.65,65214.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:12,,,,,,35.21184765,-119.07462821,278.58
13013,18760,34.65,3.81,30.84,65218.51,Metal Loss Group,External,17,0.035,0.9,3.0,05:49,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1661,2306,35.21183683,-119.07462825,278.53
13014,18770,16.80,34.65,16.80,65249.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:37,,,,,,35.21174945,-119.07462889,277.79
13015,18770,16.80,0.10,16.70,65249.45,Metal Loss Group,External,11,0.022,0.7,0.7,00:28,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.21174912,-119.07462889,277.78
13016,18770,16.80,0.12,16.69,65249.47,Metal Loss,External,11,0.022,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21174907,-119.07462889,277.78
13017,18770,16.80,0.12,16.68,65249.47,Metal Loss,External,11,0.022,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21174906,-119.07462889,277.78
13018,18770,16.80,16.59,0.21,65265.94,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21170249,-119.07462953,277.60
13019,18780,38.86,16.80,38.86,65266.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.21170189,-119.07462954,277.60
13020,18790,37.31,38.86,37.31,65305.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.21159203,-119.07463119,277.63
13021,18800,12.65,37.31,12.65,65342.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:20,,,,,,35.21148634,-119.07463198,277.40
13022,18810,39.01,12.65,39.01,65354.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:42,,,,,,35.21145039,-119.07463195,277.27
13023,18810,39.01,38.81,0.20,65393.78,Metal Loss Group,External,12,0.024,0.9,1.3,07:05,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1670,2320,35.21134051,-119.07463204,277.03
13024,18810,39.01,38.96,0.05,65393.94,Metal Loss Group,External,17,0.035,1.2,2.4,08:32,At Weld,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1663,2310,35.21134015,-119.07463205,277.03
13025,18810,39.01,38.97,0.04,65393.94,Metal Loss Group,External,20,0.041,1.5,3.4,06:47,At Weld,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1641,2279,35.21134014,-119.07463205,277.03
13026,18820,14.85,39.01,14.85,65393.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:03,,,,,,35.21134004,-119.07463205,277.03
13027,18830,39.15,14.85,39.15,65408.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.21129789,-119.07463223,276.99
13028,18840,37.18,39.15,37.18,65447.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:28,,,,,,35.21118706,-119.07463274,276.82
13029,18840,37.18,36.70,0.48,65484.69,Metal Loss Group,External,22,0.045,2.7,9.1,04:08,,ERW,0.203,X52,10.750,1402,,0.914,1534,2131,1578,2191,35.21108309,-119.07463363,276.81
13030,18840,37.18,37.02,0.16,65485.01,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21108212,-119.07463364,276.81
13031,18840,37.18,37.03,0.15,65485.02,Metal Loss Group,External,28,0.057,4.8,8.5,05:36,At Weld,ERW,0.203,X52,10.750,1402,,0.994,1410,1959,1533,2129,35.21108209,-119.07463364,276.81
13032,18840,37.18,37.12,0.07,65485.11,Metal Loss Group,External,24,0.049,5.0,3.3,03:09,At Weld,ERW,0.203,X52,10.750,1402,,0.968,1448,2012,1588,2205,35.21108189,-119.07463364,276.81
13033,18850,24.85,37.18,24.85,65485.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:31,,,,,,35.21108174,-119.07463365,276.81
13034,18850,24.85,0.05,24.79,65485.23,Metal Loss Group,External,13,0.026,0.8,1.0,05:17,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.21108152,-119.07463365,276.81
13035,18850,24.85,0.43,24.41,65485.60,Metal Loss Group,External,15,0.030,0.8,1.7,05:44,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1671,2321,35.21108049,-119.07463366,276.81
13036,18850,24.85,1.40,23.44,65486.58,Metal Loss,External,10,0.020,0.3,0.5,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.21107770,-119.07463369,276.81
13037,18850,24.85,2.57,22.28,65487.74,Metal Loss,External,15,0.030,0.4,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.21107442,-119.07463373,276.81
13038,18850,24.85,2.69,22.15,65487.87,Metal Loss,External,11,0.022,0.3,0.4,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21107413,-119.07463373,276.81
13039,18850,24.85,3.05,21.80,65488.22,Metal Loss,External,11,0.022,0.3,0.6,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.21107308,-119.07463374,276.81
13040,18850,24.85,3.46,21.38,65488.64,Metal Loss,External,10,0.020,0.5,0.5,01:36,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.21107189,-119.07463376,276.81
13041,18860,39.41,24.85,39.41,65510.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:41,,,,,,35.21101138,-119.07463440,276.67
13042,18870,25.49,39.41,25.49,65549.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.21089992,-119.07463514,276.41
13043,18880,39.07,25.49,39.07,65574.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:23,,,,,,35.21082769,-119.07463539,276.16
13044,18890,35.83,39.07,35.83,65614.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:42,,,,,,35.21071699,-119.07463573,275.75
13045,18900,26.31,35.83,26.31,65649.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:22,,,,,,35.21061557,-119.07463682,275.66
13046,18910,35.67,26.31,35.67,65676.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:10,,,,,,35.21054101,-119.07463803,275.55
13047,18920,39.01,35.67,39.01,65711.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.21043998,-119.07463954,275.54
13048,18930,37.08,39.01,37.08,65750.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:05,,,,,,35.21032965,-119.07463901,275.38
13049,18940,35.71,37.08,35.71,65787.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:21,,,,,,35.21022465,-119.07463873,275.09
13050,18950,39.04,35.71,39.04,65823.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.21012350,-119.07463902,275.19
13051,18960,39.07,39.04,39.07,65862.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.21001294,-119.07463900,275.15
13052,18960,39.07,22.37,16.70,65885.01,Metal Loss Group,External,14,0.028,0.7,2.0,05:09,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2324,35.20994949,-119.07463922,275.10
13053,18960,39.07,22.73,16.33,65885.38,Metal Loss,External,10,0.020,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20994852,-119.07463922,275.10
13054,18960,39.07,24.05,15.01,65886.70,Metal Loss,External,10,0.020,0.5,0.5,06:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.20994476,-119.07463924,275.10
13055,18970,39.09,39.07,39.09,65901.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:35,,,,,,35.20990232,-119.07463939,275.08
13056,18970,39.09,38.51,0.58,65940.22,Metal Loss,External,11,0.022,0.4,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.20979336,-119.07463956,274.96
13057,18970,39.09,38.77,0.32,65940.48,Metal Loss Group,External,14,0.028,1.2,1.1,06:49,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1668,2317,35.20979253,-119.07463956,274.96
13058,18970,39.09,38.80,0.30,65940.50,Metal Loss,External,14,0.028,0.2,0.3,03:26,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20979248,-119.07463957,274.96
13059,18970,39.09,38.83,0.26,65940.54,Metal Loss,External,11,0.022,0.3,0.4,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20979238,-119.07463957,274.96
13060,18980,39.06,39.09,39.06,65940.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:28,,,,,,35.20979168,-119.07463957,274.96
13061,18980,39.06,0.12,38.94,65940.92,Metal Loss,External,13,0.026,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20979130,-119.07463957,274.95
13062,18990,39.09,39.06,39.09,65979.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:45,,,,,,35.20968099,-119.07463951,274.49
13063,18990,39.09,37.19,1.90,66017.05,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20957579,-119.07463927,274.47
13064,18990,39.09,38.98,0.12,66018.83,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20957070,-119.07463928,274.47
13065,18990,39.09,38.98,0.11,66018.84,Metal Loss,External,10,0.020,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20957069,-119.07463928,274.47
13066,18990,39.09,38.99,0.10,66018.85,Metal Loss,External,11,0.022,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20957067,-119.07463928,274.47
13067,18990,39.09,39.01,0.09,66018.86,Metal Loss Group,External,19,0.039,2.4,4.1,07:09,At Weld,ERW,0.203,X52,10.750,1402,,0.894,1568,2178,1632,2266,35.20957063,-119.07463928,274.47
13068,19000,22.94,39.09,22.94,66018.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:24,,,,,,35.20957031,-119.07463928,274.47
13069,19000,22.94,0.04,22.90,66018.99,Metal Loss Group,External,18,0.037,1.3,2.1,05:12,,ERW,0.203,X52,10.750,1402,,0.858,1633,2268,1657,2301,35.20957023,-119.07463928,274.47
13070,19000,22.94,0.12,22.82,66019.07,Metal Loss,External,12,0.024,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20957003,-119.07463928,274.47
13071,19000,22.94,0.14,22.79,66019.09,Metal Loss,External,11,0.022,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20956997,-119.07463928,274.47
13072,19000,22.94,0.14,22.79,66019.09,Metal Loss,External,11,0.022,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20956997,-119.07463928,274.47
13073,19000,22.94,0.89,22.05,66019.84,Metal Loss,External,12,0.024,0.4,0.4,10:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.20956777,-119.07463928,274.47
13074,19010,39.08,22.94,39.08,66041.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:26,,,,,,35.20950543,-119.07463925,274.34
13075,19010,39.08,17.71,21.37,66059.59,Metal Loss,External,11,0.022,0.3,0.4,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.20945526,-119.07463916,274.15
13076,19010,39.08,24.97,14.11,66066.85,Metal Loss,External,10,0.020,0.3,0.5,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20943467,-119.07463910,274.10
13077,19010,39.08,38.26,0.82,66080.14,Metal Loss Group,External,11,0.022,0.7,0.9,06:01,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.20939704,-119.07463896,274.04
13078,19010,39.08,38.29,0.79,66080.17,Metal Loss Group,External,18,0.037,0.7,2.4,04:28,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1667,2315,35.20939697,-119.07463896,274.04
13079,19010,39.08,38.46,0.61,66080.35,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20939644,-119.07463896,274.04
13080,19010,39.08,38.47,0.61,66080.36,Metal Loss,External,12,0.024,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20939642,-119.07463896,274.04
13081,19010,39.08,38.57,0.50,66080.46,Metal Loss Group,External,15,0.030,5.2,5.3,04:41,,ERW,0.203,X52,10.750,1402,,0.911,1539,2138,1636,2272,35.20939618,-119.07463896,274.04
13082,19010,39.08,38.71,0.37,66080.59,Metal Loss Group,External,12,0.024,1.1,0.9,06:40,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1673,2324,35.20939574,-119.07463896,274.04
13083,19010,39.08,38.91,0.16,66080.80,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20939516,-119.07463895,274.04
13084,19020,39.05,39.08,39.05,66080.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:17,,,,,,35.20939477,-119.07463895,274.04
13085,19020,39.05,0.08,38.97,66081.04,Metal Loss,External,12,0.024,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20939449,-119.07463895,274.03
13086,19020,39.05,0.16,38.88,66081.12,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20939428,-119.07463895,274.03
13087,19020,39.05,26.31,12.73,66107.27,Metal Loss,External,11,0.022,0.2,0.4,04:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20932025,-119.07463848,273.96
13088,19020,39.05,26.99,12.06,66107.95,Metal Loss,External,16,0.032,0.4,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.20931832,-119.07463847,273.96
13089,19020,39.05,37.09,1.96,66118.05,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20928981,-119.07463824,273.95
13090,19030,39.13,39.05,39.13,66120.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:53,,,,,,35.20928415,-119.07463820,273.94
13091,19030,39.13,0.54,38.59,66120.54,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20928265,-119.07463819,273.94
13092,19030,39.13,1.29,37.83,66121.30,Metal Loss,External,10,0.020,0.6,0.6,08:46,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.20928045,-119.07463817,273.94
13093,19030,39.13,1.30,37.83,66121.30,Metal Loss,External,16,0.032,0.8,0.4,07:35,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1659,2304,35.20928045,-119.07463817,273.94
13094,19030,39.13,2.06,37.07,66122.07,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20927832,-119.07463815,273.94
13095,19030,39.13,19.48,19.64,66139.49,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20922905,-119.07463808,274.02
13096,19030,39.13,19.73,19.40,66139.73,Metal Loss,External,10,0.020,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20922836,-119.07463808,274.02
13097,19030,39.13,38.34,0.79,66158.34,Metal Loss,External,11,0.022,0.3,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20917566,-119.07463811,274.24
13098,19030,39.13,38.35,0.78,66158.35,Metal Loss,External,10,0.020,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20917564,-119.07463811,274.24
13099,19030,39.13,38.80,0.33,66158.81,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20917437,-119.07463811,274.25
13100,19040,36.10,39.13,36.10,66159.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:30,,,,,,35.20917335,-119.07463811,274.25
13101,19040,36.10,0.10,36.00,66159.23,Metal Loss,External,11,0.022,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20917313,-119.07463812,274.25
13102,19050,37.07,36.10,37.07,66195.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:00,,,,,,35.20907117,-119.07463855,274.59
13103,19050,37.07,23.37,13.70,66218.60,Metal Loss,External,10,0.020,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20900505,-119.07463892,273.51
13104,19050,37.07,25.88,11.20,66221.11,Metal Loss,External,10,0.020,0.3,0.5,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20899790,-119.07463898,273.35
13105,19050,37.07,26.13,10.95,66221.36,Metal Loss,External,12,0.024,0.5,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.20899719,-119.07463899,273.33
13106,19050,37.07,26.20,10.87,66221.44,Metal Loss,External,10,0.020,0.4,0.5,10:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20899701,-119.07463899,273.33
13107,19050,37.07,27.07,10.01,66222.30,Metal Loss,External,12,0.024,0.8,0.8,07:03,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.20899451,-119.07463902,273.27
13108,19050,37.07,27.10,9.97,66222.33,Metal Loss,External,10,0.020,0.3,0.5,11:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20899444,-119.07463902,273.27
13109,19050,37.07,27.12,9.95,66222.35,Metal Loss Group,External,12,0.024,2.1,3.2,09:02,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1646,2287,35.20899438,-119.07463902,273.27
13110,19050,37.07,27.33,9.75,66222.56,Metal Loss Group,External,12,0.024,0.6,1.4,08:02,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.20899378,-119.07463902,273.25
13111,19050,37.07,27.49,9.59,66222.72,Metal Loss,External,12,0.024,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20899330,-119.07463903,273.24
13112,19050,37.07,27.65,9.42,66222.88,Metal Loss,External,10,0.020,0.3,0.4,04:58,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20899278,-119.07463903,273.23
13113,19050,37.07,27.75,9.32,66222.98,Metal Loss,External,10,0.020,0.4,0.5,05:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20899255,-119.07463903,273.23
13114,19050,37.07,27.77,9.31,66223.00,Metal Loss,External,10,0.020,0.6,0.5,07:42,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.20899252,-119.07463903,273.22
13115,19050,37.07,28.23,8.84,66223.47,Metal Loss,External,12,0.024,0.3,0.4,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20899118,-119.07463905,273.19
13116,19050,37.07,29.00,8.07,66224.23,Metal Loss,External,11,0.022,0.3,0.4,09:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20898892,-119.07463907,273.14
13117,19050,37.07,29.11,7.96,66224.34,Metal Loss Group,External,13,0.026,1.4,3.0,09:11,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1667,2315,35.20898866,-119.07463907,273.14
13118,19050,37.07,29.34,7.74,66224.57,Metal Loss,External,16,0.032,0.5,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.20898801,-119.07463908,273.12
13119,19050,37.07,29.60,7.48,66224.83,Metal Loss Group,External,13,0.026,1.1,1.8,01:32,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1670,2319,35.20898729,-119.07463908,273.10
13120,19050,37.07,29.67,7.41,66224.90,Metal Loss Group,External,13,0.026,2.9,3.4,09:33,,ERW,0.203,X52,10.750,1402,,0.879,1596,2216,1641,2280,35.20898713,-119.07463908,273.10
13121,19050,37.07,29.94,7.13,66225.17,Metal Loss Group,External,14,0.028,1.4,2.2,08:01,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1657,2301,35.20898624,-119.07463909,273.08
13122,19050,37.07,30.39,6.68,66225.62,Metal Loss Group,External,18,0.037,0.9,1.6,09:36,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1663,2310,35.20898496,-119.07463910,273.05
13123,19050,37.07,30.41,6.66,66225.64,Metal Loss,External,17,0.035,0.3,0.6,08:54,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20898490,-119.07463910,273.05
13124,19050,37.07,30.59,6.49,66225.82,Metal Loss Group,External,15,0.030,2.7,2.2,08:54,,ERW,0.203,X52,10.750,1402,,0.883,1588,2205,1653,2296,35.20898438,-119.07463911,273.04
13125,19050,37.07,31.42,5.65,66226.65,Metal Loss,External,12,0.024,0.3,0.4,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20898206,-119.07463913,272.98
13126,19050,37.07,31.56,5.52,66226.79,Metal Loss,External,11,0.022,0.3,0.4,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20898163,-119.07463914,272.97
13127,19050,37.07,31.63,5.45,66226.86,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20898147,-119.07463914,272.97
13128,19050,37.07,31.79,5.28,66227.02,Metal Loss,External,10,0.020,0.3,0.6,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20898098,-119.07463914,272.96
13129,19050,37.07,31.81,5.27,66227.04,Metal Loss Group,External,11,0.022,0.8,0.9,04:24,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.20898093,-119.07463914,272.96
13130,19050,37.07,32.03,5.04,66227.26,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20898030,-119.07463915,272.94
13131,19050,37.07,32.34,4.73,66227.57,Metal Loss,External,13,0.026,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20897945,-119.07463916,272.92
13132,19050,37.07,32.49,4.59,66227.72,Metal Loss,External,10,0.020,0.3,0.5,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20897900,-119.07463916,272.91
13133,19050,37.07,32.53,4.54,66227.77,Metal Loss,External,10,0.020,0.3,0.4,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20897889,-119.07463916,272.91
13134,19050,37.07,32.70,4.38,66227.93,Metal Loss,External,10,0.020,0.3,0.4,06:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20897838,-119.07463917,272.90
13135,19050,37.07,32.88,4.20,66228.11,Metal Loss Group,External,13,0.026,0.6,2.8,07:36,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2327,35.20897785,-119.07463917,272.89
13136,19050,37.07,32.93,4.14,66228.16,Metal Loss,External,16,0.032,0.4,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.20897772,-119.07463917,272.88
13137,19050,37.07,32.96,4.11,66228.19,Metal Loss,External,10,0.020,0.6,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.20897764,-119.07463917,272.88
13138,19050,37.07,33.02,4.06,66228.25,Metal Loss Group,External,13,0.026,0.5,1.8,07:08,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.20897752,-119.07463917,272.88
13139,19050,37.07,33.27,3.81,66228.50,Metal Loss,External,10,0.020,0.7,0.7,04:56,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.20897682,-119.07463918,272.86
13140,19050,37.07,33.29,3.78,66228.53,Metal Loss,External,11,0.022,0.5,0.4,06:05,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.20897675,-119.07463918,272.86
13141,19050,37.07,33.57,3.50,66228.81,Metal Loss,External,11,0.022,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20897587,-119.07463919,272.84
13142,19050,37.07,33.57,3.50,66228.81,Metal Loss,External,11,0.022,0.5,0.5,05:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.20897587,-119.07463919,272.84
13143,19050,37.07,33.66,3.41,66228.89,Metal Loss,External,11,0.022,0.4,0.5,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.20897566,-119.07463919,272.84
13144,19050,37.07,33.86,3.21,66229.09,Metal Loss Group,External,19,0.039,1.2,2.4,06:09,,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1642,2281,35.20897509,-119.07463920,272.82
13145,19050,37.07,33.88,3.20,66229.11,Metal Loss,External,10,0.020,0.3,0.6,04:48,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20897504,-119.07463920,272.82
13146,19050,37.07,34.02,3.05,66229.25,Metal Loss Group,External,15,0.030,0.8,1.3,07:23,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2320,35.20897458,-119.07463920,272.81
13147,19050,37.07,34.22,2.85,66229.45,Metal Loss Group,External,11,0.022,0.6,1.7,10:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.20897399,-119.07463921,272.80
13148,19050,37.07,34.24,2.84,66229.47,Metal Loss Group,External,14,0.028,2.2,1.7,07:04,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1645,2284,35.20897396,-119.07463921,272.80
13149,19050,37.07,34.45,2.62,66229.69,Metal Loss,External,10,0.020,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20897334,-119.07463921,272.78
13150,19050,37.07,34.46,2.61,66229.70,Metal Loss Group,External,14,0.028,1.6,2.2,08:15,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1643,2281,35.20897331,-119.07463921,272.78
13151,19050,37.07,34.79,2.28,66230.02,Metal Loss,External,19,0.039,0.5,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2322,35.20897242,-119.07463922,272.76
13152,19050,37.07,34.93,2.15,66230.16,Metal Loss,External,10,0.020,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20897199,-119.07463922,272.75
13153,19050,37.07,35.43,1.65,66230.66,Metal Loss,External,15,0.030,0.3,0.3,10:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20897059,-119.07463924,272.72
13154,19050,37.07,36.96,0.12,66232.19,Metal Loss Group,External,14,0.028,1.0,1.8,05:49,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1670,2319,35.20896625,-119.07463928,272.62
13155,19060,1.04,37.07,1.04,66232.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20896598,-119.07463928,272.61
13156,19060,1.04,0.14,0.91,66232.44,Metal Loss,External,11,0.022,0.3,0.6,10:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20896559,-119.07463928,272.61
13157,19060,1.04,0.14,0.90,66232.45,Metal Loss,External,11,0.022,0.3,0.6,08:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20896558,-119.07463928,272.61
13158,19070,6.84,1.04,6.84,66233.35,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.20896328,-119.07463931,272.55
13159,19070,6.84,3.49,3.35,66236.83,Bend,,,,,,09:11,90° 5D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.20895422,-119.07463581,272.41
13160,19080,0.99,6.84,0.99,66240.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20895029,-119.07462569,272.47
13161,19080,0.99,0.31,0.68,66240.49,Metal Loss Group,External,21,0.043,5.2,3.9,09:16,,ERW,0.203,X52,10.750,1402,,0.949,1478,2052,1604,2228,35.20895031,-119.07462470,272.48
13162,19080,0.99,0.45,0.54,66240.63,Metal Loss,External,10,0.020,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20895032,-119.07462417,272.48
13163,19080,0.99,0.46,0.53,66240.64,Metal Loss Group,External,14,0.028,1.6,1.6,11:17,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1666,2314,35.20895032,-119.07462414,272.48
13164,19080,0.99,0.73,0.25,66240.92,Metal Loss Group,External,21,0.043,1.7,1.4,10:19,,ERW,0.203,X52,10.750,1402,,0.880,1594,2214,1635,2271,35.20895033,-119.07462321,272.49
13165,19080,0.99,0.90,0.09,66241.08,Metal Loss,External,12,0.024,0.3,0.6,00:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20895034,-119.07462262,272.50
13166,19090,34.27,0.99,34.27,66241.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:27,,,,,,35.20895034,-119.07462237,272.50
13167,19090,34.27,0.06,34.22,66241.23,Metal Loss,External,16,0.032,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.20895035,-119.07462221,272.51
13168,19090,34.27,0.11,34.17,66241.28,Metal Loss,External,14,0.028,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20895035,-119.07462194,272.51
13169,19090,34.27,0.96,33.31,66242.13,Metal Loss Group,External,13,0.026,1.5,2.4,06:41,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1647,2287,35.20895042,-119.07461906,272.54
13170,19090,34.27,1.20,33.07,66242.37,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20895045,-119.07461823,272.54
13171,19090,34.27,1.42,32.85,66242.59,Metal Loss,External,14,0.028,0.3,0.6,10:39,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20895048,-119.07461748,272.55
13172,19090,34.27,1.43,32.84,66242.60,Metal Loss,External,12,0.024,0.3,0.6,09:42,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20895048,-119.07461745,272.55
13173,19090,34.27,1.47,32.80,66242.64,Metal Loss,External,13,0.026,0.3,0.6,00:09,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20895049,-119.07461721,272.55
13174,19090,34.27,1.49,32.78,66242.66,Metal Loss,External,10,0.020,0.3,0.6,05:48,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20895049,-119.07461714,272.55
13175,19090,34.27,1.97,32.30,66243.14,Metal Loss,External,10,0.020,0.4,0.4,06:17,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20895054,-119.07461553,272.57
13176,19090,34.27,2.02,32.25,66243.19,Metal Loss,External,12,0.024,0.3,0.6,00:07,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20895055,-119.07461536,272.57
13177,19090,34.27,2.07,32.21,66243.23,Metal Loss,External,10,0.020,0.2,0.5,05:28,Under Casing,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.20895056,-119.07461523,272.57
13178,19090,34.27,2.19,32.08,66243.36,Metal Loss,External,12,0.024,0.2,0.4,06:42,Under Casing,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20895057,-119.07461474,272.58
13179,19090,34.27,2.34,31.93,66243.51,Metal Loss,External,11,0.022,0.3,0.6,05:28,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20895059,-119.07461419,272.58
13180,19090,34.27,28.08,6.20,66269.25,Metal Loss,External,11,0.022,0.2,0.4,06:37,Under Casing,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20895202,-119.07452547,272.72
