"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
13181,19090,34.27,29.05,5.22,66270.22,Metal Loss,External,10,0.020,0.3,0.4,06:28,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20895210,-119.07452210,272.69
13182,19090,34.27,29.35,4.92,66270.52,Metal Loss,External,17,0.035,0.3,0.6,06:49,Under Casing,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20895213,-119.07452100,272.68
13183,19090,34.27,29.56,4.71,66270.73,Metal Loss,External,18,0.037,0.3,0.6,07:13,Under Casing,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.20895215,-119.07452025,272.68
13184,19090,34.27,29.71,4.56,66270.88,Metal Loss,External,12,0.024,0.3,0.6,06:49,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20895216,-119.07451981,272.67
13185,19090,34.27,29.87,4.40,66271.04,Metal Loss Group,External,15,0.030,0.7,1.1,06:36,Under Casing,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1672,2322,35.20895217,-119.07451920,272.67
13186,19090,34.27,30.34,3.93,66271.51,Casing End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20895221,-119.07451758,272.66
13187,19090,34.27,30.50,3.77,66271.67,Metal Loss,External,10,0.020,0.3,0.4,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20895222,-119.07451700,272.65
13188,19090,34.27,30.60,3.67,66271.77,Metal Loss,External,10,0.020,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20895223,-119.07451672,272.65
13189,19090,34.27,30.62,3.65,66271.79,Metal Loss Group,External,17,0.035,1.6,1.4,06:25,,ERW,0.203,X52,10.750,1402,,0.864,1622,2252,1626,2258,35.20895223,-119.07451665,272.65
13190,19090,34.27,30.85,3.42,66272.02,Metal Loss Group,External,10,0.020,0.7,2.0,00:42,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.20895225,-119.07451586,272.64
13191,19090,34.27,30.93,3.34,66272.10,Metal Loss,External,14,0.028,0.2,0.4,11:36,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20895226,-119.07451550,272.64
13192,19090,34.27,31.07,3.20,66272.24,Metal Loss,External,12,0.024,0.6,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.20895227,-119.07451508,272.64
13193,19090,34.27,31.10,3.17,66272.27,Metal Loss,External,15,0.030,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20895227,-119.07451501,272.64
13194,19090,34.27,31.24,3.03,66272.41,Metal Loss Group,External,13,0.026,0.8,1.8,09:58,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1671,2321,35.20895229,-119.07451449,272.63
13195,19090,34.27,31.38,2.89,66272.55,Metal Loss,External,11,0.022,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20895230,-119.07451396,272.63
13196,19090,34.27,31.46,2.82,66272.63,Metal Loss,External,11,0.022,0.2,0.5,07:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20895230,-119.07451375,272.63
13197,19090,34.27,31.91,2.36,66273.08,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20895234,-119.07451216,272.61
13198,19090,34.27,32.32,1.95,66273.49,Metal Loss Group,External,17,0.035,1.2,2.0,03:16,At Seam,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1664,2312,35.20895238,-119.07451071,272.60
13199,19090,34.27,32.42,1.85,66273.59,Metal Loss Group,External,12,0.024,0.7,1.6,05:55,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.20895239,-119.07451040,272.60
13200,19090,34.27,32.65,1.62,66273.82,Metal Loss,External,13,0.026,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20895240,-119.07450963,272.59
13201,19090,34.27,32.66,1.61,66273.83,Metal Loss,External,10,0.020,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20895241,-119.07450960,272.59
13202,19090,34.27,33.22,1.05,66274.39,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20895245,-119.07450761,272.58
13203,19100,1.00,34.27,1.00,66275.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20895254,-119.07450413,272.55
13204,19110,6.86,1.00,6.86,66276.44,Girth Weld,,,,,,,,Elbow,0.365,X35,10.750,1402,,,,,,,35.20895261,-119.07450060,272.51
13205,19110,6.86,3.49,3.38,66279.93,Bend,,,,,,03:05,90° 5D Right Forged Bend,Elbow,0.365,X35,10.750,1402,,,,,,,35.20895003,-119.07448942,272.26
13206,19120,1.00,6.86,1.00,66283.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20894187,-119.07448416,271.92
13207,19130,12.50,1.00,12.50,66284.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20893913,-119.07448398,271.84
13208,19130,12.50,0.73,11.77,66285.03,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20893696,-119.07448400,271.78
13209,19130,12.50,1.23,11.27,66285.53,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20893560,-119.07448401,271.75
13210,19130,12.50,5.63,6.88,66289.93,Bend,,,,,,11:53,5.3° 55.4D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.20892319,-119.07448412,271.44
13211,19130,12.50,8.08,4.43,66292.38,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20891628,-119.07448415,271.44
13212,19130,12.50,8.87,3.63,66293.17,Metal Loss,External,12,0.024,0.5,0.6,01:25,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.20891401,-119.07448417,271.44
13213,19130,12.50,9.05,3.46,66293.35,Metal Loss,External,11,0.022,0.3,0.4,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.20891348,-119.07448417,271.44
13214,19130,12.50,9.84,2.67,66294.14,Composite Repair Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20891132,-119.07448418,271.44
13215,19130,12.50,9.87,2.63,66294.17,Metal Loss Group,External,15,0.030,1.1,1.6,04:35,Under Composite Repair,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1668,2316,35.20891124,-119.07448418,271.44
13216,19130,12.50,10.50,2.00,66294.81,Metal Loss,External,10,0.020,0.3,0.6,04:35,Under Composite Repair,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20890943,-119.07448418,271.46
13217,19130,12.50,10.81,1.69,66295.11,Metal Loss,External,15,0.030,0.6,0.6,08:17,Under Composite Repair,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.20890862,-119.07448419,271.47
13218,19130,12.50,11.87,0.64,66296.17,Composite Repair End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20890559,-119.07448419,271.51
13219,19140,24.13,12.50,24.13,66296.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:59,,,,,,35.20890375,-119.07448420,271.53
13220,19140,24.13,0.08,24.06,66296.88,Metal Loss,External,12,0.024,0.3,0.6,10:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20890357,-119.07448420,271.53
13221,19140,24.13,0.08,24.05,66296.88,Metal Loss,External,13,0.026,0.4,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.20890356,-119.07448420,271.53
13222,19140,24.13,0.22,23.92,66297.02,Metal Loss,External,11,0.022,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20890308,-119.07448420,271.54
13223,19140,24.13,0.41,23.72,66297.22,Metal Loss Group,External,13,0.026,1.2,1.7,07:57,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1660,2306,35.20890253,-119.07448420,271.54
13224,19140,24.13,0.42,23.71,66297.23,Metal Loss Group,External,12,0.024,0.4,2.0,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20890251,-119.07448420,271.54
13225,19140,24.13,2.39,21.75,66299.19,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20889704,-119.07448421,271.61
13226,19140,24.13,3.75,20.39,66300.55,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20889304,-119.07448422,271.65
13227,19140,24.13,4.08,20.05,66300.88,Metal Loss,External,12,0.024,0.3,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20889215,-119.07448423,271.66
13228,19140,24.13,4.20,19.94,66301.00,Metal Loss Group,External,10,0.020,0.7,1.3,02:15,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.20889187,-119.07448423,271.67
13229,19140,24.13,4.33,19.81,66301.13,Metal Loss Group,External,10,0.020,1.0,0.7,03:19,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.20889144,-119.07448423,271.67
13230,19140,24.13,4.40,19.73,66301.21,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20889128,-119.07448423,271.67
13231,19140,24.13,5.00,19.13,66301.80,Metal Loss,External,11,0.022,0.3,0.6,07:25,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20888956,-119.07448423,271.70
13232,19140,24.13,22.54,1.59,66319.34,Casing End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20883999,-119.07448420,272.24
13233,19150,37.49,24.13,37.49,66320.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:56,,,,,,35.20883546,-119.07448416,272.28
13234,19150,37.49,6.29,31.20,66327.23,Close Metal Object,,,,18.2,10.5,00:13,,ERW,0.203,X52,10.750,1402,,,,,,,35.20881764,-119.07448402,272.45
13235,19150,37.49,6.70,30.79,66327.64,Close Metal Object,,,,4.4,3.6,05:49,,ERW,0.203,X52,10.750,1402,,,,,,,35.20881647,-119.07448401,272.46
13236,19150,37.49,8.04,29.45,66328.98,Close Metal Object,,,,1.2,2.6,07:36,,ERW,0.203,X52,10.750,1402,,,,,,,35.20881266,-119.07448398,272.49
13237,19150,37.49,8.45,29.04,66329.39,Close Metal Object,,,,1.0,3.8,07:40,,ERW,0.203,X52,10.750,1402,,,,,,,35.20881147,-119.07448397,272.50
13238,19150,37.49,9.72,27.77,66330.66,Close Metal Object,,,,1.2,2.9,04:09,,ERW,0.203,X52,10.750,1402,,,,,,,35.20880796,-119.07448394,272.54
13239,19150,37.49,10.06,27.43,66330.99,Close Metal Object,,,,8.8,14.1,00:30,,ERW,0.203,X52,10.750,1402,,,,,,,35.20880695,-119.07448393,272.55
13240,19150,37.49,11.50,25.99,66332.43,Close Metal Object,,,,0.9,2.4,05:58,,ERW,0.203,X52,10.750,1402,,,,,,,35.20880291,-119.07448390,272.58
13241,19150,37.49,16.78,20.71,66337.71,Close Metal Object,,,,0.9,1.8,04:59,,ERW,0.203,X52,10.750,1402,,,,,,,35.20878798,-119.07448378,272.64
13242,19150,37.49,17.74,19.75,66338.68,Metal Loss,External,15,0.030,0.5,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.20878525,-119.07448375,272.66
13243,19150,37.49,30.78,6.71,66351.72,Close Metal Object,,,,51.2,19.3,05:39,,ERW,0.203,X52,10.750,1402,,,,,,,35.20874837,-119.07448347,272.70
13244,19150,37.49,35.59,1.90,66356.52,Close Metal Object,,,,1.3,2.8,05:36,,ERW,0.203,X52,10.750,1402,,,,,,,35.20873477,-119.07448338,272.65
13245,19150,37.49,35.74,1.75,66356.68,Close Metal Object,,,,1.0,1.9,04:01,,ERW,0.203,X52,10.750,1402,,,,,,,35.20873430,-119.07448337,272.65
13246,19150,37.49,36.08,1.41,66357.01,Close Metal Object,,,,1.3,2.9,03:39,,ERW,0.203,X52,10.750,1402,,,,,,,35.20873328,-119.07448337,272.65
13247,19150,37.49,36.43,1.06,66357.36,Close Metal Object,,,,1.3,2.3,07:04,,ERW,0.203,X52,10.750,1402,,,,,,,35.20873234,-119.07448336,272.64
13248,19150,37.49,36.70,0.79,66357.64,Close Metal Object,,,,1.3,2.8,04:52,,ERW,0.203,X52,10.750,1402,,,,,,,35.20873155,-119.07448336,272.64
13249,19150,37.49,37.19,0.30,66358.13,Close Metal Object,,,,2.0,12.6,06:04,,ERW,0.203,X52,10.750,1402,,,,,,,35.20873007,-119.07448335,272.62
13250,19160,37.80,37.49,37.80,66358.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:38,,,,,,35.20872926,-119.07448335,272.61
13251,19160,37.80,9.89,27.91,66368.32,Bend,,,,,,02:25,15.9° 43.6D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.20870142,-119.07448437,272.39
13252,19170,15.71,37.80,15.71,66396.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:51,,,,,,35.20862492,-119.07450743,274.17
13253,19180,38.99,15.71,38.99,66411.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:36,,,,,,35.20858186,-119.07452043,275.67
13254,19180,38.99,13.19,25.80,66425.12,Bend,,,,,,08:06,13.4° 43.8D Left Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.20854566,-119.07453057,276.84
13255,19190,39.00,38.99,39.00,66450.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:00,,,,,,35.20847270,-119.07453325,276.56
13256,19200,35.01,39.00,35.01,66489.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:09,,,,,,35.20836237,-119.07453516,275.86
13257,19210,36.59,35.01,36.59,66524.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.20826315,-119.07453617,275.20
13258,19210,36.59,5.20,31.40,66530.13,Metal Loss,External,11,0.022,0.6,0.4,06:10,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.20824842,-119.07453628,275.13
13259,19210,36.59,21.18,15.41,66546.12,Metal Loss Group,External,13,0.026,1.2,5.9,03:14,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1650,2291,35.20820305,-119.07453653,274.97
13260,19210,36.59,21.19,15.41,66546.12,Metal Loss Group,External,14,0.028,1.1,4.1,05:58,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1650,2292,35.20820303,-119.07453653,274.97
13261,19210,36.59,29.06,7.53,66554.00,Metal Loss Group,External,14,0.028,1.1,2.1,07:15,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1651,2293,35.20818084,-119.07453665,274.89
13262,19210,36.59,29.07,7.52,66554.01,Metal Loss Group,External,21,0.043,1.1,8.4,03:27,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1631,2265,35.20818082,-119.07453665,274.89
13263,19220,38.43,36.59,38.43,66561.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:22,,,,,,35.20815944,-119.07453676,274.84
13264,19230,38.98,38.43,38.98,66599.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:38,,,,,,35.20805071,-119.07453720,274.67
13265,19240,39.00,38.98,39.00,66638.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:44,,,,,,35.20794024,-119.07453761,274.39
13266,19250,38.95,39.00,38.95,66677.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.20782986,-119.07453806,274.33
13267,19260,39.01,38.95,39.01,66716.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:18,,,,,,35.20771947,-119.07453871,274.17
13268,19260,39.01,38.05,0.96,66754.94,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20761201,-119.07453993,273.91
13269,19270,38.85,39.01,38.85,66755.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:15,,,,,,35.20760927,-119.07453997,273.90
13270,19270,38.85,1.00,37.85,66756.90,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20760645,-119.07454001,273.90
13271,19280,38.99,38.85,38.99,66794.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.20749910,-119.07454160,273.69
13272,19290,39.06,38.99,39.06,66833.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.20738869,-119.07454242,273.51
13273,19290,39.06,0.09,38.97,66833.83,Metal Loss Group,External,11,0.022,1.3,3.0,05:08,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1664,2311,35.20738838,-119.07454242,273.51
13274,19290,39.06,0.36,38.70,66834.10,Metal Loss Group,External,11,0.022,1.5,1.7,05:33,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1668,2317,35.20738759,-119.07454242,273.51
13275,19300,38.77,39.06,38.77,66872.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:43,,,,,,35.20727817,-119.07454269,273.45
13276,19310,38.83,38.77,38.83,66911.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:33,,,,,,35.20716829,-119.07454282,273.31
13277,19320,38.91,38.83,38.91,66950.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.20705837,-119.07454288,273.10
13278,19330,38.74,38.91,38.74,66989.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:16,,,,,,35.20694824,-119.07454306,272.97
13279,19340,38.92,38.74,38.92,67028.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:21,,,,,,35.20683841,-119.07454372,272.87
13280,19350,39.05,38.92,39.05,67066.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:42,,,,,,35.20672832,-119.07454475,272.78
13281,19360,39.20,39.05,39.20,67106.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.20661778,-119.07454573,272.49
13282,19370,39.40,39.20,39.40,67145.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:10,,,,,,35.20650671,-119.07454641,272.37
13283,19380,37.68,39.40,37.68,67184.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.20639516,-119.07454679,272.11
13284,19390,35.74,37.68,35.74,67222.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:09,,,,,,35.20628845,-119.07454680,272.05
13285,19400,36.96,35.74,36.96,67258.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:33,,,,,,35.20618739,-119.07454659,271.89
13286,19410,39.00,36.96,39.00,67294.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:08,,,,,,35.20608260,-119.07454642,271.55
13287,19420,38.99,39.00,38.99,67333.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.20597227,-119.07454654,271.42
13288,19430,39.01,38.99,39.01,67372.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:07,,,,,,35.20586179,-119.07454735,271.39
13289,19430,39.01,0.03,38.98,67373.00,Metal Loss,External,21,0.043,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.20586173,-119.07454735,271.39
13290,19440,38.78,39.01,38.78,67411.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:17,,,,,,35.20575134,-119.07454771,271.16
13291,19450,39.01,38.78,39.01,67450.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:41,,,,,,35.20564155,-119.07454781,270.97
13292,19450,39.01,0.03,38.98,67450.79,Metal Loss,External,16,0.032,0.3,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.20564148,-119.07454781,270.97
13293,19460,36.87,39.01,36.87,67489.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:58,,,,,,35.20553106,-119.07454784,271.15
13294,19460,36.87,0.09,36.78,67489.85,Metal Loss,External,12,0.024,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20553085,-119.07454784,271.15
13295,19460,36.87,0.09,36.78,67489.85,Metal Loss,External,13,0.026,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20553084,-119.07454784,271.15
13296,19460,36.87,36.29,0.58,67526.05,Metal Loss Group,External,13,0.026,0.9,5.3,06:17,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1668,2317,35.20542825,-119.07454847,271.86
13297,19460,36.87,36.62,0.25,67526.38,Metal Loss,External,11,0.022,0.3,0.6,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20542734,-119.07454847,271.87
13298,19460,36.87,36.63,0.24,67526.39,Metal Loss Group,External,26,0.053,2.8,3.3,05:41,,ERW,0.203,X52,10.750,1402,,0.934,1501,2084,1604,2228,35.20542730,-119.07454847,271.87
13299,19460,36.87,36.78,0.09,67526.54,Metal Loss,External,12,0.024,0.3,0.6,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20542686,-119.07454848,271.87
13300,19460,36.87,36.81,0.06,67526.57,Metal Loss,External,15,0.030,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20542680,-119.07454848,271.87
13301,19470,36.60,36.87,36.60,67526.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:00,,,,,,35.20542666,-119.07454848,271.88
13302,19470,36.60,0.07,36.54,67526.70,Metal Loss Group,External,20,0.041,1.3,1.3,07:51,,ERW,0.203,X52,10.750,1402,,0.861,1629,2263,1657,2302,35.20542639,-119.07454848,271.88
13303,19470,36.60,0.07,36.54,67526.70,Metal Loss,External,14,0.028,0.3,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20542639,-119.07454848,271.88
13304,19470,36.60,0.08,36.53,67526.71,Metal Loss Group,External,16,0.032,0.5,2.2,04:21,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.20542636,-119.07454848,271.88
13305,19470,36.60,0.08,36.52,67526.71,Metal Loss Group,External,19,0.039,0.4,2.2,05:57,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.20542635,-119.07454848,271.88
13306,19470,36.60,0.24,36.37,67526.87,Metal Loss,External,14,0.028,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20542600,-119.07454848,271.88
13307,19470,36.60,0.24,36.37,67526.87,Metal Loss Group,External,14,0.028,0.4,1.8,05:21,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20542600,-119.07454848,271.88
13308,19470,36.60,0.68,35.92,67527.31,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20542470,-119.07454849,271.89
13309,19470,36.60,0.69,35.91,67527.33,Metal Loss,External,12,0.024,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20542467,-119.07454849,271.89
13310,19470,36.60,21.36,15.24,67548.00,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20536625,-119.07454870,272.23
13311,19470,36.60,22.61,13.99,67549.25,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20536262,-119.07454869,272.24
13312,19480,38.94,36.60,38.94,67563.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:20,,,,,,35.20532302,-119.07454857,272.29
13313,19490,39.03,38.94,39.03,67602.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:40,,,,,,35.20521273,-119.07454812,272.04
13314,19500,38.86,39.03,38.86,67641.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:43,,,,,,35.20510246,-119.07454773,272.02
13315,19510,39.32,38.86,39.32,67680.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:31,,,,,,35.20499226,-119.07454772,271.89
13316,19510,39.32,21.71,17.61,67701.78,Deformation,,1.0,0.105,2.2,4.4,07:41,,ERW,0.203,X52,10.750,1402,,,,,,,35.20493075,-119.07454790,271.81
13317,19520,37.25,39.32,37.25,67719.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:42,,,,,,35.20488094,-119.07454801,271.78
13318,19530,38.91,37.25,38.91,67756.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.20477547,-119.07454799,271.57
13319,19540,36.08,38.91,36.08,67795.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:53,,,,,,35.20466523,-119.07454799,271.37
13320,19540,36.08,35.79,0.28,67831.34,Metal Loss,External,11,0.022,0.3,0.5,08:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.20456403,-119.07454816,271.35
13321,19550,38.90,36.08,38.90,67831.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:09,,,,,,35.20456314,-119.07454816,271.35
13322,19550,38.90,0.12,38.78,67831.75,Metal Loss,External,11,0.022,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20456283,-119.07454816,271.35
13323,19560,38.78,38.90,38.78,67870.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:28,,,,,,35.20445293,-119.07454858,271.40
13324,19560,38.78,12.82,25.96,67883.35,Metal Loss,External,10,0.020,0.5,0.6,00:23,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.20441663,-119.07454881,271.31
13325,19560,38.78,23.16,15.62,67893.69,Metal Loss,External,17,0.035,0.6,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.20438732,-119.07454902,271.20
13326,19570,37.61,38.78,37.61,67909.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.20434304,-119.07454933,271.08
13327,19580,38.98,37.61,38.98,67946.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:22,,,,,,35.20423657,-119.07455019,270.99
13328,19590,38.88,38.98,38.88,67985.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:13,,,,,,35.20412622,-119.07455129,270.83
13329,19600,38.94,38.88,38.94,68024.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:40,,,,,,35.20401615,-119.07455195,270.78
13330,19610,38.93,38.94,38.93,68063.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:21,,,,,,35.20390593,-119.07455242,270.71
13331,19620,34.30,38.93,34.30,68102.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:34,,,,,,35.20379560,-119.07455307,270.51
13332,19630,39.03,34.30,39.03,68136.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:47,,,,,,35.20369842,-119.07455435,270.31
13333,19640,39.07,39.03,39.07,68176.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.20358788,-119.07455619,269.98
13334,19650,38.86,39.07,38.86,68215.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:58,,,,,,35.20347734,-119.07455717,270.06
13335,19660,38.82,38.86,38.82,68253.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:25,,,,,,35.20336724,-119.07455676,270.30
13336,19670,38.76,38.82,38.76,68292.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:02,,,,,,35.20325741,-119.07455675,270.00
13337,19670,38.76,14.20,24.55,68306.95,Metal Loss,External,10,0.020,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20321719,-119.07455690,269.99
13338,19670,38.76,14.97,23.79,68307.72,Metal Loss,External,10,0.020,0.5,0.5,05:19,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.20321495,-119.07455691,270.00
13339,19680,38.91,38.76,38.91,68331.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:10,,,,,,35.20314757,-119.07455720,270.08
13340,19680,38.91,0.07,38.85,68331.57,Metal Loss,External,12,0.024,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20314742,-119.07455720,270.08
13341,19690,38.98,38.91,38.98,68370.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:10,,,,,,35.20303727,-119.07455802,269.92
13342,19690,38.98,38.27,0.71,68408.68,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20292899,-119.07455916,269.72
13343,19690,38.98,38.60,0.38,68409.01,Metal Loss,External,11,0.022,0.3,0.4,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20292806,-119.07455917,269.72
13344,19690,38.98,38.92,0.06,68409.33,Metal Loss Group,External,15,0.030,1.7,2.1,04:00,At Weld,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1657,2301,35.20292712,-119.07455918,269.71
13345,19700,39.01,38.98,39.01,68409.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.20292698,-119.07455918,269.71
13346,19700,39.01,0.06,38.94,68409.45,Metal Loss,External,15,0.030,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20292684,-119.07455918,269.71
13347,19710,39.09,39.01,39.09,68448.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.20281664,-119.07456022,269.41
13348,19720,39.19,39.09,39.19,68487.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:27,,,,,,35.20270593,-119.07456060,269.18
13349,19720,39.19,12.13,27.06,68499.62,Close Metal Object,,,,1.5,3.1,06:26,,ERW,0.203,X52,10.750,1402,,,,,,,35.20267165,-119.07456065,269.17
13350,19730,35.79,39.19,35.79,68526.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:33,,,,,,35.20259501,-119.07456065,269.14
13351,19740,39.43,35.79,39.43,68562.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:52,,,,,,35.20249338,-119.07456044,268.95
13352,19750,39.21,39.43,39.21,68601.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.20238205,-119.07456007,268.82
13353,19760,39.12,39.21,39.12,68641.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:36,,,,,,35.20227091,-119.07456008,268.87
13354,19770,38.72,39.12,38.72,68680.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:26,,,,,,35.20216009,-119.07456018,269.16
13355,19780,39.07,38.72,39.07,68718.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:52,,,,,,35.20205051,-119.07456006,268.89
13356,19780,39.07,4.62,34.45,68723.57,Metal Loss,External,10,0.020,0.3,0.6,11:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20203734,-119.07455999,268.77
13357,19780,39.07,20.32,18.76,68739.27,Metal Loss,External,10,0.020,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20199296,-119.07455975,268.35
13358,19790,39.00,39.07,39.00,68758.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:05,,,,,,35.20193996,-119.07455983,268.04
13359,19800,39.06,39.00,39.06,68797.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:12,,,,,,35.20182951,-119.07456191,267.94
13360,19810,37.36,39.06,37.36,68836.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:21,,,,,,35.20171895,-119.07456307,267.63
13361,19820,38.90,37.36,38.90,68873.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:42,,,,,,35.20161323,-119.07456262,267.84
13362,19830,39.07,38.90,39.07,68912.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:47,,,,,,35.20150300,-119.07456208,268.31
13363,19830,39.07,11.53,27.54,68923.87,AGM 15,,,,,,,8ft east of power pole & P/L marker,ERW,0.203,X52,10.750,1402,,,,,,,35.20147029,-119.07456170,268.25
13364,19840,38.50,39.07,38.50,68951.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:02,,,,,,35.20139249,-119.07455992,267.44
13365,19850,39.09,38.50,39.09,68989.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:25,,,,,,35.20128359,-119.07455711,266.17
13366,19860,38.94,39.09,38.94,69029.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:55,,,,,,35.20117298,-119.07455587,266.00
13367,19870,39.06,38.94,39.06,69067.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.20106276,-119.07455520,266.66
13368,19880,35.59,39.06,35.59,69107.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:07,,,,,,35.20095256,-119.07455614,267.51
13369,19890,39.00,35.59,39.00,69142.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:04,,,,,,35.20085163,-119.07455717,267.36
13370,19900,39.09,39.00,39.09,69181.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:01,,,,,,35.20074126,-119.07455776,267.03
13371,19910,38.92,39.09,38.92,69220.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.20063076,-119.07455824,266.97
13372,19910,38.92,2.46,36.47,69223.13,Metal Loss,External,11,0.022,0.6,0.5,06:57,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.20062375,-119.07455825,266.97
13373,19910,38.92,2.46,36.47,69223.13,Metal Loss Group,External,12,0.024,0.8,1.8,04:59,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.20062375,-119.07455825,266.97
13374,19910,38.92,2.48,36.44,69223.16,Metal Loss,External,11,0.022,0.4,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.20062370,-119.07455825,266.97
13375,19910,38.92,38.66,0.27,69259.33,Metal Loss,External,10,0.020,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20052135,-119.07455768,266.77
13376,19910,38.92,38.67,0.26,69259.34,Metal Loss,External,10,0.020,0.3,0.6,00:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20052133,-119.07455768,266.77
13377,19910,38.92,38.68,0.24,69259.36,Metal Loss,External,12,0.024,0.5,0.4,08:34,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.20052129,-119.07455767,266.77
13378,19920,39.08,38.92,39.08,69259.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:30,,,,,,35.20052062,-119.07455767,266.77
13379,19920,39.08,0.08,39.00,69259.68,Metal Loss,External,12,0.024,0.5,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.20052043,-119.07455767,266.77
13380,19920,39.08,0.09,38.99,69259.68,Metal Loss,External,11,0.022,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20052043,-119.07455767,266.77
13381,19920,39.08,0.09,38.99,69259.69,Metal Loss,External,10,0.020,0.4,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20052041,-119.07455767,266.77
13382,19920,39.08,0.10,38.98,69259.70,Metal Loss,External,12,0.024,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20052039,-119.07455767,266.77
13383,19920,39.08,0.12,38.95,69259.72,Metal Loss,External,10,0.020,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20052031,-119.07455767,266.77
13384,19920,39.08,0.33,38.75,69259.93,Metal Loss,External,13,0.026,0.4,0.4,01:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.20051972,-119.07455767,266.77
13385,19920,39.08,0.34,38.74,69259.94,Metal Loss,External,10,0.020,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20051969,-119.07455767,266.77
13386,19920,39.08,38.20,0.88,69297.80,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20041270,-119.07455774,266.61
13387,19930,38.97,39.08,38.97,69298.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:05,,,,,,35.20041018,-119.07455775,266.61
13388,19930,38.97,1.12,37.84,69299.80,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20040691,-119.07455776,266.60
13389,19930,38.97,8.95,30.02,69307.63,Metal Loss,External,12,0.024,0.2,0.5,01:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20038481,-119.07455788,266.61
13390,19940,38.85,38.97,38.85,69337.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:21,,,,,,35.20029982,-119.07455846,266.68
13391,19940,38.85,10.38,28.47,69348.02,Metal Loss,External,11,0.022,0.2,0.4,01:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20027042,-119.07455883,266.71
13392,19940,38.85,10.50,28.35,69348.14,Metal Loss,External,13,0.026,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20027013,-119.07455884,266.71
13393,19940,38.85,10.53,28.32,69348.17,Metal Loss,External,12,0.024,0.2,0.4,01:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20027006,-119.07455884,266.71
13394,19940,38.85,10.62,28.24,69348.26,Metal Loss,External,13,0.026,0.3,0.4,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20026976,-119.07455884,266.71
13395,19940,38.85,10.94,27.92,69348.58,Metal Loss,External,10,0.020,0.3,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20026889,-119.07455885,266.72
13396,19940,38.85,11.57,27.28,69349.21,Metal Loss,External,12,0.024,0.3,0.6,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20026709,-119.07455888,266.72
13397,19940,38.85,11.99,26.86,69349.63,Metal Loss,External,10,0.020,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20026588,-119.07455889,266.72
13398,19940,38.85,12.15,26.71,69349.79,Metal Loss,External,14,0.028,0.3,0.6,01:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20026552,-119.07455890,266.72
13399,19940,38.85,12.34,26.52,69349.98,Metal Loss,External,12,0.024,0.3,0.4,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20026497,-119.07455890,266.72
13400,19940,38.85,12.35,26.50,69349.99,Metal Loss,External,11,0.022,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20026494,-119.07455890,266.72
13401,19940,38.85,12.49,26.37,69350.13,Metal Loss,External,11,0.022,0.2,0.4,01:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20026450,-119.07455891,266.72
13402,19940,38.85,12.58,26.27,69350.23,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20026427,-119.07455891,266.72
13403,19940,38.85,12.75,26.11,69350.39,Metal Loss,External,12,0.024,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20026378,-119.07455892,266.72
13404,19940,38.85,12.83,26.02,69350.47,Metal Loss,External,10,0.020,0.3,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20026359,-119.07455892,266.72
13405,19940,38.85,12.88,25.97,69350.52,Metal Loss Group,External,15,0.030,1.9,2.0,01:13,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1655,2299,35.20026338,-119.07455892,266.72
13406,19940,38.85,13.06,25.79,69350.70,Metal Loss Group,External,12,0.024,0.4,1.7,00:07,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20026294,-119.07455893,266.72
13407,19940,38.85,13.21,25.64,69350.85,Metal Loss,External,11,0.022,0.3,0.6,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20026249,-119.07455894,266.72
13408,19940,38.85,13.26,25.60,69350.90,Metal Loss,External,12,0.024,0.2,0.4,02:49,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20026237,-119.07455894,266.72
13409,19940,38.85,13.30,25.55,69350.94,Metal Loss,External,12,0.024,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20026216,-119.07455894,266.72
13410,19940,38.85,13.54,25.32,69351.18,Metal Loss Group,External,11,0.022,0.6,1.4,01:19,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1679,2332,35.20026150,-119.07455895,266.72
13411,19940,38.85,13.77,25.09,69351.41,Metal Loss Group,External,13,0.026,1.9,2.0,00:55,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1663,2310,35.20026085,-119.07455896,266.73
13412,19940,38.85,14.04,24.81,69351.68,Metal Loss Group,External,15,0.030,0.4,2.2,01:07,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.20026011,-119.07455897,266.73
13413,19940,38.85,14.07,24.78,69351.71,Metal Loss,External,11,0.022,0.3,0.4,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20026004,-119.07455897,266.73
13414,19940,38.85,14.28,24.57,69351.92,Metal Loss Group,External,11,0.022,1.7,1.2,02:28,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1667,2315,35.20025943,-119.07455898,266.73
13415,19940,38.85,14.29,24.57,69351.93,Metal Loss,External,11,0.022,0.2,0.4,01:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20025942,-119.07455898,266.73
13416,19940,38.85,14.43,24.43,69352.07,Metal Loss Group,External,15,0.030,1.5,1.3,01:13,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1666,2313,35.20025898,-119.07455898,266.73
13417,19940,38.85,14.52,24.33,69352.16,Metal Loss,External,12,0.024,0.2,0.4,02:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20025876,-119.07455898,266.73
13418,19940,38.85,14.62,24.24,69352.26,Metal Loss,External,10,0.020,0.3,0.6,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20025854,-119.07455899,266.73
13419,19940,38.85,14.70,24.15,69352.34,Metal Loss Group,External,10,0.020,1.6,1.4,02:04,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.20025822,-119.07455899,266.73
13420,19940,38.85,14.73,24.12,69352.37,Metal Loss,External,10,0.020,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20025817,-119.07455899,266.73
13421,19940,38.85,14.89,23.96,69352.53,Metal Loss Group,External,11,0.022,0.4,2.2,00:04,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.20025767,-119.07455900,266.73
13422,19940,38.85,14.95,23.90,69352.59,Metal Loss,External,12,0.024,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20025754,-119.07455900,266.73
13423,19940,38.85,15.15,23.71,69352.79,Metal Loss,External,14,0.028,0.2,0.4,01:26,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20025696,-119.07455901,266.73
13424,19940,38.85,15.16,23.70,69352.80,Metal Loss,External,11,0.022,0.2,0.4,10:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20025694,-119.07455901,266.73
13425,19940,38.85,15.19,23.67,69352.83,Metal Loss Group,External,17,0.035,1.3,2.4,11:47,At Seam,ERW,0.203,X52,10.750,1402,,0.855,1639,2276,1667,2316,35.20025687,-119.07455901,266.73
13426,19940,38.85,15.31,23.55,69352.95,Metal Loss,External,11,0.022,0.3,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20025659,-119.07455901,266.73
13427,19940,38.85,15.48,23.37,69353.12,Metal Loss,External,10,0.020,0.3,0.6,11:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20025607,-119.07455902,266.73
13428,19940,38.85,15.66,23.20,69353.30,Metal Loss Group,External,13,0.026,0.3,1.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20025555,-119.07455903,266.73
13429,19940,38.85,15.68,23.17,69353.32,Metal Loss,External,10,0.020,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20025550,-119.07455903,266.73
13430,19940,38.85,15.73,23.13,69353.37,Metal Loss,External,10,0.020,0.3,0.6,11:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20025539,-119.07455903,266.73
13431,19940,38.85,15.85,23.00,69353.49,Metal Loss,External,10,0.020,0.3,0.6,00:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20025499,-119.07455903,266.73
13432,19940,38.85,17.32,21.54,69354.96,Metal Loss,External,11,0.022,0.2,0.5,01:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20025090,-119.07455908,266.74
13433,19940,38.85,17.42,21.44,69355.06,Metal Loss,External,15,0.030,0.2,0.4,10:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20025056,-119.07455909,266.74
13434,19940,38.85,17.43,21.43,69355.07,Metal Loss,External,14,0.028,0.2,0.4,10:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20025053,-119.07455909,266.74
13435,19940,38.85,17.85,21.01,69355.49,Metal Loss,External,10,0.020,0.4,0.5,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20024933,-119.07455910,266.74
13436,19940,38.85,17.89,20.96,69355.53,Metal Loss,External,11,0.022,0.2,0.5,00:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20024922,-119.07455911,266.74
13437,19940,38.85,18.02,20.84,69355.66,Metal Loss,External,10,0.020,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024893,-119.07455911,266.74
13438,19940,38.85,18.06,20.80,69355.70,Metal Loss,External,11,0.022,0.2,0.5,11:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20024873,-119.07455911,266.74
13439,19940,38.85,18.21,20.65,69355.85,Metal Loss Group,External,14,0.028,0.9,1.0,01:05,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1674,2325,35.20024838,-119.07455912,266.74
13440,19940,38.85,18.22,20.63,69355.86,Metal Loss,External,16,0.032,0.3,0.6,10:41,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.20024834,-119.07455912,266.74
13441,19940,38.85,18.35,20.50,69356.00,Metal Loss,External,16,0.032,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.20024792,-119.07455912,266.74
13442,19940,38.85,18.45,20.40,69356.09,Metal Loss,External,14,0.028,0.3,0.6,02:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20024769,-119.07455913,266.74
13443,19940,38.85,18.60,20.26,69356.24,Metal Loss,External,11,0.022,0.2,0.4,10:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20024726,-119.07455913,266.74
13444,19940,38.85,18.67,20.18,69356.31,Metal Loss,External,10,0.020,0.3,0.4,02:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024708,-119.07455913,266.74
13445,19940,38.85,18.68,20.17,69356.32,Metal Loss,External,10,0.020,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024706,-119.07455913,266.74
13446,19940,38.85,18.77,20.08,69356.41,Metal Loss,External,14,0.028,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20024674,-119.07455914,266.74
13447,19940,38.85,18.88,19.97,69356.53,Metal Loss,External,10,0.020,0.3,0.6,10:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024648,-119.07455914,266.74
13448,19940,38.85,18.90,19.95,69356.54,Metal Loss,External,12,0.024,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20024643,-119.07455914,266.74
13449,19940,38.85,18.96,19.90,69356.60,Metal Loss Group,External,11,0.022,0.9,1.6,00:29,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1673,2324,35.20024630,-119.07455914,266.74
13450,19940,38.85,19.11,19.74,69356.75,Metal Loss,External,12,0.024,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20024583,-119.07455915,266.74
13451,19940,38.85,19.35,19.51,69356.99,Metal Loss,External,17,0.035,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20024517,-119.07455916,266.74
13452,19940,38.85,19.36,19.49,69357.00,Metal Loss,External,14,0.028,0.3,0.6,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20024515,-119.07455916,266.74
13453,19940,38.85,19.41,19.44,69357.05,Metal Loss Group,External,12,0.024,1.4,2.2,00:33,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2317,35.20024503,-119.07455916,266.74
13454,19940,38.85,19.52,19.33,69357.16,Metal Loss,External,10,0.020,0.3,0.6,00:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024465,-119.07455917,266.75
13455,19940,38.85,19.54,19.32,69357.18,Metal Loss Group,External,14,0.028,0.4,2.2,02:20,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.20024461,-119.07455917,266.75
13456,19940,38.85,19.71,19.15,69357.35,Metal Loss Group,External,19,0.039,2.4,2.4,02:17,,ERW,0.203,X52,10.750,1402,,0.893,1570,2181,1645,2284,35.20024411,-119.07455917,266.75
13457,19940,38.85,19.80,19.05,69357.44,Metal Loss,External,11,0.022,0.3,0.3,11:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20024389,-119.07455917,266.75
13458,19940,38.85,20.00,18.86,69357.64,Metal Loss,External,11,0.022,0.2,0.4,00:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20024332,-119.07455918,266.75
13459,19940,38.85,20.08,18.77,69357.73,Metal Loss,External,11,0.022,0.3,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20024312,-119.07455918,266.75
13460,19940,38.85,20.28,18.57,69357.92,Metal Loss,External,11,0.022,0.2,0.4,00:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20024254,-119.07455919,266.75
13461,19940,38.85,20.35,18.50,69357.99,Metal Loss,External,10,0.020,0.3,0.5,10:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024228,-119.07455920,266.75
13462,19940,38.85,20.46,18.39,69358.10,Metal Loss,External,10,0.020,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024202,-119.07455920,266.75
13463,19940,38.85,20.51,18.34,69358.15,Metal Loss,External,12,0.024,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20024191,-119.07455920,266.75
13464,19940,38.85,20.52,18.34,69358.16,Metal Loss,External,10,0.020,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024189,-119.07455920,266.75
13465,19940,38.85,20.57,18.29,69358.21,Metal Loss,External,10,0.020,0.3,0.6,01:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024166,-119.07455920,266.75
13466,19940,38.85,20.60,18.25,69358.25,Metal Loss,External,11,0.022,0.3,0.4,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20024157,-119.07455920,266.75
13467,19940,38.85,20.88,17.97,69358.52,Metal Loss,External,10,0.020,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20024080,-119.07455921,266.75
13468,19940,38.85,20.91,17.95,69358.55,Metal Loss,External,12,0.024,0.3,0.6,00:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20024074,-119.07455922,266.75
13469,19940,38.85,20.95,17.90,69358.60,Metal Loss,External,13,0.026,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20024063,-119.07455922,266.75
13470,19940,38.85,21.10,17.75,69358.74,Metal Loss,External,14,0.028,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20024020,-119.07455922,266.75
13471,19940,38.85,21.22,17.63,69358.86,Metal Loss,External,10,0.020,0.3,0.6,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20023991,-119.07455923,266.75
13472,19940,38.85,21.45,17.40,69359.09,Metal Loss,External,12,0.024,0.3,0.6,11:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023925,-119.07455923,266.75
13473,19940,38.85,21.51,17.34,69359.15,Metal Loss,External,12,0.024,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023901,-119.07455924,266.75
13474,19940,38.85,21.63,17.23,69359.27,Metal Loss,External,12,0.024,0.3,0.6,00:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023875,-119.07455924,266.75
13475,19940,38.85,21.66,17.19,69359.31,Metal Loss,External,12,0.024,0.3,0.4,09:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023867,-119.07455924,266.75
13476,19940,38.85,21.71,17.14,69359.35,Metal Loss,External,11,0.022,0.2,0.4,02:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20023843,-119.07455925,266.75
13477,19940,38.85,21.88,16.98,69359.52,Metal Loss,External,14,0.028,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20023805,-119.07455926,266.75
13478,19940,38.85,21.94,16.91,69359.58,Metal Loss,External,11,0.022,0.2,0.4,11:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20023779,-119.07455926,266.76
13479,19940,38.85,22.05,16.80,69359.69,Metal Loss,External,12,0.024,0.3,0.6,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023753,-119.07455927,266.76
13480,19940,38.85,22.06,16.79,69359.70,Metal Loss,External,11,0.022,0.3,0.4,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20023751,-119.07455927,266.76
13481,19940,38.85,22.10,16.76,69359.74,Metal Loss,External,11,0.022,0.3,0.4,11:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20023743,-119.07455927,266.76
13482,19940,38.85,22.48,16.38,69360.12,Metal Loss,External,13,0.026,0.3,0.6,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20023631,-119.07455929,266.76
13483,19940,38.85,22.50,16.36,69360.14,Metal Loss,External,10,0.020,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20023626,-119.07455929,266.76
13484,19940,38.85,22.51,16.34,69360.15,Metal Loss,External,10,0.020,0.3,0.6,11:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20023622,-119.07455930,266.76
13485,19940,38.85,22.53,16.32,69360.17,Metal Loss,External,11,0.022,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20023619,-119.07455930,266.76
13486,19940,38.85,22.65,16.20,69360.29,Metal Loss,External,14,0.028,0.3,0.6,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20023579,-119.07455931,266.76
13487,19940,38.85,22.67,16.18,69360.31,Metal Loss,External,12,0.024,0.3,0.5,01:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20023575,-119.07455931,266.76
13488,19940,38.85,22.72,16.13,69360.37,Metal Loss,External,11,0.022,0.3,0.6,00:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20023562,-119.07455931,266.76
13489,19940,38.85,22.96,15.89,69360.60,Metal Loss,External,10,0.020,0.2,0.4,09:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20023496,-119.07455932,266.76
13490,19940,38.85,22.98,15.87,69360.62,Metal Loss Group,External,11,0.022,0.3,2.0,11:53,At Seam,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20023491,-119.07455932,266.76
13491,19940,38.85,22.99,15.86,69360.63,Metal Loss,External,11,0.022,0.2,0.4,01:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20023489,-119.07455932,266.76
