"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
13492,19940,38.85,23.12,15.73,69360.76,Metal Loss,External,11,0.022,0.3,0.6,10:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20023449,-119.07455933,266.76
13493,19940,38.85,23.39,15.46,69361.03,Metal Loss,External,10,0.020,0.3,0.6,11:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20023375,-119.07455935,266.77
13494,19940,38.85,23.71,15.14,69361.35,Metal Loss,External,13,0.026,0.3,0.6,11:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20023288,-119.07455937,266.77
13495,19940,38.85,23.74,15.11,69361.38,Metal Loss,External,13,0.026,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20023269,-119.07455937,266.77
13496,19940,38.85,24.01,14.84,69361.65,Metal Loss,External,12,0.024,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023196,-119.07455939,266.77
13497,19940,38.85,24.22,14.64,69361.86,Metal Loss,External,12,0.024,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023136,-119.07455940,266.77
13498,19940,38.85,24.35,14.50,69361.99,Metal Loss,External,11,0.022,0.3,0.4,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.20023104,-119.07455941,266.77
13499,19940,38.85,24.36,14.50,69362.00,Metal Loss,External,10,0.020,0.2,0.5,10:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.20023103,-119.07455941,266.77
13500,19940,38.85,24.58,14.27,69362.22,Metal Loss,External,12,0.024,0.3,0.6,10:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20023040,-119.07455942,266.77
13501,19940,38.85,24.60,14.25,69362.24,Metal Loss,External,11,0.022,0.3,0.5,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.20023036,-119.07455942,266.77
13502,19940,38.85,24.61,14.24,69362.25,Metal Loss,External,10,0.020,0.3,0.4,11:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20023034,-119.07455942,266.77
13503,19940,38.85,24.64,14.21,69362.28,Metal Loss,External,11,0.022,0.3,0.4,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20023015,-119.07455943,266.78
13504,19940,38.85,24.78,14.07,69362.42,Metal Loss,External,11,0.022,0.3,0.4,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20022984,-119.07455943,266.78
13505,19940,38.85,24.78,14.07,69362.42,Metal Loss,External,11,0.022,0.3,0.6,02:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20022984,-119.07455943,266.78
13506,19940,38.85,24.82,14.03,69362.47,Metal Loss,External,12,0.024,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20022972,-119.07455944,266.78
13507,19940,38.85,24.89,13.96,69362.53,Metal Loss Group,External,14,0.028,0.5,2.1,10:41,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.20022947,-119.07455944,266.78
13508,19940,38.85,24.92,13.93,69362.56,Metal Loss,External,11,0.022,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20022938,-119.07455944,266.78
13509,19940,38.85,24.95,13.90,69362.59,Metal Loss Group,External,10,0.020,2.6,1.4,01:44,,ERW,0.203,X52,10.750,1402,,0.863,1625,2256,1660,2306,35.20022931,-119.07455944,266.78
13510,19940,38.85,25.09,13.77,69362.73,Metal Loss,External,14,0.028,0.3,0.6,09:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20022900,-119.07455945,266.78
13511,19940,38.85,25.19,13.66,69362.83,Metal Loss,External,11,0.022,0.3,0.6,11:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20022864,-119.07455946,266.78
13512,19940,38.85,25.25,13.60,69362.89,Metal Loss Group,External,15,0.030,2.7,0.7,09:11,,ERW,0.203,X52,10.750,1402,,0.883,1588,2205,1657,2302,35.20022850,-119.07455946,266.78
13513,19940,38.85,25.31,13.54,69362.95,Metal Loss,External,10,0.020,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022837,-119.07455947,266.78
13514,19940,38.85,25.32,13.53,69362.96,Metal Loss Group,External,11,0.022,0.8,1.8,11:32,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.20022823,-119.07455947,266.78
13515,19940,38.85,25.45,13.40,69363.09,Metal Loss,External,14,0.028,0.3,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20022794,-119.07455947,266.78
13516,19940,38.85,25.45,13.40,69363.09,Metal Loss Group,External,15,0.030,2.9,1.1,01:56,,ERW,0.203,X52,10.750,1402,,0.887,1581,2195,1642,2281,35.20022794,-119.07455947,266.78
13517,19940,38.85,25.54,13.31,69363.18,Metal Loss,External,13,0.026,0.3,0.6,10:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20022772,-119.07455948,266.78
13518,19940,38.85,25.64,13.22,69363.28,Metal Loss,External,10,0.020,0.3,0.6,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022738,-119.07455949,266.78
13519,19940,38.85,25.75,13.11,69363.39,Metal Loss,External,12,0.024,0.3,0.6,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20022713,-119.07455949,266.78
13520,19940,38.85,25.75,13.10,69363.39,Metal Loss,External,10,0.020,0.3,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022713,-119.07455949,266.78
13521,19940,38.85,25.79,13.06,69363.43,Metal Loss,External,10,0.020,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022692,-119.07455950,266.78
13522,19940,38.85,25.87,12.99,69363.51,Metal Loss,External,13,0.026,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20022673,-119.07455950,266.78
13523,19940,38.85,26.03,12.82,69363.67,Metal Loss,External,13,0.026,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20022623,-119.07455951,266.79
13524,19940,38.85,26.03,12.82,69363.67,Metal Loss Group,External,14,0.028,1.9,2.2,09:14,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1648,2290,35.20022622,-119.07455951,266.79
13525,19940,38.85,26.09,12.77,69363.73,Metal Loss Group,External,13,0.026,1.2,0.9,01:56,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1668,2317,35.20022611,-119.07455951,266.79
13526,19940,38.85,26.25,12.60,69363.89,Metal Loss Group,External,10,0.020,0.7,2.1,11:56,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.20022562,-119.07455952,266.79
13527,19940,38.85,26.35,12.50,69364.00,Metal Loss Group,External,17,0.035,1.8,3.7,09:14,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1648,2289,35.20022537,-119.07455953,266.79
13528,19940,38.85,26.42,12.44,69364.06,Metal Loss,External,16,0.032,0.3,0.6,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.20022523,-119.07455953,266.79
13529,19940,38.85,26.62,12.24,69364.26,Metal Loss,External,10,0.020,0.2,0.4,08:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.20022465,-119.07455955,266.79
13530,19940,38.85,26.65,12.20,69364.29,Metal Loss,External,11,0.022,0.2,0.4,10:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20022458,-119.07455955,266.79
13531,19940,38.85,26.67,12.18,69364.32,Metal Loss,External,12,0.024,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20022439,-119.07455955,266.79
13532,19940,38.85,26.71,12.14,69364.35,Metal Loss,External,14,0.028,0.3,0.4,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20022430,-119.07455955,266.79
13533,19940,38.85,26.74,12.12,69364.38,Metal Loss Group,External,12,0.024,1.7,3.2,01:57,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1658,2303,35.20022426,-119.07455955,266.79
13534,19940,38.85,26.78,12.07,69364.42,Metal Loss,External,15,0.030,0.3,0.6,08:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20022416,-119.07455956,266.79
13535,19940,38.85,26.78,12.07,69364.42,Metal Loss,External,10,0.020,0.3,0.6,00:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022416,-119.07455956,266.79
13536,19940,38.85,26.88,11.98,69364.52,Metal Loss,External,10,0.020,0.3,0.3,10:32,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20022392,-119.07455956,266.79
13537,19940,38.85,26.97,11.88,69364.61,Metal Loss,External,11,0.022,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20022359,-119.07455957,266.79
13538,19940,38.85,27.01,11.84,69364.65,Metal Loss,External,11,0.022,0.3,0.4,10:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20022350,-119.07455957,266.79
13539,19940,38.85,27.03,11.83,69364.67,Metal Loss,External,13,0.026,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20022347,-119.07455957,266.79
13540,19940,38.85,27.17,11.68,69364.81,Metal Loss,External,11,0.022,0.2,0.4,00:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20022301,-119.07455958,266.79
13541,19940,38.85,27.20,11.65,69364.85,Metal Loss Group,External,18,0.037,1.5,1.1,08:39,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1665,2313,35.20022293,-119.07455958,266.79
13542,19940,38.85,27.26,11.59,69364.90,Metal Loss,External,10,0.020,0.3,0.6,00:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022280,-119.07455959,266.79
13543,19940,38.85,27.29,11.57,69364.93,Metal Loss,External,13,0.026,0.3,0.6,09:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20022274,-119.07455959,266.79
13544,19940,38.85,27.45,11.40,69365.09,Metal Loss,External,10,0.020,0.3,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022224,-119.07455960,266.80
13545,19940,38.85,27.47,11.39,69365.11,Metal Loss,External,10,0.020,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022220,-119.07455960,266.80
13546,19940,38.85,27.56,11.29,69365.21,Metal Loss,External,17,0.035,0.3,0.6,10:14,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20022197,-119.07455960,266.80
13547,19940,38.85,27.58,11.27,69365.22,Metal Loss,External,15,0.030,0.3,0.6,09:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20022183,-119.07455961,266.80
13548,19940,38.85,27.76,11.09,69365.40,Metal Loss Group,External,14,0.028,1.3,0.8,02:10,,ERW,0.203,X52,10.750,1402,,0.852,1646,2287,1673,2324,35.20022142,-119.07455962,266.80
13549,19940,38.85,27.80,11.05,69365.44,Metal Loss,External,10,0.020,0.3,0.4,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022133,-119.07455962,266.80
13550,19940,38.85,27.81,11.04,69365.45,Metal Loss,External,10,0.020,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022118,-119.07455962,266.80
13551,19940,38.85,27.83,11.02,69365.47,Metal Loss,External,13,0.026,0.3,0.4,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20022113,-119.07455962,266.80
13552,19940,38.85,27.89,10.96,69365.54,Metal Loss,External,10,0.020,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20022099,-119.07455962,266.80
13553,19940,38.85,27.92,10.93,69365.56,Metal Loss,External,11,0.022,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20022092,-119.07455963,266.80
13554,19940,38.85,27.98,10.87,69365.62,Metal Loss Group,External,13,0.026,1.5,2.5,00:32,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1666,2314,35.20022079,-119.07455963,266.80
13555,19940,38.85,28.07,10.79,69365.71,Metal Loss,External,10,0.020,0.3,0.4,11:21,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20022048,-119.07455964,266.80
13556,19940,38.85,28.18,10.67,69365.82,Metal Loss,External,11,0.022,0.2,0.4,02:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20022021,-119.07455964,266.80
13557,19940,38.85,28.28,10.58,69365.92,Metal Loss,External,10,0.020,0.4,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.20021987,-119.07455965,266.80
13558,19940,38.85,28.32,10.53,69365.96,Metal Loss,External,12,0.024,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20021976,-119.07455965,266.80
13559,19940,38.85,28.33,10.53,69365.97,Metal Loss,External,12,0.024,0.3,0.3,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20021975,-119.07455965,266.80
13560,19940,38.85,28.51,10.34,69366.15,Metal Loss,External,12,0.024,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20021922,-119.07455966,266.80
13561,19940,38.85,28.56,10.29,69366.20,Metal Loss,External,10,0.020,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021910,-119.07455967,266.80
13562,19940,38.85,28.58,10.27,69366.22,Metal Loss,External,21,0.043,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.20021906,-119.07455967,266.80
13563,19940,38.85,28.62,10.24,69366.26,Metal Loss Group,External,15,0.030,0.6,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1678,2330,35.20021897,-119.07455967,266.80
13564,19940,38.85,28.70,10.16,69366.34,Metal Loss,External,14,0.028,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20021879,-119.07455967,266.80
13565,19940,38.85,28.71,10.15,69366.35,Metal Loss Group,External,11,0.022,1.5,2.2,02:24,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1669,2318,35.20021876,-119.07455967,266.81
13566,19940,38.85,28.81,10.04,69366.45,Metal Loss,External,13,0.026,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20021841,-119.07455968,266.81
13567,19940,38.85,28.81,10.04,69366.45,Metal Loss,External,10,0.020,0.3,0.4,10:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021840,-119.07455968,266.81
13568,19940,38.85,28.83,10.02,69366.47,Metal Loss Group,External,14,0.028,1.2,2.0,08:45,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1666,2314,35.20021836,-119.07455968,266.81
13569,19940,38.85,28.94,9.91,69366.59,Metal Loss,External,15,0.030,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20021798,-119.07455969,266.81
13570,19940,38.85,28.97,9.88,69366.61,Metal Loss Group,External,13,0.026,1.2,1.7,02:27,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1668,2316,35.20021792,-119.07455969,266.81
13571,19940,38.85,28.97,9.88,69366.61,Metal Loss,External,11,0.022,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021791,-119.07455969,266.81
13572,19940,38.85,29.19,9.66,69366.83,Metal Loss,External,11,0.022,0.3,0.6,02:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021729,-119.07455970,266.81
13573,19940,38.85,29.21,9.64,69366.85,Metal Loss,External,15,0.030,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20021725,-119.07455971,266.81
13574,19940,38.85,29.23,9.62,69366.87,Metal Loss,External,11,0.022,0.2,0.4,00:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20021721,-119.07455971,266.81
13575,19940,38.85,29.32,9.53,69366.97,Metal Loss,External,11,0.022,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021699,-119.07455971,266.81
13576,19940,38.85,29.39,9.46,69367.03,Metal Loss,External,15,0.030,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20021683,-119.07455971,266.81
13577,19940,38.85,29.41,9.44,69367.05,Metal Loss,External,11,0.022,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021667,-119.07455972,266.81
13578,19940,38.85,29.45,9.40,69367.09,Metal Loss,External,13,0.026,0.2,0.4,01:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20021658,-119.07455972,266.81
13579,19940,38.85,29.49,9.36,69367.13,Metal Loss,External,12,0.024,0.2,0.4,08:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20021649,-119.07455972,266.81
13580,19940,38.85,29.59,9.27,69367.23,Metal Loss,External,10,0.020,0.3,0.6,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021627,-119.07455973,266.81
13581,19940,38.85,29.63,9.22,69367.27,Metal Loss Group,External,17,0.035,0.7,1.1,08:42,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1669,2318,35.20021604,-119.07455973,266.81
13582,19940,38.85,29.65,9.20,69367.29,Metal Loss,External,11,0.022,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021600,-119.07455973,266.81
13583,19940,38.85,29.72,9.14,69367.36,Metal Loss Group,External,12,0.024,0.4,2.2,11:30,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.20021584,-119.07455974,266.81
13584,19940,38.85,29.78,9.08,69367.42,Metal Loss,External,11,0.022,0.2,0.4,01:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20021571,-119.07455974,266.81
13585,19940,38.85,29.82,9.04,69367.46,Metal Loss Group,External,15,0.030,1.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1668,2317,35.20021562,-119.07455974,266.81
13586,19940,38.85,29.98,8.88,69367.62,Metal Loss,External,11,0.022,0.3,0.5,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021514,-119.07455975,266.81
13587,19940,38.85,29.99,8.86,69367.63,Metal Loss,External,11,0.022,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021511,-119.07455975,266.81
13588,19940,38.85,30.00,8.86,69367.64,Metal Loss,External,12,0.024,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20021509,-119.07455975,266.81
13589,19940,38.85,30.03,8.83,69367.67,Metal Loss,External,12,0.024,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20021502,-119.07455975,266.81
13590,19940,38.85,30.03,8.82,69367.67,Metal Loss Group,External,15,0.030,3.2,1.7,08:53,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1644,2284,35.20021501,-119.07455975,266.81
13591,19940,38.85,30.18,8.67,69367.83,Metal Loss Group,External,11,0.022,1.4,1.0,01:09,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1672,2322,35.20021454,-119.07455976,266.82
13592,19940,38.85,30.28,8.58,69367.92,Metal Loss,External,10,0.020,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021433,-119.07455977,266.82
13593,19940,38.85,30.49,8.36,69368.13,Metal Loss,External,10,0.020,0.3,0.5,09:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20021373,-119.07455978,266.82
13594,19940,38.85,30.57,8.29,69368.21,Metal Loss Group,External,11,0.022,0.9,2.1,00:27,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1672,2323,35.20021342,-119.07455979,266.82
13595,19940,38.85,30.63,8.23,69368.27,Metal Loss,External,12,0.024,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20021328,-119.07455979,266.82
13596,19940,38.85,30.77,8.08,69368.41,Metal Loss Group,External,13,0.026,4.4,2.1,08:45,,ERW,0.203,X52,10.750,1402,,0.894,1568,2178,1637,2273,35.20021282,-119.07455980,266.82
13597,19940,38.85,30.79,8.07,69368.43,Metal Loss,External,10,0.020,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021279,-119.07455980,266.82
13598,19940,38.85,30.95,7.91,69368.59,Metal Loss,External,11,0.022,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021241,-119.07455981,266.82
13599,19940,38.85,31.07,7.78,69368.72,Metal Loss,External,11,0.022,0.3,0.4,10:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20021201,-119.07455982,266.82
13600,19940,38.85,31.18,7.67,69368.82,Metal Loss,External,10,0.020,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021176,-119.07455982,266.82
13601,19940,38.85,31.23,7.62,69368.88,Metal Loss,External,11,0.022,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20021153,-119.07455983,266.82
13602,19940,38.85,31.28,7.57,69368.92,Metal Loss,External,14,0.028,0.2,0.3,10:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20021143,-119.07455983,266.82
13603,19940,38.85,31.37,7.49,69369.01,Metal Loss,External,12,0.024,0.4,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.20021123,-119.07455984,266.82
13604,19940,38.85,31.37,7.48,69369.01,Metal Loss Group,External,12,0.024,1.0,1.6,01:59,,ERW,0.203,X52,10.750,1402,,0.842,1664,2311,1675,2326,35.20021123,-119.07455984,266.82
13605,19940,38.85,31.44,7.41,69369.08,Metal Loss,External,10,0.020,0.3,0.6,10:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021093,-119.07455984,266.83
13606,19940,38.85,31.48,7.37,69369.12,Metal Loss,External,10,0.020,0.3,0.4,00:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20021085,-119.07455984,266.83
13607,19940,38.85,31.59,7.27,69369.23,Metal Loss,External,15,0.030,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20021060,-119.07455985,266.83
13608,19940,38.85,31.68,7.17,69369.32,Metal Loss Group,External,11,0.022,1.2,1.5,10:20,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1674,2325,35.20021028,-119.07455986,266.83
13609,19940,38.85,31.68,7.17,69369.32,Metal Loss Group,External,12,0.024,0.2,1.5,00:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20021027,-119.07455986,266.83
13610,19940,38.85,31.73,7.13,69369.37,Metal Loss Group,External,11,0.022,1.4,1.3,07:54,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1671,2320,35.20021017,-119.07455986,266.83
13611,19940,38.85,31.82,7.03,69369.46,Metal Loss Group,External,11,0.022,1.5,1.8,11:18,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1671,2321,35.20020995,-119.07455986,266.83
13612,19940,38.85,31.86,6.99,69369.50,Metal Loss,External,13,0.026,0.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20020986,-119.07455986,266.83
13613,19940,38.85,31.92,6.93,69369.56,Metal Loss Group,External,11,0.022,1.5,0.7,01:10,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1671,2322,35.20020959,-119.07455987,266.83
13614,19940,38.85,31.94,6.92,69369.58,Metal Loss,External,12,0.024,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20020956,-119.07455987,266.83
13615,19940,38.85,31.98,6.87,69369.62,Metal Loss,External,10,0.020,0.3,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020945,-119.07455987,266.83
13616,19940,38.85,32.12,6.74,69369.76,Metal Loss Group,External,13,0.026,1.0,0.9,09:09,,ERW,0.203,X52,10.750,1402,,0.844,1661,2306,1671,2321,35.20020913,-119.07455988,266.83
13617,19940,38.85,32.13,6.73,69369.77,Metal Loss,External,10,0.020,0.3,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020901,-119.07455988,266.83
13618,19940,38.85,32.19,6.66,69369.83,Metal Loss,External,10,0.020,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020885,-119.07455989,266.83
13619,19940,38.85,32.23,6.62,69369.87,Metal Loss,External,12,0.024,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20020876,-119.07455989,266.83
13620,19940,38.85,32.34,6.51,69369.98,Metal Loss,External,10,0.020,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020850,-119.07455989,266.83
13621,19940,38.85,32.51,6.34,69370.15,Metal Loss,External,10,0.020,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020801,-119.07455990,266.83
13622,19940,38.85,32.57,6.28,69370.21,Metal Loss,External,11,0.022,0.3,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20020788,-119.07455991,266.83
13623,19940,38.85,32.61,6.25,69370.25,Metal Loss,External,11,0.022,0.2,0.4,00:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20020768,-119.07455991,266.83
13624,19940,38.85,32.81,6.04,69370.45,Metal Loss,External,12,0.024,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20020709,-119.07455992,266.84
13625,19940,38.85,32.85,6.00,69370.49,Metal Loss,External,10,0.020,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020699,-119.07455993,266.84
13626,19940,38.85,32.94,5.91,69370.58,Metal Loss,External,11,0.022,0.3,0.6,09:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20020678,-119.07455993,266.84
13627,19940,38.85,33.03,5.82,69370.67,Metal Loss,External,10,0.020,0.3,0.4,01:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020645,-119.07455994,266.84
13628,19940,38.85,33.15,5.70,69370.79,Metal Loss,External,10,0.020,0.3,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020618,-119.07455994,266.84
13629,19940,38.85,33.19,5.66,69370.84,Metal Loss,External,11,0.022,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20020608,-119.07455995,266.84
13630,19940,38.85,33.24,5.61,69370.88,Metal Loss,External,10,0.020,0.2,0.4,01:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.20020597,-119.07455995,266.84
13631,19940,38.85,33.40,5.45,69371.04,Metal Loss,External,11,0.022,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20020549,-119.07455996,266.84
13632,19940,38.85,33.46,5.39,69371.10,Metal Loss Group,External,12,0.024,1.4,1.0,01:07,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1671,2321,35.20020534,-119.07455996,266.84
13633,19940,38.85,33.87,4.98,69371.51,Metal Loss,External,12,0.024,0.2,0.4,02:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20020418,-119.07455999,266.84
13634,19940,38.85,33.95,4.90,69371.59,Metal Loss,External,11,0.022,0.2,0.5,10:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20020387,-119.07455999,266.84
13635,19940,38.85,34.23,4.62,69371.87,Metal Loss Group,External,13,0.026,0.6,0.8,02:01,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1677,2329,35.20020312,-119.07456001,266.85
13636,19940,38.85,34.38,4.48,69372.02,Metal Loss,External,11,0.022,0.3,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20020276,-119.07456002,266.85
13637,19940,38.85,34.75,4.10,69372.39,Metal Loss Group,External,17,0.035,0.9,5.1,07:30,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1654,2297,35.20020168,-119.07456004,266.85
13638,19940,38.85,34.76,4.10,69372.40,Metal Loss,External,10,0.020,0.6,0.5,05:47,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.20020166,-119.07456004,266.85
13639,19940,38.85,34.80,4.05,69372.44,Metal Loss,External,10,0.020,0.8,0.5,04:51,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.20020156,-119.07456004,266.85
13640,19940,38.85,35.23,3.62,69372.87,Metal Loss,External,10,0.020,0.3,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20020033,-119.07456007,266.85
13641,19940,38.85,35.37,3.48,69373.01,Metal Loss,External,10,0.020,0.2,0.5,01:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.20019991,-119.07456008,266.85
13642,19940,38.85,35.45,3.40,69373.09,Metal Loss,External,10,0.020,0.2,0.4,02:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.20019972,-119.07456008,266.86
13643,19940,38.85,35.58,3.27,69373.22,Metal Loss,External,10,0.020,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20019930,-119.07456009,266.86
13644,19940,38.85,35.86,2.99,69373.50,Metal Loss,External,10,0.020,0.2,0.4,10:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20019854,-119.07456011,266.86
13645,19940,38.85,36.99,1.87,69374.63,Metal Loss,External,11,0.022,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20019538,-119.07456018,266.87
13646,19940,38.85,37.10,1.75,69374.74,Metal Loss,External,11,0.022,0.2,0.4,11:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20019510,-119.07456018,266.87
13647,19940,38.85,37.80,1.05,69375.44,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20019300,-119.07456023,266.87
13648,19950,38.92,38.85,38.92,69376.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:43,,,,,,35.20019003,-119.07456029,266.88
13649,19950,38.92,1.40,37.52,69377.89,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.20018590,-119.07456038,266.89
13650,19950,38.92,6.61,32.31,69383.11,Metal Loss,External,15,0.030,0.2,0.4,01:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20017117,-119.07456070,266.93
13651,19950,38.92,6.90,32.03,69383.39,Metal Loss,External,11,0.022,0.2,0.5,01:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20017038,-119.07456071,266.93
13652,19950,38.92,7.20,31.72,69383.69,Metal Loss,External,13,0.026,0.3,0.6,00:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.20016957,-119.07456072,266.93
13653,19950,38.92,7.36,31.56,69383.85,Metal Loss,External,10,0.020,0.3,0.6,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20016908,-119.07456073,266.93
13654,19950,38.92,7.64,31.29,69384.13,Metal Loss,External,10,0.020,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20016832,-119.07456075,266.94
13655,19950,38.92,7.75,31.17,69384.25,Metal Loss,External,10,0.020,0.3,0.6,00:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20016795,-119.07456075,266.94
13656,19950,38.92,7.80,31.13,69384.29,Metal Loss Group,External,11,0.022,0.4,1.8,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.20016785,-119.07456076,266.94
13657,19950,38.92,7.98,30.94,69384.48,Metal Loss Group,External,13,0.026,1.3,1.4,00:44,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1668,2317,35.20016730,-119.07456077,266.94
13658,19950,38.92,8.16,30.76,69384.65,Metal Loss,External,12,0.024,0.2,0.4,01:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20016688,-119.07456077,266.94
13659,19950,38.92,8.82,30.10,69385.31,Metal Loss,External,12,0.024,0.3,0.6,01:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20016501,-119.07456081,266.95
13660,19950,38.92,9.27,29.65,69385.76,Metal Loss,External,10,0.020,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20016374,-119.07456083,266.95
13661,19950,38.92,9.50,29.42,69386.00,Metal Loss,External,11,0.022,0.2,0.4,01:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.20016309,-119.07456084,266.95
13662,19950,38.92,9.76,29.17,69386.25,Metal Loss,External,12,0.024,0.3,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20016228,-119.07456086,266.95
13663,19950,38.92,10.07,28.85,69386.56,Metal Loss,External,11,0.022,0.3,0.4,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.20016144,-119.07456087,266.95
13664,19950,38.92,10.23,28.70,69386.72,Metal Loss,External,10,0.020,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20016095,-119.07456088,266.96
13665,19950,38.92,10.44,28.49,69386.93,Metal Loss,External,13,0.026,0.2,0.3,00:35,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20016036,-119.07456089,266.96
13666,19950,38.92,11.27,27.66,69387.76,Metal Loss,External,12,0.024,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.20015808,-119.07456093,266.96
13667,19950,38.92,38.47,0.45,69414.97,Metal Loss Group,External,11,0.022,0.4,1.8,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.20008118,-119.07456215,266.95
13668,19950,38.92,38.68,0.24,69415.18,Metal Loss,External,10,0.020,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20008056,-119.07456216,266.95
13669,19950,38.92,38.70,0.23,69415.19,Metal Loss,External,15,0.030,0.4,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.20008054,-119.07456216,266.95
13670,19950,38.92,38.70,0.22,69415.19,Metal Loss,External,12,0.024,0.5,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.20008053,-119.07456216,266.95
13671,19950,38.92,38.81,0.11,69415.30,Metal Loss,External,14,0.028,0.3,0.4,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.20008016,-119.07456216,266.95
13672,19950,38.92,38.84,0.09,69415.33,Metal Loss,External,10,0.020,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20008011,-119.07456217,266.95
13673,19950,38.92,38.87,0.05,69415.37,Metal Loss,External,16,0.032,0.3,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.20008002,-119.07456217,266.95
13674,19960,38.22,38.92,38.22,69415.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.20007990,-119.07456217,266.95
13675,19960,38.22,0.08,38.14,69415.49,Metal Loss,External,18,0.037,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.20007960,-119.07456217,266.95
13676,19960,38.22,0.33,37.89,69415.75,Metal Loss,External,10,0.020,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.20007886,-119.07456218,266.94
13677,19960,38.22,0.54,37.68,69415.95,Metal Loss,External,18,0.037,0.3,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.20007827,-119.07456219,266.94
13678,19960,38.22,0.65,37.57,69416.07,Metal Loss,External,10,0.020,0.3,0.3,02:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20007800,-119.07456220,266.94
13679,19960,38.22,0.78,37.44,69416.20,Metal Loss Group,External,16,0.032,0.7,3.3,01:28,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1669,2318,35.20007759,-119.07456220,266.94
13680,19960,38.22,1.54,36.68,69416.96,Metal Loss,External,10,0.020,0.2,0.4,02:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.20007549,-119.07456223,266.94
13681,19960,38.22,1.79,36.43,69417.21,Metal Loss,External,11,0.022,0.3,0.4,01:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.20007478,-119.07456224,266.94
13682,19970,38.87,38.22,38.87,69453.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:20,,,,,,35.19997176,-119.07456294,266.95
13683,19980,35.78,38.87,35.78,69492.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:16,,,,,,35.19986178,-119.07456371,266.74
13684,19980,35.78,35.50,0.28,69528.00,Metal Loss,External,13,0.026,0.3,0.3,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19976142,-119.07456511,266.62
13685,19990,38.90,35.78,38.90,69528.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:25,,,,,,35.19976052,-119.07456512,266.61
13686,20000,35.62,38.90,35.62,69567.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:15,,,,,,35.19965061,-119.07456599,266.31
13687,20010,36.91,35.62,36.91,69602.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:45,,,,,,35.19954973,-119.07456654,266.78
13688,20020,37.58,36.91,37.58,69639.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:40,,,,,,35.19944536,-119.07456707,266.55
13689,20030,38.95,37.58,38.95,69677.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:17,,,,,,35.19933901,-119.07456747,266.54
13690,20040,38.88,38.95,38.88,69716.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:08,,,,,,35.19922881,-119.07456818,266.85
13691,20050,38.87,38.88,38.87,69755.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.19911879,-119.07456892,266.75
13692,20050,38.87,37.59,1.28,69792.70,Metal Loss,External,14,0.028,0.2,0.4,08:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19901253,-119.07456941,266.15
13693,20060,38.76,38.87,38.76,69793.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:30,,,,,,35.19900886,-119.07456943,266.13
13694,20070,37.72,38.76,37.72,69832.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:38,,,,,,35.19889912,-119.07456956,265.73
13695,20080,37.36,37.72,37.36,69870.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:21,,,,,,35.19879238,-119.07457006,265.74
13696,20080,37.36,0.03,37.33,69870.49,Metal Loss Group,External,18,0.037,1.8,1.1,05:42,,ERW,0.203,X52,10.750,1402,,0.874,1605,2229,1645,2285,35.19879231,-119.07457006,265.74
13697,20080,37.36,0.12,37.24,69870.58,Metal Loss,External,10,0.020,0.3,0.6,11:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19879211,-119.07457006,265.74
13698,20080,37.36,3.05,34.31,69873.51,Metal Loss Group,External,24,0.049,1.2,11.1,02:10,,ERW,0.203,X52,10.750,1402,,0.866,1619,2248,1609,2234,35.19878380,-119.07457010,265.75
13699,20080,37.36,3.13,34.22,69873.60,Metal Loss,External,11,0.022,0.6,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.19878350,-119.07457011,265.75
13700,20080,37.36,3.14,34.22,69873.60,Metal Loss,External,10,0.020,0.3,0.6,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19878348,-119.07457011,265.75
13701,20080,37.36,3.15,34.21,69873.61,Metal Loss,External,10,0.020,0.5,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.19878345,-119.07457011,265.75
13702,20080,37.36,10.81,26.55,69881.27,Metal Loss Group,External,11,0.022,0.7,2.0,04:11,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.19876179,-119.07457031,265.72
13703,20080,37.36,10.81,26.55,69881.28,Metal Loss,External,10,0.020,0.6,0.5,02:49,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19876178,-119.07457031,265.72
13704,20080,37.36,10.85,26.51,69881.31,Metal Loss,External,11,0.022,0.6,0.5,06:35,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.19876169,-119.07457031,265.72
13705,20090,38.25,37.36,38.25,69907.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:03,,,,,,35.19868674,-119.07457096,265.56
13706,20100,38.80,38.25,38.80,69946.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:27,,,,,,35.19857863,-119.07457130,265.54
13707,20100,38.80,0.05,38.75,69946.12,Metal Loss,External,18,0.037,0.4,0.8,04:16,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1676,2328,35.19857851,-119.07457130,265.54
13708,20110,38.78,38.80,38.78,69984.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:33,,,,,,35.19846872,-119.07457099,265.50
13709,20120,34.43,38.78,34.43,70023.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:50,,,,,,35.19835899,-119.07457237,265.42
13710,20120,34.43,2.78,31.64,70026.44,Metal Loss,External,14,0.028,0.9,0.9,04:37,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1657,2301,35.19835112,-119.07457259,265.40
13711,20120,34.43,2.84,31.59,70026.49,Metal Loss,External,12,0.024,0.6,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.19835099,-119.07457259,265.40
13712,20120,34.43,2.86,31.57,70026.51,Metal Loss,External,23,0.047,0.7,0.7,00:28,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1657,2301,35.19835095,-119.07457259,265.40
13713,20120,34.43,10.58,23.85,70034.23,Metal Loss,External,12,0.024,0.5,0.5,04:52,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.19832916,-119.07457320,265.34
13714,20120,34.43,13.07,21.36,70036.72,Metal Loss,External,13,0.026,0.8,0.5,10:52,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.19832214,-119.07457339,265.32
13715,20120,34.43,13.27,21.16,70036.92,Metal Loss,External,11,0.022,0.9,0.9,10:46,At Seam,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2315,35.19832155,-119.07457341,265.32
13716,20120,34.43,13.73,20.70,70037.38,Metal Loss,External,12,0.024,0.8,0.7,10:54,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2317,35.19832026,-119.07457345,265.31
13717,20120,34.43,18.43,16.00,70042.08,Metal Loss,External,14,0.028,0.5,0.4,04:42,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.19830698,-119.07457380,265.28
13718,20120,34.43,26.37,8.06,70050.02,Metal Loss,External,10,0.020,0.6,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.19828450,-119.07457436,265.28
13719,20130,38.24,34.43,38.24,70058.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:33,,,,,,35.19826170,-119.07457492,265.27
13720,20130,38.24,2.92,35.32,70061.00,Metal Loss Group,External,13,0.026,1.5,3.2,08:29,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1651,2294,35.19825342,-119.07457512,265.27
13721,20130,38.24,3.07,35.17,70061.15,Metal Loss,External,10,0.020,0.6,0.5,02:30,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.19825297,-119.07457513,265.27
13722,20140,39.00,38.24,39.00,70096.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.19815355,-119.07457617,265.20
13723,20150,39.38,39.00,39.38,70135.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:11,,,,,,35.19804301,-119.07457631,265.05
13724,20150,39.38,39.29,0.10,70174.60,Metal Loss Group,External,13,0.026,0.4,1.8,03:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.19793206,-119.07457662,264.93
13725,20160,37.33,39.38,37.33,70174.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.19793174,-119.07457662,264.93
13726,20160,37.33,0.09,37.24,70174.78,Metal Loss,External,12,0.024,0.3,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19793154,-119.07457662,264.93
13727,20160,37.33,0.09,37.24,70174.79,Metal Loss,External,11,0.022,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19793152,-119.07457662,264.93
13728,20160,37.33,37.09,0.24,70211.78,Metal Loss Group,External,23,0.047,1.4,1.1,04:55,,ERW,0.203,X52,10.750,1402,,0.873,1607,2232,1649,2291,35.19782691,-119.07457764,264.73
13729,20170,39.27,37.33,39.27,70212.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:30,,,,,,35.19782624,-119.07457765,264.73
13730,20170,39.27,0.02,39.24,70212.05,Metal Loss,External,19,0.039,0.5,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1672,2322,35.19782619,-119.07457765,264.73
13731,20170,39.27,0.03,39.23,70212.06,Metal Loss,External,16,0.032,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.19782616,-119.07457765,264.73
13732,20170,39.27,0.08,39.18,70212.10,Metal Loss Group,External,16,0.032,1.5,2.6,05:23,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1651,2293,35.19782594,-119.07457765,264.73
13733,20180,37.48,39.27,37.48,70251.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:07,,,,,,35.19771492,-119.07457867,263.85
13734,20180,37.48,36.55,0.93,70287.83,Metal Loss,External,11,0.022,0.4,0.5,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.19761166,-119.07457898,263.51
13735,20190,39.52,37.48,39.52,70288.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:44,,,,,,35.19760904,-119.07457898,263.50
13736,20190,39.52,1.74,37.78,70290.50,Metal Loss,External,11,0.022,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19760416,-119.07457899,263.49
13737,20190,39.52,2.63,36.89,70291.39,Metal Loss,External,10,0.020,0.7,0.7,04:45,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.19760162,-119.07457899,263.48
13738,20190,39.52,2.90,36.62,70291.66,Metal Loss,External,10,0.020,0.6,0.5,04:54,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19760088,-119.07457899,263.48
13739,20190,39.52,3.27,36.25,70292.04,Metal Loss,External,10,0.020,0.7,0.7,04:36,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.19759978,-119.07457900,263.48
13740,20190,39.52,3.43,36.09,70292.19,Metal Loss,External,10,0.020,0.3,0.4,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19759931,-119.07457900,263.48
13741,20190,39.52,3.64,35.88,70292.40,Metal Loss,External,15,0.030,0.6,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.19759871,-119.07457900,263.48
13742,20190,39.52,9.26,30.26,70298.03,Metal Loss,External,11,0.022,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19758284,-119.07457900,263.44
13743,20190,39.52,10.05,29.47,70298.81,Metal Loss,External,10,0.020,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19758066,-119.07457900,263.44
13744,20190,39.52,11.72,27.80,70300.48,Metal Loss Group,External,14,0.028,1.4,0.9,05:02,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1666,2314,35.19757585,-119.07457899,263.43
13745,20190,39.52,23.43,16.09,70312.19,Metal Loss,External,11,0.022,0.2,0.5,00:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19754266,-119.07457895,263.39
13746,20190,39.52,23.43,16.09,70312.19,Metal Loss,External,11,0.022,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19754266,-119.07457895,263.39
13747,20190,39.52,24.31,15.21,70313.07,Metal Loss,External,10,0.020,0.3,0.4,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19754026,-119.07457894,263.39
13748,20190,39.52,24.43,15.09,70313.19,Metal Loss,External,11,0.022,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19753989,-119.07457894,263.38
13749,20190,39.52,25.05,14.47,70313.81,Metal Loss,External,11,0.022,0.2,0.4,04:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19753809,-119.07457894,263.38
13750,20190,39.52,25.33,14.19,70314.09,Metal Loss,External,11,0.022,0.2,0.4,04:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19753732,-119.07457894,263.38
13751,20190,39.52,25.76,13.76,70314.52,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19753610,-119.07457894,263.38
13752,20190,39.52,25.89,13.64,70314.65,Metal Loss Group,External,11,0.022,0.3,2.0,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2339,35.19753580,-119.07457894,263.38
13753,20190,39.52,26.04,13.48,70314.80,Metal Loss,External,12,0.024,0.2,0.4,05:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19753531,-119.07457894,263.38
13754,20190,39.52,26.20,13.32,70314.96,Metal Loss,External,10,0.020,0.2,0.5,04:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19753482,-119.07457894,263.38
13755,20190,39.52,26.79,12.73,70315.55,Metal Loss,External,10,0.020,0.3,0.5,05:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19753323,-119.07457893,263.38
13756,20190,39.52,27.03,12.49,70315.80,Metal Loss,External,11,0.022,0.2,0.4,05:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19753254,-119.07457893,263.37
13757,20190,39.52,27.57,11.95,70316.33,Metal Loss,External,11,0.022,0.2,0.4,04:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19753095,-119.07457893,263.37
13758,20190,39.52,27.94,11.58,70316.71,Metal Loss,External,10,0.020,0.3,0.5,05:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19752996,-119.07457893,263.37
13759,20190,39.52,28.96,10.56,70317.72,Metal Loss,External,12,0.024,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19752703,-119.07457892,263.37
13760,20190,39.52,29.51,10.01,70318.27,Metal Loss,External,11,0.022,0.2,0.5,05:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19752552,-119.07457892,263.36
13761,20190,39.52,29.90,9.62,70318.66,Metal Loss,External,11,0.022,0.2,0.5,04:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19752437,-119.07457892,263.36
13762,20190,39.52,30.16,9.36,70318.92,Metal Loss,External,11,0.022,0.2,0.5,04:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19752365,-119.07457892,263.36
13763,20190,39.52,30.66,8.86,70319.43,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19752224,-119.07457892,263.36
13764,20190,39.52,30.88,8.64,70319.64,Metal Loss,External,10,0.020,0.3,0.5,04:46,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19752164,-119.07457892,263.36
13765,20190,39.52,31.25,8.27,70320.01,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19752054,-119.07457892,263.36
13766,20190,39.52,31.50,8.02,70320.26,Metal Loss,External,12,0.024,0.2,0.4,04:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19751985,-119.07457892,263.36
13767,20190,39.52,32.34,7.18,70321.10,Metal Loss,External,10,0.020,0.2,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19751754,-119.07457891,263.35
13768,20190,39.52,32.71,6.81,70321.47,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19751647,-119.07457891,263.35
13769,20190,39.52,33.22,6.30,70321.98,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19751504,-119.07457891,263.35
13770,20190,39.52,38.51,1.01,70327.27,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19750009,-119.07457889,263.33
13771,20200,39.13,39.52,39.13,70328.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:40,,,,,,35.19749713,-119.07457890,263.33
13772,20200,39.13,1.45,37.68,70329.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19749300,-119.07457891,263.33
13773,20200,39.13,8.39,30.74,70336.67,Metal Loss,External,11,0.022,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19747343,-119.07457895,263.33
13774,20210,57.09,39.13,57.09,70367.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.19738635,-119.07457919,263.31
13775,20220,57.24,57.09,57.24,70424.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:48,,,,,,35.19722497,-119.07457984,263.17
13776,20230,56.32,57.24,56.32,70481.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:18,,,,,,35.19706304,-119.07458051,263.29
13777,20240,57.23,56.32,57.23,70538.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:01,,,,,,35.19690357,-119.07458102,263.20
13778,20250,56.30,57.23,56.30,70595.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:06,,,,,,35.19674183,-119.07458128,263.05
13779,20250,56.30,24.40,31.90,70619.69,Metal Loss,External,11,0.022,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19667272,-119.07458141,262.99
13780,20250,56.30,38.52,17.78,70633.82,Metal Loss,External,11,0.022,0.4,0.5,04:56,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.19663278,-119.07458149,262.93
13781,20250,56.30,38.77,17.53,70634.07,Metal Loss,External,13,0.026,0.5,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19663208,-119.07458149,262.93
13782,20250,56.30,51.11,5.19,70646.40,Metal Loss,External,11,0.022,0.2,0.4,05:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19659721,-119.07458147,262.89
