"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
13783,20250,56.30,55.48,0.82,70650.77,Metal Loss,External,15,0.030,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19658484,-119.07458144,262.88
13784,20250,56.30,56.00,0.30,70651.29,Metal Loss Group,External,12,0.024,1.3,3.3,05:14,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1664,2312,35.19658341,-119.07458144,262.88
13785,20250,56.30,56.21,0.09,70651.50,Metal Loss Group,External,25,0.051,2.4,5.3,04:26,At Weld,ERW,0.203,X52,10.750,1402,,0.918,1528,2122,1592,2211,35.19658280,-119.07458144,262.88
13786,20260,56.74,56.30,56.74,70651.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:41,,,,,,35.19658246,-119.07458144,262.88
13787,20260,56.74,0.06,56.68,70651.65,Metal Loss,External,21,0.043,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.19658232,-119.07458144,262.88
13788,20260,56.74,0.35,56.39,70651.94,Metal Loss,External,20,0.041,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.19658152,-119.07458144,262.88
13789,20260,56.74,0.36,56.38,70651.95,Metal Loss,External,16,0.032,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.19658150,-119.07458144,262.88
13790,20260,56.74,0.41,56.33,70652.01,Metal Loss,External,10,0.020,0.2,0.5,07:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.19658137,-119.07458144,262.88
13791,20260,56.74,0.52,56.22,70652.12,Metal Loss,External,15,0.030,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19658101,-119.07458144,262.88
13792,20260,56.74,1.44,55.30,70653.04,Metal Loss,External,13,0.026,0.2,0.4,05:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19657839,-119.07458143,262.88
13793,20260,56.74,36.68,20.06,70688.27,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19647878,-119.07458133,262.81
13794,20260,56.74,37.35,19.39,70688.95,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19647687,-119.07458133,262.81
13795,20260,56.74,42.53,14.21,70694.12,Metal Loss,External,18,0.037,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.19646228,-119.07458133,262.81
13796,20260,56.74,42.75,13.99,70694.35,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19646165,-119.07458133,262.81
13797,20260,56.74,44.10,12.65,70695.69,Metal Loss,External,12,0.024,0.2,0.4,05:12,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19645782,-119.07458133,262.80
13798,20260,56.74,46.54,10.20,70698.13,Metal Loss,External,10,0.020,0.3,0.4,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19645082,-119.07458132,262.80
13799,20260,56.74,55.20,1.54,70706.79,Metal Loss,External,11,0.022,0.5,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.19642632,-119.07458136,262.80
13800,20260,56.74,55.73,1.01,70707.33,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19642468,-119.07458136,262.80
13801,20270,57.13,56.74,57.13,70708.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:07,,,,,,35.19642183,-119.07458137,262.80
13802,20270,57.13,0.98,56.14,70709.32,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19641891,-119.07458137,262.80
13803,20270,57.13,4.89,52.24,70713.22,Metal Loss,External,11,0.022,0.2,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19640788,-119.07458140,262.81
13804,20270,57.13,6.93,50.19,70715.27,Metal Loss,External,12,0.024,0.2,0.4,06:12,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19640220,-119.07458141,262.81
13805,20270,57.13,13.57,43.56,70721.90,Metal Loss,External,21,0.043,0.5,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1670,2320,35.19638345,-119.07458146,262.82
13806,20270,57.13,13.60,43.53,70721.93,Metal Loss,External,19,0.039,0.4,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.19638339,-119.07458146,262.82
13807,20270,57.13,13.74,43.38,70722.08,Metal Loss,External,15,0.030,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19638293,-119.07458146,262.82
13808,20270,57.13,13.82,43.31,70722.15,Metal Loss,External,10,0.020,0.4,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19638276,-119.07458146,262.82
13809,20270,57.13,14.25,42.88,70722.59,Metal Loss,External,12,0.024,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19638153,-119.07458146,262.82
13810,20270,57.13,30.17,26.96,70738.50,Metal Loss,External,11,0.022,0.3,0.4,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19633656,-119.07458157,262.82
13811,20270,57.13,30.59,26.54,70738.92,Metal Loss,External,11,0.022,0.2,0.5,05:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19633536,-119.07458157,262.82
13812,20270,57.13,38.74,18.38,70747.08,Metal Loss,External,13,0.026,0.3,0.4,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19631229,-119.07458162,262.80
13813,20270,57.13,41.01,16.11,70749.35,Metal Loss,External,11,0.022,0.2,0.4,05:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19630584,-119.07458164,262.80
13814,20270,57.13,56.95,0.17,70765.29,Metal Loss,External,10,0.020,0.3,0.5,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19626076,-119.07458172,262.77
13815,20280,57.07,57.13,57.07,70765.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:57,,,,,,35.19626036,-119.07458172,262.77
13816,20290,55.99,57.07,55.99,70822.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:50,,,,,,35.19609884,-119.07458208,262.68
13817,20300,55.31,55.99,55.31,70878.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.19594058,-119.07458195,262.84
13818,20310,57.20,55.31,57.20,70933.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:31,,,,,,35.19578396,-119.07458237,262.82
13819,20320,56.36,57.20,56.36,70991.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:48,,,,,,35.19562219,-119.07458247,262.81
13820,20320,56.36,30.47,25.89,71021.51,Metal Loss,External,13,0.026,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19553591,-119.07458209,262.74
13821,20320,56.36,55.21,1.15,71046.25,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19546588,-119.07458195,262.70
13822,20330,57.05,56.36,57.05,71047.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.19546259,-119.07458196,262.70
13823,20330,57.05,1.32,55.73,71048.72,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19545889,-119.07458197,262.70
13824,20330,57.05,5.85,51.20,71053.24,Metal Loss,External,11,0.022,0.3,0.4,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19544616,-119.07458200,262.69
13825,20330,57.05,11.80,45.26,71059.19,Metal Loss,External,11,0.022,0.3,0.6,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19542931,-119.07458198,262.69
13826,20330,57.05,12.16,44.89,71059.56,Metal Loss,External,12,0.024,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19542834,-119.07458198,262.69
13827,20330,57.05,12.90,44.15,71060.30,Metal Loss,External,11,0.022,0.3,0.4,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19542616,-119.07458198,262.68
13828,20330,57.05,13.72,43.33,71061.12,Metal Loss,External,10,0.020,0.3,0.4,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19542391,-119.07458198,262.68
13829,20330,57.05,13.76,43.30,71061.15,Metal Loss,External,10,0.020,0.3,0.4,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19542384,-119.07458198,262.68
13830,20330,57.05,13.94,43.11,71061.34,Metal Loss,External,10,0.020,0.3,0.4,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19542329,-119.07458197,262.68
13831,20330,57.05,37.79,19.26,71085.19,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19535574,-119.07458188,262.62
13832,20330,57.05,53.98,3.07,71101.38,Metal Loss,External,12,0.024,0.2,0.4,01:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19530994,-119.07458180,262.55
13833,20330,57.05,56.28,0.78,71103.67,Metal Loss,External,10,0.020,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19530343,-119.07458179,262.54
13834,20330,57.05,56.43,0.63,71103.82,Metal Loss,External,12,0.024,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19530308,-119.07458179,262.54
13835,20330,57.05,56.69,0.36,71104.09,Metal Loss,External,11,0.022,0.3,0.4,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19530222,-119.07458179,262.54
13836,20330,57.05,56.70,0.35,71104.09,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19530221,-119.07458179,262.54
13837,20330,57.05,56.70,0.35,71104.10,Metal Loss Group,External,25,0.051,1.1,4.5,10:12,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1630,2264,35.19530219,-119.07458179,262.54
13838,20330,57.05,56.71,0.34,71104.11,Metal Loss Group,External,11,0.022,0.5,2.1,00:21,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.19530217,-119.07458179,262.54
13839,20330,57.05,56.75,0.30,71104.15,Metal Loss,External,11,0.022,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19530207,-119.07458179,262.54
13840,20330,57.05,56.77,0.28,71104.17,Metal Loss Group,External,20,0.041,2.6,3.3,03:00,,ERW,0.203,X52,10.750,1402,,0.903,1553,2157,1628,2261,35.19530203,-119.07458179,262.54
13841,20330,57.05,56.89,0.16,71104.29,Metal Loss,External,12,0.024,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19530164,-119.07458179,262.54
13842,20330,57.05,56.90,0.15,71104.30,Metal Loss Group,External,15,0.030,1.2,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1664,2311,35.19530162,-119.07458179,262.54
13843,20330,57.05,56.95,0.10,71104.35,Metal Loss Group,External,14,0.028,0.6,3.9,10:57,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.19530151,-119.07458179,262.54
13844,20330,57.05,56.97,0.08,71104.37,Metal Loss Group,External,23,0.047,3.6,7.1,02:36,At Weld,ERW,0.203,X52,10.750,1402,,0.940,1492,2072,1565,2173,35.19530146,-119.07458179,262.54
13845,20340,56.57,57.05,56.57,71104.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:15,,,,,,35.19530128,-119.07458179,262.54
13846,20340,56.57,0.04,56.53,71104.49,Metal Loss,External,18,0.037,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.19530118,-119.07458179,262.54
13847,20340,56.57,0.05,56.52,71104.50,Metal Loss,External,15,0.030,0.3,0.6,09:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19530116,-119.07458179,262.54
13848,20340,56.57,0.06,56.52,71104.50,Metal Loss Group,External,19,0.039,1.7,3.9,11:51,,ERW,0.203,X52,10.750,1402,,0.872,1609,2234,1645,2285,35.19530115,-119.07458179,262.54
13849,20340,56.57,0.06,56.51,71104.51,Metal Loss,External,14,0.028,0.3,0.6,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19530113,-119.07458179,262.54
13850,20340,56.57,0.20,56.37,71104.65,Metal Loss,External,18,0.037,0.3,0.6,02:12,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.19530068,-119.07458179,262.54
13851,20340,56.57,0.35,56.22,71104.80,Metal Loss,External,11,0.022,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19530019,-119.07458179,262.54
13852,20340,56.57,0.36,56.21,71104.81,Metal Loss Group,External,24,0.049,2.2,4.2,02:39,,ERW,0.203,X52,10.750,1402,,0.905,1549,2152,1624,2255,35.19530017,-119.07458179,262.54
13853,20340,56.57,0.39,56.18,71104.84,Metal Loss,External,10,0.020,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19530010,-119.07458179,262.54
13854,20340,56.57,0.61,55.96,71105.06,Metal Loss Group,External,13,0.026,1.2,0.9,03:53,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1667,2316,35.19529947,-119.07458179,262.54
13855,20340,56.57,0.69,55.88,71105.14,Metal Loss,External,13,0.026,0.3,0.6,03:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19529928,-119.07458179,262.54
13856,20340,56.57,56.49,0.09,71160.93,Metal Loss Group,External,12,0.024,0.5,1.8,11:31,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.19514146,-119.07458197,262.47
13857,20340,56.57,56.52,0.05,71160.97,Metal Loss,External,12,0.024,0.3,0.6,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19514137,-119.07458197,262.47
13858,20350,56.51,56.57,56.51,71161.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.19514125,-119.07458197,262.47
13859,20360,56.66,56.51,56.66,71217.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:36,,,,,,35.19498129,-119.07458185,262.49
13860,20360,56.66,56.59,0.07,71274.12,Metal Loss,External,11,0.022,0.3,0.6,10:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19482129,-119.07458201,262.56
13861,20370,50.45,56.66,50.45,71274.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.19482114,-119.07458202,262.56
13862,20370,50.45,0.07,50.39,71274.25,Metal Loss,External,13,0.026,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19482088,-119.07458202,262.56
13863,20380,57.31,50.45,57.31,71324.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:40,,,,,,35.19467811,-119.07458391,262.61
13864,20380,57.31,0.12,57.19,71324.76,Metal Loss,External,10,0.020,0.3,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19467770,-119.07458391,262.61
13865,20390,57.08,57.31,57.08,71381.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:03,,,,,,35.19451612,-119.07458729,262.93
13866,20390,57.08,54.59,2.49,71436.54,Metal Loss Group,External,17,0.035,0.9,2.0,08:52,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1656,2300,35.19436178,-119.07458944,262.66
13867,20390,57.08,54.69,2.39,71436.64,Metal Loss,External,16,0.032,0.5,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.19436155,-119.07458944,262.66
13868,20390,57.08,54.84,2.24,71436.79,Metal Loss Group,External,19,0.039,0.5,2.1,08:54,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2326,35.19436110,-119.07458944,262.66
13869,20390,57.08,55.23,1.85,71437.18,Metal Loss,External,10,0.020,0.6,0.5,10:42,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.19435995,-119.07458944,262.65
13870,20390,57.08,55.29,1.80,71437.23,Metal Loss Group,External,25,0.051,1.8,2.4,08:13,,ERW,0.203,X52,10.750,1402,,0.893,1571,2181,1619,2248,35.19435982,-119.07458944,262.65
13871,20390,57.08,55.38,1.70,71437.33,Metal Loss,External,10,0.020,0.6,0.4,03:40,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19435959,-119.07458944,262.65
13872,20390,57.08,55.54,1.54,71437.49,Metal Loss,External,10,0.020,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19435912,-119.07458944,262.65
13873,20390,57.08,55.55,1.53,71437.50,Metal Loss,External,20,0.041,0.6,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.19435908,-119.07458944,262.65
13874,20390,57.08,55.64,1.44,71437.59,Metal Loss,External,10,0.020,0.3,0.4,11:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19435888,-119.07458944,262.65
13875,20390,57.08,55.72,1.36,71437.67,Metal Loss,External,13,0.026,0.3,0.4,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19435857,-119.07458944,262.65
13876,20390,57.08,55.75,1.34,71437.70,Metal Loss,External,12,0.024,0.4,0.4,03:29,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.19435851,-119.07458944,262.65
13877,20390,57.08,55.94,1.14,71437.89,Metal Loss,External,12,0.024,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19435794,-119.07458945,262.65
13878,20390,57.08,56.06,1.03,71438.00,Metal Loss,External,11,0.022,0.3,0.4,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19435766,-119.07458945,262.65
13879,20390,57.08,56.06,1.03,71438.00,Metal Loss,External,11,0.022,0.3,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19435766,-119.07458945,262.65
13880,20390,57.08,56.86,0.23,71438.80,Metal Loss,External,11,0.022,0.3,0.4,09:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19435534,-119.07458945,262.64
13881,20400,49.18,57.08,49.18,71439.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:54,,,,,,35.19435468,-119.07458945,262.64
13882,20400,49.18,4.59,44.60,71443.62,Metal Loss,External,10,0.020,0.4,0.4,04:53,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19434170,-119.07458948,262.60
13883,20400,49.18,5.05,44.13,71444.08,Metal Loss,External,10,0.020,0.6,0.5,05:19,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19434040,-119.07458948,262.60
13884,20400,49.18,5.32,43.86,71444.35,Metal Loss,External,14,0.028,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19433965,-119.07458949,262.59
13885,20400,49.18,5.43,43.75,71444.46,Metal Loss Group,External,15,0.030,1.3,2.2,05:21,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1651,2292,35.19433938,-119.07458949,262.59
13886,20400,49.18,5.72,43.46,71444.75,Metal Loss,External,15,0.030,0.6,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.19433847,-119.07458949,262.59
13887,20400,49.18,6.11,43.08,71445.14,Metal Loss,External,18,0.037,0.7,0.7,07:29,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.19433747,-119.07458949,262.59
13888,20400,49.18,6.40,42.79,71445.43,Metal Loss,External,11,0.022,0.5,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.19433657,-119.07458949,262.58
13889,20400,49.18,6.52,42.67,71445.55,Metal Loss,External,10,0.020,0.4,0.6,04:48,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19433629,-119.07458949,262.58
13890,20400,49.18,6.70,42.48,71445.73,Metal Loss,External,10,0.020,0.6,0.6,04:51,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.19433574,-119.07458950,262.58
13891,20400,49.18,6.89,42.29,71445.92,Metal Loss,External,14,0.028,0.6,0.5,04:54,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.19433518,-119.07458950,262.58
13892,20400,49.18,6.98,42.21,71446.01,Metal Loss,External,10,0.020,0.5,0.5,10:18,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.19433498,-119.07458950,262.58
13893,20400,49.18,7.07,42.12,71446.09,Metal Loss,External,15,0.030,0.4,0.4,08:14,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.19433477,-119.07458950,262.58
13894,20400,49.18,7.19,41.99,71446.22,Metal Loss,External,11,0.022,0.4,0.6,09:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.19433438,-119.07458950,262.58
13895,20400,49.18,7.26,41.92,71446.29,Metal Loss,External,11,0.022,0.4,0.4,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.19433421,-119.07458950,262.58
13896,20400,49.18,7.45,41.73,71446.48,Metal Loss,External,10,0.020,0.3,0.6,09:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19433365,-119.07458950,262.58
13897,20400,49.18,7.58,41.60,71446.61,Metal Loss,External,10,0.020,0.4,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.19433323,-119.07458950,262.57
13898,20400,49.18,7.74,41.45,71446.77,Metal Loss,External,13,0.026,0.4,0.6,10:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.19433288,-119.07458950,262.57
13899,20400,49.18,7.79,41.40,71446.82,Metal Loss,External,14,0.028,0.6,0.5,04:41,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.19433263,-119.07458950,262.57
13900,20400,49.18,7.86,41.32,71446.89,Metal Loss,External,12,0.024,0.3,0.4,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19433246,-119.07458950,262.57
13901,20400,49.18,7.99,41.19,71447.02,Metal Loss,External,10,0.020,0.3,0.6,00:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19433215,-119.07458950,262.57
13902,20400,49.18,8.21,40.98,71447.24,Metal Loss,External,12,0.024,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19433155,-119.07458950,262.57
13903,20400,49.18,8.26,40.92,71447.29,Metal Loss,External,10,0.020,0.4,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19433129,-119.07458951,262.57
13904,20400,49.18,8.76,40.42,71447.79,Metal Loss,External,10,0.020,0.3,0.4,10:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19432991,-119.07458951,262.57
13905,20400,49.18,8.81,40.38,71447.83,Metal Loss,External,13,0.026,0.7,0.6,00:21,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.19432980,-119.07458951,262.56
13906,20400,49.18,8.93,40.25,71447.96,Metal Loss,External,11,0.022,0.3,0.6,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19432940,-119.07458951,262.56
13907,20400,49.18,8.97,40.21,71448.00,Metal Loss,External,10,0.020,0.3,0.6,00:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19432931,-119.07458951,262.56
13908,20400,49.18,9.13,40.06,71448.16,Metal Loss,External,10,0.020,0.3,0.4,00:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19432895,-119.07458951,262.56
13909,20400,49.18,9.25,39.93,71448.28,Metal Loss,External,14,0.028,0.3,0.3,00:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19432852,-119.07458951,262.56
13910,20400,49.18,9.43,39.76,71448.46,Metal Loss,External,12,0.024,0.3,0.3,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19432801,-119.07458951,262.56
13911,20400,49.18,48.74,0.45,71487.76,Metal Loss Group,External,14,0.028,1.0,3.6,01:38,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1663,2310,35.19421691,-119.07459001,260.85
13912,20400,49.18,48.93,0.26,71487.96,Metal Loss Group,External,11,0.022,0.4,1.7,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.19421648,-119.07459001,260.84
13913,20400,49.18,48.99,0.20,71488.02,Metal Loss,External,12,0.024,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19421621,-119.07459001,260.83
13914,20400,49.18,49.10,0.08,71488.13,Metal Loss,External,12,0.024,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19421593,-119.07459001,260.82
13915,20400,49.18,49.11,0.08,71488.14,Metal Loss,External,12,0.024,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19421592,-119.07459001,260.82
13916,20400,49.18,49.12,0.06,71488.15,Metal Loss,External,12,0.024,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19421589,-119.07459001,260.82
13917,20410,57.02,49.18,57.02,71488.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:14,,,,,,35.19421564,-119.07459002,260.82
13918,20410,57.02,0.08,56.95,71488.29,Metal Loss,External,12,0.024,0.3,0.6,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19421548,-119.07459002,260.81
13919,20410,57.02,0.08,56.94,71488.29,Metal Loss,External,13,0.026,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19421546,-119.07459002,260.81
13920,20410,57.02,2.77,54.25,71490.98,Metal Loss,External,11,0.022,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19420782,-119.07459005,260.63
13921,20410,57.02,2.92,54.10,71491.14,Metal Loss,External,11,0.022,0.3,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19420746,-119.07459005,260.62
13922,20410,57.02,3.27,53.75,71491.49,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19420643,-119.07459006,260.60
13923,20410,57.02,4.52,52.50,71492.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.19420291,-119.07459007,260.51
13924,20410,57.02,5.36,51.66,71493.58,Metal Loss,External,11,0.022,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19420052,-119.07459009,260.46
13925,20410,57.02,7.26,49.76,71495.47,Metal Loss,External,10,0.020,0.3,0.6,00:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19419519,-119.07459006,260.36
13926,20410,57.02,8.22,48.80,71496.43,Metal Loss,External,10,0.020,0.3,0.4,02:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19419248,-119.07459004,260.31
13927,20410,57.02,9.96,47.06,71498.17,Metal Loss,External,10,0.020,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19418752,-119.07459001,260.22
13928,20410,57.02,10.13,46.89,71498.34,Metal Loss,External,11,0.022,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19418703,-119.07459001,260.21
13929,20410,57.02,10.88,46.14,71499.09,Metal Loss,External,10,0.020,0.4,0.5,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19418493,-119.07459000,260.17
13930,20410,57.02,11.45,45.57,71499.66,Metal Loss,External,13,0.026,0.4,0.4,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.19418337,-119.07458999,260.14
13931,20410,57.02,15.55,41.47,71503.76,Metal Loss,External,11,0.022,0.4,0.4,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.19417172,-119.07458991,259.93
13932,20410,57.02,21.54,35.48,71509.75,Metal Loss,External,12,0.024,0.3,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19415481,-119.07458980,259.63
13933,20410,57.02,21.79,35.23,71510.01,Metal Loss,External,10,0.020,0.3,0.6,11:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19415411,-119.07458980,259.62
13934,20410,57.02,24.15,32.87,71512.36,Bend,,,,,,00:00,6.2° 82.1D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.19414747,-119.07458974,259.61
13935,20410,57.02,25.19,31.83,71513.40,Metal Loss Group,External,11,0.022,0.3,1.1,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19414448,-119.07458972,259.62
13936,20410,57.02,25.84,31.18,71514.05,Metal Loss,External,10,0.020,0.3,0.5,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19414262,-119.07458970,259.63
13937,20410,57.02,27.18,29.84,71515.39,Metal Loss Group,External,12,0.024,1.5,1.2,06:47,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1667,2315,35.19413891,-119.07458967,259.67
13938,20410,57.02,28.46,28.56,71516.67,Metal Loss,External,12,0.024,0.3,0.4,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19413525,-119.07458963,259.75
13939,20410,57.02,29.80,27.22,71518.01,Metal Loss,External,12,0.024,0.3,0.4,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19413143,-119.07458959,259.84
13940,20410,57.02,30.14,26.88,71518.35,Metal Loss,External,10,0.020,0.3,0.4,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19413052,-119.07458958,259.86
13941,20410,57.02,30.81,26.22,71519.02,Metal Loss,External,11,0.022,0.3,0.5,09:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19412863,-119.07458956,259.90
13942,20410,57.02,38.71,18.31,71526.92,Metal Loss,External,14,0.028,0.3,0.4,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19410634,-119.07458933,260.41
13943,20410,57.02,40.29,16.73,71528.50,Metal Loss,External,10,0.020,0.3,0.4,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19410186,-119.07458928,260.51
13944,20410,57.02,40.56,16.46,71528.77,Metal Loss Group,External,21,0.043,1.0,1.6,09:09,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1652,2295,35.19410111,-119.07458927,260.53
13945,20410,57.02,40.78,16.24,71528.99,Metal Loss Group,External,14,0.028,2.7,3.0,08:51,,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1644,2283,35.19410049,-119.07458927,260.54
13946,20410,57.02,41.42,15.60,71529.63,Metal Loss,External,11,0.022,0.3,0.5,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19409865,-119.07458925,260.59
13947,20410,57.02,41.55,15.48,71529.76,Metal Loss,External,10,0.020,0.5,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.19409824,-119.07458924,260.60
13948,20410,57.02,41.74,15.29,71529.95,Metal Loss Group,External,12,0.024,0.6,1.5,09:09,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1678,2330,35.19409779,-119.07458924,260.61
13949,20410,57.02,41.97,15.05,71530.18,Metal Loss,External,10,0.020,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19409714,-119.07458923,260.63
13950,20410,57.02,42.09,14.93,71530.30,Metal Loss Group,External,14,0.028,1.0,1.7,10:42,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1670,2319,35.19409674,-119.07458923,260.64
13951,20410,57.02,42.26,14.76,71530.47,Metal Loss,External,13,0.026,0.3,0.4,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19409623,-119.07458922,260.66
13952,20410,57.02,42.34,14.68,71530.55,Metal Loss Group,External,13,0.026,1.8,2.1,09:39,,ERW,0.203,X52,10.750,1402,,0.861,1629,2263,1652,2294,35.19409604,-119.07458922,260.66
13953,20410,57.02,42.38,14.64,71530.59,Metal Loss,External,12,0.024,0.3,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19409596,-119.07458922,260.66
13954,20410,57.02,42.58,14.44,71530.79,Metal Loss,External,13,0.026,0.4,0.6,09:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.19409537,-119.07458922,260.68
13955,20410,57.02,43.13,13.90,71531.34,Metal Loss,External,12,0.024,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19409388,-119.07458920,260.72
13956,20410,57.02,43.27,13.75,71531.48,Metal Loss,External,10,0.020,0.3,0.6,09:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19409343,-119.07458920,260.73
13957,20410,57.02,46.72,10.30,71534.93,Metal Loss,External,10,0.020,0.3,0.4,00:26,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19408369,-119.07458910,260.99
13958,20410,57.02,47.73,9.29,71535.94,Metal Loss,External,10,0.020,0.3,0.4,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19408087,-119.07458907,261.07
13959,20410,57.02,48.21,8.81,71536.42,Metal Loss,External,15,0.030,0.5,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.19407952,-119.07458906,261.11
13960,20410,57.02,48.94,8.08,71537.15,Metal Loss,External,10,0.020,0.3,0.6,02:03,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19407738,-119.07458904,261.17
13961,20410,57.02,51.96,5.06,71540.17,Bend,,,,,,05:51,4.3° 52.7D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.19406882,-119.07458896,261.40
13962,20410,57.02,52.62,4.40,71540.83,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19406694,-119.07458895,261.42
13963,20410,57.02,53.45,3.57,71541.66,Metal Loss,External,10,0.020,0.3,0.4,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19406464,-119.07458895,261.42
13964,20420,59.05,57.02,59.05,71545.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:36,,,,,,35.19405441,-119.07458897,261.45
13965,20420,59.05,0.30,58.76,71545.53,Metal Loss,External,12,0.024,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19405358,-119.07458897,261.46
13966,20420,59.05,2.09,56.96,71547.32,Metal Loss,External,10,0.020,0.3,0.4,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19404847,-119.07458897,261.47
13967,20420,59.05,2.51,56.54,71547.74,Metal Loss,External,10,0.020,0.5,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.19404726,-119.07458898,261.48
13968,20420,59.05,3.06,55.99,71548.29,Metal Loss,External,11,0.022,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19404574,-119.07458898,261.48
13969,20420,59.05,3.28,55.77,71548.51,Metal Loss Group,External,11,0.022,0.9,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1674,2325,35.19404512,-119.07458898,261.48
13970,20420,59.05,3.32,55.73,71548.55,Metal Loss,External,10,0.020,0.3,0.5,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19404503,-119.07458898,261.48
13971,20420,59.05,3.49,55.57,71548.72,Metal Loss Group,External,12,0.024,1.4,0.8,08:45,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1670,2319,35.19404452,-119.07458898,261.48
13972,20420,59.05,3.53,55.53,71548.76,Metal Loss,External,11,0.022,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19404442,-119.07458898,261.48
13973,20420,59.05,3.55,55.51,71548.78,Metal Loss,External,10,0.020,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19404438,-119.07458898,261.48
13974,20420,59.05,3.71,55.35,71548.94,Metal Loss,External,12,0.024,0.5,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.19404389,-119.07458898,261.49
13975,20420,59.05,3.75,55.30,71548.98,Metal Loss,External,10,0.020,0.4,0.4,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19404378,-119.07458898,261.49
13976,20420,59.05,3.76,55.29,71549.00,Metal Loss,External,12,0.024,0.3,0.6,00:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19404375,-119.07458898,261.49
13977,20420,59.05,3.90,55.16,71549.13,Metal Loss,External,13,0.026,0.3,0.3,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19404334,-119.07458898,261.49
13978,20420,59.05,3.90,55.15,71549.13,Metal Loss Group,External,29,0.059,0.6,2.0,09:50,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1657,2301,35.19404333,-119.07458898,261.49
13979,20420,59.05,4.35,54.70,71549.58,Metal Loss,External,14,0.028,0.4,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.19404203,-119.07458898,261.49
13980,20420,59.05,5.49,53.57,71550.72,Metal Loss,External,10,0.020,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19403893,-119.07458899,261.50
13981,20420,59.05,58.64,0.42,71603.87,Metal Loss Group,External,15,0.030,0.8,2.2,05:14,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1671,2321,35.19388873,-119.07458963,261.74
13982,20420,59.05,58.68,0.37,71603.91,Metal Loss,External,14,0.028,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19388863,-119.07458963,261.74
13983,20420,59.05,58.82,0.23,71604.06,Metal Loss,External,14,0.028,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19388829,-119.07458963,261.74
13984,20420,59.05,58.92,0.13,71604.15,Metal Loss,External,10,0.020,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19388796,-119.07458963,261.74
13985,20420,59.05,58.93,0.13,71604.16,Metal Loss Group,External,21,0.043,0.4,1.8,06:47,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19388795,-119.07458963,261.74
13986,20420,59.05,58.93,0.12,71604.16,Metal Loss Group,External,25,0.051,1.1,3.7,04:50,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1639,2277,35.19388794,-119.07458963,261.74
13987,20420,59.05,58.95,0.11,71604.18,Metal Loss Group,External,19,0.039,1.1,4.0,01:47,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1653,2295,35.19388790,-119.07458963,261.74
13988,20420,59.05,58.95,0.11,71604.18,Metal Loss,External,25,0.051,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19388790,-119.07458963,261.74
13989,20420,59.05,58.95,0.11,71604.18,Metal Loss,External,10,0.020,0.3,0.6,00:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19388789,-119.07458963,261.74
13990,20430,56.09,59.05,56.09,71604.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:21,,,,,,35.19388764,-119.07458963,261.74
13991,20430,56.09,0.07,56.03,71604.35,Metal Loss,External,20,0.041,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.19388737,-119.07458963,261.74
13992,20430,56.09,0.09,56.01,71604.37,Metal Loss,External,12,0.024,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19388733,-119.07458963,261.74
13993,20430,56.09,0.16,55.93,71604.45,Metal Loss Group,External,15,0.030,2.3,4.7,04:03,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1633,2268,35.19388713,-119.07458964,261.74
13994,20430,56.09,0.20,55.90,71604.48,Metal Loss,External,15,0.030,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19388705,-119.07458964,261.74
13995,20440,58.40,56.09,58.40,71660.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:58,,,,,,35.19372877,-119.07458999,261.72
13996,20450,43.85,58.40,43.85,71718.78,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:35,,,,,,35.19356357,-119.07458997,261.68
13997,20450,43.85,0.11,43.74,71718.89,Metal Loss,External,11,0.022,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19356333,-119.07458997,261.68
13998,20460,56.36,43.85,56.36,71762.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:38,,,,,,35.19343946,-119.07459070,261.47
13999,20470,56.48,56.36,56.48,71818.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:15,,,,,,35.19328008,-119.07459143,261.39
14000,20470,56.48,0.13,56.35,71819.12,Metal Loss,External,12,0.024,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19327977,-119.07459143,261.39
14001,20470,56.48,56.09,0.39,71875.08,Metal Loss,External,11,0.022,0.3,0.4,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19312118,-119.07459179,261.33
14002,20470,56.48,56.11,0.37,71875.10,Metal Loss,External,10,0.020,0.3,0.4,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19312111,-119.07459179,261.33
14003,20470,56.48,56.26,0.22,71875.25,Metal Loss Group,External,18,0.037,2.4,5.7,03:53,,ERW,0.203,X52,10.750,1402,,0.888,1579,2193,1630,2264,35.19312065,-119.07459180,261.33
14004,20470,56.48,56.33,0.15,71875.32,Metal Loss,External,10,0.020,0.3,0.6,02:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19312050,-119.07459180,261.33
14005,20480,56.38,56.48,56.38,71875.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:45,,,,,,35.19312015,-119.07459180,261.33
14006,20480,56.38,0.08,56.29,71875.55,Metal Loss,External,10,0.020,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19311985,-119.07459180,261.33
14007,20480,56.38,0.12,56.26,71875.58,Metal Loss Group,External,17,0.035,1.5,1.7,04:20,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1663,2309,35.19311975,-119.07459180,261.33
14008,20490,39.16,56.38,39.16,71931.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:02,,,,,,35.19296086,-119.07459262,261.22
14009,20500,38.95,39.16,38.95,71971.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.19285013,-119.07459318,261.13
14010,20510,38.96,38.95,38.96,72009.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.19273980,-119.07459362,261.22
14011,20520,39.02,38.96,39.02,72048.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.19262968,-119.07459415,261.26
14012,20520,39.02,0.08,38.93,72048.99,Metal Loss,External,12,0.024,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19262936,-119.07459415,261.26
14013,20530,39.05,39.02,39.05,72087.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:11,,,,,,35.19251915,-119.07459452,261.20
14014,20530,39.05,39.00,0.05,72126.92,Metal Loss,External,19,0.039,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.19240897,-119.07459493,261.12
14015,20540,33.76,39.05,33.76,72126.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:44,,,,,,35.19240875,-119.07459493,261.12
14016,20550,38.95,33.76,38.95,72160.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:27,,,,,,35.19231316,-119.07459551,261.06
14017,20550,38.95,0.13,38.82,72160.86,Metal Loss Group,External,15,0.030,1.5,1.0,05:16,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1650,2292,35.19231282,-119.07459552,261.06
14018,20550,38.95,0.22,38.74,72160.95,Metal Loss Group,External,19,0.039,0.8,0.7,06:07,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1663,2310,35.19231250,-119.07459552,261.06
14019,20560,38.93,38.95,38.93,72199.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:08,,,,,,35.19220315,-119.07459616,261.03
14020,20560,38.93,38.88,0.05,72238.56,Metal Loss,External,14,0.028,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19209299,-119.07459647,260.97
14021,20570,38.99,38.93,38.99,72238.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:59,,,,,,35.19209286,-119.07459647,260.97
14022,20570,38.99,0.10,38.90,72238.71,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19209254,-119.07459647,260.97
14023,20580,38.89,38.99,38.89,72277.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:16,,,,,,35.19198250,-119.07459664,260.63
14024,20580,38.89,0.81,38.09,72278.41,Metal Loss,External,11,0.022,0.5,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.19198028,-119.07459665,260.62
14025,20580,38.89,38.67,0.22,72316.28,Metal Loss Group,External,10,0.020,1.5,1.1,04:06,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.19187309,-119.07459718,260.51
14026,20580,38.89,38.77,0.12,72316.38,Metal Loss Group,External,19,0.039,4.0,5.9,04:00,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.922,1520,2111,1605,2229,35.19187273,-119.07459718,260.51
14027,20590,39.11,38.89,39.11,72316.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:56,,,,,,35.19187244,-119.07459718,260.51
14028,20590,39.11,0.40,38.71,72316.90,Metal Loss,External,10,0.020,0.2,0.5,04:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.19187125,-119.07459719,260.51
14029,20590,39.11,38.50,0.61,72355.00,Metal Loss,External,11,0.022,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19176348,-119.07459782,260.39
14030,20590,39.11,38.88,0.23,72355.37,Metal Loss Group,External,12,0.024,2.2,1.6,03:53,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1651,2293,35.19176248,-119.07459783,260.39
14031,20590,39.11,39.00,0.11,72355.49,Metal Loss,External,10,0.020,0.3,0.6,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19176209,-119.07459783,260.39
14032,20600,39.25,39.11,39.25,72355.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:44,,,,,,35.19176183,-119.07459783,260.39
14033,20600,39.25,0.05,39.20,72355.66,Metal Loss Group,External,16,0.032,2.0,2.5,03:50,,ERW,0.203,X52,10.750,1402,,0.872,1608,2233,1653,2296,35.19176171,-119.07459783,260.39
14034,20600,39.25,22.36,16.89,72377.97,Metal Loss,External,11,0.022,0.5,0.6,10:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.19169867,-119.07459778,260.41
14035,20600,39.25,22.56,16.69,72378.16,Metal Loss,External,10,0.020,0.5,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.19169810,-119.07459778,260.41
14036,20600,39.25,22.95,16.30,72378.56,Metal Loss,External,12,0.024,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19169696,-119.07459777,260.41
14037,20600,39.25,25.66,13.59,72381.26,Metal Loss,External,18,0.037,0.6,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.19168939,-119.07459776,260.41
14038,20610,38.91,39.25,38.91,72394.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:09,,,,,,35.19165073,-119.07459771,260.42
14039,20620,38.89,38.91,38.89,72433.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:03,,,,,,35.19154073,-119.07459770,260.41
14040,20630,38.89,38.89,38.89,72472.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.19143067,-119.07459803,260.47
14041,20630,38.89,38.57,0.32,72511.21,Metal Loss,External,11,0.022,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19132168,-119.07459848,260.54
14042,20630,38.89,38.68,0.21,72511.33,Metal Loss,External,11,0.022,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19132128,-119.07459848,260.54
14043,20630,38.89,38.81,0.08,72511.45,Metal Loss,External,12,0.024,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19132098,-119.07459848,260.54
14044,20640,38.82,38.89,38.82,72511.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:49,,,,,,35.19132079,-119.07459848,260.54
14045,20640,38.82,0.04,38.77,72511.57,Metal Loss Group,External,18,0.037,1.7,3.9,05:05,,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1634,2270,35.19132059,-119.07459849,260.54
14046,20640,38.82,0.30,38.52,72511.83,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19131985,-119.07459849,260.55
14047,20640,38.82,0.50,38.32,72512.03,Metal Loss,External,15,0.030,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19131927,-119.07459849,260.55
14048,20640,38.82,38.49,0.33,72550.02,Metal Loss,External,11,0.022,0.2,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19121181,-119.07459919,260.54
14049,20650,38.78,38.82,38.78,72550.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:11,,,,,,35.19121092,-119.07459920,260.53
14050,20650,38.78,0.09,38.70,72550.43,Metal Loss,External,13,0.026,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19121062,-119.07459920,260.53
14051,20650,38.78,38.42,0.36,72588.77,Metal Loss,External,13,0.026,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19110215,-119.07460038,260.51
14052,20650,38.78,38.57,0.21,72588.92,Metal Loss Group,External,12,0.024,1.7,1.6,04:39,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1664,2311,35.19110171,-119.07460038,260.51
14053,20650,38.78,38.61,0.17,72588.96,Metal Loss Group,External,12,0.024,1.3,5.6,06:12,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1656,2300,35.19110160,-119.07460038,260.51
14054,20660,38.98,38.78,38.98,72589.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:55,,,,,,35.19110109,-119.07460039,260.51
14055,20660,38.98,0.41,38.56,72589.54,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19109988,-119.07460040,260.51
14056,20660,38.98,19.34,19.64,72608.47,Metal Loss,External,11,0.022,0.3,0.5,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19104644,-119.07460105,260.53
14057,20660,38.98,22.58,16.40,72611.70,Metal Loss,External,15,0.030,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19103731,-119.07460117,260.54
14058,20660,38.98,24.09,14.89,72613.22,Metal Loss,External,19,0.039,0.5,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2322,35.19103300,-119.07460122,260.54
14059,20660,38.98,25.12,13.85,72614.25,Metal Loss,External,10,0.020,0.4,0.6,01:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19103003,-119.07460126,260.54
14060,20660,38.98,25.14,13.84,72614.26,Metal Loss,External,10,0.020,0.4,0.4,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19102999,-119.07460126,260.54
14061,20660,38.98,25.33,13.65,72614.46,Metal Loss,External,10,0.020,0.5,0.5,01:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.19102955,-119.07460126,260.54
14062,20660,38.98,25.83,13.15,72614.95,Metal Loss,External,11,0.022,0.3,0.5,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19102806,-119.07460128,260.54
14063,20660,38.98,26.27,12.71,72615.40,Metal Loss,External,11,0.022,0.5,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.19102679,-119.07460130,260.54
14064,20660,38.98,38.62,0.36,72627.75,Metal Loss,External,11,0.022,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19099177,-119.07460176,260.58
14065,20660,38.98,38.63,0.34,72627.76,Metal Loss Group,External,17,0.035,3.8,3.9,10:01,,ERW,0.203,X52,10.750,1402,,0.909,1543,2143,1625,2257,35.19099174,-119.07460176,260.58
14066,20660,38.98,38.63,0.34,72627.76,Metal Loss,External,11,0.022,0.3,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19099174,-119.07460176,260.58
14067,20660,38.98,38.76,0.22,72627.89,Metal Loss,External,12,0.024,0.3,0.6,09:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19099144,-119.07460177,260.58
14068,20660,38.98,38.86,0.12,72627.99,Metal Loss,External,10,0.020,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19099109,-119.07460177,260.58
14069,20660,38.98,38.92,0.05,72628.05,Metal Loss Group,External,16,0.032,1.5,3.6,08:16,At Weld,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1664,2311,35.19099095,-119.07460177,260.58
14070,20670,39.04,38.98,39.04,72628.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.19099082,-119.07460178,260.58
14071,20670,39.04,0.04,39.00,72628.15,Metal Loss Group,External,19,0.039,1.9,1.0,07:16,,ERW,0.203,X52,10.750,1402,,0.878,1597,2219,1645,2284,35.19099072,-119.07460178,260.58
14072,20670,39.04,0.20,38.85,72628.30,Metal Loss,External,10,0.020,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19099025,-119.07460178,260.58
14073,20670,39.04,0.35,38.69,72628.46,Metal Loss,External,10,0.020,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19098975,-119.07460179,260.58
14074,20670,39.04,6.58,32.47,72634.68,Deformation,,1.0,0.108,2.9,2.6,05:52,,ERW,0.203,X52,10.750,1402,,,,,,,35.19097216,-119.07460202,260.60
14075,20670,39.04,38.73,0.31,72666.84,Metal Loss Group,External,15,0.030,3.1,3.2,00:57,,ERW,0.203,X52,10.750,1402,,0.890,1575,2188,1641,2279,35.19088135,-119.07460316,260.59
14076,20670,39.04,38.74,0.30,72666.84,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19088135,-119.07460316,260.59
14077,20670,39.04,38.88,0.16,72666.99,Metal Loss Group,External,15,0.030,1.4,6.7,03:41,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1655,2298,35.19088089,-119.07460316,260.59
