"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
14078,20680,39.05,39.04,39.05,72667.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:22,,,,,,35.19088041,-119.07460317,260.59
14079,20680,39.05,0.03,39.02,72667.18,Metal Loss,External,13,0.026,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19088034,-119.07460317,260.59
14080,20680,39.05,0.05,39.00,72667.20,Metal Loss,External,11,0.022,0.3,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19088030,-119.07460317,260.59
14081,20680,39.05,0.05,39.00,72667.20,Metal Loss,External,15,0.030,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.19088030,-119.07460317,260.59
14082,20680,39.05,0.05,39.00,72667.20,Metal Loss,External,16,0.032,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.19088030,-119.07460317,260.59
14083,20680,39.05,0.14,38.91,72667.29,Metal Loss,External,11,0.022,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19088006,-119.07460317,260.59
14084,20680,39.05,15.37,23.69,72682.51,Metal Loss Group,External,11,0.022,1.3,2.4,09:50,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.19083692,-119.07460375,260.56
14085,20680,39.05,15.47,23.58,72682.62,Metal Loss,External,10,0.020,0.3,0.5,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19083668,-119.07460376,260.56
14086,20680,39.05,15.49,23.56,72682.64,Metal Loss,External,10,0.020,0.4,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.19083663,-119.07460376,260.56
14087,20680,39.05,15.74,23.32,72682.88,Metal Loss,External,11,0.022,0.3,0.4,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19083594,-119.07460377,260.56
14088,20680,39.05,16.31,22.74,72683.46,Metal Loss,External,11,0.022,0.3,0.4,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19083425,-119.07460379,260.56
14089,20680,39.05,17.02,22.03,72684.17,Metal Loss Group,External,10,0.020,1.5,1.9,11:20,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.19083226,-119.07460382,260.56
14090,20680,39.05,17.14,21.92,72684.28,Metal Loss Group,External,19,0.039,2.5,0.8,09:27,,ERW,0.203,X52,10.750,1402,,0.895,1567,2176,1637,2274,35.19083199,-119.07460383,260.56
14091,20680,39.05,17.37,21.68,72684.52,Metal Loss,External,10,0.020,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19083132,-119.07460384,260.56
14092,20680,39.05,17.43,21.62,72684.57,Metal Loss,External,11,0.022,0.3,0.6,09:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19083108,-119.07460384,260.56
14093,20680,39.05,17.94,21.11,72685.09,Metal Loss Group,External,16,0.032,0.8,1.0,09:02,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1666,2314,35.19082964,-119.07460386,260.56
14094,20680,39.05,18.15,20.90,72685.30,Metal Loss,External,11,0.022,0.3,0.4,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19082905,-119.07460387,260.56
14095,20680,39.05,18.51,20.54,72685.65,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19082808,-119.07460389,260.56
14096,20680,39.05,19.12,19.93,72686.26,Metal Loss Group,External,18,0.037,1.1,1.1,09:19,,ERW,0.203,X52,10.750,1402,,0.853,1643,2281,1649,2290,35.19082633,-119.07460391,260.56
14097,20680,39.05,19.14,19.91,72686.29,Metal Loss,External,11,0.022,0.5,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.19082627,-119.07460392,260.56
14098,20680,39.05,19.31,19.74,72686.46,Metal Loss,External,15,0.030,0.6,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.19082577,-119.07460392,260.56
14099,20690,39.13,39.05,39.13,72706.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:57,,,,,,35.19076997,-119.07460478,260.55
14100,20700,30.40,39.13,30.40,72745.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:10,,,,,,35.19065919,-119.07460647,260.44
14101,20700,30.40,9.64,20.76,72754.96,Metal Loss,External,10,0.020,0.3,0.4,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19063193,-119.07460654,260.19
14102,20700,30.40,9.75,20.64,72755.08,Metal Loss,External,12,0.024,0.3,0.4,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19063167,-119.07460654,260.18
14103,20700,30.40,10.08,20.32,72755.41,Metal Loss Group,External,11,0.022,2.0,2.1,01:37,At Seam,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1654,2297,35.19063068,-119.07460654,260.17
14104,20700,30.40,10.28,20.12,72755.61,Metal Loss,External,12,0.024,0.5,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.19063021,-119.07460653,260.17
14105,20700,30.40,10.53,19.86,72755.86,Metal Loss,External,10,0.020,0.5,0.5,01:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.19062939,-119.07460653,260.16
14106,20700,30.40,25.97,4.42,72771.30,Metal Loss,External,11,0.022,0.3,0.4,11:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.19058577,-119.07460635,259.65
14107,20700,30.40,30.03,0.37,72775.35,Metal Loss Group,External,13,0.026,0.8,3.2,04:39,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2319,35.19057429,-119.07460629,259.54
14108,20700,30.40,30.17,0.22,72775.50,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19057386,-119.07460629,259.54
14109,20700,30.40,30.21,0.18,72775.54,Metal Loss Group,External,16,0.032,1.7,1.7,10:38,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1653,2296,35.19057376,-119.07460629,259.54
14110,20700,30.40,30.25,0.15,72775.57,Metal Loss,External,10,0.020,0.3,0.6,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19057368,-119.07460629,259.54
14111,20700,30.40,30.29,0.10,72775.62,Metal Loss,External,12,0.024,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19057346,-119.07460629,259.54
14112,20700,30.40,30.30,0.10,72775.62,Metal Loss,External,10,0.020,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19057345,-119.07460629,259.54
14113,20700,30.40,30.30,0.10,72775.63,Metal Loss Group,External,15,0.030,4.3,7.0,04:02,At Weld,ERW,0.203,X52,10.750,1402,,0.904,1552,2155,1618,2247,35.19057344,-119.07460629,259.54
14114,20700,30.40,30.32,0.08,72775.64,Metal Loss Group,External,17,0.035,2.0,5.9,00:56,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1642,2281,35.19057340,-119.07460629,259.54
14115,20700,30.40,30.33,0.06,72775.66,Metal Loss,External,10,0.020,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19057336,-119.07460629,259.53
14116,20710,37.46,30.40,37.46,72775.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:45,,,,,,35.19057322,-119.07460629,259.53
14117,20710,37.46,0.05,37.41,72775.77,Metal Loss Group,External,20,0.041,0.9,2.2,07:35,,ERW,0.203,X52,10.750,1402,,0.849,1652,2295,1658,2303,35.19057310,-119.07460629,259.53
14118,20710,37.46,0.07,37.39,72775.79,Metal Loss Group,External,13,0.026,0.4,1.7,11:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.19057305,-119.07460629,259.53
14119,20710,37.46,0.37,37.09,72776.09,Metal Loss Group,External,11,0.022,1.3,1.1,04:36,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1672,2322,35.19057210,-119.07460628,259.53
14120,20710,37.46,10.14,27.33,72785.86,Metal Loss,External,10,0.020,0.3,0.4,11:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19054452,-119.07460614,259.37
14121,20710,37.46,10.32,27.15,72786.04,Metal Loss,External,11,0.022,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19054399,-119.07460613,259.37
14122,20710,37.46,13.59,23.87,72789.31,Metal Loss,External,10,0.020,0.3,0.4,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19053481,-119.07460610,259.34
14123,20710,37.46,13.89,23.57,72789.61,Metal Loss,External,10,0.020,0.4,0.4,01:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.19053398,-119.07460610,259.34
14124,20710,37.46,14.12,23.34,72789.84,Metal Loss,External,11,0.022,0.3,0.4,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19053333,-119.07460610,259.34
14125,20710,37.46,14.25,23.21,72789.97,Metal Loss Group,External,10,0.020,1.6,1.1,10:10,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.19053291,-119.07460610,259.34
14126,20710,37.46,14.54,22.92,72790.27,Metal Loss,External,10,0.020,0.3,0.4,09:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19053211,-119.07460610,259.34
14127,20710,37.46,15.59,21.87,72791.31,Metal Loss,External,12,0.024,0.3,0.4,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19052922,-119.07460609,259.34
14128,20710,37.46,16.14,21.32,72791.86,Metal Loss,External,10,0.020,0.3,0.4,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19052759,-119.07460609,259.35
14129,20710,37.46,18.05,19.41,72793.77,Metal Loss,External,11,0.022,0.2,0.4,03:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19052222,-119.07460609,259.35
14130,20710,37.46,18.42,19.04,72794.14,Metal Loss,External,10,0.020,0.2,0.5,02:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.19052125,-119.07460609,259.36
14131,20710,37.46,20.37,17.10,72796.09,Metal Loss,External,10,0.020,0.2,0.5,08:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.19051570,-119.07460608,259.36
14132,20710,37.46,22.79,14.67,72798.51,Metal Loss,External,10,0.020,0.3,0.6,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19050888,-119.07460608,259.37
14133,20710,37.46,23.45,14.01,72799.17,Metal Loss,External,13,0.026,0.3,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.19050701,-119.07460607,259.38
14134,20710,37.46,28.15,9.31,72803.87,Metal Loss,External,16,0.032,1.0,0.7,08:37,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1647,2288,35.19049378,-119.07460609,259.46
14135,20710,37.46,28.43,9.03,72804.15,Metal Loss,External,11,0.022,0.2,0.5,08:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19049289,-119.07460609,259.47
14136,20710,37.46,28.64,8.82,72804.36,Metal Loss,External,11,0.022,0.5,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.19049239,-119.07460609,259.47
14137,20710,37.46,28.79,8.68,72804.51,Metal Loss,External,11,0.022,0.4,0.4,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.19049195,-119.07460609,259.48
14138,20710,37.46,28.79,8.67,72804.51,Metal Loss,External,10,0.020,0.3,0.4,09:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19049194,-119.07460609,259.48
14139,20710,37.46,28.95,8.51,72804.67,Metal Loss,External,13,0.026,0.2,0.4,07:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.19049146,-119.07460609,259.48
14140,20710,37.46,29.08,8.38,72804.80,Metal Loss Group,External,19,0.039,1.7,3.3,08:30,,ERW,0.203,X52,10.750,1402,,0.872,1609,2234,1629,2263,35.19049115,-119.07460609,259.48
14141,20710,37.46,29.08,8.38,72804.80,Metal Loss,External,19,0.039,0.5,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.19049114,-119.07460609,259.48
14142,20710,37.46,29.19,8.27,72804.91,Metal Loss,External,13,0.026,0.6,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.19049078,-119.07460609,259.49
14143,20710,37.46,29.26,8.20,72804.98,Metal Loss,External,10,0.020,0.3,0.5,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19049063,-119.07460609,259.49
14144,20710,37.46,29.31,8.15,72805.03,Metal Loss,External,10,0.020,0.3,0.4,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19049050,-119.07460609,259.49
14145,20710,37.46,29.43,8.03,72805.15,Metal Loss,External,17,0.035,0.4,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.19049012,-119.07460609,259.49
14146,20710,37.46,29.54,7.92,72805.26,Metal Loss,External,16,0.032,0.5,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.19048986,-119.07460609,259.49
14147,20720,39.35,37.46,39.35,72813.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.19046735,-119.07460614,259.68
14148,20720,39.35,0.34,39.01,72813.52,Metal Loss,External,11,0.022,0.2,0.5,02:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.19046640,-119.07460614,259.69
14149,20720,39.35,34.67,4.68,72847.85,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19036930,-119.07460561,260.44
14150,20720,39.35,39.03,0.32,72852.21,Metal Loss Group,External,13,0.026,1.4,1.0,08:04,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1666,2314,35.19035700,-119.07460549,260.40
14151,20720,39.35,39.25,0.10,72852.43,Metal Loss Group,External,10,0.020,0.6,2.4,09:31,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.19035636,-119.07460549,260.40
14152,20720,39.35,39.26,0.09,72852.44,Metal Loss,External,11,0.022,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19035632,-119.07460549,260.40
14153,20720,39.35,39.26,0.09,72852.44,Metal Loss,External,12,0.024,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19035632,-119.07460549,260.40
14154,20720,39.35,39.27,0.08,72852.45,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19035632,-119.07460549,260.40
14155,20720,39.35,39.27,0.08,72852.45,Metal Loss,External,12,0.024,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.19035631,-119.07460549,260.40
14156,20730,37.35,39.35,37.35,72852.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:01,,,,,,35.19035601,-119.07460549,260.40
14157,20730,37.35,0.04,37.31,72852.57,Metal Loss,External,15,0.030,0.4,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.19035592,-119.07460548,260.40
14158,20730,37.35,0.09,37.26,72852.62,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19035580,-119.07460548,260.40
14159,20730,37.35,0.29,37.07,72852.81,Metal Loss,External,11,0.022,0.3,0.4,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.19035521,-119.07460548,260.40
14160,20730,37.35,0.36,37.00,72852.89,Metal Loss,External,10,0.020,0.2,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.19035504,-119.07460548,260.40
14161,20740,31.82,37.35,31.82,72889.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:24,,,,,,35.19025022,-119.07460459,260.14
14162,20740,31.82,27.61,4.22,72917.49,Metal Loss,External,13,0.026,0.5,0.4,06:27,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.19017235,-119.07460414,260.27
14163,20740,31.82,27.74,4.09,72917.62,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.19017195,-119.07460414,260.27
14164,20750,39.00,31.82,39.00,72921.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:36,,,,,,35.19016036,-119.07460409,260.33
14165,20760,39.03,39.00,39.03,72960.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:29,,,,,,35.19005002,-119.07460346,260.49
14166,20760,39.03,31.96,7.07,72992.67,Metal Loss,External,12,0.024,0.2,0.4,07:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18995959,-119.07460272,260.47
14167,20770,39.00,39.03,39.00,72999.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:00,,,,,,35.18993966,-119.07460255,260.48
14168,20780,38.98,39.00,38.98,73038.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.18982922,-119.07460149,260.40
14169,20790,39.03,38.98,39.03,73077.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:45,,,,,,35.18971897,-119.07460124,260.33
14170,20800,36.01,39.03,36.01,73116.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.18960859,-119.07460170,260.24
14171,20810,38.93,36.01,38.93,73152.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:09,,,,,,35.18950667,-119.07460235,260.14
14172,20810,38.93,38.26,0.67,73191.02,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18939838,-119.07460266,259.99
14173,20810,38.93,38.81,0.13,73191.56,Metal Loss,External,12,0.024,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18939687,-119.07460266,259.99
14174,20810,38.93,38.85,0.09,73191.61,Metal Loss,External,13,0.026,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18939665,-119.07460266,259.99
14175,20810,38.93,38.85,0.08,73191.61,Metal Loss,External,14,0.028,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18939664,-119.07460266,259.99
14176,20820,38.92,38.93,38.92,73191.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:46,,,,,,35.18939645,-119.07460266,259.99
14177,20820,38.92,0.04,38.88,73191.73,Metal Loss,External,16,0.032,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18939637,-119.07460266,259.99
14178,20820,38.92,0.05,38.87,73191.74,Metal Loss Group,External,14,0.028,0.7,2.2,02:29,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1671,2321,35.18939633,-119.07460266,259.99
14179,20820,38.92,0.07,38.85,73191.76,Metal Loss,External,12,0.024,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18939630,-119.07460266,259.99
14180,20820,38.92,0.08,38.84,73191.77,Metal Loss,External,12,0.024,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18939628,-119.07460266,259.99
14181,20820,38.92,0.29,38.63,73191.98,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18939566,-119.07460265,259.99
14182,20820,38.92,0.29,38.63,73191.98,Metal Loss,External,11,0.022,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18939565,-119.07460265,259.99
14183,20820,38.92,0.63,38.29,73192.32,Metal Loss,External,11,0.022,0.2,0.5,05:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18939462,-119.07460265,259.99
14184,20830,38.99,38.92,38.99,73230.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:24,,,,,,35.18928625,-119.07460244,260.02
14185,20840,38.98,38.99,38.98,73269.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.18917597,-119.07460273,260.16
14186,20850,38.96,38.98,38.96,73308.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:09,,,,,,35.18906573,-119.07460344,260.01
14187,20860,38.89,38.96,38.89,73347.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:45,,,,,,35.18895563,-119.07460260,259.98
14188,20860,38.89,21.02,17.87,73368.56,Close Metal Object,,,,1.7,3.2,05:13,,ERW,0.203,X52,10.750,1402,,,,,,,35.18889610,-119.07460183,259.96
14189,20870,39.06,38.89,39.06,73386.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:35,,,,,,35.18884545,-119.07460113,259.95
14190,20880,38.97,39.06,38.97,73425.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:17,,,,,,35.18873497,-119.07460046,260.13
14191,20890,38.95,38.97,38.95,73464.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:04,,,,,,35.18862470,-119.07460122,259.98
14192,20900,38.93,38.95,38.93,73503.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:15,,,,,,35.18851461,-119.07460179,260.03
14193,20910,39.02,38.93,39.02,73542.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.18840435,-119.07460197,260.09
14194,20920,38.92,39.02,38.92,73581.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:47,,,,,,35.18829400,-119.07460213,260.08
14195,20930,38.87,38.92,38.87,73620.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.18818385,-119.07460209,260.08
14196,20940,39.00,38.87,39.00,73659.16,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:40,,,,,,35.18807380,-119.07460231,259.98
14197,20940,39.00,38.95,0.05,73698.11,Metal Loss Group,External,18,0.037,1.2,0.9,04:54,At Weld,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1662,2309,35.18796368,-119.07460244,259.96
14198,20950,38.92,39.00,38.92,73698.16,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:12,,,,,,35.18796357,-119.07460244,259.96
14199,20950,38.92,0.03,38.89,73698.19,Metal Loss,External,15,0.030,0.3,0.6,01:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18796349,-119.07460244,259.96
14200,20950,38.92,0.16,38.76,73698.32,Metal Loss,External,10,0.020,0.4,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18796304,-119.07460244,259.96
14201,20960,39.00,38.92,39.00,73737.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:29,,,,,,35.18785347,-119.07460200,260.12
14202,20970,37.38,39.00,37.38,73776.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:24,,,,,,35.18774310,-119.07460192,260.09
14203,20970,37.38,37.08,0.30,73813.15,Metal Loss,External,10,0.020,0.2,0.4,04:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18763819,-119.07460377,259.81
14204,20980,38.91,37.38,38.91,73813.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:09,,,,,,35.18763729,-119.07460378,259.81
14205,20980,38.91,0.07,38.85,73813.52,Metal Loss,External,14,0.028,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18763714,-119.07460379,259.81
14206,20990,39.03,38.91,39.03,73852.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:44,,,,,,35.18752725,-119.07460458,259.98
14207,20990,39.03,2.11,36.92,73854.47,Metal Loss,External,14,0.028,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18752116,-119.07460455,259.99
14208,20990,39.03,8.41,30.62,73860.77,Metal Loss,External,10,0.020,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18750340,-119.07460447,260.03
14209,20990,39.03,9.76,29.27,73862.12,Metal Loss,Internal,11,0.022,0.2,0.7,03:03,Manufacturing Related,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18749957,-119.07460445,260.03
14210,20990,39.03,10.01,29.01,73862.38,Metal Loss,Internal,21,0.043,0.2,0.6,03:24,Manufacturing Related,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18749887,-119.07460445,260.04
14211,21000,39.04,39.03,39.04,73891.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:57,,,,,,35.18741685,-119.07460455,260.02
14212,21000,39.04,15.62,23.42,73907.01,Metal Loss,External,10,0.020,0.3,0.5,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18737270,-119.07460475,259.96
14213,21000,39.04,15.95,23.09,73907.34,Metal Loss,External,14,0.028,0.4,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.18737171,-119.07460475,259.96
14214,21000,39.04,15.96,23.08,73907.35,Metal Loss Group,External,17,0.035,0.8,1.9,02:36,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1665,2313,35.18737169,-119.07460475,259.96
14215,21000,39.04,16.12,22.92,73907.51,Metal Loss,External,11,0.022,0.2,0.4,03:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18737133,-119.07460476,259.96
14216,21000,39.04,38.64,0.40,73930.03,Metal Loss,External,11,0.022,0.3,0.4,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18730762,-119.07460512,259.82
14217,21000,39.04,38.90,0.14,73930.29,Metal Loss Group,External,14,0.028,1.0,3.7,05:32,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1659,2305,35.18730690,-119.07460513,259.82
14218,21010,35.76,39.04,35.76,73930.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:54,,,,,,35.18730645,-119.07460513,259.82
14219,21010,35.76,0.03,35.73,73930.46,Metal Loss Group,External,14,0.028,1.5,4.0,05:41,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1652,2294,35.18730637,-119.07460513,259.82
14220,21010,35.76,0.04,35.72,73930.47,Metal Loss Group,External,15,0.030,1.7,2.2,04:20,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1653,2296,35.18730635,-119.07460513,259.82
14221,21010,35.76,35.43,0.33,73965.85,Metal Loss,External,10,0.020,0.3,0.4,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18720624,-119.07460590,260.04
14222,21020,38.92,35.76,38.92,73966.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:00,,,,,,35.18720536,-119.07460590,260.04
14223,21020,38.92,38.77,0.15,74004.95,Metal Loss Group,External,17,0.035,3.4,2.8,04:36,At Weld,ERW,0.203,X52,10.750,1402,,0.903,1552,2156,1605,2230,35.18709562,-119.07460519,260.56
14224,21020,38.92,38.79,0.13,74004.98,Metal Loss,External,10,0.020,0.3,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18709546,-119.07460519,260.56
14225,21020,38.92,38.84,0.08,74005.03,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18709534,-119.07460519,260.56
14226,21020,38.92,38.85,0.08,74005.03,Metal Loss Group,External,16,0.032,1.6,1.1,07:21,At Weld,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1654,2297,35.18709533,-119.07460519,260.56
14227,21030,38.95,38.92,38.95,74005.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:17,,,,,,35.18709516,-119.07460518,260.56
14228,21040,38.90,38.95,38.90,74044.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.18698505,-119.07460515,260.54
14229,21040,38.90,38.62,0.28,74082.68,AGM 16,,,,,,,East of power pole & P/L marker,ERW,0.203,X52,10.750,1402,,,,,,,35.18687580,-119.07460689,259.90
14230,21050,26.41,38.90,26.41,74082.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.18687491,-119.07460690,259.90
14231,21060,35.65,26.41,35.65,74109.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.18680019,-119.07460777,259.54
14232,21060,35.65,0.55,35.11,74109.92,Metal Loss,External,13,0.026,0.4,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18679866,-119.07460779,259.54
14233,21060,35.65,0.79,34.87,74110.16,Metal Loss Group,External,18,0.037,1.4,5.1,07:52,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1627,2259,35.18679797,-119.07460780,259.53
14234,21060,35.65,1.05,34.61,74110.42,Metal Loss,External,16,0.032,0.3,0.6,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18679727,-119.07460781,259.53
14235,21060,35.65,1.18,34.48,74110.55,Metal Loss,External,10,0.020,0.2,0.4,08:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18679685,-119.07460781,259.53
14236,21060,35.65,1.81,33.84,74111.18,Metal Loss,External,11,0.022,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18679503,-119.07460784,259.53
14237,21060,35.65,15.43,20.23,74124.80,Metal Loss,External,10,0.020,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18675657,-119.07460838,259.47
14238,21060,35.65,17.06,18.60,74126.43,Metal Loss,External,10,0.020,0.2,0.5,02:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18675197,-119.07460845,259.46
14239,21060,35.65,23.56,12.10,74132.93,Metal Loss Group,External,14,0.028,1.2,1.7,00:01,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1675,2326,35.18673356,-119.07460856,259.41
14240,21060,35.65,25.64,10.02,74135.00,Metal Loss,External,10,0.020,0.3,0.3,00:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18672757,-119.07460857,259.39
14241,21060,35.65,35.26,0.39,74144.63,Metal Loss Group,External,22,0.045,2.0,3.9,10:04,,ERW,0.203,X52,10.750,1402,,0.892,1572,2183,1604,2227,35.18670027,-119.07460864,259.29
14242,21060,35.65,35.32,0.33,74144.69,Metal Loss,External,10,0.020,0.3,0.6,00:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18670012,-119.07460864,259.29
14243,21060,35.65,35.34,0.32,74144.71,Metal Loss,External,14,0.028,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18670009,-119.07460864,259.29
14244,21060,35.65,35.36,0.30,74144.73,Metal Loss,External,12,0.024,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18670004,-119.07460864,259.29
14245,21060,35.65,35.36,0.29,74144.73,Metal Loss,External,13,0.026,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18670004,-119.07460864,259.29
14246,21060,35.65,35.38,0.28,74144.75,Metal Loss,External,13,0.026,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18670000,-119.07460864,259.29
14247,21060,35.65,35.38,0.28,74144.75,Metal Loss Group,External,12,0.024,1.2,1.7,08:58,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1662,2309,35.18670000,-119.07460864,259.29
14248,21060,35.65,35.40,0.26,74144.76,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18669996,-119.07460864,259.29
14249,21060,35.65,35.49,0.17,74144.85,Metal Loss,External,12,0.024,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18669964,-119.07460865,259.29
14250,21060,35.65,35.50,0.15,74144.87,Metal Loss,External,25,0.051,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.18669959,-119.07460865,259.29
14251,21060,35.65,35.50,0.15,74144.87,Metal Loss Group,External,15,0.030,3.9,6.8,01:25,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.900,1558,2163,1593,2213,35.18669959,-119.07460865,259.29
14252,21060,35.65,35.55,0.11,74144.92,Metal Loss Group,External,20,0.041,1.0,3.7,11:55,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1651,2293,35.18669948,-119.07460865,259.29
14253,21060,35.65,35.57,0.09,74144.93,Metal Loss Group,External,21,0.043,3.8,9.1,08:13,At Weld,ERW,0.203,X52,10.750,1402,,0.932,1504,2089,1560,2166,35.18669944,-119.07460865,259.29
14254,21060,35.65,35.61,0.05,74144.97,Metal Loss,External,12,0.024,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18669935,-119.07460865,259.29
14255,21060,35.65,35.61,0.04,74144.98,Metal Loss Group,External,16,0.032,1.5,2.0,05:49,At Weld,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1663,2310,35.18669934,-119.07460865,259.29
14256,21070,38.88,35.65,38.88,74145.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.18669925,-119.07460865,259.29
14257,21070,38.88,0.08,38.80,74145.10,Metal Loss Group,External,18,0.037,0.5,1.4,06:43,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.18669894,-119.07460865,259.29
14258,21070,38.88,0.08,38.80,74145.10,Metal Loss,External,23,0.047,0.4,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2329,35.18669894,-119.07460865,259.29
14259,21070,38.88,0.08,38.80,74145.10,Metal Loss,External,12,0.024,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18669894,-119.07460865,259.29
14260,21070,38.88,0.26,38.62,74145.28,Metal Loss,External,11,0.022,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18669853,-119.07460865,259.29
14261,21070,38.88,0.26,38.62,74145.28,Metal Loss Group,External,23,0.047,0.8,2.1,05:01,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1653,2296,35.18669853,-119.07460865,259.29
14262,21070,38.88,0.30,38.58,74145.32,Metal Loss,External,10,0.020,0.3,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18669829,-119.07460865,259.29
14263,21070,38.88,0.33,38.55,74145.35,Metal Loss,External,10,0.020,0.2,0.5,10:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18669822,-119.07460865,259.29
14264,21070,38.88,0.33,38.55,74145.35,Metal Loss,External,10,0.020,0.5,0.4,11:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18669822,-119.07460865,259.29
14265,21070,38.88,0.36,38.52,74145.38,Metal Loss,External,14,0.028,0.4,0.4,02:14,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18669815,-119.07460865,259.28
14266,21070,38.88,0.41,38.47,74145.43,Metal Loss Group,External,12,0.024,0.3,2.0,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18669803,-119.07460865,259.28
14267,21070,38.88,0.42,38.46,74145.44,Metal Loss,External,10,0.020,0.2,0.4,06:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18669800,-119.07460865,259.28
14268,21070,38.88,0.71,38.17,74145.74,Metal Loss,External,10,0.020,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18669721,-119.07460865,259.28
14269,21070,38.88,0.75,38.13,74145.77,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18669701,-119.07460865,259.28
14270,21070,38.88,20.28,18.60,74165.30,Metal Loss,External,11,0.022,0.3,0.4,01:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.18664185,-119.07460887,259.08
14271,21070,38.88,22.65,16.23,74167.68,Metal Loss,External,15,0.030,0.2,0.3,01:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18663517,-119.07460892,259.06
14272,21070,38.88,24.60,14.28,74169.62,Metal Loss,External,11,0.022,0.2,0.5,01:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18662972,-119.07460896,259.04
14273,21070,38.88,31.04,7.84,74176.06,Metal Loss,External,10,0.020,0.3,0.5,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18661150,-119.07460910,258.97
14274,21070,38.88,31.16,7.72,74176.18,Metal Loss,External,10,0.020,0.4,0.4,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18661111,-119.07460910,258.96
14275,21070,38.88,31.38,7.50,74176.40,Metal Loss,External,11,0.022,0.4,0.4,02:25,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18661051,-119.07460911,258.96
14276,21070,38.88,31.39,7.49,74176.41,Metal Loss,External,10,0.020,0.3,0.4,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18661048,-119.07460911,258.96
14277,21070,38.88,31.41,7.47,74176.43,Metal Loss,External,10,0.020,0.3,0.4,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18661042,-119.07460911,258.96
14278,21070,38.88,31.70,7.18,74176.72,Metal Loss,External,10,0.020,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18660964,-119.07460911,258.96
14279,21070,38.88,31.84,7.04,74176.87,Metal Loss,External,14,0.028,0.6,0.5,01:45,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.18660919,-119.07460912,258.96
14280,21070,38.88,31.92,6.96,74176.94,Metal Loss,External,13,0.026,0.5,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.18660902,-119.07460912,258.96
14281,21070,38.88,32.08,6.79,74177.11,Metal Loss Group,External,11,0.022,1.2,2.1,10:39,At Seam,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1665,2313,35.18660851,-119.07460912,258.95
14282,21070,38.88,32.12,6.76,74177.14,Metal Loss,External,12,0.024,0.3,0.6,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18660842,-119.07460912,258.95
14283,21070,38.88,32.36,6.52,74177.38,Metal Loss,External,22,0.045,0.5,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1669,2318,35.18660777,-119.07460913,258.95
14284,21070,38.88,32.49,6.39,74177.51,Metal Loss,External,10,0.020,0.5,0.5,10:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18660735,-119.07460913,258.95
14285,21070,38.88,32.54,6.34,74177.56,Metal Loss Group,External,17,0.035,1.7,1.1,02:13,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1652,2295,35.18660723,-119.07460913,258.95
14286,21070,38.88,32.65,6.23,74177.67,Metal Loss Group,External,26,0.053,2.5,2.1,11:01,At Seam,ERW,0.203,X52,10.750,1402,,0.926,1514,2103,1606,2230,35.18660697,-119.07460913,258.95
14287,21070,38.88,32.77,6.11,74177.79,Metal Loss,External,17,0.035,0.3,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18660657,-119.07460914,258.95
14288,21070,38.88,32.83,6.05,74177.85,Metal Loss Group,External,12,0.024,0.8,0.7,00:21,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.18660642,-119.07460914,258.95
14289,21070,38.88,32.91,5.96,74177.94,Metal Loss,External,13,0.026,0.7,0.7,01:47,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.18660612,-119.07460914,258.95
14290,21070,38.88,33.05,5.83,74178.07,Metal Loss Group,External,12,0.024,1.3,1.1,11:42,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1659,2304,35.18660580,-119.07460914,258.94
14291,21070,38.88,33.07,5.81,74178.09,Metal Loss Group,External,14,0.028,6.6,3.7,01:43,,ERW,0.203,X52,10.750,1402,,0.912,1538,2135,1620,2249,35.18660575,-119.07460914,258.94
14292,21070,38.88,33.80,5.08,74178.82,Metal Loss,External,12,0.024,0.5,0.4,09:42,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18660372,-119.07460916,258.94
14293,21070,38.88,33.83,5.05,74178.85,Metal Loss,External,10,0.020,0.3,0.5,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18660353,-119.07460916,258.94
14294,21070,38.88,34.21,4.67,74179.23,Metal Loss Group,External,14,0.028,1.2,1.5,08:42,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1668,2317,35.18660254,-119.07460917,258.93
14295,21070,38.88,34.25,4.63,74179.27,Metal Loss,External,13,0.026,0.6,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.18660244,-119.07460917,258.93
14296,21070,38.88,34.38,4.50,74179.41,Metal Loss,External,10,0.020,0.3,0.4,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18660201,-119.07460917,258.93
14297,21070,38.88,34.44,4.44,74179.46,Metal Loss,External,10,0.020,0.3,0.4,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18660188,-119.07460917,258.93
14298,21070,38.88,34.45,4.43,74179.47,Metal Loss,External,10,0.020,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18660187,-119.07460917,258.93
14299,21070,38.88,34.61,4.27,74179.63,Metal Loss Group,External,14,0.028,1.0,0.9,04:00,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1657,2302,35.18660137,-119.07460918,258.93
14300,21070,38.88,34.66,4.22,74179.68,Metal Loss Group,External,13,0.026,1.0,2.5,07:48,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1656,2300,35.18660124,-119.07460918,258.93
14301,21070,38.88,35.07,3.81,74180.09,Metal Loss,External,10,0.020,0.4,0.4,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18660006,-119.07460919,258.92
14302,21070,38.88,38.30,0.58,74183.32,Metal Loss,External,15,0.030,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18659089,-119.07460926,258.89
14303,21070,38.88,38.30,0.58,74183.33,Metal Loss,External,10,0.020,0.4,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18659088,-119.07460926,258.89
14304,21070,38.88,38.54,0.34,74183.56,Metal Loss Group,External,14,0.028,0.8,2.1,09:04,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2321,35.18659024,-119.07460926,258.88
14305,21070,38.88,38.57,0.31,74183.59,Metal Loss,External,25,0.051,0.3,0.7,03:00,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.18659019,-119.07460926,258.88
14306,21070,38.88,38.60,0.28,74183.62,Metal Loss,External,10,0.020,0.3,0.6,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18659012,-119.07460926,258.88
14307,21070,38.88,38.61,0.27,74183.63,Metal Loss Group,External,23,0.047,5.6,4.5,08:10,At Weld,ERW,0.203,X52,10.750,1402,,0.967,1450,2013,1581,2196,35.18659009,-119.07460926,258.88
14308,21070,38.88,38.62,0.26,74183.65,Metal Loss,External,11,0.022,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18659006,-119.07460927,258.88
14309,21070,38.88,38.63,0.25,74183.65,Metal Loss,External,10,0.020,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18659005,-119.07460927,258.88
14310,21070,38.88,38.64,0.24,74183.66,Metal Loss,External,13,0.026,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18658989,-119.07460927,258.88
14311,21070,38.88,38.77,0.11,74183.80,Metal Loss Group,External,24,0.049,2.8,5.5,01:42,At Weld,ERW,0.203,X52,10.750,1402,,0.926,1513,2102,1557,2162,35.18658956,-119.07460927,258.88
14312,21070,38.88,38.78,0.10,74183.81,Metal Loss,External,13,0.026,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18658954,-119.07460927,258.88
14313,21070,38.88,38.79,0.09,74183.82,Metal Loss,External,12,0.024,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18658951,-119.07460927,258.88
14314,21070,38.88,38.80,0.08,74183.82,Metal Loss,External,10,0.020,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18658950,-119.07460927,258.88
14315,21070,38.88,38.80,0.08,74183.83,Metal Loss Group,External,15,0.030,3.1,4.0,10:18,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.890,1575,2188,1629,2262,35.18658949,-119.07460927,258.88
14316,21080,39.01,38.88,39.01,74183.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:14,,,,,,35.18658921,-119.07460928,258.88
14317,21080,39.01,0.06,38.95,74183.96,Metal Loss Group,External,19,0.039,0.5,2.1,00:28,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2326,35.18658908,-119.07460928,258.88
14318,21080,39.01,0.06,38.95,74183.96,Metal Loss Group,External,22,0.045,0.7,2.2,04:01,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1660,2305,35.18658908,-119.07460928,258.88
14319,21080,39.01,0.06,38.95,74183.96,Metal Loss Group,External,20,0.041,0.6,3.7,05:31,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.18658908,-119.07460928,258.88
14320,21080,39.01,0.08,38.92,74183.98,Metal Loss,External,15,0.030,0.3,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18658903,-119.07460928,258.88
14321,21080,39.01,0.27,38.74,74184.17,Metal Loss,External,10,0.020,0.3,0.6,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18658846,-119.07460929,258.88
14322,21080,39.01,0.28,38.73,74184.18,Metal Loss Group,External,23,0.047,0.5,1.3,03:10,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1668,2317,35.18658843,-119.07460929,258.88
14323,21080,39.01,0.28,38.73,74184.18,Metal Loss,External,16,0.032,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18658843,-119.07460929,258.88
14324,21080,39.01,0.28,38.72,74184.19,Metal Loss Group,External,11,0.022,1.0,0.7,02:01,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1671,2321,35.18658842,-119.07460929,258.88
14325,21080,39.01,0.30,38.70,74184.21,Metal Loss Group,External,14,0.028,0.8,1.7,08:49,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2322,35.18658837,-119.07460929,258.88
14326,21080,39.01,0.34,38.67,74184.24,Metal Loss,External,12,0.024,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18658828,-119.07460929,258.88
14327,21080,39.01,18.20,20.81,74202.10,Metal Loss,External,15,0.030,0.3,0.6,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18653775,-119.07460995,258.71
14328,21080,39.01,18.73,20.27,74202.63,Metal Loss,External,11,0.022,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18653626,-119.07460997,258.70
14329,21080,39.01,19.02,19.98,74202.92,Metal Loss,External,12,0.024,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18653547,-119.07460998,258.70
14330,21080,39.01,19.18,19.83,74203.08,Metal Loss Group,External,11,0.022,1.5,1.1,09:01,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1669,2318,35.18653500,-119.07460999,258.70
14331,21080,39.01,19.78,19.23,74203.68,Metal Loss Group,External,11,0.022,0.6,1.1,00:16,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1679,2332,35.18653326,-119.07461001,258.69
14332,21080,39.01,19.78,19.23,74203.68,Metal Loss,External,10,0.020,0.2,0.4,08:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18653326,-119.07461001,258.69
14333,21080,39.01,19.81,19.19,74203.72,Metal Loss,External,12,0.024,0.4,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18653317,-119.07461001,258.69
14334,21080,39.01,19.91,19.10,74203.81,Metal Loss,External,14,0.028,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18653296,-119.07461002,258.69
14335,21080,39.01,20.07,18.93,74203.97,Metal Loss Group,External,11,0.022,1.6,1.1,11:54,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1668,2316,35.18653246,-119.07461002,258.69
14336,21080,39.01,20.11,18.90,74204.01,Metal Loss,External,10,0.020,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18653239,-119.07461002,258.69
14337,21080,39.01,20.18,18.83,74204.08,Metal Loss Group,External,19,0.039,1.2,1.4,03:12,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1659,2304,35.18653222,-119.07461003,258.69
14338,21080,39.01,20.19,18.81,74204.09,Metal Loss,External,17,0.035,0.4,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.18653206,-119.07461003,258.69
14339,21080,39.01,20.39,18.62,74204.29,Metal Loss,External,10,0.020,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18653161,-119.07461003,258.69
14340,21080,39.01,20.41,18.59,74204.31,Metal Loss Group,External,16,0.032,0.7,1.3,10:49,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1668,2316,35.18653155,-119.07461003,258.69
14341,21080,39.01,20.52,18.48,74204.43,Metal Loss,External,11,0.022,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18653117,-119.07461004,258.69
14342,21080,39.01,20.58,18.43,74204.48,Metal Loss Group,External,14,0.028,0.5,1.0,03:41,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.18653105,-119.07461004,258.68
14343,21080,39.01,20.89,18.12,74204.79,Metal Loss,External,11,0.022,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18653009,-119.07461005,258.68
14344,21080,39.01,20.94,18.06,74204.84,Metal Loss Group,External,12,0.024,2.6,2.0,09:03,,ERW,0.203,X52,10.750,1402,,0.871,1610,2237,1640,2278,35.18652997,-119.07461006,258.68
14345,21080,39.01,21.38,17.62,74205.28,Metal Loss Group,External,17,0.035,2.7,1.7,09:07,,ERW,0.203,X52,10.750,1402,,0.892,1572,2183,1633,2268,35.18652872,-119.07461007,258.68
14346,21080,39.01,21.72,17.28,74205.63,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18652781,-119.07461008,258.67
14347,21080,39.01,21.82,17.18,74205.72,Metal Loss Group,External,10,0.020,0.6,1.4,10:03,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.18652747,-119.07461009,258.67
14348,21080,39.01,21.89,17.11,74205.79,Metal Loss,External,11,0.022,0.2,0.4,04:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18652731,-119.07461009,258.67
14349,21080,39.01,21.97,17.04,74205.87,Metal Loss,External,10,0.020,0.3,0.6,07:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18652714,-119.07461009,258.67
14350,21080,39.01,22.06,16.94,74205.97,Metal Loss,External,14,0.028,0.3,0.4,11:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18652679,-119.07461009,258.67
14351,21080,39.01,22.07,16.93,74205.98,Metal Loss,External,13,0.026,0.3,0.4,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18652678,-119.07461009,258.67
14352,21080,39.01,22.13,16.88,74206.03,Metal Loss,External,10,0.020,0.3,0.4,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18652664,-119.07461009,258.67
14353,21080,39.01,22.69,16.32,74206.59,Metal Loss Group,External,12,0.024,0.8,2.2,00:16,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1669,2318,35.18652512,-119.07461011,258.67
14354,21080,39.01,22.74,16.27,74206.64,Metal Loss,External,12,0.024,0.5,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.18652488,-119.07461011,258.66
14355,21080,39.01,22.85,16.15,74206.75,Metal Loss,External,10,0.020,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18652460,-119.07461011,258.66
14356,21080,39.01,23.30,15.70,74207.21,Metal Loss,External,10,0.020,0.4,0.4,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18652333,-119.07461012,258.66
14357,21080,39.01,23.55,15.46,74207.45,Metal Loss,External,10,0.020,0.4,0.4,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18652265,-119.07461013,258.66
14358,21080,39.01,38.64,0.37,74222.54,Metal Loss,External,13,0.026,0.3,0.3,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18647995,-119.07461052,258.52
14359,21080,39.01,38.90,0.10,74222.81,Metal Loss,External,12,0.024,0.3,0.6,00:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18647920,-119.07461052,258.52
14360,21080,39.01,38.92,0.08,74222.82,Metal Loss Group,External,12,0.024,0.3,2.2,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18647916,-119.07461052,258.52
14361,21080,39.01,38.92,0.08,74222.82,Metal Loss,External,12,0.024,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18647916,-119.07461052,258.52
14362,21080,39.01,38.93,0.07,74222.83,Metal Loss,External,10,0.020,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18647913,-119.07461052,258.52
14363,21090,38.95,39.01,38.95,74222.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.18647896,-119.07461052,258.52
14364,21090,38.95,0.05,38.90,74222.96,Metal Loss,External,17,0.035,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18647874,-119.07461053,258.52
14365,21090,38.95,0.06,38.90,74222.96,Metal Loss,External,15,0.030,0.3,0.6,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18647872,-119.07461053,258.52
14366,21090,38.95,0.06,38.90,74222.96,Metal Loss Group,External,13,0.026,1.1,1.4,11:50,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1670,2319,35.18647872,-119.07461053,258.52
14367,21090,38.95,0.10,38.86,74223.00,Metal Loss,External,11,0.022,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18647863,-119.07461053,258.52
14368,21090,38.95,0.10,38.86,74223.00,Metal Loss,External,10,0.020,0.3,0.6,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18647863,-119.07461053,258.52
14369,21090,38.95,0.32,38.63,74223.23,Metal Loss,External,11,0.022,0.2,0.4,03:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18647796,-119.07461053,258.51
