"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
14370,21090,38.95,11.69,27.26,74234.60,Metal Loss Group,External,11,0.022,0.5,1.1,06:53,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.18644591,-119.07461082,258.41
14371,21090,38.95,12.10,26.85,74235.01,Metal Loss Group,External,11,0.022,1.9,2.3,06:19,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1660,2305,35.18644473,-119.07461083,258.41
14372,21090,38.95,12.26,26.70,74235.16,Metal Loss,External,10,0.020,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18644426,-119.07461084,258.41
14373,21090,38.95,12.43,26.53,74235.33,Metal Loss Group,External,13,0.026,0.9,1.7,06:43,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.18644385,-119.07461084,258.41
14374,21090,38.95,12.61,26.35,74235.51,Metal Loss,External,10,0.020,0.4,0.5,07:07,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18644334,-119.07461085,258.40
14375,21090,38.95,38.68,0.27,74261.59,Metal Loss,External,13,0.026,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18636951,-119.07461104,258.38
14376,21090,38.95,38.73,0.22,74261.64,Metal Loss,External,16,0.032,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18636939,-119.07461104,258.38
14377,21100,38.88,38.95,38.88,74261.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:19,,,,,,35.18636876,-119.07461104,258.38
14378,21100,38.88,38.28,0.61,74300.14,Metal Loss,External,12,0.024,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18626043,-119.07461130,258.38
14379,21100,38.88,38.49,0.40,74300.34,Metal Loss Group,External,11,0.022,0.9,1.1,03:17,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.18625982,-119.07461130,258.38
14380,21100,38.88,38.56,0.32,74300.42,Metal Loss,External,10,0.020,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18625963,-119.07461130,258.38
14381,21100,38.88,38.56,0.32,74300.42,Metal Loss Group,External,11,0.022,0.5,2.2,08:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.18625963,-119.07461130,258.38
14382,21100,38.88,38.66,0.22,74300.52,Metal Loss,External,10,0.020,0.3,0.5,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18625929,-119.07461130,258.38
14383,21100,38.88,38.76,0.12,74300.62,Metal Loss,External,11,0.022,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18625905,-119.07461130,258.38
14384,21100,38.88,38.77,0.11,74300.63,Metal Loss Group,External,12,0.024,1.1,1.8,05:03,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1669,2319,35.18625904,-119.07461130,258.38
14385,21100,38.88,38.79,0.10,74300.65,Metal Loss,External,10,0.020,0.3,0.6,00:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18625899,-119.07461130,258.38
14386,21100,38.88,38.82,0.07,74300.67,Metal Loss,External,14,0.028,0.3,0.6,02:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18625892,-119.07461130,258.38
14387,21100,38.88,38.82,0.06,74300.68,Metal Loss,External,10,0.020,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18625892,-119.07461130,258.38
14388,21110,38.85,38.88,38.85,74300.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.18625867,-119.07461131,258.38
14389,21110,38.85,0.06,38.80,74300.80,Metal Loss,External,15,0.030,0.5,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.18625853,-119.07461131,258.38
14390,21110,38.85,0.06,38.80,74300.80,Metal Loss,External,17,0.035,0.4,0.6,10:57,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.18625853,-119.07461131,258.38
14391,21110,38.85,0.06,38.80,74300.80,Metal Loss,External,13,0.026,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18625853,-119.07461131,258.38
14392,21110,38.85,0.07,38.79,74300.81,Metal Loss,External,12,0.024,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18625851,-119.07461131,258.38
14393,21110,38.85,0.07,38.78,74300.81,Metal Loss,External,14,0.028,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18625850,-119.07461131,258.38
14394,21110,38.85,0.23,38.62,74300.97,Metal Loss Group,External,13,0.026,1.4,1.7,01:43,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1667,2315,35.18625797,-119.07461131,258.38
14395,21110,38.85,0.25,38.61,74300.99,Metal Loss,External,10,0.020,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18625794,-119.07461131,258.38
14396,21110,38.85,0.28,38.57,74301.02,Metal Loss,External,10,0.020,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18625786,-119.07461131,258.38
14397,21110,38.85,18.12,20.73,74318.86,Metal Loss,External,11,0.022,0.2,0.4,01:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18620735,-119.07461178,258.33
14398,21110,38.85,19.50,19.35,74320.24,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18620346,-119.07461182,258.32
14399,21110,38.85,37.48,1.37,74338.22,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18615271,-119.07461238,258.46
14400,21120,38.85,38.85,38.85,74339.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:39,,,,,,35.18614880,-119.07461243,258.47
14401,21120,38.85,2.04,36.81,74341.63,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18614295,-119.07461250,258.50
14402,21120,38.85,2.58,36.26,74342.17,Metal Loss,External,13,0.026,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18614136,-119.07461251,258.50
14403,21120,38.85,2.81,36.03,74342.40,Metal Loss,External,12,0.024,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18614072,-119.07461252,258.50
14404,21120,38.85,5.58,33.27,74345.17,Metal Loss,External,10,0.020,0.2,0.4,02:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18613292,-119.07461258,258.55
14405,21120,38.85,6.19,32.66,74345.78,Metal Loss,External,10,0.020,0.2,0.4,02:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18613126,-119.07461259,258.56
14406,21120,38.85,21.51,17.34,74361.10,Metal Loss,External,10,0.020,0.3,0.3,04:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18608789,-119.07461276,258.88
14407,21120,38.85,37.26,1.58,74376.86,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18604351,-119.07461287,259.15
14408,21130,36.38,38.85,36.38,74378.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:48,,,,,,35.18603886,-119.07461287,259.17
14409,21130,36.38,4.31,32.07,74382.75,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18602657,-119.07461286,259.22
14410,21130,36.38,4.72,31.66,74383.16,Metal Loss,External,12,0.024,0.2,0.4,08:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.18602551,-119.07461286,259.22
14411,21130,36.38,4.95,31.43,74383.39,Metal Loss,External,10,0.020,0.2,0.5,08:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18602487,-119.07461286,259.23
14412,21130,36.38,5.96,30.42,74384.40,Metal Loss,External,10,0.020,0.3,0.4,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18602195,-119.07461285,259.21
14413,21130,36.38,7.35,29.03,74385.79,Metal Loss,External,11,0.022,0.3,0.4,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18601801,-119.07461285,259.19
14414,21130,36.38,7.97,28.41,74386.41,Metal Loss,External,14,0.028,0.6,0.4,08:03,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.18601634,-119.07461284,259.18
14415,21130,36.38,8.15,28.23,74386.59,Metal Loss,External,14,0.028,0.5,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.18601579,-119.07461284,259.18
14416,21130,36.38,8.25,28.13,74386.68,Metal Loss,External,11,0.022,0.3,0.6,03:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18601546,-119.07461284,259.18
14417,21130,36.38,8.33,28.05,74386.77,Metal Loss Group,External,14,0.028,0.7,1.1,07:11,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2324,35.18601526,-119.07461284,259.18
14418,21130,36.38,8.36,28.02,74386.80,Metal Loss Group,External,13,0.026,1.5,2.1,09:08,At Seam,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1661,2307,35.18601520,-119.07461284,259.18
14419,21130,36.38,8.42,27.96,74386.86,Metal Loss Group,External,16,0.032,1.1,3.9,05:17,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1655,2299,35.18601505,-119.07461284,259.18
14420,21130,36.38,8.58,27.80,74387.01,Metal Loss,External,11,0.022,0.3,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18601457,-119.07461284,259.18
14421,21130,36.38,8.77,27.61,74387.20,Metal Loss,External,15,0.030,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18601401,-119.07461284,259.17
14422,21130,36.38,8.84,27.54,74387.28,Metal Loss,External,14,0.028,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18601384,-119.07461284,259.17
14423,21130,36.38,8.96,27.42,74387.39,Metal Loss,External,13,0.026,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18601345,-119.07461284,259.17
14424,21130,36.38,9.07,27.31,74387.51,Metal Loss Group,External,14,0.028,1.3,1.4,07:34,,ERW,0.203,X52,10.750,1402,,0.852,1646,2287,1671,2321,35.18601318,-119.07461284,259.17
14425,21130,36.38,9.85,26.53,74388.29,Metal Loss,External,12,0.024,0.2,0.4,03:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18601092,-119.07461283,259.16
14426,21130,36.38,35.46,0.92,74413.90,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18593863,-119.07461282,258.58
14427,21140,39.04,36.38,39.04,74414.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:46,,,,,,35.18593599,-119.07461282,258.55
14428,21140,39.04,1.06,37.98,74415.87,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18593299,-119.07461282,258.52
14429,21140,39.04,1.79,37.26,74416.60,Metal Loss,External,12,0.024,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18593085,-119.07461282,258.50
14430,21140,39.04,1.79,37.25,74416.60,Metal Loss,External,11,0.022,0.2,0.5,00:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18593084,-119.07461282,258.50
14431,21140,39.04,1.88,37.16,74416.70,Metal Loss Group,External,14,0.028,0.6,1.7,04:49,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.18593063,-119.07461282,258.50
14432,21140,39.04,1.89,37.15,74416.71,Metal Loss,External,10,0.020,0.3,0.5,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18593061,-119.07461282,258.50
14433,21140,39.04,1.92,37.13,74416.73,Metal Loss,External,11,0.022,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18593055,-119.07461282,258.50
14434,21140,39.04,1.92,37.12,74416.73,Metal Loss,External,12,0.024,0.2,0.4,00:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18593054,-119.07461282,258.50
14435,21140,39.04,1.93,37.11,74416.74,Metal Loss,External,15,0.030,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18593052,-119.07461282,258.50
14436,21140,39.04,3.31,35.73,74418.12,Metal Loss,External,11,0.022,0.2,0.4,01:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18592660,-119.07461283,258.49
14437,21140,39.04,3.67,35.37,74418.49,Metal Loss,External,13,0.026,0.2,0.4,10:49,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18592552,-119.07461283,258.48
14438,21140,39.04,9.74,29.30,74424.56,Metal Loss,External,10,0.020,0.3,0.4,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18590839,-119.07461288,258.43
14439,21140,39.04,13.88,25.16,74428.70,Metal Loss,External,10,0.020,0.3,0.4,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18589669,-119.07461291,258.39
14440,21140,39.04,20.72,18.32,74435.54,Metal Loss,External,10,0.020,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18587730,-119.07461296,258.32
14441,21140,39.04,22.04,17.01,74436.85,Metal Loss,External,11,0.022,0.2,0.5,08:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18587364,-119.07461297,258.31
14442,21140,39.04,28.00,11.04,74442.81,Metal Loss,External,11,0.022,0.2,0.4,05:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18585675,-119.07461302,258.25
14443,21140,39.04,28.79,10.25,74443.60,Metal Loss,External,11,0.022,0.3,0.5,02:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18585456,-119.07461302,258.25
14444,21140,39.04,29.13,9.91,74443.95,Metal Loss,External,11,0.022,0.2,0.4,02:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18585353,-119.07461302,258.24
14445,21140,39.04,33.79,5.25,74448.61,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18584034,-119.07461306,258.20
14446,21140,39.04,38.19,0.85,74453.01,Metal Loss Group,External,12,0.024,0.6,3.6,03:52,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.18582789,-119.07461310,258.17
14447,21140,39.04,38.20,0.84,74453.02,Metal Loss Group,External,22,0.045,0.6,3.4,05:47,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1664,2311,35.18582787,-119.07461310,258.17
14448,21140,39.04,38.22,0.82,74453.04,Metal Loss,External,19,0.039,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18582783,-119.07461310,258.17
14449,21140,39.04,38.42,0.62,74453.24,Metal Loss,External,11,0.022,0.4,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18582724,-119.07461311,258.17
14450,21140,39.04,38.59,0.46,74453.40,Metal Loss,External,11,0.022,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18582672,-119.07461311,258.17
14451,21140,39.04,38.61,0.44,74453.42,Metal Loss,External,10,0.020,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18582668,-119.07461311,258.17
14452,21140,39.04,38.68,0.36,74453.50,Metal Loss Group,External,24,0.049,5.8,8.6,03:43,At Weld,ERW,0.203,X52,10.750,1402,,0.977,1436,1994,1548,2150,35.18582649,-119.07461311,258.17
14453,21140,39.04,38.69,0.36,74453.50,Metal Loss Group,External,11,0.022,0.3,2.1,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18582648,-119.07461311,258.17
14454,21140,39.04,38.69,0.35,74453.51,Metal Loss Group,External,15,0.030,0.8,1.8,07:31,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1669,2319,35.18582638,-119.07461311,258.17
14455,21140,39.04,38.92,0.12,74453.74,Metal Loss,External,12,0.024,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18582573,-119.07461311,258.17
14456,21140,39.04,38.94,0.10,74453.76,Metal Loss Group,External,11,0.022,0.7,1.3,02:44,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.18582568,-119.07461311,258.17
14457,21140,39.04,38.94,0.10,74453.76,Metal Loss Group,External,16,0.032,0.5,2.2,07:02,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.18582567,-119.07461311,258.17
14458,21150,38.85,39.04,38.85,74453.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.18582545,-119.07461311,258.17
14459,21150,38.85,0.06,38.79,74453.91,Metal Loss,External,14,0.028,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18582532,-119.07461311,258.17
14460,21150,38.85,0.08,38.77,74453.93,Metal Loss,External,14,0.028,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18582527,-119.07461311,258.17
14461,21150,38.85,0.27,38.59,74454.12,Metal Loss,External,14,0.028,0.2,0.4,07:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18582470,-119.07461312,258.17
14462,21150,38.85,0.28,38.58,74454.13,Metal Loss,External,11,0.022,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18582468,-119.07461312,258.17
14463,21150,38.85,0.34,38.51,74454.20,Metal Loss,External,14,0.028,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18582441,-119.07461312,258.17
14464,21150,38.85,0.45,38.40,74454.31,Metal Loss,External,11,0.022,0.3,0.5,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18582415,-119.07461312,258.17
14465,21150,38.85,0.48,38.37,74454.34,Metal Loss,External,10,0.020,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18582408,-119.07461312,258.17
14466,21150,38.85,1.58,37.27,74455.44,Metal Loss,External,11,0.022,0.3,0.4,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18582096,-119.07461313,258.16
14467,21150,38.85,6.59,32.26,74460.45,Metal Loss,External,10,0.020,0.3,0.4,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18580674,-119.07461318,258.13
14468,21150,38.85,6.84,32.01,74460.70,Metal Loss,External,10,0.020,0.3,0.4,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18580605,-119.07461318,258.13
14469,21150,38.85,26.90,11.95,74480.76,Metal Loss Group,External,11,0.022,0.4,2.2,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18574932,-119.07461339,258.01
14470,21150,38.85,27.02,11.83,74480.88,Metal Loss,External,11,0.022,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18574893,-119.07461339,258.01
14471,21150,38.85,27.08,11.77,74480.93,Metal Loss Group,External,24,0.049,1.8,1.6,04:01,,ERW,0.203,X52,10.750,1402,,0.893,1570,2181,1631,2265,35.18574881,-119.07461339,258.01
14472,21150,38.85,27.25,11.60,74481.11,Metal Loss Group,External,15,0.030,1.6,0.9,02:28,,ERW,0.203,X52,10.750,1402,,0.861,1628,2262,1662,2308,35.18574828,-119.07461339,258.01
14473,21150,38.85,27.36,11.49,74481.22,Metal Loss,External,21,0.043,0.5,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.18574800,-119.07461339,258.01
14474,21150,38.85,27.53,11.32,74481.38,Metal Loss Group,External,13,0.026,2.5,2.0,03:30,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1647,2287,35.18574752,-119.07461339,258.01
14475,21150,38.85,27.67,11.19,74481.52,Metal Loss,External,10,0.020,0.3,0.3,02:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18574720,-119.07461339,258.01
14476,21150,38.85,27.74,11.11,74481.60,Metal Loss,External,10,0.020,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18574690,-119.07461339,258.01
14477,21150,38.85,27.82,11.03,74481.68,Metal Loss,External,10,0.020,0.4,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18574671,-119.07461339,258.01
14478,21150,38.85,28.49,10.36,74482.35,Metal Loss Group,External,10,0.020,1.1,2.2,07:58,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.18574481,-119.07461340,258.00
14479,21150,38.85,28.74,10.11,74482.60,Metal Loss,External,10,0.020,0.5,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18574410,-119.07461340,258.00
14480,21150,38.85,28.93,9.92,74482.79,Metal Loss,External,12,0.024,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18574356,-119.07461340,258.00
14481,21150,38.85,29.01,9.84,74482.87,Metal Loss,External,10,0.020,0.5,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18574338,-119.07461340,258.00
14482,21150,38.85,29.05,9.81,74482.90,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18574330,-119.07461340,258.00
14483,21150,38.85,29.20,9.66,74483.05,Metal Loss,External,18,0.037,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.18574283,-119.07461340,258.00
14484,21150,38.85,29.28,9.57,74483.14,Metal Loss,External,12,0.024,0.6,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.18574251,-119.07461340,258.00
14485,21150,38.85,29.57,9.28,74483.42,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18574173,-119.07461340,257.99
14486,21150,38.85,29.74,9.11,74483.59,Metal Loss,External,13,0.026,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18574133,-119.07461340,257.99
14487,21150,38.85,29.78,9.07,74483.64,Metal Loss Group,External,18,0.037,2.1,5.6,05:12,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1609,2234,35.18574112,-119.07461340,257.99
14488,21150,38.85,38.09,0.76,74491.95,Metal Loss,External,10,0.020,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18571757,-119.07461344,257.94
14489,21150,38.85,38.45,0.40,74492.31,Metal Loss,External,12,0.024,0.2,0.4,00:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18571661,-119.07461344,257.94
14490,21150,38.85,38.49,0.36,74492.35,Metal Loss,External,13,0.026,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18571642,-119.07461344,257.94
14491,21150,38.85,38.53,0.32,74492.39,Metal Loss,External,11,0.022,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18571633,-119.07461344,257.94
14492,21150,38.85,38.76,0.09,74492.62,Metal Loss,External,11,0.022,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18571568,-119.07461344,257.94
14493,21150,38.85,38.77,0.08,74492.62,Metal Loss Group,External,11,0.022,0.4,2.4,10:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18571566,-119.07461344,257.94
14494,21150,38.85,38.77,0.08,74492.62,Metal Loss,External,16,0.032,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18571566,-119.07461344,257.94
14495,21150,38.85,38.78,0.07,74492.63,Metal Loss,External,15,0.030,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18571565,-119.07461344,257.94
14496,21160,38.90,38.85,38.90,74492.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.18571548,-119.07461344,257.94
14497,21160,38.90,0.05,38.84,74492.76,Metal Loss Group,External,22,0.045,0.6,2.4,05:24,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1669,2318,35.18571535,-119.07461344,257.94
14498,21160,38.90,0.06,38.83,74492.77,Metal Loss,External,14,0.028,0.3,0.6,10:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18571533,-119.07461344,257.94
14499,21160,38.90,0.07,38.82,74492.78,Metal Loss,External,13,0.026,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18571519,-119.07461345,257.94
14500,21160,38.90,0.57,38.33,74493.28,Metal Loss,External,10,0.020,0.3,0.6,08:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18571377,-119.07461345,257.93
14501,21160,38.90,38.57,0.33,74531.28,Metal Loss,External,12,0.024,0.4,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18560645,-119.07461379,257.89
14502,21160,38.90,38.58,0.31,74531.29,Metal Loss Group,External,21,0.043,5.3,5.6,05:21,At Weld,ERW,0.203,X52,10.750,1402,,0.950,1475,2049,1582,2198,35.18560642,-119.07461379,257.89
14503,21160,38.90,38.62,0.28,74531.32,Metal Loss,External,12,0.024,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18560634,-119.07461379,257.89
14504,21160,38.90,38.80,0.09,74531.51,Metal Loss,External,10,0.020,0.3,0.6,00:54,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18560578,-119.07461380,257.89
14505,21160,38.90,38.84,0.06,74531.55,Metal Loss Group,External,14,0.028,1.7,2.9,08:03,At Weld,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1658,2303,35.18560569,-119.07461380,257.89
14506,21160,38.90,38.84,0.06,74531.55,Metal Loss,External,15,0.030,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18560569,-119.07461380,257.89
14507,21170,38.91,38.90,38.91,74531.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:16,,,,,,35.18560545,-119.07461380,257.89
14508,21170,38.91,0.05,38.86,74531.65,Metal Loss,External,16,0.032,0.3,0.6,11:31,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18560533,-119.07461380,257.89
14509,21170,38.91,0.13,38.78,74531.73,Metal Loss Group,External,10,0.020,1.0,2.1,09:07,At Seam,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.18560514,-119.07461380,257.89
14510,21170,38.91,0.26,38.65,74531.86,Metal Loss Group,External,13,0.026,1.0,1.4,05:09,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2320,35.18560471,-119.07461380,257.89
14511,21170,38.91,0.26,38.65,74531.86,Metal Loss,External,14,0.028,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18560470,-119.07461380,257.89
14512,21170,38.91,0.67,38.24,74532.27,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18560363,-119.07461381,257.89
14513,21170,38.91,8.86,30.05,74540.46,Metal Loss,External,10,0.020,0.3,0.4,05:33,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18558049,-119.07461398,257.97
14514,21170,38.91,8.91,30.00,74540.51,Metal Loss,External,13,0.026,0.3,0.4,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18558036,-119.07461398,257.98
14515,21170,38.91,8.96,29.95,74540.57,Metal Loss Group,External,16,0.032,0.9,3.3,04:07,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1660,2306,35.18558013,-119.07461398,257.98
14516,21170,38.91,9.00,29.91,74540.60,Metal Loss,External,12,0.024,0.7,0.7,02:45,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.18558005,-119.07461398,257.98
14517,21170,38.91,9.19,29.72,74540.79,Metal Loss Group,External,14,0.028,0.8,1.8,02:32,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2319,35.18557949,-119.07461399,257.98
14518,21170,38.91,9.51,29.40,74541.11,Metal Loss,External,12,0.024,0.3,0.4,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18557863,-119.07461399,257.98
14519,21170,38.91,9.61,29.30,74541.21,Metal Loss,External,10,0.020,0.3,0.3,01:55,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18557839,-119.07461400,257.98
14520,21170,38.91,10.78,28.13,74542.38,Metal Loss,External,10,0.020,0.3,0.4,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18557508,-119.07461403,258.00
14521,21170,38.91,10.93,27.98,74542.53,Metal Loss Group,External,15,0.030,1.2,0.4,01:56,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1664,2312,35.18557463,-119.07461403,258.00
14522,21170,38.91,11.08,27.83,74542.68,Metal Loss Group,External,27,0.055,2.2,1.7,08:09,,ERW,0.203,X52,10.750,1402,,0.918,1527,2120,1603,2227,35.18557415,-119.07461403,258.00
14523,21170,38.91,11.19,27.72,74542.79,Metal Loss,External,13,0.026,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18557389,-119.07461404,258.01
14524,21170,38.91,11.73,27.18,74543.33,Metal Loss,External,10,0.020,0.3,0.6,09:13,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18557230,-119.07461405,258.01
14525,21170,38.91,12.82,26.09,74544.42,Metal Loss,External,11,0.022,0.4,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18556927,-119.07461407,258.03
14526,21170,38.91,13.05,25.86,74544.65,Metal Loss,External,13,0.026,0.4,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18556865,-119.07461408,258.03
14527,21170,38.91,13.31,25.61,74544.91,Metal Loss,External,11,0.022,0.3,0.4,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.18556793,-119.07461409,258.03
14528,21170,38.91,13.55,25.36,74545.15,Metal Loss,External,11,0.022,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18556713,-119.07461409,258.04
14529,21170,38.91,37.95,0.96,74569.55,Metal Loss,External,12,0.024,0.2,0.4,09:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18549806,-119.07461467,258.25
14530,21170,38.91,38.21,0.70,74569.81,Metal Loss,External,10,0.020,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18549733,-119.07461468,258.25
14531,21170,38.91,38.31,0.60,74569.91,Metal Loss,External,11,0.022,0.2,0.5,10:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18549709,-119.07461468,258.25
14532,21170,38.91,38.34,0.58,74569.94,Metal Loss,External,12,0.024,0.2,0.4,03:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18549692,-119.07461468,258.25
14533,21170,38.91,38.36,0.55,74569.96,Metal Loss,External,10,0.020,0.2,0.5,08:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18549686,-119.07461468,258.25
14534,21170,38.91,38.49,0.42,74570.09,Metal Loss Group,External,12,0.024,1.1,0.9,05:08,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1672,2322,35.18549655,-119.07461469,258.25
14535,21170,38.91,38.53,0.38,74570.13,Metal Loss Group,External,12,0.024,0.8,2.2,06:37,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1670,2319,35.18549647,-119.07461469,258.25
14536,21170,38.91,38.54,0.37,74570.14,Metal Loss,External,11,0.022,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18549645,-119.07461469,258.25
14537,21170,38.91,38.60,0.31,74570.20,Metal Loss Group,External,14,0.028,3.1,2.5,03:06,,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1645,2285,35.18549619,-119.07461469,258.25
14538,21170,38.91,38.67,0.25,74570.27,Metal Loss Group,External,19,0.039,0.8,2.9,07:15,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1659,2305,35.18549603,-119.07461469,258.25
14539,21170,38.91,38.70,0.21,74570.30,Metal Loss,External,11,0.022,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18549595,-119.07461469,258.25
14540,21170,38.91,38.83,0.08,74570.43,Metal Loss,External,12,0.024,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18549552,-119.07461469,258.25
14541,21170,38.91,38.84,0.07,74570.44,Metal Loss Group,External,19,0.039,5.1,3.9,07:23,At Weld,ERW,0.203,X52,10.750,1402,,0.935,1499,2082,1609,2235,35.18549550,-119.07461469,258.25
14542,21170,38.91,38.85,0.06,74570.45,Metal Loss,External,24,0.049,0.4,0.7,04:20,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.18549548,-119.07461469,258.25
14543,21170,38.91,38.86,0.05,74570.46,Metal Loss Group,External,14,0.028,1.7,3.3,05:35,At Weld,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1651,2293,35.18549545,-119.07461469,258.25
14544,21180,38.84,38.91,38.84,74570.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:05,,,,,,35.18549534,-119.07461470,258.25
14545,21180,38.84,0.05,38.79,74570.56,Metal Loss Group,External,26,0.053,0.9,5.3,03:17,,ERW,0.203,X52,10.750,1402,,0.855,1640,2277,1639,2277,35.18549522,-119.07461470,258.25
14546,21180,38.84,0.05,38.78,74570.57,Metal Loss,External,21,0.043,0.3,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18549521,-119.07461470,258.25
14547,21180,38.84,0.23,38.61,74570.74,Metal Loss,External,10,0.020,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18549469,-119.07461470,258.25
14548,21180,38.84,0.24,38.60,74570.75,Metal Loss Group,External,15,0.030,1.2,1.7,03:11,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1658,2302,35.18549465,-119.07461470,258.25
14549,21180,38.84,0.25,38.59,74570.76,Metal Loss,External,12,0.024,0.3,0.6,10:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18549464,-119.07461470,258.25
14550,21180,38.84,0.26,38.58,74570.77,Metal Loss Group,External,16,0.032,1.1,3.9,05:17,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1653,2296,35.18549463,-119.07461470,258.25
14551,21180,38.84,0.28,38.56,74570.79,Metal Loss,External,11,0.022,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18549457,-119.07461470,258.25
14552,21180,38.84,0.46,38.37,74570.98,Metal Loss Group,External,10,0.020,0.4,2.0,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18549400,-119.07461471,258.25
14553,21180,38.84,0.59,38.25,74571.10,Metal Loss,External,10,0.020,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18549359,-119.07461471,258.25
14554,21180,38.84,0.60,38.24,74571.11,Metal Loss,External,11,0.022,0.3,0.4,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18549357,-119.07461471,258.25
14555,21180,38.84,0.68,38.15,74571.20,Metal Loss Group,External,11,0.022,1.4,0.9,02:40,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1671,2320,35.18549337,-119.07461471,258.25
14556,21180,38.84,0.77,38.07,74571.28,Metal Loss,External,12,0.024,0.2,0.5,08:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18549317,-119.07461471,258.25
14557,21180,38.84,3.55,35.29,74574.06,Metal Loss Group,External,34,0.069,2.9,4.6,11:05,,ERW,0.203,X52,10.750,1402,,0.987,1420,1972,1536,2133,35.18548519,-119.07461478,258.25
14558,21180,38.84,3.88,34.96,74574.39,Metal Loss Group,External,16,0.032,1.7,2.1,11:08,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1646,2287,35.18548429,-119.07461478,258.24
14559,21180,38.84,4.20,34.64,74574.71,Metal Loss Group,External,19,0.039,2.6,3.2,11:20,,ERW,0.203,X52,10.750,1402,,0.899,1560,2167,1610,2236,35.18548342,-119.07461479,258.24
14560,21180,38.84,4.75,34.09,74575.26,Metal Loss,External,11,0.022,0.3,0.6,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18548183,-119.07461480,258.24
14561,21180,38.84,6.51,32.32,74577.03,Metal Loss,External,11,0.022,0.2,0.5,07:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18547680,-119.07461485,258.24
14562,21180,38.84,6.79,32.05,74577.31,Metal Loss,External,10,0.020,0.3,0.4,01:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18547604,-119.07461485,258.24
14563,21180,38.84,7.04,31.80,74577.55,Metal Loss,External,12,0.024,0.3,0.4,01:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18547535,-119.07461486,258.24
14564,21180,38.84,7.48,31.36,74577.99,Metal Loss,External,10,0.020,0.3,0.4,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18547410,-119.07461487,258.24
14565,21180,38.84,7.54,31.30,74578.05,Metal Loss,External,13,0.026,0.2,0.3,02:07,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18547395,-119.07461487,258.24
14566,21180,38.84,7.94,30.90,74578.45,Metal Loss,External,12,0.024,0.3,0.4,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18547280,-119.07461488,258.24
14567,21180,38.84,8.37,30.47,74578.88,Metal Loss,External,11,0.022,0.2,0.4,02:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18547156,-119.07461489,258.24
14568,21180,38.84,8.50,30.33,74579.02,Metal Loss,External,10,0.020,0.3,0.6,09:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18547124,-119.07461489,258.24
14569,21180,38.84,9.42,29.42,74579.93,Metal Loss,External,11,0.022,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18546865,-119.07461491,258.24
14570,21180,38.84,9.91,28.93,74580.42,Metal Loss,External,11,0.022,0.2,0.4,10:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18546729,-119.07461492,258.24
14571,21180,38.84,10.58,28.26,74581.09,Metal Loss,External,10,0.020,0.2,0.4,09:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18546538,-119.07461494,258.24
14572,21180,38.84,11.05,27.79,74581.56,Metal Loss,External,10,0.020,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18546406,-119.07461495,258.24
14573,21180,38.84,11.17,27.67,74581.68,Metal Loss Group,External,11,0.022,0.4,1.4,11:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18546367,-119.07461495,258.24
14574,21180,38.84,12.43,26.41,74582.94,Metal Loss,External,14,0.028,0.2,0.4,09:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18546017,-119.07461498,258.24
14575,21180,38.84,13.10,25.74,74583.61,Metal Loss,External,11,0.022,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18545825,-119.07461500,258.24
14576,21180,38.84,13.27,25.57,74583.78,Metal Loss,External,12,0.024,0.2,0.4,01:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18545773,-119.07461500,258.24
14577,21180,38.84,13.91,24.92,74584.43,Metal Loss,External,10,0.020,0.2,0.4,01:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18545590,-119.07461502,258.23
14578,21180,38.84,14.59,24.25,74585.10,Metal Loss,External,10,0.020,0.2,0.4,00:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18545397,-119.07461503,258.23
14579,21180,38.84,14.89,23.95,74585.40,Metal Loss,External,11,0.022,0.2,0.5,11:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18545315,-119.07461504,258.23
14580,21180,38.84,14.89,23.95,74585.40,Metal Loss,External,11,0.022,0.2,0.4,11:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18545315,-119.07461504,258.23
14581,21180,38.84,15.02,23.81,74585.54,Metal Loss,External,10,0.020,0.2,0.5,01:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18545274,-119.07461504,258.23
14582,21180,38.84,16.78,22.06,74587.29,Metal Loss,External,11,0.022,0.3,0.5,00:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18544784,-119.07461508,258.23
14583,21180,38.84,17.39,21.45,74587.90,Metal Loss,External,12,0.024,0.2,0.4,01:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18544609,-119.07461509,258.23
14584,21180,38.84,17.58,21.26,74588.09,Metal Loss,External,11,0.022,0.2,0.4,01:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18544553,-119.07461510,258.23
14585,21180,38.84,18.46,20.38,74588.97,Metal Loss,External,15,0.030,0.2,0.4,01:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18544302,-119.07461512,258.23
14586,21180,38.84,18.62,20.22,74589.13,Metal Loss,External,10,0.020,0.2,0.4,08:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18544265,-119.07461512,258.23
14587,21180,38.84,18.66,20.18,74589.17,Metal Loss,External,12,0.024,0.2,0.4,01:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18544256,-119.07461512,258.23
14588,21180,38.84,23.57,15.27,74594.08,Metal Loss,External,11,0.022,0.3,0.4,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18542863,-119.07461516,258.21
14589,21180,38.84,38.15,0.69,74608.66,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18538740,-119.07461522,258.14
14590,21180,38.84,38.51,0.33,74609.02,Metal Loss Group,External,13,0.026,1.7,1.6,05:31,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1658,2303,35.18538643,-119.07461522,258.14
14591,21180,38.84,38.75,0.09,74609.26,Metal Loss,External,10,0.020,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18538573,-119.07461522,258.14
14592,21180,38.84,38.77,0.07,74609.28,Metal Loss Group,External,23,0.047,2.8,5.9,05:31,At Weld,ERW,0.203,X52,10.750,1402,,0.920,1523,2115,1594,2214,35.18538570,-119.07461522,258.14
14593,21190,38.74,38.84,38.74,74609.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:55,,,,,,35.18538542,-119.07461523,258.13
14594,21190,38.74,0.07,38.67,74609.42,Metal Loss Group,External,14,0.028,0.8,0.7,08:42,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.18538527,-119.07461523,258.13
14595,21190,38.74,0.08,38.66,74609.43,Metal Loss,External,12,0.024,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18538523,-119.07461523,258.13
14596,21190,38.74,0.27,38.47,74609.62,Metal Loss Group,External,10,0.020,1.4,2.1,05:55,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.18538466,-119.07461523,258.13
14597,21190,38.74,20.50,18.24,74629.85,Metal Loss,External,14,0.028,0.3,0.4,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18532746,-119.07461528,257.98
14598,21190,38.74,22.51,16.23,74631.86,Metal Loss,External,10,0.020,0.3,0.5,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18532174,-119.07461527,257.96
14599,21190,38.74,22.78,15.96,74632.13,Metal Loss,External,10,0.020,0.3,0.6,07:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18532099,-119.07461527,257.96
14600,21190,38.74,22.99,15.75,74632.34,Metal Loss,External,12,0.024,0.2,0.3,08:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18532037,-119.07461527,257.95
14601,21190,38.74,23.96,14.78,74633.31,Metal Loss,External,12,0.024,0.2,0.4,10:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18531767,-119.07461527,257.94
14602,21190,38.74,24.47,14.27,74633.82,Metal Loss,External,10,0.020,0.3,0.3,09:48,At Seam,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18531615,-119.07461527,257.94
14603,21190,38.74,25.30,13.44,74634.65,Metal Loss,External,10,0.020,0.2,0.5,08:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18531386,-119.07461527,257.93
14604,21190,38.74,25.70,13.04,74635.05,Metal Loss,External,14,0.028,0.2,0.4,07:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18531271,-119.07461527,257.92
14605,21190,38.74,37.92,0.82,74647.26,Metal Loss,External,10,0.020,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18527817,-119.07461528,257.79
14606,21190,38.74,38.08,0.66,74647.43,Metal Loss Group,External,12,0.024,2.5,4.0,06:57,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1643,2283,35.18527768,-119.07461528,257.78
14607,21190,38.74,38.10,0.64,74647.45,Metal Loss Group,External,11,0.022,1.0,1.8,05:30,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1671,2321,35.18527763,-119.07461528,257.78
14608,21190,38.74,38.14,0.60,74647.49,Metal Loss Group,External,14,0.028,4.1,2.4,03:48,,ERW,0.203,X52,10.750,1402,,0.896,1564,2172,1630,2263,35.18527754,-119.07461528,257.78
14609,21190,38.74,38.38,0.36,74647.73,Metal Loss,External,18,0.037,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.18527683,-119.07461528,257.78
14610,21190,38.74,38.38,0.36,74647.73,Metal Loss,External,14,0.028,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18527682,-119.07461528,257.78
14611,21190,38.74,38.48,0.26,74647.83,Metal Loss Group,External,29,0.059,7.9,16.4,02:50,At Weld,ERW,0.203,X52,10.750,1402,,1.036,1353,1879,1507,2094,35.18527652,-119.07461528,257.78
14612,21190,38.74,38.50,0.24,74647.85,Metal Loss,External,12,0.024,0.3,0.6,09:50,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18527648,-119.07461528,257.78
14613,21200,38.78,38.74,38.78,74648.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:23,,,,,,35.18527579,-119.07461528,257.78
14614,21200,38.78,0.06,38.72,74648.14,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18527566,-119.07461528,257.78
14615,21200,38.78,0.22,38.56,74648.30,Metal Loss,External,10,0.020,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18527515,-119.07461528,257.78
14616,21200,38.78,0.27,38.51,74648.35,Metal Loss,External,16,0.032,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18527504,-119.07461528,257.77
14617,21200,38.78,0.29,38.48,74648.38,Metal Loss,External,16,0.032,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18527497,-119.07461528,257.77
14618,21200,38.78,0.36,38.41,74648.45,Metal Loss Group,External,13,0.026,1.3,0.9,07:54,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.18527470,-119.07461528,257.77
14619,21200,38.78,0.43,38.35,74648.52,Metal Loss,External,11,0.022,0.3,0.4,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18527453,-119.07461528,257.77
14620,21200,38.78,0.52,38.26,74648.60,Metal Loss Group,External,12,0.024,1.5,2.1,03:57,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1662,2308,35.18527434,-119.07461528,257.77
14621,21200,38.78,0.61,38.17,74648.70,Metal Loss Group,External,11,0.022,0.8,1.7,07:47,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2326,35.18527401,-119.07461528,257.77
14622,21200,38.78,36.59,2.19,74684.68,Metal Loss Group,External,10,0.020,0.8,0.9,03:32,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.18517239,-119.07461512,257.70
14623,21200,38.78,36.85,1.93,74684.94,Metal Loss,External,13,0.026,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18517169,-119.07461512,257.70
14624,21200,38.78,36.85,1.93,74684.94,Metal Loss,External,18,0.037,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.18517168,-119.07461512,257.70
14625,21200,38.78,36.86,1.92,74684.95,Metal Loss,External,14,0.028,0.3,0.6,00:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18517166,-119.07461512,257.70
14626,21200,38.78,36.87,1.90,74684.96,Metal Loss,External,11,0.022,0.3,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18517163,-119.07461512,257.70
14627,21200,38.78,37.42,1.36,74685.51,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18517013,-119.07461512,257.70
14628,21210,35.56,38.78,35.56,74686.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:08,,,,,,35.18516623,-119.07461511,257.70
14629,21210,35.56,1.08,34.48,74687.94,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18516310,-119.07461510,257.70
14630,21210,35.56,1.92,33.64,74688.78,Metal Loss Group,External,20,0.041,0.4,2.4,07:31,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.18516066,-119.07461509,257.70
14631,21210,35.56,1.92,33.64,74688.79,Metal Loss,External,20,0.041,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18516064,-119.07461509,257.70
14632,21210,35.56,1.94,33.62,74688.81,Metal Loss,External,10,0.020,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18516060,-119.07461509,257.70
14633,21210,35.56,1.95,33.61,74688.81,Metal Loss,External,16,0.032,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18516059,-119.07461509,257.70
14634,21210,35.56,23.73,11.83,74710.59,Metal Loss,External,10,0.020,0.3,0.5,00:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18509891,-119.07461478,257.69
14635,21210,35.56,34.99,0.57,74721.86,Metal Loss,External,10,0.020,0.3,0.5,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18506707,-119.07461448,257.62
14636,21210,35.56,35.21,0.35,74722.07,Metal Loss Group,External,21,0.043,0.7,3.9,06:53,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1660,2306,35.18506645,-119.07461447,257.62
14637,21210,35.56,35.22,0.34,74722.08,Metal Loss Group,External,11,0.022,0.9,2.4,05:23,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1666,2313,35.18506642,-119.07461447,257.62
14638,21210,35.56,35.47,0.09,74722.34,Metal Loss,External,13,0.026,0.3,0.6,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18506571,-119.07461447,257.61
14639,21220,38.78,35.56,38.78,74722.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:06,,,,,,35.18506552,-119.07461446,257.61
14640,21220,38.78,0.04,38.74,74722.46,Metal Loss,External,14,0.028,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18506532,-119.07461446,257.61
14641,21220,38.78,0.04,38.74,74722.47,Metal Loss Group,External,13,0.026,0.4,1.8,02:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18506530,-119.07461446,257.61
14642,21220,38.78,0.06,38.72,74722.49,Metal Loss Group,External,15,0.030,1.0,1.4,08:00,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1669,2317,35.18506526,-119.07461446,257.61
14643,21220,38.78,0.11,38.67,74722.53,Metal Loss,External,11,0.022,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18506515,-119.07461446,257.61
14644,21220,38.78,0.29,38.49,74722.71,Metal Loss,External,12,0.024,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18506458,-119.07461446,257.61
14645,21220,38.78,0.32,38.46,74722.74,Metal Loss,External,12,0.024,0.3,0.6,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18506451,-119.07461445,257.61
14646,21220,38.78,38.72,0.06,74761.14,Metal Loss,External,21,0.043,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18495597,-119.07461368,257.41
14647,21230,36.80,38.78,36.80,74761.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:05,,,,,,35.18495572,-119.07461368,257.41
14648,21230,36.80,0.03,36.77,74761.23,Metal Loss,External,16,0.032,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18495565,-119.07461368,257.41
14649,21230,36.80,2.31,34.49,74763.52,Metal Loss Group,External,10,0.020,0.6,2.1,02:48,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.18494915,-119.07461373,257.40
14650,21240,35.94,36.80,35.94,74798.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:45,,,,,,35.18485165,-119.07461444,257.13
14651,21240,35.94,0.08,35.87,74798.08,Metal Loss Group,External,14,0.028,0.8,2.2,02:54,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1672,2322,35.18485135,-119.07461444,257.13
14652,21240,35.94,0.08,35.87,74798.08,Metal Loss,External,12,0.024,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18485135,-119.07461444,257.13
14653,21240,35.94,11.07,24.88,74809.07,Metal Loss,External,12,0.024,0.2,0.4,02:32,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18482036,-119.07461477,257.01
14654,21240,35.94,11.75,24.20,74809.75,Metal Loss Group,External,12,0.024,0.9,0.8,11:38,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1670,2320,35.18481842,-119.07461479,257.00
14655,21240,35.94,11.76,24.19,74809.76,Metal Loss,External,11,0.022,0.3,0.6,00:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18481840,-119.07461479,257.00
14656,21240,35.94,11.94,24.00,74809.94,Metal Loss Group,External,27,0.055,1.3,1.1,11:43,,ERW,0.203,X52,10.750,1402,,0.874,1605,2229,1640,2277,35.18481787,-119.07461480,257.00
14657,21240,35.94,12.15,23.80,74810.15,Metal Loss Group,External,18,0.037,3.6,2.6,11:32,,ERW,0.203,X52,10.750,1402,,0.912,1537,2135,1619,2248,35.18481727,-119.07461480,256.99
