"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
14658,21240,35.94,12.26,23.69,74810.26,Metal Loss,External,11,0.022,0.3,0.6,09:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18481690,-119.07461481,256.99
14659,21240,35.94,12.41,23.54,74810.41,Metal Loss,External,15,0.030,0.3,0.6,09:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18481655,-119.07461481,256.99
14660,21240,35.94,12.67,23.28,74810.67,Metal Loss,External,11,0.022,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18481582,-119.07461482,256.99
14661,21240,35.94,12.90,23.04,74810.91,Metal Loss,External,11,0.022,0.4,0.4,00:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18481515,-119.07461483,256.98
14662,21240,35.94,13.06,22.89,74811.06,Metal Loss,External,10,0.020,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18481467,-119.07461483,256.98
14663,21240,35.94,13.48,22.46,74811.49,Metal Loss Group,External,22,0.045,0.8,3.2,00:01,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1657,2301,35.18481345,-119.07461484,256.98
14664,21240,35.94,13.98,21.97,74811.98,Metal Loss,External,17,0.035,0.6,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2317,35.18481207,-119.07461486,256.97
14665,21240,35.94,14.16,21.79,74812.16,Metal Loss,External,13,0.026,0.4,0.6,11:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18481153,-119.07461486,256.97
14666,21240,35.94,15.36,20.58,74813.37,Metal Loss,External,11,0.022,0.3,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18480815,-119.07461490,256.96
14667,21240,35.94,19.31,16.64,74817.31,Metal Loss,External,11,0.022,0.2,0.4,02:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18479700,-119.07461502,256.91
14668,21240,35.94,28.88,7.07,74826.88,Metal Loss,External,12,0.024,0.3,0.4,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18476996,-119.07461533,256.82
14669,21240,35.94,33.48,2.47,74831.48,Metal Loss,External,10,0.020,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18475694,-119.07461548,256.78
14670,21240,35.94,35.66,0.29,74833.66,Metal Loss,External,12,0.024,0.2,0.4,07:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18475082,-119.07461555,256.76
14671,21240,35.94,35.72,0.23,74833.72,Metal Loss,External,11,0.022,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18475056,-119.07461555,256.76
14672,21250,39.00,35.94,39.00,74833.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:07,,,,,,35.18474993,-119.07461556,256.76
14673,21250,39.00,0.04,38.96,74833.98,Metal Loss Group,External,18,0.037,1.7,2.2,03:16,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1626,2259,35.18474984,-119.07461556,256.76
14674,21250,39.00,0.06,38.94,74834.00,Metal Loss Group,External,25,0.051,0.6,4.4,05:01,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1658,2303,35.18474979,-119.07461556,256.76
14675,21250,39.00,0.35,38.65,74834.30,Metal Loss Group,External,15,0.030,2.1,2.6,01:31,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1654,2297,35.18474895,-119.07461557,256.75
14676,21250,39.00,0.65,38.35,74834.60,Metal Loss,External,11,0.022,0.3,0.4,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18474815,-119.07461558,256.75
14677,21250,39.00,0.78,38.22,74834.73,Metal Loss Group,External,13,0.026,0.6,0.8,02:07,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2327,35.18474773,-119.07461559,256.75
14678,21250,39.00,1.12,37.87,74835.07,Metal Loss,External,10,0.020,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18474672,-119.07461560,256.75
14679,21250,39.00,21.51,17.48,74855.46,Metal Loss,External,11,0.022,0.3,0.4,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18468910,-119.07461619,256.82
14680,21250,39.00,37.99,1.00,74871.94,Metal Loss,External,10,0.020,0.3,0.5,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18464233,-119.07461639,256.85
14681,21250,39.00,38.17,0.82,74872.12,Metal Loss,External,10,0.020,0.3,0.4,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18464191,-119.07461639,256.85
14682,21250,39.00,38.36,0.64,74872.31,Metal Loss,External,11,0.022,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18464135,-119.07461640,256.85
14683,21250,39.00,38.64,0.36,74872.58,Metal Loss,External,11,0.022,0.3,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18464057,-119.07461640,256.85
14684,21250,39.00,38.64,0.36,74872.59,Metal Loss Group,External,20,0.041,1.6,0.7,07:53,,ERW,0.203,X52,10.750,1402,,0.873,1606,2231,1661,2307,35.18464056,-119.07461640,256.85
14685,21250,39.00,38.66,0.34,74872.60,Metal Loss,External,12,0.024,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18464052,-119.07461640,256.85
14686,21250,39.00,38.76,0.23,74872.71,Metal Loss,External,12,0.024,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18464017,-119.07461640,256.85
14687,21250,39.00,38.92,0.08,74872.87,Metal Loss,External,10,0.020,0.3,0.6,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18463970,-119.07461640,256.85
14688,21260,39.04,39.00,39.04,74872.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:32,,,,,,35.18463951,-119.07461640,256.85
14689,21260,39.04,38.66,0.38,74911.61,Metal Loss Group,External,16,0.032,0.8,1.8,03:11,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1668,2317,35.18453019,-119.07461648,256.80
14690,21260,39.04,38.73,0.31,74911.67,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18452994,-119.07461648,256.80
14691,21260,39.04,38.81,0.23,74911.76,Metal Loss,External,20,0.041,0.4,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.18452974,-119.07461648,256.80
14692,21260,39.04,38.94,0.10,74911.89,Metal Loss,External,11,0.022,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18452930,-119.07461648,256.80
14693,21260,39.04,38.96,0.08,74911.91,Metal Loss Group,External,13,0.026,0.4,1.7,03:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18452926,-119.07461648,256.80
14694,21270,37.25,39.04,37.25,74911.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.18452908,-119.07461648,256.80
14695,21270,37.25,0.05,37.20,74912.03,Metal Loss,External,13,0.026,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18452897,-119.07461648,256.80
14696,21270,37.25,0.06,37.19,74912.04,Metal Loss,External,14,0.028,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18452894,-119.07461648,256.80
14697,21270,37.25,0.08,37.16,74912.07,Metal Loss,External,14,0.028,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18452888,-119.07461648,256.80
14698,21270,37.25,0.18,37.07,74912.17,Metal Loss,External,14,0.028,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18452854,-119.07461648,256.80
14699,21280,39.24,37.25,39.24,74949.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.18442382,-119.07461695,256.66
14700,21290,39.05,39.24,39.05,74988.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:59,,,,,,35.18431288,-119.07461826,256.35
14701,21290,39.05,0.06,38.99,74988.52,Metal Loss,External,14,0.028,0.4,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18431265,-119.07461826,256.35
14702,21300,36.27,39.05,36.27,75027.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:01,,,,,,35.18420216,-119.07461907,256.04
14703,21310,38.97,36.27,38.97,75063.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.18409952,-119.07461936,255.97
14704,21320,38.97,38.97,38.97,75102.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:26,,,,,,35.18398932,-119.07461952,255.84
14705,21320,38.97,38.65,0.32,75141.41,Metal Loss,External,12,0.024,0.4,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18387998,-119.07461937,255.78
14706,21330,38.96,38.97,38.96,75141.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:44,,,,,,35.18387911,-119.07461937,255.78
14707,21330,38.96,27.88,11.08,75169.61,Metal Loss,External,15,0.030,0.3,0.3,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18380012,-119.07461914,255.78
14708,21330,38.96,31.57,7.39,75173.30,Metal Loss,External,10,0.020,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18378966,-119.07461911,255.79
14709,21330,38.96,31.62,7.34,75173.35,Metal Loss,External,11,0.022,0.2,0.5,00:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18378954,-119.07461911,255.79
14710,21330,38.96,31.76,7.20,75173.48,Metal Loss Group,External,17,0.035,0.8,2.6,01:36,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1662,2308,35.18378911,-119.07461910,255.79
14711,21330,38.96,31.82,7.14,75173.55,Metal Loss Group,External,20,0.041,0.9,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.849,1652,2295,1654,2297,35.18378896,-119.07461910,255.79
14712,21330,38.96,32.03,6.93,75173.75,Metal Loss,External,10,0.020,0.3,0.4,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18378837,-119.07461910,255.79
14713,21330,38.96,32.13,6.83,75173.86,Metal Loss,External,10,0.020,0.4,0.4,07:49,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18378802,-119.07461910,255.79
14714,21330,38.96,32.14,6.82,75173.87,Metal Loss,External,11,0.022,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18378799,-119.07461910,255.79
14715,21330,38.96,32.51,6.45,75174.24,Metal Loss,External,17,0.035,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18378700,-119.07461910,255.79
14716,21330,38.96,32.56,6.40,75174.28,Metal Loss,External,11,0.022,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18378689,-119.07461910,255.79
14717,21330,38.96,32.64,6.32,75174.36,Metal Loss,External,13,0.026,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18378660,-119.07461910,255.79
14718,21330,38.96,32.66,6.30,75174.39,Metal Loss Group,External,10,0.020,1.3,2.1,01:18,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1670,2319,35.18378654,-119.07461910,255.79
14719,21330,38.96,32.80,6.16,75174.53,Metal Loss,External,20,0.041,0.3,0.6,11:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18378610,-119.07461910,255.79
14720,21330,38.96,33.12,5.84,75174.85,Metal Loss,External,10,0.020,0.3,0.6,02:34,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18378523,-119.07461909,255.79
14721,21330,38.96,37.07,1.89,75178.80,Metal Loss,External,11,0.022,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18377407,-119.07461908,255.79
14722,21330,38.96,37.96,1.00,75179.69,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18377151,-119.07461908,255.78
14723,21340,38.36,38.96,38.36,75180.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:55,,,,,,35.18376870,-119.07461908,255.78
14724,21340,38.36,1.03,37.33,75181.72,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18376568,-119.07461909,255.78
14725,21340,38.36,1.93,36.42,75182.62,Metal Loss Group,External,25,0.051,0.6,3.7,05:10,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1660,2306,35.18376311,-119.07461909,255.78
14726,21340,38.36,1.95,36.41,75182.63,Metal Loss Group,External,14,0.028,0.8,1.4,07:01,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1672,2322,35.18376307,-119.07461909,255.78
14727,21340,38.36,1.95,36.41,75182.64,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18376307,-119.07461909,255.78
14728,21340,38.36,2.49,35.86,75183.18,Metal Loss,External,10,0.020,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18376157,-119.07461909,255.78
14729,21340,38.36,2.81,35.55,75183.49,Metal Loss,External,21,0.043,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18376062,-119.07461909,255.78
14730,21340,38.36,3.00,35.36,75183.68,Metal Loss,External,14,0.028,0.3,0.3,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18376016,-119.07461909,255.78
14731,21340,38.36,3.25,35.10,75183.94,Metal Loss,External,11,0.022,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18375936,-119.07461909,255.78
14732,21340,38.36,3.26,35.10,75183.94,Metal Loss,External,16,0.032,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18375934,-119.07461909,255.78
14733,21340,38.36,3.42,34.94,75184.10,Metal Loss,External,10,0.020,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18375898,-119.07461909,255.78
14734,21340,38.36,3.84,34.52,75184.52,Metal Loss,External,10,0.020,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18375776,-119.07461909,255.78
14735,21340,38.36,4.12,34.23,75184.81,Metal Loss,External,10,0.020,0.3,0.4,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18375696,-119.07461909,255.78
14736,21340,38.36,35.05,3.31,75215.73,Metal Loss,External,11,0.022,0.3,0.4,03:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18366961,-119.07461911,255.74
14737,21340,38.36,35.28,3.08,75215.96,Metal Loss,External,10,0.020,0.3,0.6,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18366896,-119.07461911,255.74
14738,21340,38.36,35.72,2.63,75216.41,Metal Loss,External,10,0.020,0.3,0.4,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18366768,-119.07461911,255.74
14739,21340,38.36,35.84,2.52,75216.53,Metal Loss,External,10,0.020,0.3,0.5,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18366730,-119.07461911,255.74
14740,21340,38.36,37.67,0.69,75218.35,Metal Loss,External,15,0.030,0.3,0.4,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18366211,-119.07461911,255.74
14741,21340,38.36,37.80,0.55,75218.49,Metal Loss,External,15,0.030,0.3,0.6,11:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18366179,-119.07461911,255.74
14742,21340,38.36,37.99,0.37,75218.67,Metal Loss,External,16,0.032,0.3,0.6,09:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18366123,-119.07461911,255.74
14743,21340,38.36,38.00,0.36,75218.68,Metal Loss,External,17,0.035,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18366121,-119.07461911,255.74
14744,21340,38.36,38.00,0.36,75218.68,Metal Loss,External,18,0.037,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.18366121,-119.07461911,255.74
14745,21340,38.36,38.03,0.33,75218.71,Metal Loss Group,External,11,0.022,0.9,1.7,10:13,,ERW,0.203,X52,10.750,1402,,0.840,1670,2320,1673,2323,35.18366113,-119.07461911,255.74
14746,21350,38.91,38.36,38.91,75219.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:51,,,,,,35.18366014,-119.07461911,255.74
14747,21350,38.91,0.09,38.82,75219.13,Metal Loss,External,14,0.028,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18365993,-119.07461911,255.74
14748,21350,38.91,0.12,38.79,75219.16,Metal Loss,External,10,0.020,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18365986,-119.07461911,255.74
14749,21350,38.91,0.33,38.57,75219.38,Metal Loss,External,11,0.022,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18365922,-119.07461911,255.74
14750,21350,38.91,0.48,38.42,75219.53,Metal Loss,External,19,0.039,0.3,0.6,10:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18365877,-119.07461911,255.74
14751,21350,38.91,0.49,38.41,75219.54,Metal Loss,External,10,0.020,0.3,0.4,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18365875,-119.07461911,255.74
14752,21350,38.91,0.50,38.41,75219.54,Metal Loss,External,11,0.022,0.2,0.4,01:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18365874,-119.07461911,255.74
14753,21350,38.91,0.50,38.40,75219.55,Metal Loss,External,10,0.020,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18365873,-119.07461911,255.74
14754,21350,38.91,2.25,36.66,75221.29,Metal Loss,External,10,0.020,0.3,0.5,11:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18365375,-119.07461911,255.74
14755,21350,38.91,20.77,18.14,75239.81,Metal Loss,External,10,0.020,0.3,0.6,09:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18360142,-119.07461911,255.72
14756,21350,38.91,29.69,9.22,75248.73,Metal Loss,External,10,0.020,0.3,0.6,00:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18357616,-119.07461906,255.72
14757,21350,38.91,38.55,0.35,75257.60,Metal Loss,External,12,0.024,0.3,0.6,07:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18355112,-119.07461901,255.73
14758,21350,38.91,38.55,0.35,75257.60,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18355112,-119.07461901,255.73
14759,21350,38.91,38.64,0.27,75257.68,Metal Loss,External,14,0.028,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18355083,-119.07461901,255.73
14760,21350,38.91,38.76,0.15,75257.80,Metal Loss Group,External,28,0.057,2.9,12.2,07:43,At Weld,ERW,0.203,X52,10.750,1402,,0.951,1474,2047,1554,2158,35.18355055,-119.07461901,255.73
14761,21350,38.91,38.83,0.08,75257.87,Metal Loss,External,22,0.045,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.18355037,-119.07461901,255.73
14762,21350,38.91,38.87,0.04,75257.91,Metal Loss Group,External,20,0.041,1.4,1.3,05:37,At Weld,ERW,0.203,X52,10.750,1402,,0.866,1619,2248,1657,2301,35.18355029,-119.07461901,255.73
14763,21360,37.44,38.91,37.44,75257.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:02,,,,,,35.18355009,-119.07461901,255.73
14764,21360,37.44,0.06,37.38,75258.01,Metal Loss,External,12,0.024,0.3,0.6,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18354996,-119.07461901,255.73
14765,21360,37.44,0.28,37.15,75258.23,Metal Loss,External,11,0.022,0.3,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18354929,-119.07461901,255.73
14766,21360,37.44,0.30,37.13,75258.25,Metal Loss,External,10,0.020,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18354924,-119.07461901,255.73
14767,21360,37.44,2.28,35.16,75260.23,Metal Loss,External,10,0.020,0.3,0.4,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18354361,-119.07461900,255.73
14768,21360,37.44,10.00,27.44,75267.95,Metal Loss,External,10,0.020,0.3,0.6,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18352186,-119.07461895,255.77
14769,21360,37.44,16.19,21.25,75274.14,Metal Loss,External,10,0.020,0.5,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18350437,-119.07461891,255.84
14770,21360,37.44,16.40,21.04,75274.35,Metal Loss Group,External,11,0.022,1.6,1.3,09:28,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2318,35.18350376,-119.07461891,255.84
14771,21360,37.44,16.56,20.88,75274.51,Metal Loss,External,10,0.020,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18350339,-119.07461891,255.84
14772,21360,37.44,16.68,20.76,75274.63,Metal Loss,External,10,0.020,0.3,0.4,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18350301,-119.07461891,255.84
14773,21360,37.44,16.82,20.61,75274.77,Metal Loss,External,10,0.020,0.3,0.4,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18350256,-119.07461891,255.84
14774,21360,37.44,16.86,20.58,75274.81,Metal Loss,External,12,0.024,0.5,0.4,01:56,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18350247,-119.07461891,255.85
14775,21360,37.44,16.91,20.53,75274.86,Metal Loss,External,10,0.020,0.3,0.6,10:01,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18350235,-119.07461891,255.85
14776,21360,37.44,17.06,20.38,75275.01,Metal Loss Group,External,14,0.028,1.5,0.9,01:31,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1665,2312,35.18350188,-119.07461891,255.85
14777,21360,37.44,17.20,20.23,75275.15,Metal Loss,External,11,0.022,0.3,0.4,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18350154,-119.07461891,255.85
14778,21360,37.44,17.45,19.99,75275.39,Metal Loss,External,10,0.020,0.2,0.4,10:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18350088,-119.07461891,255.85
14779,21360,37.44,17.75,19.69,75275.70,Metal Loss,External,14,0.028,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18349994,-119.07461890,255.85
14780,21360,37.44,17.93,19.50,75275.88,Metal Loss,External,10,0.020,0.3,0.5,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18349950,-119.07461890,255.86
14781,21360,37.44,18.17,19.27,75276.12,Metal Loss,External,11,0.022,0.3,0.4,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18349884,-119.07461890,255.86
14782,21360,37.44,18.45,18.98,75276.40,Metal Loss,External,12,0.024,0.3,0.6,11:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18349794,-119.07461890,255.86
14783,21360,37.44,21.03,16.41,75278.98,Metal Loss,External,12,0.024,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18349071,-119.07461888,255.89
14784,21370,38.78,37.44,38.78,75295.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.18344427,-119.07461878,256.06
14785,21380,38.93,38.78,38.93,75334.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:59,,,,,,35.18333443,-119.07461842,256.68
14786,21380,38.93,11.54,27.38,75345.71,Deformation,,1.0,0.105,2.9,3.0,06:06,,ERW,0.203,X52,10.750,1402,,,,,,,35.18330180,-119.07461847,256.85
14787,21390,21.24,38.93,21.24,75373.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:14,,,,,,35.18322434,-119.07461887,256.70
14788,21390,21.24,20.82,0.42,75393.91,Metal Loss,External,11,0.022,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18316559,-119.07461959,255.96
14789,21400,38.84,21.24,38.84,75394.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:43,,,,,,35.18316440,-119.07461960,255.95
14790,21400,38.84,1.74,37.11,75396.07,Metal Loss,External,14,0.028,0.5,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.18315940,-119.07461968,255.90
14791,21400,38.84,2.19,36.65,75396.52,Metal Loss,External,10,0.020,0.3,0.4,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18315810,-119.07461970,255.89
14792,21400,38.84,2.50,36.35,75396.83,Metal Loss,External,10,0.020,0.3,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18315729,-119.07461971,255.88
14793,21400,38.84,2.65,36.20,75396.98,Metal Loss,External,10,0.020,0.7,0.5,09:51,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.18315682,-119.07461972,255.88
14794,21400,38.84,2.69,36.15,75397.02,Metal Loss,External,10,0.020,0.4,0.5,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18315672,-119.07461972,255.88
14795,21400,38.84,2.85,35.99,75397.18,Metal Loss,External,14,0.028,0.2,0.3,09:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18315624,-119.07461973,255.87
14796,21400,38.84,4.03,34.81,75398.36,Metal Loss,External,12,0.024,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18315290,-119.07461978,255.85
14797,21400,38.84,4.19,34.65,75398.52,Metal Loss,External,14,0.028,0.3,0.6,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18315254,-119.07461979,255.84
14798,21400,38.84,4.24,34.60,75398.57,Metal Loss,External,13,0.026,0.4,0.4,03:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18315229,-119.07461979,255.84
14799,21400,38.84,4.51,34.34,75398.84,Metal Loss Group,External,21,0.043,1.3,1.6,09:41,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1662,2309,35.18315156,-119.07461980,255.84
14800,21400,38.84,4.64,34.20,75398.97,Metal Loss,External,11,0.022,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18315125,-119.07461981,255.83
14801,21400,38.84,4.76,34.08,75399.09,Metal Loss,External,14,0.028,0.3,0.6,01:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18315086,-119.07461981,255.83
14802,21400,38.84,4.94,33.91,75399.27,Metal Loss,External,11,0.022,0.2,0.5,00:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.18315034,-119.07461982,255.83
14803,21400,38.84,5.37,33.48,75399.70,Metal Loss,External,11,0.022,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18314910,-119.07461984,255.82
14804,21400,38.84,5.64,33.20,75399.97,Metal Loss,External,10,0.020,0.3,0.6,10:29,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18314834,-119.07461985,255.81
14805,21400,38.84,5.67,33.18,75399.99,Metal Loss,External,12,0.024,0.3,0.6,11:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18314829,-119.07461986,255.81
14806,21400,38.84,5.73,33.11,75400.06,Metal Loss,External,10,0.020,0.2,0.5,02:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18314814,-119.07461986,255.81
14807,21400,38.84,5.75,33.10,75400.08,Metal Loss,External,13,0.026,0.3,0.4,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18314809,-119.07461986,255.81
14808,21400,38.84,6.08,32.76,75400.41,Metal Loss,External,12,0.024,0.4,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18314709,-119.07461987,255.80
14809,21400,38.84,6.45,32.39,75400.78,Metal Loss Group,External,13,0.026,1.0,0.7,03:53,,ERW,0.203,X52,10.750,1402,,0.844,1661,2306,1670,2320,35.18314610,-119.07461989,255.79
14810,21400,38.84,6.61,32.23,75400.94,Metal Loss,External,10,0.020,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18314564,-119.07461990,255.79
14811,21400,38.84,6.76,32.09,75401.09,Metal Loss,External,14,0.028,0.3,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18314517,-119.07461990,255.79
14812,21400,38.84,7.20,31.64,75401.53,Metal Loss,External,15,0.030,0.3,0.4,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18314402,-119.07461992,255.78
14813,21400,38.84,7.26,31.58,75401.59,Metal Loss,External,11,0.022,0.2,0.5,11:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18314376,-119.07461993,255.78
14814,21400,38.84,7.34,31.50,75401.67,Metal Loss,External,10,0.020,0.2,0.4,02:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18314358,-119.07461993,255.77
14815,21400,38.84,8.07,30.77,75402.40,Metal Loss Group,External,19,0.039,1.5,1.6,02:21,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1648,2289,35.18314153,-119.07461996,255.76
14816,21400,38.84,8.33,30.52,75402.66,Metal Loss Group,External,19,0.039,2.9,2.4,02:15,,ERW,0.203,X52,10.750,1402,,0.905,1550,2153,1629,2262,35.18314083,-119.07461997,255.75
14817,21400,38.84,38.19,0.65,75432.52,Metal Loss,External,11,0.022,0.2,0.4,05:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18305626,-119.07462096,255.21
14818,21400,38.84,38.49,0.36,75432.82,Metal Loss,External,10,0.020,0.2,0.5,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18305547,-119.07462097,255.21
14819,21400,38.84,38.50,0.34,75432.83,Metal Loss Group,External,11,0.022,3.3,3.0,04:05,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1651,2294,35.18305531,-119.07462097,255.21
14820,21400,38.84,38.53,0.31,75432.86,Metal Loss,External,10,0.020,0.3,0.5,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18305525,-119.07462097,255.21
14821,21400,38.84,38.77,0.07,75433.10,Metal Loss,External,12,0.024,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18305456,-119.07462097,255.21
14822,21400,38.84,38.78,0.06,75433.11,Metal Loss Group,External,16,0.032,4.7,8.1,03:21,At Weld,ERW,0.203,X52,10.750,1402,,0.913,1535,2132,1605,2229,35.18305455,-119.07462097,255.21
14823,21410,38.89,38.84,38.89,75433.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:12,,,,,,35.18305440,-119.07462097,255.21
14824,21410,38.89,0.08,38.81,75433.25,Metal Loss,External,11,0.022,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18305422,-119.07462097,255.20
14825,21410,38.89,0.16,38.73,75433.33,Metal Loss Group,External,10,0.020,0.4,2.2,07:06,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18305390,-119.07462098,255.20
14826,21410,38.89,0.26,38.63,75433.43,Metal Loss,External,10,0.020,0.4,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18305365,-119.07462098,255.20
14827,21410,38.89,3.61,35.28,75436.78,Metal Loss,External,10,0.020,0.3,0.5,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18304415,-119.07462104,255.16
14828,21410,38.89,35.06,3.83,75468.23,Metal Loss,External,10,0.020,0.3,0.5,06:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18295521,-119.07462097,254.85
14829,21410,38.89,38.55,0.34,75471.72,Metal Loss Group,External,11,0.022,0.9,1.4,08:48,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1676,2327,35.18294531,-119.07462094,254.82
14830,21410,38.89,38.73,0.16,75471.90,Metal Loss Group,External,12,0.024,0.8,0.7,09:03,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.18294477,-119.07462093,254.82
14831,21410,38.89,38.77,0.12,75471.95,Metal Loss,External,13,0.026,0.3,0.4,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18294467,-119.07462093,254.82
14832,21420,38.86,38.89,38.86,75472.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:21,,,,,,35.18294430,-119.07462093,254.82
14833,21420,38.86,0.02,38.84,75472.08,Metal Loss Group,External,20,0.041,0.9,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1663,2310,35.18294425,-119.07462093,254.82
14834,21420,38.86,0.04,38.82,75472.10,Metal Loss,External,13,0.026,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18294421,-119.07462093,254.82
14835,21420,38.86,0.04,38.82,75472.10,Metal Loss,External,14,0.028,0.4,0.6,11:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18294421,-119.07462093,254.82
14836,21420,38.86,0.07,38.79,75472.13,Metal Loss,External,10,0.020,0.3,0.6,10:15,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18294413,-119.07462093,254.82
14837,21420,38.86,0.09,38.77,75472.15,Metal Loss,External,18,0.037,0.3,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.18294409,-119.07462093,254.82
14838,21420,38.86,0.15,38.71,75472.21,Metal Loss Group,External,13,0.026,2.0,2.5,05:12,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1650,2292,35.18294379,-119.07462093,254.82
14839,21420,38.86,0.20,38.66,75472.26,Metal Loss,External,10,0.020,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18294369,-119.07462093,254.82
14840,21420,38.86,0.22,38.64,75472.28,Metal Loss,External,15,0.030,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18294362,-119.07462093,254.82
14841,21430,38.85,38.86,38.85,75510.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:20,,,,,,35.18283444,-119.07462024,254.46
14842,21440,39.07,38.85,39.07,75549.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:23,,,,,,35.18272453,-119.07462105,254.80
14843,21440,39.07,0.08,38.99,75549.85,Metal Loss Group,External,11,0.022,0.9,0.9,03:33,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1672,2322,35.18272422,-119.07462106,254.80
14844,21450,38.29,39.07,38.29,75588.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:17,,,,,,35.18261391,-119.07462182,254.44
14845,21450,38.29,20.90,17.38,75609.74,Metal Loss,External,10,0.020,0.2,0.4,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18255486,-119.07462226,254.33
14846,21450,38.29,21.08,17.21,75609.92,Metal Loss,External,10,0.020,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18255432,-119.07462226,254.32
14847,21450,38.29,21.54,16.75,75610.37,Metal Loss,External,10,0.020,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18255304,-119.07462227,254.32
14848,21450,38.29,21.67,16.62,75610.50,Metal Loss,External,15,0.030,0.2,0.4,05:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18255264,-119.07462228,254.32
14849,21450,38.29,32.45,5.84,75621.28,Metal Loss,External,10,0.020,0.2,0.4,05:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18252223,-119.07462254,254.28
14850,21450,38.29,34.20,4.09,75623.03,Metal Loss,External,11,0.022,0.2,0.4,05:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18251726,-119.07462259,254.28
14851,21450,38.29,34.57,3.72,75623.40,Metal Loss,External,10,0.020,0.2,0.5,05:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18251616,-119.07462260,254.28
14852,21450,38.29,35.02,3.27,75623.85,Metal Loss,External,10,0.020,0.2,0.5,05:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18251498,-119.07462262,254.28
14853,21450,38.29,35.34,2.95,75624.17,Metal Loss,External,14,0.028,0.2,0.4,05:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18251401,-119.07462263,254.28
14854,21450,38.29,37.51,0.78,75626.34,Metal Loss Group,External,24,0.049,7.8,4.6,04:35,,ERW,0.203,X52,10.750,1402,,0.991,1415,1965,1587,2205,35.18250792,-119.07462269,254.27
14855,21450,38.29,37.74,0.55,75626.57,Metal Loss Group,External,12,0.024,0.6,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1678,2331,35.18250726,-119.07462270,254.27
14856,21450,38.29,37.76,0.53,75626.59,Metal Loss,External,11,0.022,0.3,0.4,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18250722,-119.07462270,254.27
14857,21450,38.29,37.92,0.37,75626.75,Metal Loss Group,External,12,0.024,0.8,0.7,06:27,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1675,2327,35.18250671,-119.07462270,254.27
14858,21450,38.29,37.99,0.30,75626.82,Metal Loss,External,10,0.020,0.3,0.5,10:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18250654,-119.07462271,254.27
14859,21450,38.29,38.03,0.26,75626.86,Metal Loss,External,14,0.028,0.3,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18250635,-119.07462271,254.27
14860,21450,38.29,38.04,0.25,75626.88,Metal Loss,External,10,0.020,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18250633,-119.07462271,254.27
14861,21450,38.29,38.09,0.20,75626.92,Metal Loss,External,12,0.024,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18250621,-119.07462271,254.27
14862,21450,38.29,38.18,0.11,75627.01,Metal Loss Group,External,23,0.047,1.0,1.4,04:21,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1661,2306,35.18250600,-119.07462271,254.27
14863,21450,38.29,38.20,0.09,75627.03,Metal Loss,External,10,0.020,0.3,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18250596,-119.07462271,254.27
14864,21450,38.29,38.22,0.07,75627.05,Metal Loss Group,External,20,0.041,4.3,4.3,05:03,At Weld,ERW,0.203,X52,10.750,1402,,0.933,1503,2087,1568,2177,35.18250590,-119.07462271,254.27
14865,21450,38.29,38.23,0.06,75627.06,Metal Loss,External,14,0.028,0.3,0.6,08:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18250589,-119.07462271,254.27
14866,21450,38.29,38.24,0.05,75627.07,Metal Loss,External,14,0.028,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18250587,-119.07462271,254.27
14867,21460,38.89,38.29,38.89,75627.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:47,,,,,,35.18250564,-119.07462272,254.27
14868,21460,38.89,0.30,38.58,75627.42,Metal Loss,External,11,0.022,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18250479,-119.07462272,254.27
14869,21460,38.89,0.32,38.57,75627.44,Metal Loss,External,11,0.022,0.3,0.6,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18250475,-119.07462273,254.27
14870,21460,38.89,0.53,38.36,75627.65,Metal Loss Group,External,14,0.028,0.8,2.1,05:22,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2320,35.18250414,-119.07462273,254.27
14871,21460,38.89,1.44,37.45,75628.56,Metal Loss,External,10,0.020,0.2,0.5,05:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18250153,-119.07462276,254.27
14872,21460,38.89,3.95,34.94,75631.06,Metal Loss,External,11,0.022,0.2,0.5,06:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18249442,-119.07462283,254.27
14873,21460,38.89,38.83,0.05,75665.95,Metal Loss,External,13,0.026,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18239575,-119.07462367,254.38
14874,21470,38.40,38.89,38.40,75666.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:39,,,,,,35.18239564,-119.07462367,254.38
14875,21470,38.40,0.07,38.33,75666.07,Metal Loss Group,External,14,0.028,0.6,2.1,04:35,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2323,35.18239536,-119.07462367,254.38
14876,21470,38.40,0.08,38.32,75666.09,Metal Loss,External,15,0.030,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18239533,-119.07462367,254.38
14877,21480,35.26,38.40,35.26,75704.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.18228689,-119.07462429,254.43
14878,21480,35.26,0.07,35.20,75704.47,Metal Loss,External,15,0.030,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18228673,-119.07462429,254.43
14879,21480,35.26,0.07,35.20,75704.47,Metal Loss,External,17,0.035,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18228673,-119.07462429,254.43
14880,21480,35.26,35.18,0.08,75739.59,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18218725,-119.07462443,254.45
14881,21490,33.13,35.26,33.13,75739.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.18218694,-119.07462443,254.45
14882,21490,33.13,0.07,33.06,75739.74,Metal Loss,External,13,0.026,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18218678,-119.07462443,254.45
14883,21490,33.13,0.09,33.03,75739.76,Metal Loss,External,11,0.022,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18218672,-119.07462443,254.45
14884,21490,33.13,0.12,33.01,75739.79,Metal Loss,External,12,0.024,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18218667,-119.07462443,254.45
14885,21490,33.13,0.12,33.00,75739.79,Metal Loss,External,10,0.020,0.3,0.6,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18218666,-119.07462443,254.45
14886,21490,33.13,0.29,32.83,75739.96,Metal Loss Group,External,14,0.028,0.8,2.0,02:22,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1674,2325,35.18218612,-119.07462443,254.45
14887,21490,33.13,0.50,32.63,75740.16,Metal Loss,External,10,0.020,0.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18218550,-119.07462444,254.45
14888,21490,33.13,32.65,0.47,75772.32,Metal Loss,External,15,0.030,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18209464,-119.07462486,254.83
14889,21490,33.13,32.69,0.44,75772.36,Metal Loss,External,14,0.028,0.3,0.6,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18209454,-119.07462486,254.83
14890,21490,33.13,32.70,0.43,75772.37,Metal Loss,External,10,0.020,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18209453,-119.07462486,254.83
14891,21490,33.13,32.86,0.27,75772.52,Metal Loss,External,11,0.022,0.3,0.6,00:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18209404,-119.07462486,254.83
14892,21490,33.13,33.05,0.08,75772.71,Metal Loss,External,23,0.047,0.3,0.6,09:14,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18209359,-119.07462487,254.83
14893,21490,33.13,33.05,0.07,75772.72,Metal Loss,External,12,0.024,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18209358,-119.07462487,254.83
14894,21490,33.13,33.07,0.05,75772.74,Metal Loss,External,11,0.022,0.3,0.6,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18209343,-119.07462487,254.83
14895,21490,33.13,33.07,0.05,75772.74,Metal Loss,External,12,0.024,0.3,0.6,10:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18209343,-119.07462487,254.83
14896,21500,34.57,33.13,34.57,75772.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.18209331,-119.07462487,254.83
14897,21500,34.57,0.06,34.51,75772.85,Metal Loss Group,External,20,0.041,1.4,7.0,10:17,At Seam,ERW,0.203,X52,10.750,1402,,0.865,1622,2252,1635,2271,35.18209318,-119.07462487,254.83
14898,21500,34.57,0.07,34.50,75772.86,Metal Loss,External,25,0.051,0.5,0.8,09:05,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1669,2318,35.18209315,-119.07462487,254.83
14899,21500,34.57,0.10,34.48,75772.89,Metal Loss,External,22,0.045,0.5,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.18209309,-119.07462487,254.83
14900,21500,34.57,0.10,34.47,75772.89,Metal Loss,External,12,0.024,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18209308,-119.07462487,254.83
14901,21500,34.57,0.35,34.22,75773.14,Metal Loss Group,External,16,0.032,0.9,1.0,00:51,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1670,2319,35.18209234,-119.07462487,254.83
14902,21500,34.57,0.36,34.21,75773.15,Metal Loss,External,10,0.020,0.3,0.4,10:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18209233,-119.07462487,254.83
14903,21500,34.57,0.38,34.19,75773.17,Metal Loss,External,11,0.022,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18209228,-119.07462487,254.83
14904,21500,34.57,0.44,34.13,75773.23,Metal Loss Group,External,12,0.024,0.9,2.1,11:11,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1671,2321,35.18209204,-119.07462487,254.83
14905,21500,34.57,0.46,34.11,75773.26,Metal Loss,External,15,0.030,0.3,0.6,08:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18209197,-119.07462487,254.83
14906,21500,34.57,0.49,34.08,75773.28,Metal Loss,External,14,0.028,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18209192,-119.07462487,254.83
14907,21500,34.57,0.63,33.94,75773.42,Metal Loss,External,12,0.024,0.4,0.5,01:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18209158,-119.07462487,254.84
14908,21500,34.57,0.65,33.92,75773.45,Metal Loss Group,External,11,0.022,1.3,1.8,00:01,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1666,2315,35.18209142,-119.07462488,254.84
14909,21500,34.57,1.48,33.09,75774.28,Metal Loss,External,11,0.022,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18208915,-119.07462489,254.84
14910,21500,34.57,33.70,0.87,75806.49,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18199811,-119.07462478,254.40
14911,21510,38.82,34.57,38.82,75807.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:29,,,,,,35.18199561,-119.07462477,254.39
14912,21510,38.82,1.11,37.71,75808.47,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18199240,-119.07462477,254.37
14913,21510,38.82,13.08,25.74,75820.44,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18195861,-119.07462472,254.33
14914,21510,38.82,14.11,24.72,75821.47,Metal Loss,External,10,0.020,0.2,0.5,04:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18195575,-119.07462471,254.33
14915,21510,38.82,15.42,23.40,75822.78,Metal Loss,External,13,0.026,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18195200,-119.07462471,254.33
14916,21510,38.82,15.91,22.91,75823.27,Metal Loss,External,11,0.022,0.2,0.4,03:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18195064,-119.07462471,254.33
14917,21510,38.82,16.80,22.02,75824.16,Metal Loss,External,10,0.020,0.3,0.4,02:55,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18194811,-119.07462470,254.33
14918,21510,38.82,18.92,19.90,75826.28,Metal Loss,External,10,0.020,0.2,0.5,02:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18194215,-119.07462469,254.32
14919,21510,38.82,19.44,19.38,75826.81,Metal Loss,External,13,0.026,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18194056,-119.07462469,254.32
14920,21510,38.82,20.80,18.02,75828.17,Metal Loss,External,11,0.022,0.3,0.4,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18193682,-119.07462469,254.32
14921,21510,38.82,21.98,16.84,75829.35,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18193339,-119.07462468,254.32
14922,21510,38.82,22.76,16.06,75830.13,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18193123,-119.07462468,254.31
14923,21510,38.82,23.31,15.51,75830.67,Metal Loss,External,10,0.020,0.4,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18192972,-119.07462469,254.31
14924,21510,38.82,23.39,15.43,75830.75,Metal Loss,External,10,0.020,0.3,0.4,11:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18192942,-119.07462469,254.31
14925,21510,38.82,23.52,15.30,75830.88,Metal Loss,External,14,0.028,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18192911,-119.07462469,254.31
14926,21510,38.82,24.19,14.63,75831.55,Metal Loss,External,10,0.020,0.3,0.5,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18192722,-119.07462470,254.30
14927,21510,38.82,24.35,14.47,75831.71,Metal Loss,External,10,0.020,0.6,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.18192672,-119.07462470,254.30
14928,21510,38.82,24.52,14.31,75831.88,Metal Loss,External,10,0.020,0.3,0.5,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18192623,-119.07462470,254.30
14929,21510,38.82,24.53,14.29,75831.89,Metal Loss,External,13,0.026,0.4,0.3,07:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18192619,-119.07462470,254.30
14930,21510,38.82,25.05,13.77,75832.41,Metal Loss,External,10,0.020,0.3,0.4,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18192475,-119.07462471,254.30
14931,21510,38.82,27.50,11.32,75834.87,Metal Loss,External,10,0.020,0.2,0.4,03:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18191779,-119.07462474,254.28
14932,21510,38.82,28.20,10.62,75835.57,Metal Loss,External,12,0.024,0.2,0.4,03:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18191581,-119.07462474,254.27
14933,21510,38.82,28.65,10.17,75836.01,Metal Loss,External,11,0.022,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18191456,-119.07462475,254.27
14934,21510,38.82,30.45,8.37,75837.81,Metal Loss,External,11,0.022,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18190958,-119.07462477,254.25
14935,21510,38.82,31.07,7.75,75838.43,Metal Loss,External,11,0.022,0.3,0.4,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18190779,-119.07462477,254.25
14936,21510,38.82,32.01,6.81,75839.37,Metal Loss,External,11,0.022,0.4,0.4,10:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18190515,-119.07462478,254.24
14937,21510,38.82,32.50,6.32,75839.86,Metal Loss,External,10,0.020,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18190378,-119.07462479,254.23
14938,21510,38.82,32.66,6.16,75840.02,Metal Loss,External,10,0.020,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18190332,-119.07462479,254.23
14939,21510,38.82,33.72,5.10,75841.08,Metal Loss,External,10,0.020,0.3,0.5,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18190028,-119.07462480,254.22
14940,21510,38.82,34.02,4.80,75841.38,Metal Loss,External,13,0.026,0.3,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18189946,-119.07462481,254.22
14941,21510,38.82,34.28,4.54,75841.64,Metal Loss,External,11,0.022,0.3,0.5,00:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18189874,-119.07462481,254.22
14942,21510,38.82,34.46,4.36,75841.83,Metal Loss,External,10,0.020,0.3,0.6,11:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18189822,-119.07462481,254.22
14943,21510,38.82,34.79,4.03,75842.16,Metal Loss,External,12,0.024,0.5,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.18189731,-119.07462481,254.21
14944,21510,38.82,34.81,4.01,75842.17,Metal Loss,External,11,0.022,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18189728,-119.07462481,254.21
14945,21510,38.82,35.45,3.37,75842.81,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18189546,-119.07462482,254.21
14946,21520,38.06,38.82,38.06,75846.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:54,,,,,,35.18188578,-119.07462486,254.18
14947,21520,38.06,1.54,36.52,75847.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18188133,-119.07462487,254.17
14948,21520,38.06,2.16,35.90,75848.35,Metal Loss,External,24,0.049,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.18187955,-119.07462488,254.16
14949,21520,38.06,2.28,35.78,75848.47,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18187926,-119.07462488,254.16
