"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
14950,21520,38.06,2.48,35.58,75848.66,Metal Loss,External,11,0.022,0.3,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18187870,-119.07462488,254.16
14951,21520,38.06,3.17,34.89,75849.35,Metal Loss Group,External,14,0.028,1.2,0.9,01:10,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1660,2305,35.18187676,-119.07462489,254.15
14952,21520,38.06,3.20,34.86,75849.38,Metal Loss,External,11,0.022,0.3,0.5,05:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18187667,-119.07462489,254.15
14953,21520,38.06,3.41,34.65,75849.59,Metal Loss,External,11,0.022,0.2,0.5,02:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18187609,-119.07462489,254.15
14954,21520,38.06,3.42,34.64,75849.60,Metal Loss,External,10,0.020,0.3,0.6,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18187607,-119.07462489,254.15
14955,21520,38.06,3.55,34.51,75849.73,Metal Loss,External,10,0.020,0.3,0.4,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18187565,-119.07462490,254.15
14956,21520,38.06,3.62,34.44,75849.80,Metal Loss Group,External,23,0.047,2.2,3.3,02:25,,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1610,2237,35.18187550,-119.07462490,254.15
14957,21520,38.06,3.66,34.40,75849.84,Metal Loss,External,10,0.020,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18187539,-119.07462490,254.15
14958,21520,38.06,3.72,34.34,75849.90,Metal Loss Group,External,13,0.026,1.0,1.3,00:07,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1670,2319,35.18187526,-119.07462490,254.15
14959,21520,38.06,3.76,34.31,75849.94,Metal Loss Group,External,12,0.024,1.2,2.4,04:13,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1662,2309,35.18187518,-119.07462490,254.15
14960,21520,38.06,3.95,34.11,75850.13,Metal Loss,External,12,0.024,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18187461,-119.07462490,254.15
14961,21520,38.06,4.15,33.91,75850.34,Metal Loss,External,10,0.020,0.4,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18187402,-119.07462490,254.15
14962,21520,38.06,4.24,33.82,75850.42,Metal Loss Group,External,16,0.032,0.9,2.4,01:50,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1658,2302,35.18187371,-119.07462490,254.15
14963,21520,38.06,4.29,33.77,75850.48,Metal Loss,External,10,0.020,0.6,0.6,11:56,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.18187359,-119.07462490,254.15
14964,21520,38.06,4.43,33.64,75850.61,Metal Loss,External,10,0.020,0.4,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18187328,-119.07462491,254.14
14965,21520,38.06,4.49,33.57,75850.67,Metal Loss,External,10,0.020,0.3,0.6,00:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18187302,-119.07462491,254.14
14966,21520,38.06,4.60,33.46,75850.78,Metal Loss,External,10,0.020,0.3,0.5,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18187275,-119.07462491,254.14
14967,21520,38.06,4.80,33.26,75850.99,Metal Loss,External,17,0.035,0.3,0.6,01:23,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18187217,-119.07462491,254.14
14968,21520,38.06,5.14,32.92,75851.33,Metal Loss,External,15,0.030,0.6,0.5,01:39,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.18187126,-119.07462491,254.14
14969,21520,38.06,5.35,32.71,75851.53,Metal Loss Group,External,18,0.037,1.2,2.0,01:03,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1655,2298,35.18187066,-119.07462492,254.14
14970,21520,38.06,5.44,32.63,75851.62,Metal Loss,External,21,0.043,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18187035,-119.07462492,254.14
14971,21520,38.06,5.55,32.51,75851.73,Metal Loss Group,External,24,0.049,0.6,2.8,03:06,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1661,2307,35.18187009,-119.07462492,254.14
14972,21520,38.06,5.64,32.42,75851.82,Metal Loss,External,10,0.020,0.4,0.4,00:03,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18186977,-119.07462492,254.14
14973,21520,38.06,5.80,32.26,75851.98,Metal Loss,External,13,0.026,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18186938,-119.07462492,254.14
14974,21520,38.06,5.82,32.24,75852.00,Metal Loss,External,11,0.022,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18186933,-119.07462492,254.14
14975,21520,38.06,6.25,31.81,75852.43,Metal Loss Group,External,14,0.028,0.5,1.4,01:09,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.18186812,-119.07462493,254.13
14976,21520,38.06,6.27,31.80,75852.45,Metal Loss,External,25,0.051,0.4,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.18186807,-119.07462493,254.13
14977,21520,38.06,6.39,31.67,75852.57,Metal Loss Group,External,14,0.028,1.6,2.0,00:52,,ERW,0.203,X52,10.750,1402,,0.859,1633,2268,1665,2313,35.18186766,-119.07462493,254.13
14978,21520,38.06,6.50,31.56,75852.69,Metal Loss,External,17,0.035,0.5,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.18186739,-119.07462493,254.13
14979,21520,38.06,6.82,31.24,75853.01,Metal Loss Group,External,11,0.022,0.9,1.1,00:52,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.18186643,-119.07462494,254.13
14980,21520,38.06,7.04,31.02,75853.22,Metal Loss,External,10,0.020,0.3,0.6,01:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18186581,-119.07462494,254.13
14981,21520,38.06,7.16,30.90,75853.34,Metal Loss Group,External,14,0.028,1.1,1.2,01:06,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1663,2310,35.18186552,-119.07462494,254.13
14982,21520,38.06,7.28,30.78,75853.47,Metal Loss,External,18,0.037,0.9,0.9,02:50,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1652,2295,35.18186513,-119.07462494,254.13
14983,21520,38.06,7.32,30.74,75853.50,Metal Loss,External,11,0.022,0.3,0.5,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18186504,-119.07462495,254.13
14984,21520,38.06,7.36,30.70,75853.54,Metal Loss,External,20,0.041,0.3,0.6,01:23,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18186495,-119.07462495,254.13
14985,21520,38.06,7.48,30.58,75853.67,Metal Loss Group,External,15,0.030,5.4,2.0,02:34,,ERW,0.203,X52,10.750,1402,,0.912,1537,2135,1630,2264,35.18186454,-119.07462495,254.13
14986,21520,38.06,7.54,30.52,75853.72,Metal Loss,External,10,0.020,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18186442,-119.07462495,254.13
14987,21520,38.06,7.77,30.29,75853.95,Metal Loss,External,13,0.026,0.2,0.4,01:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18186376,-119.07462495,254.13
14988,21520,38.06,8.02,30.04,75854.20,Metal Loss,External,11,0.022,0.3,0.6,01:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18186306,-119.07462495,254.12
14989,21520,38.06,8.15,29.91,75854.33,Metal Loss,External,12,0.024,0.4,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18186275,-119.07462496,254.12
14990,21520,38.06,8.34,29.72,75854.53,Metal Loss,External,11,0.022,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18186220,-119.07462496,254.12
14991,21520,38.06,8.36,29.70,75854.54,Metal Loss,External,11,0.022,0.3,0.6,02:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18186216,-119.07462496,254.12
14992,21520,38.06,8.64,29.42,75854.82,Metal Loss Group,External,14,0.028,1.5,1.0,01:45,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1653,2296,35.18186128,-119.07462496,254.12
14993,21520,38.06,8.86,29.20,75855.04,Metal Loss,External,14,0.028,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18186065,-119.07462497,254.12
14994,21520,38.06,8.94,29.12,75855.13,Metal Loss,External,11,0.022,0.3,0.6,02:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18186046,-119.07462497,254.12
14995,21520,38.06,9.06,29.00,75855.24,Metal Loss Group,External,14,0.028,1.6,1.7,01:22,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1657,2301,35.18186019,-119.07462497,254.12
14996,21520,38.06,9.25,28.81,75855.43,Metal Loss,External,12,0.024,0.4,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18185962,-119.07462497,254.12
14997,21520,38.06,9.33,28.73,75855.52,Metal Loss,External,10,0.020,0.4,0.4,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18185931,-119.07462497,254.12
14998,21520,38.06,9.63,28.43,75855.81,Metal Loss,External,10,0.020,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18185850,-119.07462498,254.12
14999,21520,38.06,9.69,28.37,75855.87,Metal Loss Group,External,12,0.024,1.3,1.4,02:55,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1672,2322,35.18185837,-119.07462498,254.12
15000,21520,38.06,9.91,28.15,75856.09,Metal Loss,External,19,0.039,0.7,0.7,01:46,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1661,2307,35.18185775,-119.07462498,254.11
15001,21520,38.06,9.97,28.09,75856.16,Metal Loss Group,External,16,0.032,2.9,2.8,02:26,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1643,2282,35.18185760,-119.07462498,254.11
15002,21520,38.06,10.37,27.69,75856.56,Metal Loss Group,External,13,0.026,1.3,1.6,03:00,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.18185644,-119.07462499,254.11
15003,21520,38.06,10.49,27.57,75856.67,Metal Loss,External,10,0.020,0.3,0.4,01:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18185605,-119.07462499,254.11
15004,21520,38.06,10.66,27.40,75856.85,Metal Loss,External,11,0.022,0.6,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.18185564,-119.07462499,254.11
15005,21520,38.06,10.70,27.36,75856.88,Metal Loss,External,14,0.028,0.5,0.4,02:48,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.18185556,-119.07462499,254.11
15006,21520,38.06,10.93,27.13,75857.11,Metal Loss,External,15,0.030,0.5,0.4,03:04,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.18185492,-119.07462500,254.11
15007,21520,38.06,11.00,27.06,75857.19,Metal Loss,External,10,0.020,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18185462,-119.07462500,254.11
15008,21520,38.06,11.29,26.77,75857.48,Metal Loss Group,External,14,0.028,1.8,1.0,01:37,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1660,2305,35.18185383,-119.07462500,254.11
15009,21520,38.06,11.53,26.53,75857.71,Metal Loss,External,10,0.020,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18185317,-119.07462500,254.11
15010,21520,38.06,11.61,26.45,75857.79,Metal Loss Group,External,12,0.024,0.9,1.6,02:04,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1669,2318,35.18185299,-119.07462500,254.11
15011,21520,38.06,15.68,22.38,75861.87,Metal Loss,External,11,0.022,0.3,0.5,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18184141,-119.07462506,254.08
15012,21520,38.06,17.40,20.66,75863.58,Metal Loss,External,10,0.020,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18183649,-119.07462509,254.08
15013,21520,38.06,24.37,13.69,75870.55,Metal Loss,External,10,0.020,0.3,0.4,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18181680,-119.07462518,254.04
15014,21520,38.06,37.95,0.11,75884.13,Metal Loss,External,16,0.032,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18177832,-119.07462545,254.00
15015,21520,38.06,37.96,0.10,75884.14,Metal Loss,External,13,0.026,0.3,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18177829,-119.07462545,254.00
15016,21530,32.03,38.06,32.03,75884.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:07,,,,,,35.18177805,-119.07462545,254.00
15017,21530,32.03,0.04,31.99,75884.28,Metal Loss,External,15,0.030,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18177796,-119.07462545,254.00
15018,21530,32.03,0.57,31.46,75884.82,Metal Loss,External,16,0.032,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18177636,-119.07462547,254.00
15019,21530,32.03,31.31,0.72,75915.55,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18168944,-119.07462618,253.95
15020,21540,38.74,32.03,38.74,75916.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:51,,,,,,35.18168738,-119.07462619,253.95
15021,21540,38.74,0.49,38.25,75916.76,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18168583,-119.07462620,253.95
15022,21540,38.74,0.56,38.18,75916.83,Metal Loss,External,22,0.045,0.4,1.1,06:02,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2327,35.18168567,-119.07462620,253.95
15023,21540,38.74,0.70,38.04,75916.97,Metal Loss Group,External,13,0.026,0.4,1.4,11:58,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2336,35.18168535,-119.07462620,253.94
15024,21540,38.74,1.31,37.43,75917.58,Metal Loss Group,External,28,0.057,0.8,1.9,06:48,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1638,2275,35.18168358,-119.07462621,253.94
15025,21540,38.74,1.31,37.43,75917.58,Metal Loss Group,External,22,0.045,0.5,4.3,02:15,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2320,35.18168358,-119.07462621,253.94
15026,21540,38.74,3.69,35.05,75919.96,Metal Loss,External,10,0.020,0.4,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18167690,-119.07462625,253.93
15027,21540,38.74,3.87,34.87,75920.15,Metal Loss,External,12,0.024,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18167635,-119.07462626,253.93
15028,21540,38.74,5.24,33.49,75921.52,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18167246,-119.07462628,253.92
15029,21540,38.74,6.36,32.38,75922.63,Metal Loss,External,10,0.020,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18166931,-119.07462630,253.91
15030,21540,38.74,6.75,31.98,75923.03,Metal Loss,External,10,0.020,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18166816,-119.07462631,253.91
15031,21540,38.74,7.08,31.65,75923.36,Metal Loss,External,10,0.020,0.3,0.6,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18166726,-119.07462631,253.91
15032,21540,38.74,7.33,31.41,75923.60,Metal Loss Group,External,10,0.020,0.7,2.1,00:54,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.18166658,-119.07462632,253.91
15033,21540,38.74,7.67,31.07,75923.95,Metal Loss,External,10,0.020,0.3,0.6,01:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18166556,-119.07462632,253.90
15034,21540,38.74,7.87,30.87,75924.14,Metal Loss,External,10,0.020,0.3,0.6,01:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18166500,-119.07462633,253.90
15035,21540,38.74,8.50,30.24,75924.77,Metal Loss,External,10,0.020,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18166329,-119.07462634,253.90
15036,21540,38.74,10.86,27.88,75927.13,Metal Loss,External,10,0.020,0.3,0.6,00:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18165657,-119.07462638,253.89
15037,21540,38.74,11.30,27.44,75927.57,Metal Loss Group,External,10,0.020,0.9,1.7,01:06,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.18165543,-119.07462638,253.88
15038,21540,38.74,11.76,26.98,75928.03,Metal Loss,External,10,0.020,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18165413,-119.07462639,253.88
15039,21540,38.74,12.02,26.72,75928.30,Metal Loss,External,10,0.020,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18165328,-119.07462640,253.88
15040,21540,38.74,12.89,25.85,75929.17,Metal Loss,External,10,0.020,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18165090,-119.07462641,253.87
15041,21540,38.74,15.62,23.12,75931.89,Metal Loss,External,10,0.020,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18164319,-119.07462646,253.86
15042,21540,38.74,16.18,22.55,75932.46,Metal Loss,External,10,0.020,0.3,0.6,01:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18164153,-119.07462647,253.85
15043,21540,38.74,16.50,22.23,75932.78,Metal Loss,External,10,0.020,0.3,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18164066,-119.07462647,253.85
15044,21540,38.74,17.32,21.42,75933.59,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18163831,-119.07462649,253.85
15045,21540,38.74,19.43,19.30,75935.71,Metal Loss,External,10,0.020,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18163235,-119.07462652,253.84
15046,21540,38.74,23.19,15.55,75939.46,Metal Loss,External,10,0.020,0.3,0.6,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18162178,-119.07462659,253.81
15047,21540,38.74,24.63,14.11,75940.90,Metal Loss,External,10,0.020,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18161774,-119.07462661,253.81
15048,21540,38.74,25.64,13.10,75941.91,Metal Loss,External,10,0.020,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18161481,-119.07462662,253.80
15049,21540,38.74,26.25,12.49,75942.52,Metal Loss,External,10,0.020,0.3,0.6,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18161318,-119.07462663,253.81
15050,21540,38.74,26.38,12.36,75942.65,Metal Loss,External,10,0.020,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18161274,-119.07462663,253.81
15051,21540,38.74,26.62,12.12,75942.89,Metal Loss,External,10,0.020,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18161209,-119.07462663,253.81
15052,21540,38.74,27.23,11.51,75943.50,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18161032,-119.07462663,253.81
15053,21540,38.74,27.50,11.24,75943.77,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160959,-119.07462663,253.81
15054,21540,38.74,28.64,10.10,75944.91,Metal Loss Group,External,10,0.020,0.5,1.7,03:49,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18160635,-119.07462664,253.81
15055,21540,38.74,28.69,10.05,75944.96,Metal Loss,External,10,0.020,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160624,-119.07462664,253.81
15056,21540,38.74,28.87,9.87,75945.14,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160571,-119.07462664,253.81
15057,21540,38.74,28.98,9.75,75945.26,Metal Loss Group,External,10,0.020,1.5,2.2,00:58,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.18160545,-119.07462664,253.81
15058,21540,38.74,29.24,9.50,75945.51,Metal Loss,External,10,0.020,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160461,-119.07462664,253.82
15059,21540,38.74,29.41,9.33,75945.68,Metal Loss Group,External,10,0.020,1.0,1.8,04:14,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.18160422,-119.07462664,253.82
15060,21540,38.74,29.61,9.13,75945.88,Metal Loss,External,10,0.020,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160365,-119.07462664,253.82
15061,21540,38.74,29.73,9.01,75946.01,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160323,-119.07462664,253.82
15062,21540,38.74,29.74,9.00,75946.01,Metal Loss Group,External,10,0.020,1.1,1.8,04:15,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.18160322,-119.07462664,253.82
15063,21540,38.74,29.82,8.91,75946.10,Metal Loss,External,10,0.020,0.3,0.6,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160301,-119.07462664,253.82
15064,21540,38.74,30.45,8.29,75946.72,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160123,-119.07462665,253.82
15065,21540,38.74,30.47,8.27,75946.74,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160118,-119.07462665,253.82
15066,21540,38.74,30.65,8.09,75946.92,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18160065,-119.07462665,253.82
15067,21540,38.74,30.97,7.77,75947.25,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18159979,-119.07462665,253.82
15068,21540,38.74,31.66,7.08,75947.93,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18159784,-119.07462665,253.82
15069,21540,38.74,32.94,5.80,75949.21,Metal Loss Group,External,10,0.020,0.4,1.4,01:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18159422,-119.07462666,253.83
15070,21540,38.74,32.98,5.76,75949.25,Metal Loss,External,10,0.020,0.5,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18159412,-119.07462666,253.83
15071,21540,38.74,33.33,5.41,75949.60,Metal Loss,External,10,0.020,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18159317,-119.07462666,253.83
15072,21540,38.74,35.30,3.44,75951.57,Metal Loss,External,10,0.020,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158757,-119.07462667,253.83
15073,21540,38.74,35.42,3.32,75951.69,Metal Loss,External,10,0.020,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158729,-119.07462667,253.83
15074,21540,38.74,35.69,3.04,75951.97,Metal Loss,External,10,0.020,0.4,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18158642,-119.07462667,253.83
15075,21540,38.74,35.87,2.87,75952.14,Metal Loss,External,10,0.020,0.4,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18158602,-119.07462667,253.83
15076,21540,38.74,35.87,2.87,75952.14,Metal Loss Group,External,10,0.020,1.0,3.0,05:33,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1666,2314,35.18158602,-119.07462667,253.83
15077,21540,38.74,36.07,2.67,75952.34,Metal Loss Group,External,11,0.022,3.7,2.2,04:29,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1645,2285,35.18158543,-119.07462668,253.83
15078,21540,38.74,36.10,2.64,75952.37,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158537,-119.07462668,253.83
15079,21540,38.74,36.19,2.55,75952.46,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158504,-119.07462668,253.84
15080,21540,38.74,36.50,2.24,75952.77,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158421,-119.07462668,253.84
15081,21540,38.74,36.52,2.22,75952.79,Metal Loss Group,External,10,0.020,1.6,2.1,04:32,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.18158415,-119.07462668,253.84
15082,21540,38.74,36.75,1.99,75953.02,Metal Loss Group,External,10,0.020,0.5,1.7,03:08,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18158351,-119.07462668,253.84
15083,21540,38.74,36.93,1.81,75953.20,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158297,-119.07462668,253.84
15084,21540,38.74,36.94,1.80,75953.21,Metal Loss Group,External,10,0.020,0.4,2.0,01:46,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18158295,-119.07462668,253.84
15085,21540,38.74,37.22,1.52,75953.49,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158220,-119.07462668,253.84
15086,21540,38.74,37.67,1.06,75953.95,Metal Loss Group,External,10,0.020,0.3,0.9,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18158088,-119.07462668,253.84
15087,21540,38.74,38.33,0.41,75954.60,Metal Loss Group,External,20,0.041,1.5,3.4,04:55,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1625,2257,35.18157901,-119.07462669,253.84
15088,21540,38.74,38.68,0.06,75954.95,Metal Loss,External,16,0.032,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18157795,-119.07462669,253.84
15089,21550,34.48,38.74,34.48,75955.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.18157780,-119.07462669,253.84
15090,21550,34.48,0.22,34.26,75955.23,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18157717,-119.07462669,253.84
15091,21550,34.48,0.58,33.91,75955.59,Metal Loss Group,External,28,0.057,0.4,1.8,05:22,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.18157621,-119.07462669,253.84
15092,21550,34.48,1.40,33.08,75956.41,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18157383,-119.07462670,253.85
15093,21550,34.48,1.41,33.08,75956.42,Metal Loss,External,10,0.020,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18157382,-119.07462670,253.85
15094,21550,34.48,1.55,32.93,75956.56,Metal Loss,External,19,0.039,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18157337,-119.07462670,253.85
15095,21550,34.48,3.57,30.91,75958.58,Metal Loss Group,External,14,0.028,1.4,14.8,04:04,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1634,2270,35.18156761,-119.07462671,253.85
15096,21550,34.48,4.87,29.61,75959.88,Metal Loss,External,10,0.020,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18156401,-119.07462671,253.86
15097,21550,34.48,6.98,27.50,75961.99,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18155804,-119.07462672,253.86
15098,21550,34.48,7.13,27.35,75962.14,Metal Loss Group,External,10,0.020,1.3,1.8,04:30,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.18155759,-119.07462672,253.86
15099,21550,34.48,11.31,23.17,75966.32,Metal Loss Group,External,10,0.020,1.1,11.3,04:49,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1659,2304,35.18154580,-119.07462675,253.88
15100,21550,34.48,12.24,22.25,75967.25,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18154319,-119.07462675,253.88
15101,21550,34.48,15.64,18.84,75970.65,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18153357,-119.07462677,253.89
15102,21550,34.48,16.05,18.43,75971.06,Metal Loss,External,10,0.020,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18153237,-119.07462677,253.89
15103,21550,34.48,16.39,18.10,75971.40,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18153148,-119.07462677,253.89
15104,21550,34.48,16.52,17.96,75971.53,Metal Loss,External,10,0.020,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18153105,-119.07462677,253.89
15105,21550,34.48,17.32,17.16,75972.33,Metal Loss,External,10,0.020,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152884,-119.07462678,253.89
15106,21550,34.48,17.38,17.10,75972.39,Metal Loss,External,10,0.020,0.3,0.6,11:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152860,-119.07462678,253.89
15107,21550,34.48,17.52,16.97,75972.53,Metal Loss,External,10,0.020,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152828,-119.07462678,253.89
15108,21550,34.48,17.81,16.68,75972.82,Metal Loss,External,10,0.020,0.3,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152739,-119.07462678,253.89
15109,21550,34.48,18.34,16.14,75973.35,Metal Loss,External,10,0.020,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152591,-119.07462678,253.89
15110,21550,34.48,19.13,15.35,75974.14,Metal Loss Group,External,10,0.020,0.9,7.6,05:13,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1666,2314,35.18152373,-119.07462679,253.89
15111,21550,34.48,19.91,14.57,75974.92,Metal Loss,External,10,0.020,0.3,0.6,10:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152145,-119.07462679,253.89
15112,21550,34.48,20.13,14.35,75975.14,Metal Loss,External,10,0.020,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152082,-119.07462680,253.89
15113,21550,34.48,20.40,14.09,75975.41,Metal Loss,External,10,0.020,0.3,0.6,00:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18152011,-119.07462680,253.89
15114,21550,34.48,20.87,13.62,75975.88,Metal Loss,External,10,0.020,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151879,-119.07462680,253.89
15115,21550,34.48,21.82,12.67,75976.83,Metal Loss,External,10,0.020,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151613,-119.07462681,253.89
15116,21550,34.48,22.09,12.40,75977.10,Metal Loss,External,10,0.020,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151537,-119.07462681,253.89
15117,21550,34.48,22.53,11.95,75977.54,Metal Loss,External,10,0.020,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151412,-119.07462682,253.89
15118,21550,34.48,22.70,11.78,75977.71,Metal Loss,External,10,0.020,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151363,-119.07462682,253.89
15119,21550,34.48,23.18,11.30,75978.19,Metal Loss,External,10,0.020,0.3,0.6,10:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151228,-119.07462682,253.89
15120,21550,34.48,23.55,10.93,75978.56,Metal Loss,External,10,0.020,0.3,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151120,-119.07462683,253.89
15121,21550,34.48,23.68,10.81,75978.69,Metal Loss,External,10,0.020,0.3,0.6,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18151091,-119.07462683,253.89
15122,21550,34.48,24.74,9.75,75979.75,Metal Loss,External,10,0.020,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18150787,-119.07462684,253.89
15123,21550,34.48,25.89,8.60,75980.90,Metal Loss,External,10,0.020,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18150462,-119.07462685,253.89
15124,21550,34.48,26.04,8.44,75981.05,Metal Loss,External,10,0.020,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18150427,-119.07462685,253.89
15125,21550,34.48,27.05,7.44,75982.06,Metal Loss Group,External,10,0.020,0.8,12.4,05:34,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.18150138,-119.07462685,253.89
15126,21550,34.48,27.76,6.73,75982.77,Metal Loss Group,External,13,0.026,4.0,3.3,05:48,,ERW,0.203,X52,10.750,1402,,0.890,1575,2187,1633,2269,35.18149937,-119.07462686,253.89
15127,21550,34.48,27.81,6.68,75982.82,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18149927,-119.07462686,253.89
15128,21550,34.48,28.00,6.48,75983.01,Metal Loss,External,10,0.020,0.3,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18149869,-119.07462686,253.89
15129,21550,34.48,28.19,6.29,75983.20,Metal Loss,External,11,0.022,0.4,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18149814,-119.07462686,253.89
15130,21550,34.48,28.26,6.23,75983.27,Metal Loss,External,14,0.028,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18149799,-119.07462687,253.89
15131,21550,34.48,28.35,6.13,75983.36,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18149776,-119.07462687,253.89
15132,21550,34.48,28.39,6.10,75983.40,Metal Loss Group,External,27,0.055,3.9,6.2,06:01,,ERW,0.203,X52,10.750,1402,,0.971,1443,2005,1558,2164,35.18149757,-119.07462687,253.89
15133,21550,34.48,28.68,5.81,75983.69,Metal Loss Group,External,61,0.124,1.0,16.0,09:13,At Seam,ERW,0.203,X52,10.750,1402,,0.941,1490,2069,1567,2177,35.18149677,-119.07462687,253.89
15134,21550,34.48,28.69,5.79,75983.70,Metal Loss Group,External,11,0.022,0.3,2.0,04:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18149674,-119.07462687,253.89
15135,21550,34.48,30.54,3.94,75985.55,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18149152,-119.07462688,253.89
15136,21560,38.91,34.48,38.91,75989.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:13,,,,,,35.18148031,-119.07462692,253.89
15137,21560,38.91,2.88,36.02,75992.38,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18147197,-119.07462696,253.94
15138,21560,38.91,19.69,19.21,76009.19,Metal Loss,External,11,0.022,0.2,0.5,02:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18142452,-119.07462722,254.29
15139,21560,38.91,19.97,18.93,76009.47,Metal Loss,External,11,0.022,0.2,0.4,01:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18142374,-119.07462722,254.29
15140,21560,38.91,21.77,17.14,76011.26,Metal Loss,External,10,0.020,0.3,0.5,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18141868,-119.07462725,254.33
15141,21560,38.91,21.97,16.94,76011.46,Metal Loss,External,10,0.020,0.3,0.4,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18141809,-119.07462725,254.34
15142,21560,38.91,22.97,15.94,76012.46,Metal Loss,External,10,0.020,0.3,0.5,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18141532,-119.07462727,254.36
15143,21560,38.91,23.69,15.22,76013.18,Metal Loss,External,12,0.024,0.2,0.4,09:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18141331,-119.07462727,254.36
15144,21560,38.91,28.86,10.05,76018.35,Metal Loss Group,External,18,0.037,1.4,1.7,09:58,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1660,2306,35.18139860,-119.07462729,254.36
15145,21560,38.91,28.91,10.00,76018.40,Metal Loss,External,11,0.022,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18139848,-119.07462729,254.36
15146,21560,38.91,29.04,9.87,76018.53,Metal Loss,External,17,0.035,0.3,0.6,09:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18139819,-119.07462729,254.36
15147,21560,38.91,29.18,9.73,76018.67,Metal Loss,External,10,0.020,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18139773,-119.07462730,254.36
15148,21560,38.91,29.76,9.15,76019.25,Metal Loss,External,11,0.022,0.2,0.5,02:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18139605,-119.07462730,254.36
15149,21560,38.91,30.05,8.86,76019.54,Metal Loss,External,12,0.024,0.2,0.4,10:55,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18139526,-119.07462730,254.36
15150,21560,38.91,30.14,8.77,76019.63,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18139505,-119.07462730,254.36
15151,21560,38.91,30.67,8.24,76020.16,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18139358,-119.07462730,254.35
15152,21560,38.91,31.45,7.45,76020.95,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18139130,-119.07462731,254.35
15153,21560,38.91,32.49,6.42,76021.98,Metal Loss,External,11,0.022,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18138842,-119.07462731,254.35
15154,21560,38.91,32.90,6.00,76022.40,Metal Loss,External,15,0.030,0.6,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1671,2320,35.18138723,-119.07462731,254.35
15155,21560,38.91,33.39,5.52,76022.88,Metal Loss,External,10,0.020,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18138588,-119.07462731,254.35
15156,21560,38.91,33.60,5.31,76023.09,Metal Loss Group,External,10,0.020,0.5,1.7,01:59,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18138529,-119.07462731,254.35
15157,21560,38.91,33.95,4.96,76023.44,Metal Loss,External,15,0.030,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18138424,-119.07462732,254.35
15158,21560,38.91,36.75,2.15,76026.25,Metal Loss,External,10,0.020,0.2,0.4,10:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.18137631,-119.07462733,254.35
15159,21560,38.91,36.86,2.04,76026.36,Metal Loss,External,11,0.022,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18137606,-119.07462733,254.35
15160,21560,38.91,36.88,2.02,76026.38,Metal Loss,External,21,0.043,0.3,0.6,02:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18137601,-119.07462733,254.35
15161,21560,38.91,37.76,1.14,76027.26,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18137350,-119.07462733,254.35
15162,21570,39.14,38.91,39.14,76028.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:50,,,,,,35.18137022,-119.07462734,254.35
15163,21570,39.14,0.84,38.30,76029.24,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18136774,-119.07462734,254.35
15164,21570,39.14,0.98,38.17,76029.38,Metal Loss,External,13,0.026,0.3,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18136742,-119.07462734,254.35
15165,21570,39.14,1.03,38.12,76029.43,Metal Loss,External,11,0.022,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.18136719,-119.07462734,254.35
15166,21570,39.14,1.29,37.86,76029.69,Metal Loss Group,External,10,0.020,0.9,1.3,02:18,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1675,2326,35.18136647,-119.07462734,254.35
15167,21570,39.14,1.50,37.65,76029.90,Metal Loss Group,External,10,0.020,0.3,1.4,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18136586,-119.07462734,254.35
15168,21570,39.14,1.73,37.41,76030.13,Metal Loss Group,External,10,0.020,1.0,1.0,01:30,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1674,2325,35.18136521,-119.07462734,254.35
15169,21570,39.14,1.75,37.40,76030.15,Metal Loss Group,External,10,0.020,1.3,0.7,02:48,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1673,2323,35.18136518,-119.07462734,254.35
15170,21570,39.14,1.87,37.27,76030.27,Metal Loss Group,External,34,0.069,0.4,3.5,08:37,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1666,2314,35.18136488,-119.07462735,254.35
15171,21570,39.14,1.88,37.26,76030.28,Metal Loss Group,External,10,0.020,1.1,0.9,10:39,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1674,2325,35.18136486,-119.07462735,254.35
15172,21570,39.14,2.00,37.14,76030.40,Metal Loss,External,10,0.020,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18136446,-119.07462735,254.35
15173,21570,39.14,2.11,37.04,76030.51,Metal Loss,External,11,0.022,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.18136422,-119.07462735,254.35
15174,21570,39.14,2.13,37.02,76030.52,Metal Loss,External,10,0.020,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18136417,-119.07462735,254.35
15175,21570,39.14,2.51,36.63,76030.91,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18136305,-119.07462735,254.35
15176,21570,39.14,2.72,36.42,76031.12,Metal Loss,External,10,0.020,0.3,0.6,11:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18136243,-119.07462735,254.35
15177,21570,39.14,3.02,36.13,76031.42,Metal Loss,External,10,0.020,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18136163,-119.07462735,254.35
15178,21570,39.14,3.06,36.09,76031.46,Metal Loss,External,10,0.020,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18136155,-119.07462735,254.35
15179,21570,39.14,3.09,36.05,76031.49,Metal Loss,External,10,0.020,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18136135,-119.07462735,254.35
15180,21570,39.14,3.37,35.78,76031.77,Metal Loss Group,External,10,0.020,0.4,1.0,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18136060,-119.07462735,254.35
15181,21570,39.14,3.56,35.59,76031.96,Metal Loss Group,External,13,0.026,0.4,1.6,09:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2335,35.18136005,-119.07462735,254.35
15182,21570,39.14,3.57,35.58,76031.97,Metal Loss Group,External,10,0.020,1.5,0.9,10:27,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1672,2322,35.18136001,-119.07462735,254.35
15183,21570,39.14,3.69,35.46,76032.09,Metal Loss,External,10,0.020,0.3,0.6,11:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135974,-119.07462735,254.35
15184,21570,39.14,3.86,35.29,76032.26,Metal Loss,External,10,0.020,0.3,0.6,11:42,At Seam,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135921,-119.07462735,254.35
15185,21570,39.14,4.04,35.11,76032.44,Metal Loss Group,External,10,0.020,1.5,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1672,2322,35.18135869,-119.07462735,254.35
15186,21570,39.14,4.15,34.99,76032.55,Metal Loss,External,10,0.020,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135842,-119.07462736,254.35
15187,21570,39.14,4.32,34.83,76032.72,Metal Loss,External,10,0.020,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135792,-119.07462736,254.35
15188,21570,39.14,4.34,34.81,76032.74,Metal Loss,External,10,0.020,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135788,-119.07462736,254.35
15189,21570,39.14,4.38,34.77,76032.78,Metal Loss Group,External,14,0.028,0.4,1.7,11:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18135779,-119.07462736,254.35
15190,21570,39.14,4.99,34.15,76033.39,Metal Loss,External,10,0.020,0.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135601,-119.07462736,254.34
15191,21570,39.14,5.09,34.05,76033.49,Metal Loss,External,10,0.020,0.3,0.6,02:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135578,-119.07462736,254.34
15192,21570,39.14,5.68,33.46,76034.08,Metal Loss,External,10,0.020,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135405,-119.07462736,254.35
15193,21570,39.14,6.39,32.76,76034.79,Metal Loss,External,10,0.020,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135206,-119.07462736,254.35
15194,21570,39.14,6.41,32.73,76034.81,Metal Loss,External,10,0.020,0.3,0.6,00:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135199,-119.07462736,254.36
15195,21570,39.14,6.60,32.55,76035.00,Metal Loss,External,10,0.020,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135144,-119.07462736,254.36
15196,21570,39.14,7.07,32.07,76035.47,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135010,-119.07462736,254.36
15197,21570,39.14,7.12,32.03,76035.52,Metal Loss,External,10,0.020,0.3,0.6,11:55,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18135000,-119.07462736,254.36
15198,21570,39.14,7.22,31.92,76035.62,Metal Loss,External,12,0.024,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18134974,-119.07462736,254.36
15199,21570,39.14,7.54,31.61,76035.94,Metal Loss,External,10,0.020,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18134878,-119.07462735,254.37
15200,21570,39.14,7.73,31.42,76036.13,Metal Loss,External,10,0.020,0.3,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18134823,-119.07462735,254.37
15201,21570,39.14,9.08,30.07,76037.48,Metal Loss,External,10,0.020,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18134448,-119.07462735,254.38
15202,21570,39.14,10.87,28.27,76039.27,Metal Loss,External,10,0.020,0.3,0.6,00:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18133938,-119.07462735,254.40
15203,21570,39.14,38.08,1.07,76066.48,Metal Loss,External,12,0.024,0.5,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.18126240,-119.07462730,254.56
15204,21570,39.14,38.97,0.18,76067.37,Metal Loss Group,External,13,0.026,1.2,1.7,01:45,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1668,2317,35.18125987,-119.07462730,254.56
15205,21570,39.14,38.99,0.16,76067.39,Metal Loss Group,External,14,0.028,1.5,4.1,10:33,At Seam,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1655,2299,35.18125982,-119.07462730,254.55
15206,21570,39.14,39.03,0.11,76067.43,Metal Loss,External,11,0.022,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18125972,-119.07462730,254.55
15207,21570,39.14,39.08,0.07,76067.48,Metal Loss,External,18,0.037,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.18125962,-119.07462730,254.55
15208,21570,39.14,39.08,0.06,76067.48,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18125961,-119.07462730,254.55
15209,21570,39.14,39.10,0.05,76067.50,Metal Loss,External,13,0.026,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18125956,-119.07462730,254.55
15210,21580,39.08,39.14,39.08,76067.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:31,,,,,,35.18125946,-119.07462730,254.55
15211,21580,39.08,0.07,39.01,76067.62,Metal Loss Group,External,15,0.030,2.3,1.1,09:54,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1654,2297,35.18125917,-119.07462730,254.55
15212,21580,39.08,0.09,39.00,76067.63,Metal Loss,External,14,0.028,0.3,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18125915,-119.07462730,254.55
15213,21580,39.08,0.09,39.00,76067.63,Metal Loss,External,13,0.026,0.3,0.6,00:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18125915,-119.07462730,254.55
15214,21580,39.08,0.09,39.00,76067.63,Metal Loss Group,External,13,0.026,0.4,2.4,01:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18125915,-119.07462730,254.55
15215,21580,39.08,0.09,38.99,76067.63,Metal Loss,External,14,0.028,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18125914,-119.07462730,254.55
15216,21580,39.08,0.09,38.99,76067.64,Metal Loss,External,19,0.039,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18125913,-119.07462730,254.55
15217,21580,39.08,0.10,38.99,76067.64,Metal Loss,External,14,0.028,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18125911,-119.07462730,254.55
15218,21580,39.08,0.24,38.84,76067.79,Metal Loss,External,10,0.020,0.4,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18125862,-119.07462730,254.55
15219,21580,39.08,0.39,38.70,76067.93,Metal Loss,External,12,0.024,0.3,0.4,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18125828,-119.07462730,254.55
15220,21580,39.08,0.43,38.65,76067.97,Metal Loss,External,13,0.026,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18125819,-119.07462730,254.55
15221,21580,39.08,0.51,38.57,76068.06,Metal Loss Group,External,19,0.039,0.6,2.0,03:40,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.18125788,-119.07462730,254.55
15222,21580,39.08,0.53,38.56,76068.07,Metal Loss,External,11,0.022,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18125785,-119.07462730,254.55
15223,21580,39.08,0.53,38.56,76068.07,Metal Loss,External,11,0.022,0.3,0.6,11:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18125785,-119.07462730,254.55
15224,21580,39.08,0.53,38.55,76068.08,Metal Loss,External,10,0.020,0.3,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18125783,-119.07462730,254.55
15225,21580,39.08,6.44,32.65,76073.98,Metal Loss,External,10,0.020,0.3,0.6,09:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18124120,-119.07462733,254.47
15226,21580,39.08,7.84,31.25,76075.38,Metal Loss,External,11,0.022,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18123726,-119.07462735,254.44
15227,21580,39.08,8.90,30.19,76076.44,Metal Loss,External,11,0.022,0.2,0.5,09:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18123421,-119.07462736,254.41
15228,21580,39.08,9.35,29.73,76076.89,Metal Loss,External,14,0.028,0.2,0.4,09:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18123292,-119.07462736,254.40
15229,21590,33.59,39.08,33.59,76106.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:00,,,,,,35.18114866,-119.07462764,253.83
15230,21590,33.59,0.08,33.51,76106.71,Metal Loss,External,13,0.026,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18114848,-119.07462764,253.83
15231,21590,33.59,0.09,33.51,76106.71,Metal Loss,External,11,0.022,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18114846,-119.07462764,253.83
15232,21590,33.59,0.09,33.51,76106.71,Metal Loss,External,12,0.024,0.4,0.6,01:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18114846,-119.07462764,253.83
15233,21590,33.59,0.09,33.50,76106.72,Metal Loss,External,13,0.026,0.3,0.6,11:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18114845,-119.07462764,253.83
15234,21590,33.59,3.01,30.58,76109.64,Metal Loss Group,External,13,0.026,0.6,2.1,06:16,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.18114010,-119.07462767,253.81
15235,21590,33.59,3.01,30.58,76109.64,Metal Loss Group,External,18,0.037,2.3,8.3,04:10,,ERW,0.203,X52,10.750,1402,,0.887,1580,2195,1602,2225,35.18114009,-119.07462767,253.81
