"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
15236,21590,33.59,21.93,11.66,76128.56,Metal Loss,External,10,0.020,0.3,0.6,08:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18108684,-119.07462784,253.75
15237,21590,33.59,30.95,2.64,76137.58,Metal Loss Group,External,15,0.030,0.6,1.9,07:39,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1676,2328,35.18106150,-119.07462787,253.75
15238,21590,33.59,31.02,2.57,76137.65,Metal Loss Group,External,38,0.077,1.6,9.1,05:45,,ERW,0.203,X52,10.750,1402,,0.928,1511,2099,1574,2187,35.18106133,-119.07462787,253.75
15239,21590,33.59,31.69,1.91,76138.31,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18105946,-119.07462788,253.75
15240,21600,38.96,33.59,38.96,76140.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:08,,,,,,35.18105387,-119.07462788,253.75
15241,21600,38.96,1.01,37.95,76141.23,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18105095,-119.07462789,253.75
15242,21600,38.96,1.87,37.09,76142.09,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18104848,-119.07462789,253.75
15243,21600,38.96,1.91,37.06,76142.12,Metal Loss,External,10,0.020,0.3,0.6,09:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18104841,-119.07462789,253.75
15244,21600,38.96,1.95,37.01,76142.16,Metal Loss,External,10,0.020,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18104831,-119.07462789,253.75
15245,21600,38.96,2.03,36.93,76142.25,Metal Loss,External,10,0.020,0.3,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18104799,-119.07462789,253.75
15246,21600,38.96,2.56,36.40,76142.78,Metal Loss,External,11,0.022,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18104652,-119.07462789,253.75
15247,21600,38.96,2.88,36.08,76143.10,Metal Loss,External,10,0.020,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18104565,-119.07462789,253.75
15248,21600,38.96,6.25,32.71,76146.47,Metal Loss,External,11,0.022,0.2,0.5,03:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18103604,-119.07462793,253.75
15249,21600,38.96,7.70,31.26,76147.92,Metal Loss,External,10,0.020,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18103198,-119.07462796,253.75
15250,21600,38.96,8.20,30.77,76148.41,Metal Loss,External,10,0.020,0.3,0.4,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18103058,-119.07462797,253.75
15251,21600,38.96,9.61,29.35,76149.83,Metal Loss Group,External,10,0.020,1.0,2.1,07:41,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.18102659,-119.07462800,253.75
15252,21600,38.96,9.90,29.07,76150.11,Metal Loss,External,11,0.022,0.3,0.5,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18102569,-119.07462800,253.75
15253,21600,38.96,10.82,28.14,76151.04,Metal Loss,External,10,0.020,0.3,0.6,09:04,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18102307,-119.07462802,253.76
15254,21600,38.96,11.23,27.73,76151.44,Metal Loss,External,10,0.020,0.3,0.5,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18102200,-119.07462803,253.76
15255,21600,38.96,11.41,27.55,76151.63,Metal Loss Group,External,12,0.024,0.6,3.5,01:18,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.18102145,-119.07462803,253.76
15256,21600,38.96,13.49,25.47,76153.71,Metal Loss,External,11,0.022,0.3,0.4,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18101556,-119.07462807,253.76
15257,21600,38.96,13.54,25.42,76153.76,Metal Loss,External,10,0.020,0.2,0.4,03:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.18101545,-119.07462807,253.76
15258,21600,38.96,13.63,25.33,76153.85,Metal Loss,External,13,0.026,0.3,0.4,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18101512,-119.07462807,253.76
15259,21600,38.96,19.36,19.60,76159.58,Metal Loss,External,10,0.020,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18099900,-119.07462819,253.73
15260,21600,38.96,20.22,18.74,76160.44,Metal Loss,External,15,0.030,0.3,0.6,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18099655,-119.07462821,253.72
15261,21600,38.96,20.76,18.20,76160.98,Metal Loss,External,13,0.026,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18099507,-119.07462823,253.71
15262,21600,38.96,22.56,16.40,76162.77,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18098998,-119.07462827,253.68
15263,21600,38.96,22.67,16.30,76162.88,Metal Loss Group,External,15,0.030,0.9,0.7,00:14,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1667,2315,35.18098962,-119.07462827,253.68
15264,21600,38.96,22.70,16.26,76162.92,Metal Loss,External,22,0.045,0.5,0.6,08:59,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.18098955,-119.07462827,253.68
15265,21600,38.96,22.73,16.23,76162.95,Metal Loss,External,24,0.049,0.3,0.7,01:14,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.18098946,-119.07462827,253.68
15266,21600,38.96,22.76,16.20,76162.98,Metal Loss,External,13,0.026,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18098939,-119.07462827,253.68
15267,21600,38.96,23.27,15.69,76163.49,Metal Loss,External,11,0.022,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18098797,-119.07462829,253.67
15268,21600,38.96,23.80,15.16,76164.01,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18098648,-119.07462830,253.66
15269,21600,38.96,36.76,2.21,76176.97,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18094964,-119.07462858,253.53
15270,21600,38.96,38.42,0.55,76178.63,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18094495,-119.07462861,253.54
15271,21600,38.96,38.69,0.28,76178.90,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18094418,-119.07462861,253.54
15272,21600,38.96,38.84,0.12,76179.05,Metal Loss Group,External,12,0.024,0.8,1.9,04:34,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1673,2324,35.18094373,-119.07462861,253.54
15273,21610,38.43,38.96,38.43,76179.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:39,,,,,,35.18094342,-119.07462861,253.54
15274,21610,38.43,0.04,38.39,76179.22,Metal Loss Group,External,35,0.071,7.4,6.5,03:31,,ERW,0.203,X52,10.750,1402,,1.091,1285,1785,1554,2159,35.18094333,-119.07462861,253.54
15275,21610,38.43,0.61,37.81,76179.79,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18094163,-119.07462862,253.54
15276,21610,38.43,3.03,35.40,76182.21,Metal Loss,External,11,0.022,0.3,0.5,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18093483,-119.07462866,253.56
15277,21610,38.43,3.66,34.77,76182.84,Metal Loss Group,External,19,0.039,1.4,4.4,04:38,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1638,2275,35.18093304,-119.07462866,253.56
15278,21610,38.43,3.89,34.53,76183.07,Metal Loss,External,14,0.028,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18093238,-119.07462867,253.56
15279,21610,38.43,4.66,33.76,76183.84,Metal Loss,External,10,0.020,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18093026,-119.07462868,253.56
15280,21610,38.43,7.61,30.82,76186.79,Metal Loss,External,12,0.024,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18092190,-119.07462872,253.58
15281,21610,38.43,8.84,29.58,76188.02,Metal Loss,External,16,0.032,0.4,0.7,04:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18091845,-119.07462873,253.59
15282,21610,38.43,8.94,29.49,76188.12,Metal Loss,External,13,0.026,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18091812,-119.07462874,253.59
15283,21610,38.43,9.63,28.80,76188.81,Metal Loss,External,11,0.022,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18091617,-119.07462874,253.59
15284,21610,38.43,9.78,28.65,76188.95,Metal Loss,External,12,0.024,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18091583,-119.07462875,253.59
15285,21610,38.43,9.92,28.51,76189.09,Metal Loss,External,13,0.026,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18091539,-119.07462875,253.59
15286,21610,38.43,10.33,28.10,76189.50,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18091420,-119.07462875,253.60
15287,21610,38.43,11.12,27.31,76190.30,Metal Loss,External,13,0.026,0.3,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18091202,-119.07462876,253.60
15288,21610,38.43,11.17,27.26,76190.35,Metal Loss Group,External,22,0.045,2.1,1.8,03:49,,ERW,0.203,X52,10.750,1402,,0.895,1567,2176,1639,2276,35.18091190,-119.07462876,253.60
15289,21610,38.43,11.24,27.19,76190.42,Metal Loss,External,13,0.026,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18091162,-119.07462877,253.60
15290,21610,38.43,11.75,26.68,76190.93,Metal Loss,External,14,0.028,0.5,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.18091021,-119.07462877,253.60
15291,21610,38.43,11.86,26.57,76191.04,Metal Loss,External,14,0.028,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18090996,-119.07462877,253.61
15292,21610,38.43,11.88,26.55,76191.05,Metal Loss,External,12,0.024,0.4,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18090990,-119.07462877,253.61
15293,21610,38.43,12.10,26.32,76191.28,Metal Loss,External,12,0.024,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18090925,-119.07462878,253.61
15294,21610,38.43,12.17,26.26,76191.35,Metal Loss,External,27,0.055,0.5,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1667,2315,35.18090900,-119.07462878,253.61
15295,21610,38.43,12.30,26.13,76191.48,Metal Loss,External,10,0.020,0.5,0.5,07:04,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18090869,-119.07462878,253.61
15296,21610,38.43,12.49,25.94,76191.66,Metal Loss,External,11,0.022,0.4,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18090814,-119.07462878,253.61
15297,21610,38.43,14.73,23.70,76193.91,Metal Loss,External,12,0.024,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18090176,-119.07462881,253.62
15298,21610,38.43,15.10,23.33,76194.27,Metal Loss,External,21,0.043,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18090080,-119.07462882,253.62
15299,21610,38.43,18.76,19.66,76197.94,Metal Loss,External,12,0.024,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18089038,-119.07462887,253.64
15300,21610,38.43,34.71,3.71,76213.89,Metal Loss,External,10,0.020,0.5,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18084498,-119.07462908,253.65
15301,21610,38.43,35.53,2.89,76214.71,Metal Loss,External,10,0.020,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18084271,-119.07462909,253.65
15302,21610,38.43,35.95,2.47,76215.13,Metal Loss,External,11,0.022,0.5,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.18084150,-119.07462910,253.65
15303,21610,38.43,36.10,2.32,76215.28,Metal Loss,External,12,0.024,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18084104,-119.07462910,253.65
15304,21610,38.43,36.21,2.22,76215.38,Metal Loss,External,14,0.028,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18084078,-119.07462910,253.65
15305,21610,38.43,36.27,2.16,76215.44,Metal Loss,External,12,0.024,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18084054,-119.07462910,253.65
15306,21610,38.43,36.36,2.07,76215.54,Metal Loss,External,14,0.028,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18084032,-119.07462911,253.65
15307,21610,38.43,36.50,1.93,76215.68,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18083987,-119.07462911,253.65
15308,21610,38.43,37.18,1.25,76216.35,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18083805,-119.07462912,253.65
15309,21620,56.79,38.43,56.79,76217.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:55,,,,,,35.18083444,-119.07462913,253.65
15310,21620,56.79,1.95,54.84,76219.55,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18082894,-119.07462916,253.65
15311,21620,56.79,2.12,54.67,76219.72,Metal Loss,External,12,0.024,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18082841,-119.07462916,253.65
15312,21620,56.79,2.27,54.52,76219.88,Metal Loss,External,14,0.028,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18082796,-119.07462916,253.65
15313,21620,56.79,2.39,54.40,76219.99,Metal Loss,External,13,0.026,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18082769,-119.07462917,253.65
15314,21620,56.79,2.45,54.34,76220.06,Metal Loss Group,External,11,0.022,0.7,1.9,02:57,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.18082742,-119.07462917,253.65
15315,21620,56.79,2.66,54.13,76220.26,Metal Loss,External,11,0.022,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18082695,-119.07462917,253.65
15316,21620,56.79,2.79,54.00,76220.39,Metal Loss,External,11,0.022,0.4,0.4,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18082654,-119.07462917,253.65
15317,21620,56.79,2.80,53.99,76220.41,Metal Loss,External,10,0.020,0.3,0.5,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18082651,-119.07462917,253.65
15318,21620,56.79,2.86,53.93,76220.47,Metal Loss,External,11,0.022,0.3,0.5,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.18082637,-119.07462917,253.65
15319,21620,56.79,8.85,47.94,76226.45,Metal Loss,External,16,0.032,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.18080954,-119.07462925,253.64
15320,21620,56.79,9.04,47.75,76226.64,Metal Loss,External,10,0.020,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18080909,-119.07462925,253.64
15321,21620,56.79,9.18,47.61,76226.78,Metal Loss,External,17,0.035,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18080864,-119.07462926,253.64
15322,21620,56.79,9.36,47.43,76226.97,Metal Loss,External,10,0.020,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18080812,-119.07462926,253.64
15323,21620,56.79,9.44,47.35,76227.04,Metal Loss,External,12,0.024,0.3,0.4,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18080794,-119.07462926,253.64
15324,21620,56.79,9.67,47.12,76227.28,Metal Loss,External,10,0.020,0.4,0.4,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18080728,-119.07462926,253.64
15325,21620,56.79,9.76,47.03,76227.36,Metal Loss,External,10,0.020,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18080697,-119.07462926,253.64
15326,21620,56.79,9.77,47.02,76227.38,Metal Loss,External,11,0.022,0.2,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.18080694,-119.07462926,253.64
15327,21620,56.79,10.27,46.52,76227.87,Metal Loss,External,11,0.022,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18080556,-119.07462927,253.64
15328,21620,56.79,10.58,46.21,76228.19,Metal Loss,External,11,0.022,0.4,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.18080471,-119.07462927,253.64
15329,21620,56.79,10.85,45.94,76228.45,Metal Loss,External,19,0.039,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18080398,-119.07462928,253.64
15330,21620,56.79,11.16,45.63,76228.76,Metal Loss,External,15,0.030,0.6,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.18080303,-119.07462928,253.64
15331,21620,56.79,11.45,45.34,76229.05,Metal Loss Group,External,15,0.030,1.7,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1654,2298,35.18080224,-119.07462929,253.64
15332,21620,56.79,11.63,45.16,76229.23,Metal Loss,External,15,0.030,0.5,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.18080171,-119.07462929,253.64
15333,21620,56.79,11.80,44.99,76229.41,Metal Loss,External,10,0.020,0.5,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18080130,-119.07462929,253.64
15334,21620,56.79,11.93,44.86,76229.53,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18080090,-119.07462929,253.64
15335,21620,56.79,14.34,42.45,76231.94,Metal Loss,External,11,0.022,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18079419,-119.07462932,253.64
15336,21620,56.79,16.56,40.24,76234.16,Metal Loss,External,13,0.026,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18078783,-119.07462935,253.64
15337,21620,56.79,16.70,40.09,76234.30,Metal Loss Group,External,11,0.022,1.1,1.0,02:16,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.18078749,-119.07462935,253.64
15338,21620,56.79,17.08,39.71,76234.69,Metal Loss,External,10,0.020,0.4,0.5,02:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18078637,-119.07462936,253.64
15339,21620,56.79,17.36,39.43,76234.97,Metal Loss,External,12,0.024,0.4,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18078559,-119.07462936,253.64
15340,21620,56.79,17.71,39.08,76235.32,Metal Loss,External,12,0.024,0.6,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.18078466,-119.07462936,253.64
15341,21620,56.79,17.80,38.99,76235.40,Metal Loss,External,11,0.022,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18078435,-119.07462937,253.64
15342,21620,56.79,17.83,38.97,76235.43,Metal Loss,External,16,0.032,0.5,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.18078427,-119.07462937,253.64
15343,21620,56.79,17.99,38.80,76235.59,Metal Loss Group,External,11,0.022,1.0,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1671,2321,35.18078379,-119.07462937,253.64
15344,21620,56.79,18.07,38.72,76235.67,Metal Loss,External,12,0.024,0.4,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18078359,-119.07462937,253.64
15345,21620,56.79,18.18,38.62,76235.78,Metal Loss,External,16,0.032,0.5,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.18078334,-119.07462937,253.64
15346,21620,56.79,18.34,38.45,76235.94,Metal Loss,External,11,0.022,0.3,0.4,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18078285,-119.07462937,253.64
15347,21620,56.79,18.63,38.16,76236.24,Metal Loss,External,13,0.026,0.3,0.6,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18078204,-119.07462938,253.64
15348,21620,56.79,19.30,37.49,76236.91,Metal Loss,External,11,0.022,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18078013,-119.07462938,253.64
15349,21620,56.79,19.61,37.18,76237.21,Metal Loss,External,15,0.030,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18077931,-119.07462939,253.64
15350,21620,56.79,19.86,36.93,76237.47,Metal Loss,External,12,0.024,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18077848,-119.07462939,253.64
15351,21620,56.79,19.89,36.90,76237.49,Metal Loss,External,16,0.032,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18077842,-119.07462939,253.64
15352,21620,56.79,20.14,36.65,76237.74,Metal Loss Group,External,14,0.028,2.0,0.8,02:15,,ERW,0.203,X52,10.750,1402,,0.866,1618,2248,1651,2293,35.18077772,-119.07462939,253.64
15353,21620,56.79,20.46,36.33,76238.06,Metal Loss,External,10,0.020,0.5,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18077684,-119.07462940,253.64
15354,21620,56.79,20.51,36.28,76238.12,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18077672,-119.07462940,253.64
15355,21620,56.79,20.78,36.01,76238.38,Metal Loss,External,15,0.030,0.6,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1671,2320,35.18077600,-119.07462940,253.64
15356,21620,56.79,20.98,35.82,76238.58,Metal Loss,External,17,0.035,0.5,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.18077540,-119.07462940,253.64
15357,21620,56.79,21.00,35.79,76238.61,Metal Loss,External,12,0.024,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18077533,-119.07462940,253.64
15358,21620,56.79,21.34,35.46,76238.94,Metal Loss,External,11,0.022,0.4,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18077435,-119.07462941,253.64
15359,21620,56.79,21.34,35.45,76238.95,Metal Loss,External,11,0.022,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18077433,-119.07462941,253.64
15360,21620,56.79,21.68,35.11,76239.28,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18077344,-119.07462941,253.64
15361,21620,56.79,26.21,30.58,76243.82,Metal Loss,External,11,0.022,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18076054,-119.07462947,253.65
15362,21620,56.79,26.32,30.47,76243.93,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18076028,-119.07462947,253.65
15363,21620,56.79,26.78,30.01,76244.39,Metal Loss,External,16,0.032,0.5,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.18075897,-119.07462947,253.65
15364,21620,56.79,26.95,29.84,76244.55,Metal Loss,External,10,0.020,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18075848,-119.07462947,253.65
15365,21620,56.79,27.37,29.42,76244.98,Metal Loss Group,External,16,0.032,1.3,2.1,06:44,,ERW,0.203,X52,10.750,1402,,0.854,1642,2280,1661,2306,35.18075734,-119.07462948,253.65
15366,21620,56.79,27.48,29.31,76245.08,Metal Loss,External,12,0.024,0.2,0.4,02:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18075700,-119.07462948,253.65
15367,21620,56.79,56.11,0.68,76273.71,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18067599,-119.07462997,253.56
15368,21630,57.13,56.79,57.13,76274.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.18067403,-119.07462998,253.56
15369,21630,57.13,1.12,56.01,76275.51,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.18067079,-119.07463001,253.55
15370,21630,57.13,1.70,55.43,76276.09,Metal Loss,External,11,0.022,0.3,0.4,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18066920,-119.07463002,253.55
15371,21630,57.13,1.87,55.26,76276.26,Metal Loss,External,11,0.022,0.3,0.6,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18066870,-119.07463002,253.54
15372,21630,57.13,2.37,54.76,76276.76,Metal Loss,External,15,0.030,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18066730,-119.07463003,253.54
15373,21640,56.14,57.13,56.14,76331.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:54,,,,,,35.18051244,-119.07463096,253.33
15374,21640,56.14,16.88,39.25,76348.41,Metal Loss,External,13,0.026,0.4,0.4,05:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18046470,-119.07463100,253.32
15375,21640,56.14,17.48,38.66,76349.00,Metal Loss,External,11,0.022,0.4,0.5,05:34,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18046310,-119.07463100,253.32
15376,21640,56.14,46.10,10.04,76377.63,Metal Loss,External,12,0.024,0.5,0.6,00:59,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.18038197,-119.07463079,253.19
15377,21650,57.10,56.14,57.10,76387.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:35,,,,,,35.18035353,-119.07463074,253.14
15378,21650,57.10,52.56,4.55,76440.22,Metal Loss Group,External,10,0.020,0.6,2.2,09:33,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.18020482,-119.07463082,252.91
15379,21650,57.10,55.17,1.94,76442.83,Metal Loss Group,External,14,0.028,0.9,1.9,01:13,At Seam,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1662,2309,35.18019746,-119.07463083,252.91
15380,21650,57.10,55.31,1.79,76442.97,Metal Loss,External,10,0.020,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18019702,-119.07463083,252.91
15381,21650,57.10,55.42,1.68,76443.09,Metal Loss Group,External,17,0.035,2.0,2.6,02:23,,ERW,0.203,X52,10.750,1402,,0.876,1600,2223,1623,2254,35.18019674,-119.07463083,252.91
15382,21650,57.10,55.82,1.28,76443.48,Metal Loss,External,10,0.020,0.3,0.5,11:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18019559,-119.07463083,252.91
15383,21650,57.10,55.92,1.18,76443.59,Metal Loss,External,14,0.028,0.3,0.6,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18019535,-119.07463083,252.91
15384,21650,57.10,55.97,1.13,76443.64,Metal Loss,External,17,0.035,0.6,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2317,35.18019512,-119.07463083,252.91
15385,21650,57.10,56.13,0.97,76443.79,Metal Loss,External,17,0.035,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18019473,-119.07463083,252.91
15386,21650,57.10,56.83,0.28,76444.49,Metal Loss Group,External,20,0.041,3.1,5.8,01:24,At Seam,ERW,0.203,X52,10.750,1402,,0.913,1536,2134,1596,2217,35.18019272,-119.07463084,252.91
15387,21650,57.10,56.87,0.24,76444.53,Metal Loss,External,12,0.024,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18019263,-119.07463084,252.91
15388,21650,57.10,56.87,0.24,76444.53,Metal Loss,External,10,0.020,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18019263,-119.07463084,252.91
15389,21650,57.10,56.88,0.22,76444.55,Metal Loss,External,12,0.024,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18019248,-119.07463084,252.91
15390,21650,57.10,57.05,0.06,76444.71,Metal Loss,External,16,0.032,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18019209,-119.07463084,252.90
15391,21660,56.40,57.10,56.40,76444.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:24,,,,,,35.18019195,-119.07463084,252.90
15392,21660,56.40,0.05,56.35,76444.81,Metal Loss Group,External,13,0.026,1.2,7.1,02:03,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1649,2291,35.18019176,-119.07463084,252.90
15393,21660,56.40,0.09,56.31,76444.85,Metal Loss,External,13,0.026,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.18019167,-119.07463084,252.90
15394,21660,56.40,0.09,56.31,76444.85,Metal Loss Group,External,16,0.032,0.7,1.6,05:24,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1671,2321,35.18019167,-119.07463084,252.90
15395,21660,56.40,0.09,56.31,76444.85,Metal Loss,External,14,0.028,0.3,0.6,00:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18019166,-119.07463084,252.90
15396,21660,56.40,0.10,56.30,76444.87,Metal Loss,External,12,0.024,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18019163,-119.07463084,252.90
15397,21660,56.40,0.22,56.18,76444.98,Metal Loss,External,17,0.035,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18019132,-119.07463084,252.90
15398,21660,56.40,0.22,56.17,76444.99,Metal Loss,External,12,0.024,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18019130,-119.07463084,252.90
15399,21660,56.40,0.24,56.16,76445.00,Metal Loss,External,10,0.020,0.3,0.6,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18019116,-119.07463084,252.90
15400,21660,56.40,0.36,56.04,76445.12,Metal Loss,External,20,0.041,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.18019088,-119.07463084,252.90
15401,21660,56.40,1.06,55.34,76445.82,Metal Loss Group,External,11,0.022,1.6,2.4,01:51,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1667,2315,35.18018889,-119.07463084,252.90
15402,21660,56.40,1.39,55.01,76446.15,Metal Loss,External,10,0.020,0.5,0.6,02:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.18018803,-119.07463084,252.90
15403,21660,56.40,1.66,54.74,76446.42,Metal Loss,External,10,0.020,0.3,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18018715,-119.07463084,252.90
15404,21660,56.40,6.56,49.83,76451.33,Metal Loss,External,11,0.022,0.3,0.6,09:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18017339,-119.07463086,252.90
15405,21660,56.40,17.11,39.29,76461.87,Metal Loss,External,11,0.022,0.3,0.4,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18014360,-119.07463085,252.85
15406,21660,56.40,54.41,1.99,76499.17,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18003800,-119.07463066,252.64
15407,21660,56.40,56.05,0.34,76500.82,Metal Loss,External,14,0.028,0.3,0.6,11:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18003332,-119.07463065,252.64
15408,21660,56.40,56.06,0.34,76500.82,Metal Loss Group,External,11,0.022,0.8,1.4,10:40,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.18003331,-119.07463065,252.64
15409,21660,56.40,56.18,0.21,76500.95,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18003301,-119.07463065,252.64
15410,21660,56.40,56.27,0.13,76501.03,Metal Loss,External,12,0.024,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18003270,-119.07463065,252.64
15411,21660,56.40,56.27,0.13,76501.03,Metal Loss Group,External,14,0.028,0.6,3.2,04:25,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1673,2323,35.18003270,-119.07463065,252.64
15412,21660,56.40,56.29,0.11,76501.05,Metal Loss Group,External,13,0.026,0.4,1.8,11:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.18003266,-119.07463065,252.64
15413,21660,56.40,56.30,0.10,76501.06,Metal Loss Group,External,12,0.024,0.9,1.7,07:01,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2323,35.18003263,-119.07463065,252.64
15414,21660,56.40,56.32,0.08,76501.08,Metal Loss,External,10,0.020,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18003259,-119.07463065,252.64
15415,21660,56.40,56.32,0.08,76501.08,Metal Loss,External,12,0.024,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18003258,-119.07463065,252.64
15416,21660,56.40,56.35,0.05,76501.11,Metal Loss,External,12,0.024,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18003252,-119.07463065,252.64
15417,21670,56.38,56.40,56.38,76501.16,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:04,,,,,,35.18003240,-119.07463065,252.64
15418,21670,56.38,0.05,56.33,76501.21,Metal Loss Group,External,19,0.039,0.5,2.0,08:34,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2327,35.18003217,-119.07463065,252.64
15419,21670,56.38,0.05,56.33,76501.21,Metal Loss Group,External,26,0.053,2.5,7.8,04:19,,ERW,0.203,X52,10.750,1402,,0.925,1516,2105,1591,2210,35.18003216,-119.07463065,252.64
15420,21670,56.38,0.08,56.31,76501.24,Metal Loss Group,External,16,0.032,0.9,1.3,10:10,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1666,2314,35.18003211,-119.07463065,252.64
15421,21670,56.38,0.10,56.29,76501.26,Metal Loss Group,External,15,0.030,0.9,2.4,11:40,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1664,2311,35.18003207,-119.07463065,252.64
15422,21670,56.38,0.10,56.29,76501.26,Metal Loss,External,12,0.024,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18003207,-119.07463065,252.64
15423,21670,56.38,0.13,56.25,76501.30,Metal Loss,External,15,0.030,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.18003194,-119.07463065,252.64
15424,21670,56.38,0.22,56.16,76501.38,Metal Loss Group,External,19,0.039,1.5,3.2,07:43,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1640,2278,35.18003174,-119.07463065,252.64
15425,21670,56.38,0.27,56.11,76501.43,Metal Loss Group,External,16,0.032,0.4,1.8,00:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18003152,-119.07463064,252.64
15426,21670,56.38,0.28,56.10,76501.44,Metal Loss,External,11,0.022,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18003148,-119.07463064,252.64
15427,21670,56.38,0.29,56.10,76501.45,Metal Loss,External,10,0.020,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18003147,-119.07463064,252.64
15428,21670,56.38,0.75,55.63,76501.91,Metal Loss,External,12,0.024,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18003017,-119.07463064,252.64
15429,21670,56.38,1.09,55.29,76502.25,Metal Loss,External,14,0.028,0.8,0.5,09:33,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2309,35.18002928,-119.07463064,252.64
15430,21670,56.38,1.31,55.07,76502.47,Metal Loss,External,12,0.024,0.4,0.4,09:21,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.18002862,-119.07463064,252.64
15431,21670,56.38,1.42,54.96,76502.59,Metal Loss,External,11,0.022,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18002836,-119.07463064,252.64
15432,21670,56.38,1.50,54.88,76502.66,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18002809,-119.07463064,252.64
15433,21670,56.38,1.50,54.88,76502.66,Metal Loss,External,15,0.030,0.7,0.7,07:43,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2315,35.18002807,-119.07463064,252.64
15434,21670,56.38,1.51,54.87,76502.67,Metal Loss,External,11,0.022,0.6,0.6,09:14,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.18002805,-119.07463064,252.64
15435,21670,56.38,1.64,54.74,76502.80,Metal Loss,External,10,0.020,0.3,0.5,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18002776,-119.07463064,252.64
15436,21670,56.38,1.72,54.67,76502.88,Metal Loss,External,11,0.022,0.4,0.4,05:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18002746,-119.07463064,252.64
15437,21670,56.38,1.96,54.42,76503.13,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18002677,-119.07463063,252.64
15438,21670,56.38,1.97,54.41,76503.13,Metal Loss,External,11,0.022,0.4,0.6,11:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.18002676,-119.07463063,252.64
15439,21670,56.38,2.43,53.95,76503.59,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18002545,-119.07463063,252.64
15440,21670,56.38,2.46,53.93,76503.62,Metal Loss,External,11,0.022,0.4,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.18002540,-119.07463063,252.64
15441,21670,56.38,2.69,53.69,76503.85,Metal Loss Group,External,25,0.051,1.3,2.9,03:30,,ERW,0.203,X52,10.750,1402,,0.872,1609,2234,1640,2278,35.18002474,-119.07463063,252.64
15442,21670,56.38,2.75,53.63,76503.91,Metal Loss,External,11,0.022,0.3,0.4,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18002458,-119.07463063,252.64
15443,21670,56.38,2.90,53.48,76504.07,Metal Loss Group,External,16,0.032,3.5,1.4,02:21,,ERW,0.203,X52,10.750,1402,,0.900,1558,2163,1631,2265,35.18002414,-119.07463063,252.64
15444,21670,56.38,3.13,53.25,76504.29,Metal Loss,External,10,0.020,0.3,0.5,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.18002349,-119.07463063,252.64
15445,21670,56.38,3.84,52.54,76505.00,Metal Loss,External,11,0.022,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18002149,-119.07463062,252.63
15446,21670,56.38,3.99,52.39,76505.16,Metal Loss,External,11,0.022,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.18002111,-119.07463062,252.63
15447,21670,56.38,5.38,51.00,76506.54,Metal Loss,External,12,0.024,0.2,0.4,09:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18001720,-119.07463061,252.63
15448,21670,56.38,11.10,45.28,76512.26,Metal Loss,External,10,0.020,0.4,0.4,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.18000108,-119.07463067,252.65
15449,21670,56.38,11.21,45.18,76512.37,Metal Loss Group,External,11,0.022,1.1,0.9,09:00,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1667,2315,35.18000071,-119.07463067,252.65
15450,21670,56.38,11.40,44.98,76512.56,Metal Loss,External,12,0.024,0.2,0.4,09:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.18000014,-119.07463068,252.65
15451,21670,56.38,11.52,44.86,76512.68,Metal Loss,External,16,0.032,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17999986,-119.07463068,252.66
15452,21670,56.38,11.90,44.48,76513.06,Metal Loss Group,External,14,0.028,1.1,0.9,09:12,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1667,2315,35.17999875,-119.07463069,252.66
15453,21670,56.38,12.15,44.24,76513.31,Metal Loss,External,11,0.022,0.3,0.6,09:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17999806,-119.07463069,252.66
15454,21670,56.38,12.31,44.07,76513.47,Metal Loss,External,10,0.020,0.3,0.6,10:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17999767,-119.07463070,252.66
15455,21670,56.38,16.03,40.35,76517.20,Metal Loss,External,10,0.020,0.3,0.6,11:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17998714,-119.07463077,252.68
15456,21670,56.38,16.95,39.43,76518.12,Metal Loss,External,11,0.022,0.5,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17998454,-119.07463078,252.69
15457,21670,56.38,18.27,38.11,76519.43,Metal Loss,External,10,0.020,0.4,0.4,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17998075,-119.07463081,252.70
15458,21670,56.38,22.55,33.83,76523.71,Metal Loss,External,12,0.024,0.2,0.4,08:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17996865,-119.07463089,252.73
15459,21670,56.38,23.81,32.57,76524.97,Metal Loss,External,10,0.020,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17996513,-119.07463092,252.73
15460,21670,56.38,35.32,21.06,76536.48,Metal Loss,External,10,0.020,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17993244,-119.07463114,252.81
15461,21670,56.38,37.03,19.36,76538.19,Metal Loss,External,11,0.022,0.3,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17992762,-119.07463117,252.82
15462,21670,56.38,37.23,19.15,76538.39,Metal Loss,External,11,0.022,0.3,0.6,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17992703,-119.07463118,252.82
15463,21670,56.38,37.38,19.00,76538.54,Metal Loss,External,13,0.026,0.3,0.6,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17992668,-119.07463118,252.82
15464,21670,56.38,37.51,18.87,76538.67,Metal Loss,External,10,0.020,0.3,0.6,10:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17992625,-119.07463118,252.82
15465,21670,56.38,37.69,18.69,76538.85,Metal Loss,External,10,0.020,0.3,0.6,11:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17992573,-119.07463119,252.83
15466,21670,56.38,38.03,18.35,76539.19,Metal Loss,External,10,0.020,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17992479,-119.07463119,252.83
15467,21670,56.38,39.23,17.15,76540.40,Metal Loss,External,10,0.020,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17992137,-119.07463122,252.84
15468,21670,56.38,41.06,15.32,76542.23,Metal Loss,External,11,0.022,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17991619,-119.07463126,252.86
15469,21670,56.38,42.39,13.99,76543.55,Metal Loss,External,11,0.022,0.2,0.5,09:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17991238,-119.07463129,252.87
15470,21670,56.38,46.09,10.29,76547.25,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17990191,-119.07463137,252.90
15471,21670,56.38,46.52,9.86,76547.68,Metal Loss,External,10,0.020,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17990078,-119.07463138,252.90
15472,21670,56.38,46.77,9.61,76547.93,Metal Loss,External,11,0.022,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17990009,-119.07463138,252.90
15473,21670,56.38,47.34,9.04,76548.50,Metal Loss,External,11,0.022,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17989841,-119.07463140,252.91
15474,21670,56.38,53.49,2.89,76554.65,Metal Loss,External,10,0.020,0.3,0.5,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17988106,-119.07463153,252.96
15475,21670,56.38,53.73,2.66,76554.89,Metal Loss Group,External,11,0.022,1.1,0.9,03:20,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1672,2322,35.17988040,-119.07463154,252.96
15476,21670,56.38,53.80,2.58,76554.97,Metal Loss,External,13,0.026,0.4,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.17988022,-119.07463154,252.97
15477,21670,56.38,53.84,2.54,76555.00,Metal Loss,External,20,0.041,0.4,0.7,05:05,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.17988001,-119.07463154,252.97
15478,21670,56.38,53.95,2.43,76555.11,Metal Loss,External,12,0.024,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17987975,-119.07463154,252.97
15479,21670,56.38,54.15,2.23,76555.31,Metal Loss,External,12,0.024,0.7,0.7,07:13,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.17987917,-119.07463155,252.97
15480,21670,56.38,54.55,1.83,76555.71,Metal Loss,External,10,0.020,0.5,0.5,02:53,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17987803,-119.07463155,252.97
15481,21670,56.38,54.70,1.68,76555.86,Metal Loss,External,15,0.030,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17987765,-119.07463156,252.97
15482,21680,40.07,56.38,40.07,76557.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:08,,,,,,35.17987285,-119.07463159,252.99
15483,21680,40.07,0.33,39.73,76557.88,Metal Loss,External,10,0.020,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17987180,-119.07463160,252.99
15484,21680,40.07,0.34,39.73,76557.88,Metal Loss,External,10,0.020,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17987179,-119.07463160,252.99
15485,21680,40.07,0.35,39.72,76557.89,Metal Loss,External,12,0.024,0.2,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17987176,-119.07463160,252.99
15486,21680,40.07,38.97,1.10,76596.51,Pipe Support,,,,10.2,18.1,11:30,,ERW,0.203,X52,10.750,1402,,,,,,,35.17976263,-119.07463219,253.35
15487,21690,0.75,40.07,0.75,76597.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17975945,-119.07463219,253.36
15488,21690,0.75,0.35,0.40,76597.96,Tap,,,,,,00:17,,ERW,0.203,X52,10.750,1402,,,,,,,35.17975852,-119.07463220,253.37
15489,21700,2.48,0.75,2.48,76598.36,Girth Weld,,,,,,,,Valve,,,10.750,1402,,,,,,,35.17975738,-119.07463220,253.37
15490,21700,2.48,1.26,1.22,76599.62,Valve - AGM Valve 3,,,,,,,In vault on on N/E corner of milux rd. & Ashe rd intersection,Valve,,,10.750,1402,,,,,,,35.17975382,-119.07463220,253.39
15491,21710,0.82,2.48,0.82,76600.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17975014,-119.07463220,253.41
15492,21710,0.82,0.32,0.50,76601.16,Tap,,,,,,11:53,,ERW,0.203,X52,10.750,1402,,,,,,,35.17974925,-119.07463220,253.41
15493,21720,16.18,0.82,16.18,76601.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:34,,,,,,35.17974786,-119.07463220,253.42
15494,21730,58.41,16.18,58.41,76617.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:24,,,,,,35.17970212,-119.07463212,253.62
15495,21730,58.41,20.01,38.40,76637.85,Bend,,,,,,08:20,3.8° 62.2D Left Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17964545,-119.07463088,253.38
15496,21730,58.41,58.07,0.34,76675.91,Metal Loss Group,External,20,0.041,0.6,2.0,04:04,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1667,2315,35.17953816,-119.07461810,251.41
15497,21740,56.71,58.41,56.71,76676.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:14,,,,,,35.17953726,-119.07461798,251.39
15498,21740,56.71,0.05,56.66,76676.30,Metal Loss Group,External,22,0.045,1.1,4.0,02:34,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1646,2286,35.17953713,-119.07461797,251.39
15499,21740,56.71,0.09,56.63,76676.34,Metal Loss,External,13,0.026,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17953694,-119.07461794,251.38
15500,21740,56.71,0.33,56.38,76676.58,Metal Loss Group,External,11,0.022,0.6,2.0,10:19,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.17953623,-119.07461785,251.38
15501,21740,56.71,0.36,56.36,76676.60,Metal Loss,External,11,0.022,0.3,0.5,08:12,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17953618,-119.07461785,251.37
15502,21740,56.71,4.82,51.89,76681.07,Metal Loss,External,11,0.022,0.3,0.5,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17952361,-119.07461627,251.24
15503,21740,56.71,5.01,51.71,76681.25,Metal Loss,External,11,0.022,0.3,0.5,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17952307,-119.07461621,251.24
15504,21740,56.71,5.16,51.56,76681.40,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17952272,-119.07461616,251.24
15505,21740,56.71,5.37,51.34,76681.62,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17952209,-119.07461608,251.23
15506,21740,56.71,5.80,50.92,76682.05,Metal Loss,External,10,0.020,0.2,0.5,04:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17952087,-119.07461593,251.22
15507,21740,56.71,5.84,50.88,76682.08,Metal Loss,External,10,0.020,0.2,0.4,06:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17952079,-119.07461592,251.22
15508,21740,56.71,5.97,50.75,76682.22,Metal Loss,External,12,0.024,0.2,0.4,05:00,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17952036,-119.07461587,251.21
15509,21740,56.71,6.03,50.69,76682.27,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17952022,-119.07461585,251.21
15510,21740,56.71,6.25,50.46,76682.50,Metal Loss,External,10,0.020,0.3,0.4,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17951959,-119.07461577,251.20
15511,21740,56.71,6.45,50.27,76682.69,Metal Loss,External,12,0.024,0.4,0.4,04:37,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17951902,-119.07461570,251.20
15512,21740,56.71,7.20,49.52,76683.44,Metal Loss,External,14,0.028,0.4,0.4,04:43,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17951694,-119.07461544,251.17
15513,21740,56.71,39.31,17.41,76715.55,Metal Loss,External,10,0.020,0.5,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17942643,-119.07460463,250.71
15514,21740,56.71,39.60,17.11,76715.85,Metal Loss,External,11,0.022,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17942562,-119.07460454,250.70
15515,21740,56.71,40.13,16.58,76716.38,Metal Loss,External,10,0.020,0.3,0.4,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17942414,-119.07460437,250.70
15516,21740,56.71,40.56,16.16,76716.81,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17942292,-119.07460423,250.69
15517,21740,56.71,44.74,11.98,76720.99,Metal Loss,External,10,0.020,0.3,0.4,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17941112,-119.07460290,250.64
15518,21740,56.71,48.10,8.61,76724.35,Bend,,,,,,02:37,6.4° 56.4D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17940168,-119.07460204,250.61
15519,21740,56.71,48.51,8.20,76724.76,Metal Loss Group,External,17,0.035,0.6,1.3,02:55,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1672,2322,35.17940049,-119.07460200,250.61
15520,21740,56.71,48.88,7.84,76725.12,Metal Loss,External,10,0.020,0.3,0.4,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17939954,-119.07460197,250.61
15521,21740,56.71,49.51,7.21,76725.75,Metal Loss,External,10,0.020,0.3,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17939770,-119.07460192,250.61
15522,21740,56.71,49.93,6.78,76726.18,Metal Loss,External,10,0.020,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17939645,-119.07460188,250.61
15523,21740,56.71,50.23,6.48,76726.48,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17939564,-119.07460186,250.61
15524,21740,56.71,52.82,3.89,76729.07,Metal Loss,External,12,0.024,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17938829,-119.07460197,250.62
15525,21740,56.71,53.00,3.71,76729.25,Metal Loss,External,13,0.026,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17938776,-119.07460198,250.62
