"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
15526,21740,56.71,53.47,3.24,76729.72,Metal Loss,External,10,0.020,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17938642,-119.07460200,250.63
15527,21740,56.71,53.62,3.10,76729.87,Metal Loss,External,11,0.022,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17938596,-119.07460201,250.63
15528,21740,56.71,54.66,2.05,76730.91,Metal Loss,External,11,0.022,0.4,0.6,09:28,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.17938306,-119.07460207,250.63
15529,21740,56.71,55.65,1.07,76731.89,Metal Loss,External,10,0.020,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17938027,-119.07460212,250.64
15530,21740,56.71,55.73,0.98,76731.98,Metal Loss,External,12,0.024,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17937992,-119.07460212,250.64
15531,21740,56.71,56.24,0.48,76732.49,Metal Loss Group,External,13,0.026,0.5,1.8,09:20,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.17937851,-119.07460215,250.64
15532,21740,56.71,56.31,0.41,76732.55,Metal Loss Group,External,15,0.030,0.7,2.9,03:41,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1671,2321,35.17937834,-119.07460215,250.64
15533,21740,56.71,56.52,0.19,76732.77,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17937773,-119.07460217,250.64
15534,21740,56.71,56.62,0.10,76732.87,Metal Loss Group,External,16,0.032,0.9,3.0,03:33,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1665,2313,35.17937739,-119.07460217,250.64
15535,21740,56.71,56.66,0.05,76732.91,Metal Loss Group,External,22,0.045,0.4,4.4,01:06,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.17937730,-119.07460217,250.64
15536,21750,58.22,56.71,58.22,76732.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:21,,,,,,35.17937716,-119.07460218,250.64
15537,21750,58.22,0.07,58.15,76733.03,Metal Loss Group,External,22,0.045,1.1,2.2,02:00,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1648,2289,35.17937700,-119.07460218,250.64
15538,21750,58.22,0.09,58.13,76733.05,Metal Loss,External,10,0.020,0.3,0.6,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17937696,-119.07460218,250.64
15539,21750,58.22,0.09,58.13,76733.05,Metal Loss Group,External,20,0.041,1.2,1.4,03:45,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1657,2302,35.17937696,-119.07460218,250.64
15540,21750,58.22,0.09,58.13,76733.05,Metal Loss,External,10,0.020,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17937695,-119.07460218,250.64
15541,21750,58.22,0.09,58.12,76733.05,Metal Loss,External,10,0.020,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17937694,-119.07460218,250.64
15542,21750,58.22,0.33,57.89,76733.29,Metal Loss,External,11,0.022,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17937626,-119.07460219,250.64
15543,21750,58.22,0.36,57.85,76733.32,Metal Loss,External,14,0.028,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17937606,-119.07460220,250.64
15544,21750,58.22,0.83,57.39,76733.79,Metal Loss,External,11,0.022,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17937475,-119.07460222,250.65
15545,21750,58.22,1.31,56.90,76734.27,Metal Loss,External,10,0.020,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17937339,-119.07460225,250.65
15546,21750,58.22,1.55,56.66,76734.51,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17937272,-119.07460226,250.65
15547,21750,58.22,2.50,55.71,76735.47,Metal Loss,External,14,0.028,0.5,0.4,01:59,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.17937004,-119.07460231,250.65
15548,21750,58.22,2.65,55.57,76735.61,Metal Loss,External,13,0.026,0.6,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.17936972,-119.07460232,250.66
15549,21750,58.22,2.86,55.36,76735.82,Metal Loss,External,10,0.020,0.5,0.5,01:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17936908,-119.07460233,250.66
15550,21750,58.22,4.85,53.37,76737.81,Metal Loss,External,11,0.022,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17936342,-119.07460243,250.67
15551,21750,58.22,5.66,52.56,76738.62,Metal Loss,External,10,0.020,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17936116,-119.07460248,250.67
15552,21750,58.22,6.83,51.38,76739.79,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17935788,-119.07460254,250.68
15553,21750,58.22,7.21,51.01,76740.17,Metal Loss,External,10,0.020,0.3,0.5,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17935676,-119.07460256,250.68
15554,21750,58.22,7.36,50.85,76740.32,Metal Loss,External,10,0.020,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17935640,-119.07460257,250.68
15555,21750,58.22,15.74,42.48,76748.70,Metal Loss,External,10,0.020,0.3,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17933262,-119.07460290,250.70
15556,21750,58.22,18.76,39.46,76751.72,Metal Loss,External,10,0.020,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17932404,-119.07460298,250.70
15557,21750,58.22,27.51,30.71,76760.47,Metal Loss,External,11,0.022,0.3,0.4,11:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.17929924,-119.07460320,250.70
15558,21750,58.22,27.56,30.66,76760.52,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17929911,-119.07460321,250.70
15559,21750,58.22,33.22,24.99,76766.18,Metal Loss,External,11,0.022,0.2,0.4,01:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17928309,-119.07460335,250.69
15560,21750,58.22,47.15,11.07,76780.11,Metal Loss,External,10,0.020,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17924354,-119.07460367,250.70
15561,21750,58.22,53.31,4.90,76786.27,Metal Loss,External,12,0.024,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17922610,-119.07460375,250.72
15562,21750,58.22,53.77,4.45,76786.73,Metal Loss,External,12,0.024,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17922481,-119.07460375,250.72
15563,21750,58.22,53.78,4.44,76786.74,Metal Loss,External,11,0.022,0.3,0.4,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17922478,-119.07460375,250.72
15564,21750,58.22,54.16,4.05,76787.12,Metal Loss,External,14,0.028,0.3,0.6,08:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17922366,-119.07460376,250.72
15565,21750,58.22,54.31,3.91,76787.27,Metal Loss,External,16,0.032,0.3,0.6,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17922330,-119.07460376,250.72
15566,21750,58.22,57.20,1.01,76790.16,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17921504,-119.07460380,250.73
15567,21760,57.21,58.22,57.21,76791.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:56,,,,,,35.17921213,-119.07460381,250.74
15568,21760,57.21,0.96,56.24,76792.14,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17920936,-119.07460382,250.74
15569,21760,57.21,53.58,3.63,76844.76,Metal Loss,External,12,0.024,0.3,0.6,08:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17906056,-119.07460346,251.02
15570,21760,57.21,55.94,1.27,76847.11,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17905378,-119.07460339,251.03
15571,21770,55.80,57.21,55.80,76848.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:43,,,,,,35.17905016,-119.07460336,251.03
15572,21770,55.80,1.22,54.58,76849.60,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17904666,-119.07460333,251.04
15573,21770,55.80,1.67,54.12,76850.05,Metal Loss Group,External,30,0.061,0.8,10.4,06:19,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1636,2272,35.17904538,-119.07460332,251.04
15574,21770,55.80,1.88,53.92,76850.26,Metal Loss,External,10,0.020,0.4,0.6,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17904477,-119.07460331,251.04
15575,21770,55.80,4.64,51.16,76853.02,Metal Loss,External,10,0.020,0.3,0.4,02:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17903691,-119.07460324,251.04
15576,21770,55.80,7.34,48.46,76855.72,Metal Loss,External,11,0.022,0.2,0.5,09:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17902922,-119.07460317,251.05
15577,21770,55.80,11.68,44.12,76860.06,Metal Loss,External,12,0.024,0.3,0.4,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17901699,-119.07460306,251.06
15578,21770,55.80,27.33,28.46,76875.71,Metal Loss,External,13,0.026,0.3,0.4,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17897261,-119.07460252,250.96
15579,21770,55.80,27.38,28.42,76875.76,Metal Loss,External,11,0.022,0.2,0.4,00:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17897251,-119.07460252,250.96
15580,21770,55.80,28.49,27.31,76876.87,Metal Loss,External,11,0.022,0.3,0.6,01:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17896934,-119.07460248,250.95
15581,21770,55.80,28.91,26.89,76877.29,Metal Loss,External,12,0.024,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17896811,-119.07460246,250.94
15582,21770,55.80,29.35,26.45,76877.73,Metal Loss,External,10,0.020,0.3,0.5,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17896684,-119.07460244,250.94
15583,21770,55.80,31.21,24.59,76879.59,Metal Loss,External,13,0.026,0.3,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17896158,-119.07460237,250.92
15584,21770,55.80,36.11,19.69,76884.49,Metal Loss,External,12,0.024,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17894767,-119.07460213,250.78
15585,21770,55.80,48.66,7.14,76897.04,Metal Loss,External,10,0.020,0.5,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17891227,-119.07460129,250.17
15586,21770,55.80,51.55,4.24,76899.93,Metal Loss,External,11,0.022,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17890402,-119.07460106,249.99
15587,21770,55.80,51.63,4.17,76900.01,Metal Loss,External,16,0.032,0.6,0.7,02:55,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.17890385,-119.07460106,249.99
15588,21770,55.80,51.79,4.01,76900.17,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17890337,-119.07460105,249.98
15589,21770,55.80,53.05,2.75,76901.43,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17889981,-119.07460095,249.90
15590,21770,55.80,53.60,2.20,76901.98,Metal Loss,External,24,0.049,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17889828,-119.07460091,249.87
15591,21770,55.80,53.75,2.05,76902.13,Metal Loss,External,11,0.022,0.3,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17889782,-119.07460089,249.86
15592,21770,55.80,53.90,1.90,76902.28,Metal Loss,External,11,0.022,0.3,0.5,01:21,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17889737,-119.07460088,249.85
15593,21770,55.80,55.50,0.30,76903.88,Metal Loss,External,10,0.020,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17889282,-119.07460076,249.75
15594,21780,4.39,55.80,4.39,76904.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:41,,,,,,35.17889200,-119.07460073,249.73
15595,21780,4.39,3.58,0.81,76907.76,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17888189,-119.07460046,249.52
15596,21790,57.62,4.39,57.62,76908.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:00,,,,,,35.17887953,-119.07460040,249.49
15597,21790,57.62,0.83,56.80,76909.40,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17887720,-119.07460034,249.46
15598,21790,57.62,9.63,48.00,76918.19,Metal Loss,External,12,0.024,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17885237,-119.07459973,249.16
15599,21790,57.62,18.14,39.48,76926.71,Metal Loss,External,11,0.022,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17882827,-119.07459932,248.96
15600,21790,57.62,35.54,22.08,76944.11,Metal Loss,External,10,0.020,0.3,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17877901,-119.07459869,248.71
15601,21790,57.62,57.54,0.08,76966.11,Metal Loss,External,14,0.028,0.3,0.6,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17871656,-119.07459822,248.58
15602,21800,56.55,57.62,56.55,76966.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.17871639,-119.07459822,248.58
15603,21800,56.55,0.07,56.48,76966.26,Metal Loss,External,14,0.028,0.3,0.6,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17871621,-119.07459822,248.58
15604,21800,56.55,0.29,56.26,76966.48,Metal Loss,External,11,0.022,0.3,0.6,01:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17871558,-119.07459822,248.58
15605,21800,56.55,50.72,5.83,77016.91,Metal Loss,External,10,0.020,0.3,0.6,09:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17857265,-119.07459832,248.01
15606,21800,56.55,56.28,0.27,77022.47,Metal Loss,External,10,0.020,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17855682,-119.07459830,247.94
15607,21800,56.55,56.47,0.08,77022.66,Metal Loss Group,External,10,0.020,0.6,1.6,10:55,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17855627,-119.07459830,247.94
15608,21800,56.55,56.48,0.07,77022.68,Metal Loss,External,12,0.024,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17855623,-119.07459830,247.94
15609,21810,58.44,56.55,58.44,77022.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.17855609,-119.07459830,247.93
15610,21810,58.44,0.07,58.37,77022.81,Metal Loss Group,External,14,0.028,0.8,2.4,10:30,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1671,2321,35.17855581,-119.07459829,247.93
15611,21810,58.44,0.07,58.37,77022.81,Metal Loss Group,External,23,0.047,0.4,2.2,00:18,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.17855581,-119.07459829,247.93
15612,21810,58.44,0.12,58.32,77022.86,Metal Loss Group,External,15,0.030,0.4,1.8,08:03,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17855568,-119.07459829,247.93
15613,21810,58.44,0.30,58.14,77023.04,Metal Loss,External,15,0.030,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17855512,-119.07459829,247.93
15614,21820,56.40,58.44,56.40,77081.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:41,,,,,,35.17839046,-119.07459678,247.94
15615,21820,56.40,55.77,0.63,77136.95,Metal Loss Group,External,12,0.024,1.3,0.9,10:02,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1671,2320,35.17823239,-119.07459573,247.78
15616,21820,56.40,55.79,0.62,77136.97,Metal Loss,External,10,0.020,0.3,0.6,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17823236,-119.07459573,247.78
15617,21820,56.40,55.96,0.44,77137.14,Metal Loss,External,10,0.020,0.3,0.6,11:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17823181,-119.07459573,247.78
15618,21820,56.40,55.99,0.42,77137.17,Metal Loss Group,External,13,0.026,2.6,4.8,11:23,At Seam,ERW,0.203,X52,10.750,1402,,0.874,1605,2229,1631,2265,35.17823175,-119.07459573,247.78
15619,21820,56.40,56.08,0.33,77137.26,Metal Loss,External,12,0.024,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17823145,-119.07459573,247.78
15620,21820,56.40,56.08,0.32,77137.26,Metal Loss Group,External,15,0.030,0.4,2.1,07:50,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17823143,-119.07459573,247.78
15621,21820,56.40,56.21,0.19,77137.39,Metal Loss Group,External,15,0.030,1.7,3.7,10:02,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1657,2301,35.17823113,-119.07459573,247.78
15622,21820,56.40,56.23,0.18,77137.41,Metal Loss Group,External,12,0.024,1.7,2.4,08:32,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1649,2291,35.17823110,-119.07459573,247.78
15623,21820,56.40,56.28,0.12,77137.46,Metal Loss Group,External,16,0.032,1.0,2.8,06:50,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1667,2315,35.17823095,-119.07459572,247.78
15624,21820,56.40,56.32,0.08,77137.50,Metal Loss,External,12,0.024,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17823075,-119.07459572,247.78
15625,21830,56.78,56.40,56.78,77137.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:35,,,,,,35.17823056,-119.07459572,247.77
15626,21830,56.78,0.05,56.73,77137.63,Metal Loss Group,External,23,0.047,0.4,2.1,09:27,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.17823045,-119.07459572,247.77
15627,21830,56.78,0.05,56.73,77137.63,Metal Loss Group,External,16,0.032,4.0,4.3,11:45,,ERW,0.203,X52,10.750,1402,,0.906,1547,2149,1609,2235,35.17823045,-119.07459572,247.77
15628,21830,56.78,0.05,56.73,77137.63,Metal Loss,External,16,0.032,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17823045,-119.07459572,247.77
15629,21830,56.78,0.06,56.72,77137.64,Metal Loss,External,15,0.030,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17823043,-119.07459572,247.77
15630,21830,56.78,0.07,56.71,77137.65,Metal Loss,External,26,0.053,0.4,0.7,07:14,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2327,35.17823039,-119.07459572,247.77
15631,21830,56.78,0.08,56.70,77137.66,Metal Loss,External,21,0.043,0.3,0.7,06:28,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17823038,-119.07459572,247.77
15632,21830,56.78,0.24,56.54,77137.82,Metal Loss Group,External,19,0.039,1.6,2.6,10:13,,ERW,0.203,X52,10.750,1402,,0.870,1611,2237,1650,2292,35.17822987,-119.07459572,247.77
15633,21830,56.78,0.25,56.53,77137.83,Metal Loss Group,External,16,0.032,1.5,2.1,08:55,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1653,2296,35.17822983,-119.07459572,247.77
15634,21830,56.78,0.27,56.52,77137.85,Metal Loss,External,11,0.022,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17822980,-119.07459572,247.77
15635,21830,56.78,0.28,56.51,77137.86,Metal Loss,External,13,0.026,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17822978,-119.07459572,247.77
15636,21830,56.78,0.29,56.49,77137.87,Metal Loss Group,External,15,0.030,1.5,2.2,01:25,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1658,2303,35.17822974,-119.07459572,247.77
15637,21830,56.78,0.32,56.46,77137.90,Metal Loss Group,External,14,0.028,0.6,3.3,06:25,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.17822968,-119.07459572,247.77
15638,21830,56.78,0.34,56.44,77137.93,Metal Loss,External,16,0.032,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17822962,-119.07459572,247.77
15639,21830,56.78,0.36,56.42,77137.94,Metal Loss,External,11,0.022,0.3,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17822949,-119.07459572,247.77
15640,21830,56.78,0.69,56.09,77138.28,Metal Loss,External,12,0.024,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17822859,-119.07459571,247.77
15641,21830,56.78,4.74,52.04,77142.32,Metal Loss,External,11,0.022,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17821714,-119.07459567,247.74
15642,21830,56.78,10.91,45.87,77148.49,Metal Loss Group,External,10,0.020,0.8,1.8,07:50,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.17819972,-119.07459559,247.70
15643,21830,56.78,13.55,43.23,77151.13,Metal Loss,External,13,0.026,0.3,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17819216,-119.07459556,247.70
15644,21830,56.78,14.22,42.56,77151.80,Metal Loss Group,External,16,0.032,1.5,0.7,07:28,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1658,2303,35.17819024,-119.07459555,247.70
15645,21830,56.78,50.72,6.06,77188.30,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17808679,-119.07459589,248.64
15646,21830,56.78,50.93,5.85,77188.51,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17808630,-119.07459589,248.64
15647,21830,56.78,51.62,5.16,77189.20,Metal Loss,External,11,0.022,0.3,0.5,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17808433,-119.07459592,248.67
15648,21830,56.78,51.76,5.03,77189.34,Metal Loss,External,10,0.020,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17808391,-119.07459593,248.67
15649,21830,56.78,51.88,4.90,77189.46,Metal Loss,External,10,0.020,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17808362,-119.07459593,248.68
15650,21830,56.78,56.50,0.28,77194.08,Metal Loss,External,12,0.024,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17807045,-119.07459614,248.84
15651,21830,56.78,56.52,0.26,77194.10,Metal Loss,External,11,0.022,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17807042,-119.07459614,248.85
15652,21830,56.78,56.67,0.11,77194.25,Metal Loss Group,External,13,0.026,0.8,3.9,03:42,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1668,2316,35.17806995,-119.07459614,248.85
15653,21830,56.78,56.69,0.10,77194.27,Metal Loss,External,13,0.026,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17806991,-119.07459614,248.85
15654,21830,56.78,56.69,0.10,77194.27,Metal Loss,External,13,0.026,0.3,0.6,00:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17806991,-119.07459614,248.85
15655,21830,56.78,56.70,0.09,77194.28,Metal Loss,External,16,0.032,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17806989,-119.07459614,248.85
15656,21830,56.78,56.71,0.07,77194.29,Metal Loss,External,19,0.039,0.3,0.6,10:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17806985,-119.07459615,248.85
15657,21840,58.49,56.78,58.49,77194.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:21,,,,,,35.17806968,-119.07459615,248.85
15658,21840,58.49,0.06,58.43,77194.42,Metal Loss Group,External,23,0.047,0.4,2.4,04:27,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.17806943,-119.07459615,248.86
15659,21840,58.49,0.28,58.21,77194.64,Metal Loss,External,10,0.020,0.3,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17806892,-119.07459616,248.86
15660,21840,58.49,0.29,58.20,77194.65,Metal Loss Group,External,13,0.026,1.0,3.9,04:15,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1664,2312,35.17806874,-119.07459616,248.87
15661,21840,58.49,0.31,58.18,77194.68,Metal Loss,External,10,0.020,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17806869,-119.07459616,248.87
15662,21840,58.49,0.60,57.89,77194.96,Metal Loss,External,10,0.020,0.3,0.5,00:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17806792,-119.07459618,248.88
15663,21840,58.49,0.80,57.69,77195.16,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17806734,-119.07459618,248.88
15664,21840,58.49,1.91,56.58,77196.28,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17806426,-119.07459623,248.92
15665,21840,58.49,2.34,56.15,77196.70,Metal Loss,External,12,0.024,0.3,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17806305,-119.07459625,248.94
15666,21840,58.49,5.85,52.64,77200.21,Metal Loss Group,External,18,0.037,1.3,0.7,02:13,,ERW,0.203,X52,10.750,1402,,0.858,1633,2269,1664,2312,35.17805313,-119.07459644,249.05
15667,21840,58.49,6.15,52.34,77200.51,Metal Loss,External,12,0.024,0.4,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17805232,-119.07459646,249.06
15668,21840,58.49,6.20,52.29,77200.56,Metal Loss,External,11,0.022,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17805221,-119.07459646,249.06
15669,21840,58.49,6.33,52.16,77200.69,Metal Loss,External,10,0.020,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17805177,-119.07459648,249.06
15670,21840,58.49,13.65,44.84,77208.01,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17803100,-119.07459703,249.24
15671,21840,58.49,24.00,34.49,77218.36,Metal Loss,External,12,0.024,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17800167,-119.07459781,249.48
15672,21840,58.49,26.20,32.29,77220.56,Metal Loss,External,10,0.020,0.3,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17799549,-119.07459797,249.53
15673,21840,58.49,26.25,32.24,77220.61,Metal Loss,External,10,0.020,0.4,0.6,11:56,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17799536,-119.07459798,249.53
15674,21840,58.49,26.28,32.21,77220.64,Metal Loss,External,10,0.020,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17799530,-119.07459798,249.53
15675,21840,58.49,26.51,31.98,77220.87,Metal Loss,External,11,0.022,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17799464,-119.07459800,249.54
15676,21840,58.49,26.69,31.80,77221.05,Metal Loss,External,10,0.020,0.5,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17799411,-119.07459801,249.54
15677,21840,58.49,27.68,30.81,77222.04,Metal Loss,External,14,0.028,0.3,0.4,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17799133,-119.07459808,249.57
15678,21840,58.49,57.18,1.31,77251.54,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17790781,-119.07460050,249.59
15679,21850,56.64,58.49,56.64,77252.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:58,,,,,,35.17790409,-119.07460060,249.57
15680,21850,56.64,1.24,55.41,77254.09,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17790045,-119.07460069,249.56
15681,21850,56.64,3.15,53.50,77256.00,Metal Loss,External,10,0.020,0.2,0.5,11:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17789506,-119.07460084,249.53
15682,21850,56.64,8.21,48.43,77261.06,Metal Loss,External,11,0.022,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17788080,-119.07460123,249.47
15683,21850,56.64,8.40,48.25,77261.25,Metal Loss,External,11,0.022,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17788024,-119.07460124,249.47
15684,21850,56.64,12.38,44.26,77265.23,Metal Loss,External,12,0.024,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17786894,-119.07460151,249.40
15685,21850,56.64,17.50,39.14,77270.35,Metal Loss,External,10,0.020,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17785443,-119.07460183,249.31
15686,21850,56.64,20.15,36.50,77273.00,Metal Loss,External,12,0.024,0.3,0.6,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17784695,-119.07460200,249.26
15687,21850,56.64,21.33,35.32,77274.18,Metal Loss,External,10,0.020,0.3,0.6,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17784360,-119.07460207,249.23
15688,21850,56.64,28.78,27.87,77281.63,Metal Loss,External,10,0.020,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17782248,-119.07460254,249.09
15689,21850,56.64,30.50,26.15,77283.35,Metal Loss,External,10,0.020,0.3,0.4,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17781764,-119.07460265,249.06
15690,21850,56.64,31.54,25.11,77284.39,Metal Loss,External,11,0.022,0.3,0.5,00:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17781473,-119.07460271,249.04
15691,21850,56.64,55.39,1.26,77308.24,Metal Loss,External,10,0.020,0.3,0.6,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17774704,-119.07460334,249.03
15692,21860,55.87,56.64,55.87,77309.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:19,,,,,,35.17774348,-119.07460336,249.04
15693,21860,55.87,1.21,54.66,77310.70,Metal Loss Group,External,11,0.022,0.6,1.7,01:15,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.17774006,-119.07460337,249.06
15694,21860,55.87,1.27,54.60,77310.76,Metal Loss,External,14,0.028,0.3,0.6,02:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17773992,-119.07460337,249.06
15695,21860,55.87,55.55,0.32,77365.04,Metal Loss Group,External,11,0.022,0.4,2.2,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.17758607,-119.07460247,250.42
15696,21860,55.87,55.68,0.19,77365.17,Metal Loss Group,External,15,0.030,2.2,4.7,05:23,,ERW,0.203,X52,10.750,1402,,0.873,1605,2230,1628,2260,35.17758567,-119.07460246,250.42
15697,21870,56.41,55.87,56.41,77365.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:51,,,,,,35.17758510,-119.07460246,250.42
15698,21870,56.41,0.07,56.34,77365.43,Metal Loss Group,External,15,0.030,1.5,1.3,05:37,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1666,2314,35.17758495,-119.07460246,250.42
15699,21870,56.41,0.08,56.33,77365.44,Metal Loss,External,16,0.032,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17758492,-119.07460245,250.42
15700,21870,56.41,0.09,56.32,77365.45,Metal Loss,External,11,0.022,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17758490,-119.07460245,250.42
15701,21870,56.41,0.29,56.11,77365.66,Metal Loss,External,12,0.024,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17758429,-119.07460245,250.43
15702,21870,56.41,32.89,23.51,77398.25,Metal Loss,External,12,0.024,0.2,0.4,02:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17749200,-119.07460168,250.22
15703,21870,56.41,55.69,0.71,77421.06,Metal Loss Group,External,20,0.041,0.4,3.9,04:49,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.17742733,-119.07460166,250.17
15704,21870,56.41,55.84,0.56,77421.21,Metal Loss Group,External,26,0.053,2.0,2.1,06:57,,ERW,0.203,X52,10.750,1402,,0.906,1547,2148,1630,2264,35.17742687,-119.07460166,250.17
15705,21870,56.41,55.86,0.55,77421.22,Metal Loss,External,10,0.020,0.3,0.6,01:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17742684,-119.07460166,250.17
15706,21870,56.41,55.93,0.47,77421.29,Metal Loss,External,10,0.020,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17742666,-119.07460166,250.17
15707,21870,56.41,55.96,0.44,77421.33,Metal Loss Group,External,16,0.032,0.6,2.4,01:52,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.17742656,-119.07460166,250.17
15708,21870,56.41,55.98,0.43,77421.34,Metal Loss,External,18,0.037,0.4,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1676,2328,35.17742654,-119.07460166,250.17
15709,21870,56.41,56.01,0.39,77421.38,Metal Loss,External,11,0.022,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17742645,-119.07460166,250.17
15710,21870,56.41,56.13,0.28,77421.49,Metal Loss,External,10,0.020,0.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17742607,-119.07460167,250.17
15711,21870,56.41,56.13,0.27,77421.50,Metal Loss Group,External,11,0.022,1.0,2.8,04:48,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1665,2313,35.17742605,-119.07460167,250.17
15712,21870,56.41,56.17,0.23,77421.54,Metal Loss,External,10,0.020,0.3,0.6,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17742596,-119.07460167,250.17
15713,21870,56.41,56.27,0.13,77421.63,Metal Loss Group,External,25,0.051,1.0,3.3,02:45,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1646,2286,35.17742563,-119.07460167,250.17
15714,21870,56.41,56.33,0.08,77421.69,Metal Loss Group,External,22,0.045,0.4,2.1,07:21,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.17742550,-119.07460167,250.17
15715,21870,56.41,56.33,0.07,77421.70,Metal Loss,External,12,0.024,0.3,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17742548,-119.07460167,250.17
15716,21880,56.79,56.41,56.79,77421.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.17742532,-119.07460167,250.17
15717,21880,56.79,0.04,56.75,77421.81,Metal Loss Group,External,21,0.043,2.8,2.4,07:21,,ERW,0.203,X52,10.750,1402,,0.911,1539,2137,1619,2248,35.17742523,-119.07460167,250.17
15718,21880,56.79,0.05,56.74,77421.82,Metal Loss,External,16,0.032,0.3,0.6,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17742520,-119.07460167,250.17
15719,21880,56.79,0.06,56.73,77421.83,Metal Loss,External,14,0.028,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17742518,-119.07460167,250.17
15720,21880,56.79,0.07,56.73,77421.83,Metal Loss,External,15,0.030,0.4,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17742517,-119.07460167,250.17
15721,21880,56.79,0.07,56.72,77421.84,Metal Loss,External,16,0.032,0.3,0.6,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17742515,-119.07460167,250.17
15722,21880,56.79,0.07,56.72,77421.84,Metal Loss Group,External,20,0.041,2.5,3.0,03:45,,ERW,0.203,X52,10.750,1402,,0.900,1558,2164,1633,2268,35.17742515,-119.07460167,250.17
15723,21880,56.79,0.07,56.72,77421.84,Metal Loss,External,14,0.028,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17742515,-119.07460167,250.17
15724,21880,56.79,0.21,56.58,77421.98,Metal Loss Group,External,14,0.028,1.5,2.4,02:25,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1658,2303,35.17742469,-119.07460168,250.18
15725,21880,56.79,0.52,56.27,77422.29,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17742382,-119.07460168,250.18
15726,21880,56.79,0.54,56.25,77422.31,Metal Loss Group,External,11,0.022,1.1,1.8,05:47,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1671,2321,35.17742377,-119.07460168,250.18
15727,21880,56.79,56.03,0.76,77477.80,Metal Loss,External,14,0.028,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17726651,-119.07460252,250.67
15728,21880,56.79,56.34,0.45,77478.11,Metal Loss,External,11,0.022,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17726554,-119.07460253,250.67
15729,21880,56.79,56.35,0.44,77478.12,Metal Loss,External,11,0.022,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17726554,-119.07460253,250.67
15730,21880,56.79,56.39,0.40,77478.16,Metal Loss Group,External,14,0.028,1.4,1.7,00:26,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1667,2315,35.17726544,-119.07460253,250.67
15731,21880,56.79,56.41,0.39,77478.17,Metal Loss Group,External,12,0.024,0.6,1.7,10:38,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.17726540,-119.07460253,250.67
15732,21880,56.79,56.42,0.38,77478.18,Metal Loss,External,10,0.020,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17726537,-119.07460253,250.67
15733,21880,56.79,56.42,0.37,77478.19,Metal Loss Group,External,16,0.032,3.6,2.5,09:11,,ERW,0.203,X52,10.750,1402,,0.902,1555,2160,1621,2251,35.17726536,-119.07460253,250.67
15734,21880,56.79,56.52,0.28,77478.29,Metal Loss,External,11,0.022,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17726513,-119.07460253,250.67
15735,21880,56.79,56.57,0.22,77478.34,Metal Loss,External,10,0.020,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17726489,-119.07460253,250.67
15736,21880,56.79,56.59,0.21,77478.35,Metal Loss,External,11,0.022,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17726485,-119.07460253,250.67
15737,21880,56.79,56.70,0.09,77478.47,Metal Loss,External,11,0.022,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17726457,-119.07460253,250.67
15738,21890,57.30,56.79,57.30,77478.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:50,,,,,,35.17726424,-119.07460253,250.68
15739,21890,57.30,0.03,57.28,77478.59,Metal Loss Group,External,19,0.039,3.3,3.2,08:23,,ERW,0.203,X52,10.750,1402,,0.913,1536,2133,1606,2230,35.17726418,-119.07460254,250.68
15740,21890,57.30,0.05,57.26,77478.61,Metal Loss,External,19,0.039,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17726413,-119.07460254,250.68
15741,21890,57.30,0.05,57.25,77478.61,Metal Loss,External,17,0.035,0.3,0.6,00:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17726412,-119.07460254,250.68
15742,21890,57.30,0.25,57.06,77478.81,Metal Loss Group,External,14,0.028,0.7,2.2,11:39,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2324,35.17726352,-119.07460254,250.68
15743,21890,57.30,0.27,57.04,77478.82,Metal Loss Group,External,13,0.026,0.6,3.6,06:39,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2328,35.17726347,-119.07460254,250.68
15744,21890,57.30,0.27,57.04,77478.82,Metal Loss,External,11,0.022,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17726347,-119.07460254,250.68
15745,21890,57.30,0.28,57.02,77478.84,Metal Loss Group,External,17,0.035,1.2,1.1,05:03,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1665,2313,35.17726344,-119.07460254,250.68
15746,21890,57.30,0.55,56.76,77479.11,Metal Loss,External,11,0.022,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17726270,-119.07460254,250.68
15747,21890,57.30,0.55,56.76,77479.11,Metal Loss,External,11,0.022,0.5,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17726270,-119.07460254,250.68
15748,21890,57.30,8.09,49.21,77486.65,Metal Loss,External,10,0.020,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17724129,-119.07460267,250.76
15749,21890,57.30,8.44,48.86,77487.00,Metal Loss,External,11,0.022,0.2,0.5,01:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17724036,-119.07460268,250.76
15750,21890,57.30,8.59,48.72,77487.14,Metal Loss Group,External,12,0.024,0.8,1.6,02:12,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.17723990,-119.07460268,250.77
15751,21890,57.30,8.81,48.49,77487.37,Metal Loss,External,11,0.022,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17723925,-119.07460269,250.77
15752,21890,57.30,8.91,48.39,77487.47,Metal Loss,External,10,0.020,0.3,0.4,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17723903,-119.07460269,250.77
15753,21890,57.30,8.99,48.31,77487.55,Metal Loss,External,11,0.022,0.2,0.4,09:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17723874,-119.07460269,250.77
15754,21890,57.30,11.97,45.33,77490.53,Metal Loss,External,11,0.022,0.3,0.6,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17723037,-119.07460274,250.80
15755,21890,57.30,12.27,45.03,77490.83,Metal Loss,External,10,0.020,0.3,0.6,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17722944,-119.07460274,250.80
15756,21890,57.30,14.99,42.31,77493.55,Metal Loss,External,11,0.022,0.3,0.4,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17722179,-119.07460279,250.83
15757,21890,57.30,28.47,28.83,77507.03,Metal Loss,External,10,0.020,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17718360,-119.07460301,250.91
15758,21890,57.30,28.67,28.63,77507.23,Metal Loss,External,14,0.028,0.5,0.4,03:22,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.17718302,-119.07460302,250.91
15759,21890,57.30,29.01,28.29,77507.57,Metal Loss,External,11,0.022,0.3,0.4,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17718209,-119.07460302,250.91
15760,21890,57.30,40.17,17.13,77518.73,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17715047,-119.07460319,250.90
15761,21890,57.30,54.79,2.51,77533.35,Metal Loss,External,11,0.022,0.2,0.4,04:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17710900,-119.07460342,250.89
15762,21890,57.30,55.39,1.91,77533.95,Metal Loss,External,10,0.020,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17710735,-119.07460343,250.89
15763,21890,57.30,56.39,0.92,77534.95,Metal Loss,External,14,0.028,0.5,0.4,03:41,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.17710444,-119.07460345,250.89
15764,21890,57.30,56.69,0.61,77535.25,Metal Loss,External,21,0.043,0.3,0.7,01:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17710362,-119.07460345,250.89
15765,21890,57.30,57.20,0.11,77535.76,Metal Loss Group,External,12,0.024,0.9,2.4,06:43,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2321,35.17710220,-119.07460346,250.89
15766,21890,57.30,57.22,0.08,77535.78,Metal Loss,External,14,0.028,0.3,0.6,09:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17710215,-119.07460346,250.89
15767,21890,57.30,57.23,0.07,77535.79,Metal Loss,External,13,0.026,0.3,0.6,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17710212,-119.07460346,250.89
15768,21890,57.30,57.24,0.06,77535.80,Metal Loss,External,17,0.035,0.4,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17710210,-119.07460346,250.89
15769,21890,57.30,57.26,0.04,77535.82,Metal Loss,External,14,0.028,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17710205,-119.07460346,250.89
15770,21900,56.62,57.30,56.62,77535.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:31,,,,,,35.17710196,-119.07460346,250.89
15771,21900,56.62,0.07,56.55,77535.93,Metal Loss Group,External,12,0.024,0.9,2.9,06:05,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1666,2313,35.17710169,-119.07460346,250.89
15772,21900,56.62,0.09,56.53,77535.95,Metal Loss Group,External,12,0.024,0.9,2.2,03:59,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1670,2320,35.17710165,-119.07460346,250.89
15773,21900,56.62,0.10,56.52,77535.96,Metal Loss,External,11,0.022,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17710163,-119.07460346,250.89
15774,21900,56.62,0.34,56.28,77536.20,Metal Loss,External,13,0.026,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17710089,-119.07460347,250.89
15775,21900,56.62,1.48,55.13,77537.35,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17709765,-119.07460348,250.89
15776,21900,56.62,52.94,3.68,77588.80,Close Metal Object,,,,1.5,3.8,10:16,,ERW,0.203,X52,10.750,1402,,,,,,,35.17695187,-119.07460352,250.79
15777,21900,56.62,55.79,0.83,77591.65,Metal Loss,External,18,0.037,0.3,0.6,08:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17694376,-119.07460348,250.80
15778,21900,56.62,55.82,0.80,77591.68,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17694368,-119.07460348,250.80
15779,21900,56.62,55.84,0.78,77591.70,Metal Loss Group,External,15,0.030,0.4,2.1,01:52,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17694364,-119.07460348,250.80
15780,21900,56.62,55.85,0.77,77591.71,Metal Loss,External,11,0.022,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17694362,-119.07460348,250.80
15781,21900,56.62,56.18,0.44,77592.04,Metal Loss Group,External,18,0.037,1.3,1.8,09:50,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1656,2300,35.17694263,-119.07460347,250.80
15782,21900,56.62,56.19,0.43,77592.05,Metal Loss Group,External,16,0.032,1.4,3.7,11:26,At Seam,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1654,2297,35.17694259,-119.07460347,250.80
15783,21900,56.62,56.21,0.41,77592.07,Metal Loss Group,External,17,0.035,1.4,0.7,05:59,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1663,2310,35.17694255,-119.07460347,250.80
15784,21900,56.62,56.22,0.40,77592.08,Metal Loss,External,12,0.024,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17694253,-119.07460347,250.80
15785,21900,56.62,56.28,0.34,77592.14,Metal Loss Group,External,14,0.028,1.1,1.1,03:35,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1668,2317,35.17694237,-119.07460347,250.80
15786,21900,56.62,56.36,0.26,77592.22,Metal Loss,External,10,0.020,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17694219,-119.07460347,250.80
15787,21900,56.62,56.41,0.21,77592.27,Metal Loss,External,12,0.024,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17694194,-119.07460347,250.80
15788,21900,56.62,56.51,0.11,77592.37,Metal Loss,External,15,0.030,0.3,0.6,10:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17694171,-119.07460347,250.80
15789,21900,56.62,56.51,0.11,77592.37,Metal Loss,External,16,0.032,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17694171,-119.07460347,250.80
15790,21900,56.62,56.52,0.10,77592.38,Metal Loss,External,13,0.026,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17694169,-119.07460347,250.80
15791,21900,56.62,56.52,0.10,77592.38,Metal Loss,External,17,0.035,0.3,0.6,11:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17694169,-119.07460347,250.80
15792,21910,56.95,56.62,56.95,77592.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:56,,,,,,35.17694135,-119.07460347,250.80
15793,21910,56.95,0.05,56.89,77592.53,Metal Loss Group,External,14,0.028,1.1,0.7,08:33,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1666,2314,35.17694122,-119.07460347,250.81
15794,21910,56.95,0.08,56.86,77592.56,Metal Loss Group,External,14,0.028,0.8,2.6,11:57,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1669,2317,35.17694116,-119.07460347,250.81
15795,21910,56.95,0.11,56.84,77592.59,Metal Loss Group,External,11,0.022,0.5,2.2,01:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17694109,-119.07460347,250.81
15796,21910,56.95,0.32,56.63,77592.80,Metal Loss,External,11,0.022,0.3,0.6,09:52,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17694047,-119.07460346,250.81
15797,21910,56.95,0.32,56.62,77592.80,Metal Loss Group,External,11,0.022,1.3,0.7,00:15,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1672,2322,35.17694046,-119.07460346,250.81
15798,21910,56.95,0.33,56.61,77592.81,Metal Loss,External,10,0.020,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17694043,-119.07460346,250.81
15799,21910,56.95,0.40,56.55,77592.88,Metal Loss,External,18,0.037,0.4,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1676,2328,35.17694029,-119.07460346,250.81
15800,21910,56.95,0.55,56.40,77593.03,Metal Loss Group,External,22,0.045,0.4,2.1,09:37,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2327,35.17693983,-119.07460346,250.81
15801,21910,56.95,0.56,56.38,77593.04,Metal Loss,External,13,0.026,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17693978,-119.07460346,250.81
15802,21910,56.95,0.56,56.38,77593.04,Metal Loss,External,17,0.035,0.4,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.17693978,-119.07460346,250.81
15803,21910,56.95,54.35,2.60,77646.83,Metal Loss,External,12,0.024,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17678741,-119.07460265,250.82
15804,21910,56.95,54.38,2.56,77646.86,Metal Loss,External,10,0.020,0.3,0.6,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17678732,-119.07460265,250.82
15805,21920,56.18,56.95,56.18,77649.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:58,,,,,,35.17678001,-119.07460263,250.84
15806,21920,56.18,0.10,56.08,77649.53,Metal Loss,External,14,0.028,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17677965,-119.07460263,250.85
15807,21920,56.18,0.20,55.98,77649.62,Metal Loss,External,12,0.024,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17677942,-119.07460263,250.85
15808,21920,56.18,0.31,55.87,77649.73,Metal Loss,External,12,0.024,0.3,0.6,00:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17677903,-119.07460263,250.85
15809,21920,56.18,0.34,55.84,77649.76,Metal Loss,External,13,0.026,0.3,0.6,11:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17677895,-119.07460263,250.85
15810,21920,56.18,0.35,55.83,77649.78,Metal Loss,External,14,0.028,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17677891,-119.07460263,250.85
15811,21920,56.18,0.85,55.33,77650.27,Metal Loss,External,10,0.020,0.4,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17677752,-119.07460262,250.85
15812,21920,56.18,1.04,55.14,77650.46,Metal Loss,External,13,0.026,0.4,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.17677696,-119.07460262,250.85
15813,21920,56.18,4.76,51.42,77654.18,Metal Loss,External,12,0.024,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17676647,-119.07460259,250.89
15814,21920,56.18,46.22,9.96,77695.65,Metal Loss,External,12,0.024,0.4,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17664905,-119.07460215,251.33
15815,21920,56.18,46.35,9.83,77695.77,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17664875,-119.07460215,251.33
