"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
15816,21920,56.18,46.48,9.70,77695.91,Metal Loss Group,External,16,0.032,0.6,1.4,07:44,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1671,2320,35.17664833,-119.07460215,251.33
15817,21920,56.18,46.94,9.24,77696.37,Metal Loss,External,13,0.026,0.6,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.17664701,-119.07460214,251.34
15818,21920,56.18,47.19,8.99,77696.61,Metal Loss,External,10,0.020,0.7,0.4,00:28,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.17664632,-119.07460214,251.34
15819,21920,56.18,47.20,8.98,77696.62,Metal Loss,External,10,0.020,0.5,0.6,11:38,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17664629,-119.07460214,251.34
15820,21920,56.18,47.25,8.93,77696.68,Metal Loss,External,13,0.026,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17664617,-119.07460214,251.34
15821,21920,56.18,47.27,8.90,77696.70,Metal Loss,External,18,0.037,0.6,0.6,10:38,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2321,35.17664612,-119.07460214,251.34
15822,21920,56.18,47.40,8.78,77696.82,Metal Loss,External,18,0.037,0.8,0.8,11:54,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1660,2306,35.17664570,-119.07460214,251.34
15823,21920,56.18,47.60,8.58,77697.02,Metal Loss,External,17,0.035,0.9,0.5,01:24,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1652,2295,35.17664523,-119.07460214,251.35
15824,21920,56.18,47.71,8.47,77697.13,Metal Loss,External,22,0.045,0.5,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1669,2318,35.17664487,-119.07460213,251.35
15825,21920,56.18,47.85,8.33,77697.27,Metal Loss,External,18,0.037,0.9,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1647,2288,35.17664442,-119.07460213,251.35
15826,21920,56.18,47.95,8.23,77697.37,Metal Loss,External,14,0.028,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17664419,-119.07460213,251.35
15827,21920,56.18,48.23,7.95,77697.66,Metal Loss,External,22,0.045,0.9,0.7,00:28,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1643,2282,35.17664338,-119.07460213,251.35
15828,21920,56.18,48.46,7.71,77697.89,Metal Loss,External,13,0.026,0.5,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.17664274,-119.07460213,251.35
15829,21920,56.18,48.70,7.48,77698.13,Metal Loss,External,11,0.022,0.8,0.7,11:54,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.17664205,-119.07460213,251.35
15830,21920,56.18,48.92,7.26,77698.34,Metal Loss,External,13,0.026,0.8,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2317,35.17664143,-119.07460213,251.35
15831,21920,56.18,49.02,7.16,77698.45,Metal Loss,External,10,0.020,0.6,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17664107,-119.07460213,251.35
15832,21920,56.18,49.25,6.93,77698.67,Metal Loss,External,12,0.024,0.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17664054,-119.07460213,251.34
15833,21920,56.18,49.39,6.79,77698.81,Metal Loss,External,15,0.030,0.6,0.5,03:32,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.17664009,-119.07460213,251.34
15834,21920,56.18,49.50,6.68,77698.92,Metal Loss,External,13,0.026,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17663972,-119.07460213,251.34
15835,21920,56.18,49.52,6.66,77698.95,Metal Loss,External,14,0.028,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17663966,-119.07460213,251.34
15836,21920,56.18,51.06,5.12,77700.49,Metal Loss,External,10,0.020,0.4,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17663533,-119.07460214,251.33
15837,21920,56.18,52.68,3.50,77702.10,Metal Loss Group,External,10,0.020,1.3,1.7,05:48,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.17663072,-119.07460214,251.32
15838,21920,56.18,55.77,0.41,77705.19,Metal Loss,External,12,0.024,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17662191,-119.07460215,251.30
15839,21920,56.18,55.78,0.40,77705.20,Metal Loss,External,14,0.028,0.3,0.6,02:46,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17662189,-119.07460215,251.30
15840,21920,56.18,56.03,0.15,77705.45,Metal Loss Group,External,17,0.035,1.2,2.4,02:46,At Seam,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1655,2299,35.17662118,-119.07460215,251.30
15841,21920,56.18,56.08,0.10,77705.51,Metal Loss,External,15,0.030,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17662093,-119.07460215,251.30
15842,21920,56.18,56.13,0.05,77705.55,Metal Loss Group,External,26,0.053,0.4,2.5,08:16,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.17662081,-119.07460215,251.30
15843,21930,57.07,56.18,57.07,77705.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:20,,,,,,35.17662069,-119.07460215,251.29
15844,21930,57.07,0.09,56.98,77705.69,Metal Loss,External,12,0.024,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17662048,-119.07460215,251.29
15845,21930,57.07,0.12,56.95,77705.72,Metal Loss,External,12,0.024,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17662032,-119.07460215,251.29
15846,21930,57.07,0.27,56.80,77705.87,Metal Loss Group,External,12,0.024,0.9,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2321,35.17661995,-119.07460215,251.29
15847,21930,57.07,0.27,56.80,77705.87,Metal Loss,External,13,0.026,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17661995,-119.07460215,251.29
15848,21930,57.07,0.29,56.77,77705.90,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17661989,-119.07460215,251.29
15849,21930,57.07,0.34,56.73,77705.94,Metal Loss,External,11,0.022,0.3,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17661967,-119.07460215,251.29
15850,21930,57.07,7.43,49.64,77713.03,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17659978,-119.07460217,251.24
15851,21940,58.76,57.07,58.76,77762.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.17645910,-119.07460500,250.19
15852,21940,58.76,0.08,58.68,77762.75,Metal Loss,External,12,0.024,0.4,0.6,00:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17645880,-119.07460501,250.19
15853,21940,58.76,0.08,58.68,77762.75,Metal Loss Group,External,16,0.032,0.5,2.2,05:28,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.17645880,-119.07460501,250.19
15854,21940,58.76,0.09,58.67,77762.76,Metal Loss,External,15,0.030,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17645877,-119.07460501,250.19
15855,21940,58.76,0.09,58.67,77762.76,Metal Loss,External,15,0.030,0.4,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17645877,-119.07460501,250.19
15856,21940,58.76,0.12,58.64,77762.79,Metal Loss,External,11,0.022,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17645870,-119.07460501,250.19
15857,21940,58.76,0.34,58.42,77763.01,Metal Loss,External,16,0.032,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17645806,-119.07460503,250.19
15858,21940,58.76,0.35,58.41,77763.02,Metal Loss,External,13,0.026,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17645803,-119.07460503,250.19
15859,21940,58.76,0.35,58.40,77763.02,Metal Loss,External,11,0.022,0.2,0.4,08:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17645803,-119.07460503,250.19
15860,21940,58.76,9.35,49.41,77772.02,Metal Loss,External,10,0.020,0.3,0.4,02:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17643259,-119.07460594,249.98
15861,21940,58.76,15.98,42.78,77778.65,Bend,,,,,,01:32,4.9° 78.8D Right Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17641383,-119.07460693,249.92
15862,21940,58.76,16.27,42.48,77778.94,Metal Loss,External,10,0.020,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17641302,-119.07460702,249.93
15863,21940,58.76,16.60,42.16,77779.27,Metal Loss,External,11,0.022,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17641203,-119.07460713,249.94
15864,21940,58.76,35.69,23.07,77798.36,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17635829,-119.07461384,250.59
15865,21950,59.01,58.76,59.01,77821.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.17629336,-119.07462262,251.10
15866,21950,59.01,0.34,58.67,77821.77,Metal Loss,External,13,0.026,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17629231,-119.07462275,251.10
15867,21950,59.01,4.03,54.98,77825.46,Metal Loss Group,External,13,0.026,0.9,1.4,05:33,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.17628204,-119.07462407,251.13
15868,21950,59.01,4.12,54.89,77825.54,Metal Loss Group,External,14,0.028,0.7,1.4,04:09,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2324,35.17628183,-119.07462410,251.13
15869,21950,59.01,4.90,54.12,77826.32,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17627956,-119.07462439,251.14
15870,21950,59.01,7.42,51.59,77828.85,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17627251,-119.07462530,251.16
15871,21950,59.01,8.47,50.54,77829.90,Bend,,,,,,09:03,5.1° 60.6D Left Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17626945,-119.07462544,251.17
15872,21950,59.01,58.72,0.29,77880.14,Metal Loss,External,12,0.024,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17612706,-119.07462443,251.32
15873,21950,59.01,58.80,0.21,77880.23,Metal Loss,External,11,0.022,0.3,0.6,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17612685,-119.07462442,251.32
15874,21960,57.29,59.01,57.29,77880.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:01,,,,,,35.17612625,-119.07462440,251.32
15875,21960,57.29,0.10,57.19,77880.54,Metal Loss Group,External,15,0.030,0.7,1.6,02:33,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1670,2319,35.17612589,-119.07462439,251.33
15876,21960,57.29,0.26,57.03,77880.70,Metal Loss,External,13,0.026,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17612547,-119.07462437,251.33
15877,21960,57.29,0.27,57.02,77880.71,Metal Loss Group,External,14,0.028,0.8,1.4,05:24,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.17612546,-119.07462437,251.33
15878,21960,57.29,0.31,56.98,77880.75,Metal Loss,External,11,0.022,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17612525,-119.07462437,251.33
15879,21960,57.29,0.31,56.97,77880.75,Metal Loss,External,14,0.028,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17612524,-119.07462436,251.33
15880,21960,57.29,56.47,0.82,77936.91,Metal Loss,External,15,0.030,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17596637,-119.07461644,251.66
15881,21960,57.29,56.86,0.43,77937.30,Metal Loss,External,12,0.024,0.3,0.6,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17596523,-119.07461637,251.64
15882,21960,57.29,56.92,0.37,77937.36,Metal Loss,External,11,0.022,0.2,0.5,07:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.17596509,-119.07461636,251.64
15883,21960,57.29,56.95,0.33,77937.39,Metal Loss Group,External,13,0.026,0.9,2.4,03:38,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1670,2320,35.17596500,-119.07461635,251.63
15884,21960,57.29,56.99,0.30,77937.43,Metal Loss Group,External,15,0.030,1.1,2.0,05:35,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1657,2301,35.17596492,-119.07461635,251.63
15885,21960,57.29,57.02,0.27,77937.46,Metal Loss,External,12,0.024,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17596484,-119.07461634,251.63
15886,21960,57.29,57.21,0.08,77937.64,Metal Loss,External,13,0.026,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17596430,-119.07461631,251.62
15887,21970,56.89,57.29,56.89,77937.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:16,,,,,,35.17596411,-119.07461630,251.62
15888,21970,56.89,0.08,56.81,77937.80,Metal Loss Group,External,13,0.026,0.8,0.7,06:03,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1672,2322,35.17596381,-119.07461628,251.62
15889,21970,56.89,0.08,56.81,77937.80,Metal Loss,External,10,0.020,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17596381,-119.07461628,251.62
15890,21970,56.89,0.08,56.81,77937.80,Metal Loss,External,15,0.030,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17596381,-119.07461628,251.62
15891,21970,56.89,0.09,56.81,77937.81,Metal Loss,External,15,0.030,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17596380,-119.07461628,251.62
15892,21970,56.89,0.12,56.77,77937.84,Metal Loss,External,12,0.024,0.3,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17596371,-119.07461628,251.61
15893,21970,56.89,0.27,56.62,77937.99,Metal Loss,External,14,0.028,0.3,0.6,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17596336,-119.07461625,251.61
15894,21970,56.89,0.28,56.62,77938.00,Metal Loss,External,15,0.030,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17596321,-119.07461625,251.61
15895,21970,56.89,0.55,56.35,77938.27,Metal Loss,External,11,0.022,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17596246,-119.07461620,251.60
15896,21970,56.89,0.57,56.32,77938.30,Metal Loss,External,15,0.030,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17596240,-119.07461620,251.59
15897,21970,56.89,0.63,56.27,77938.35,Metal Loss,External,13,0.026,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17596227,-119.07461619,251.59
15898,21970,56.89,1.11,55.78,77938.84,Metal Loss Group,External,11,0.022,0.7,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.17596090,-119.07461611,251.57
15899,21970,56.89,1.15,55.74,77938.87,Metal Loss,External,13,0.026,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17596081,-119.07461610,251.57
15900,21970,56.89,1.26,55.63,77938.99,Metal Loss,External,10,0.020,0.5,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17596044,-119.07461608,251.56
15901,21970,56.89,1.36,55.54,77939.08,Metal Loss,External,11,0.022,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17596023,-119.07461606,251.56
15902,21970,56.89,1.53,55.36,77939.26,Metal Loss,External,12,0.024,0.2,0.4,06:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17595970,-119.07461603,251.55
15903,21970,56.89,1.56,55.33,77939.29,Metal Loss,External,11,0.022,0.5,0.4,07:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17595963,-119.07461603,251.55
15904,21970,56.89,1.79,55.10,77939.52,Metal Loss,External,15,0.030,1.0,0.7,03:32,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1650,2292,35.17595897,-119.07461599,251.54
15905,21970,56.89,1.83,55.06,77939.56,Metal Loss,External,11,0.022,0.3,0.4,06:18,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17595888,-119.07461598,251.54
15906,21970,56.89,5.21,51.68,77942.94,Metal Loss,External,10,0.020,0.6,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17594937,-119.07461532,251.36
15907,21970,56.89,5.34,51.55,77943.07,Metal Loss Group,External,11,0.022,1.1,1.4,08:42,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1663,2310,35.17594896,-119.07461529,251.35
15908,21970,56.89,5.62,51.27,77943.35,Metal Loss,External,11,0.022,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17594819,-119.07461524,251.33
15909,21970,56.89,5.80,51.09,77943.53,Metal Loss,External,11,0.022,0.3,0.6,09:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17594764,-119.07461520,251.32
15910,21970,56.89,5.97,50.92,77943.70,Metal Loss,External,10,0.020,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17594713,-119.07461516,251.31
15911,21970,56.89,6.11,50.78,77943.83,Metal Loss,External,13,0.026,0.5,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17594681,-119.07461514,251.31
15912,21970,56.89,6.51,50.39,77944.23,Metal Loss,External,10,0.020,0.3,0.5,08:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17594565,-119.07461506,251.28
15913,21970,56.89,6.70,50.20,77944.42,Metal Loss,External,12,0.024,0.2,0.4,08:11,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17594510,-119.07461502,251.27
15914,21970,56.89,6.79,50.10,77944.51,Metal Loss,External,10,0.020,0.4,0.5,09:14,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17594488,-119.07461500,251.27
15915,21970,56.89,6.83,50.06,77944.56,Metal Loss,External,11,0.022,0.4,0.6,07:53,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.17594477,-119.07461500,251.27
15916,21970,56.89,7.43,49.46,77945.16,Metal Loss,External,10,0.020,0.3,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17594301,-119.07461487,251.23
15917,21970,56.89,7.61,49.28,77945.34,Metal Loss,External,10,0.020,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17594259,-119.07461484,251.22
15918,21970,56.89,8.25,48.64,77945.97,Metal Loss,External,12,0.024,0.2,0.4,08:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17594076,-119.07461469,251.19
15919,21970,56.89,8.28,48.62,77946.00,Metal Loss,External,12,0.024,0.2,0.4,03:27,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17594070,-119.07461468,251.19
15920,21970,56.89,8.55,48.34,77946.28,Metal Loss,External,12,0.024,0.2,0.4,02:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17593995,-119.07461457,251.19
15921,21970,56.89,8.70,48.19,77946.43,Metal Loss,External,10,0.020,0.3,0.6,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17593949,-119.07461450,251.18
15922,21970,56.89,8.97,47.92,77946.70,Bend,,,,,,10:02,5.9° 56.1D Left Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17593875,-119.07461439,251.18
15923,21970,56.89,9.79,47.10,77947.52,Metal Loss,External,10,0.020,0.3,0.6,07:05,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17593638,-119.07461404,251.17
15924,21970,56.89,9.90,46.99,77947.63,Metal Loss,External,11,0.022,0.2,0.4,08:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17593612,-119.07461400,251.16
15925,21970,56.89,9.91,46.99,77947.63,Metal Loss,External,11,0.022,0.2,0.4,06:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17593611,-119.07461400,251.16
15926,21970,56.89,10.02,46.87,77947.75,Metal Loss,External,11,0.022,0.3,0.5,06:33,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17593573,-119.07461395,251.16
15927,21970,56.89,10.55,46.35,77948.27,Metal Loss,External,11,0.022,0.3,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17593428,-119.07461373,251.15
15928,21970,56.89,21.33,35.56,77959.06,Metal Loss,External,11,0.022,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17590403,-119.07460841,251.16
15929,21970,56.89,23.31,33.58,77961.03,Metal Loss,External,14,0.028,0.6,0.6,09:17,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.17589851,-119.07460741,251.17
15930,21970,56.89,23.54,33.35,77961.27,Metal Loss,External,12,0.024,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17589787,-119.07460730,251.17
15931,21970,56.89,23.83,33.07,77961.55,Metal Loss Group,External,28,0.057,0.9,1.0,02:09,,ERW,0.203,X52,10.750,1402,,0.859,1631,2266,1649,2290,35.17589698,-119.07460714,251.17
15932,21970,56.89,24.69,32.20,77962.42,Metal Loss,External,12,0.024,0.3,0.5,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17589463,-119.07460671,251.17
15933,21970,56.89,26.36,30.54,77964.08,Metal Loss,External,11,0.022,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17588993,-119.07460586,251.18
15934,21970,56.89,26.46,30.43,77964.18,Metal Loss,External,10,0.020,0.6,0.6,09:50,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.17588960,-119.07460580,251.18
15935,21970,56.89,26.80,30.09,77964.52,Metal Loss,External,13,0.026,0.5,0.4,02:29,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.17588869,-119.07460564,251.18
15936,21970,56.89,53.20,3.69,77990.93,Metal Loss,External,14,0.028,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17581474,-119.07459232,251.40
15937,21970,56.89,55.77,1.12,77993.50,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17580751,-119.07459103,251.44
15938,21980,56.60,56.89,56.60,77994.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:35,,,,,,35.17580428,-119.07459050,251.48
15939,21980,56.60,0.85,55.75,77995.47,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17580191,-119.07459013,251.51
15940,21980,56.60,2.66,53.94,77997.28,Metal Loss Group,External,14,0.028,0.4,2.0,05:06,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17579683,-119.07458932,251.57
15941,21980,56.60,4.88,51.72,77999.50,Metal Loss,External,11,0.022,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17579066,-119.07458835,251.65
15942,21980,56.60,6.65,49.95,78001.27,Bend,,,,,,02:43,5.4° 70.2D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17578561,-119.07458773,251.72
15943,21980,56.60,7.56,49.04,78002.18,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17578302,-119.07458752,251.76
15944,21980,56.60,55.36,1.24,78049.97,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17564785,-119.07458394,252.47
15945,21990,3.98,56.60,3.98,78051.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17564420,-119.07458393,252.47
15946,21990,3.98,1.25,2.73,78052.47,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17564065,-119.07458392,252.48
15947,21990,3.98,2.82,1.15,78054.04,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17563613,-119.07458391,252.48
15948,22000,52.86,3.98,52.86,78055.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.17563283,-119.07458390,252.49
15949,22000,52.86,1.34,51.52,78056.53,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17562900,-119.07458389,252.49
15950,22000,52.86,52.11,0.75,78107.31,Metal Loss Group,External,20,0.041,0.6,2.6,06:23,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.17548517,-119.07458380,252.25
15951,22000,52.86,52.47,0.39,78107.66,Metal Loss Group,External,12,0.024,0.8,2.9,10:41,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1673,2324,35.17548421,-119.07458379,252.24
15952,22000,52.86,52.48,0.38,78107.67,Metal Loss,External,11,0.022,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17548418,-119.07458379,252.24
15953,22000,52.86,52.49,0.37,78107.68,Metal Loss Group,External,18,0.037,3.6,2.5,00:02,At Seam,ERW,0.203,X52,10.750,1402,,0.912,1537,2135,1629,2262,35.17548417,-119.07458379,252.24
15954,22000,52.86,52.50,0.36,78107.70,Metal Loss Group,External,12,0.024,0.4,1.7,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17548413,-119.07458379,252.24
15955,22000,52.86,52.52,0.34,78107.71,Metal Loss Group,External,21,0.043,3.7,6.2,08:59,,ERW,0.203,X52,10.750,1402,,0.929,1509,2096,1593,2212,35.17548408,-119.07458379,252.24
15956,22000,52.86,52.52,0.34,78107.71,Metal Loss,External,10,0.020,0.3,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17548408,-119.07458379,252.24
15957,22000,52.86,52.59,0.27,78107.79,Metal Loss Group,External,24,0.049,2.2,2.1,05:39,,ERW,0.203,X52,10.750,1402,,0.905,1549,2152,1629,2263,35.17548381,-119.07458379,252.24
15958,22000,52.86,52.61,0.25,78107.80,Metal Loss Group,External,15,0.030,2.0,2.4,07:12,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1644,2284,35.17548378,-119.07458379,252.24
15959,22000,52.86,52.61,0.25,78107.80,Metal Loss,External,11,0.022,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17548377,-119.07458379,252.24
15960,22000,52.86,52.66,0.20,78107.86,Metal Loss Group,External,14,0.028,1.9,5.2,01:36,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1640,2277,35.17548365,-119.07458379,252.24
15961,22000,52.86,52.70,0.16,78107.89,Metal Loss Group,External,14,0.028,0.7,2.2,04:12,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1672,2323,35.17548357,-119.07458379,252.24
15962,22010,56.66,52.86,56.66,78108.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:38,,,,,,35.17548308,-119.07458379,252.24
15963,22010,56.66,0.05,56.61,78108.10,Metal Loss Group,External,14,0.028,1.1,4.7,01:41,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1658,2303,35.17548295,-119.07458379,252.24
15964,22010,56.66,0.07,56.59,78108.12,Metal Loss Group,External,12,0.024,0.8,2.0,00:23,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.17548289,-119.07458379,252.24
15965,22010,56.66,0.08,56.58,78108.13,Metal Loss Group,External,21,0.043,0.5,5.3,04:29,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2324,35.17548289,-119.07458379,252.24
15966,22010,56.66,0.08,56.58,78108.13,Metal Loss,External,16,0.032,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17548288,-119.07458379,252.24
15967,22010,56.66,0.11,56.55,78108.16,Metal Loss Group,External,12,0.024,1.0,1.3,10:02,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1671,2321,35.17548280,-119.07458379,252.24
15968,22010,56.66,0.21,56.45,78108.26,Metal Loss,External,23,0.047,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17548243,-119.07458378,252.24
15969,22010,56.66,0.22,56.44,78108.27,Metal Loss Group,External,12,0.024,0.5,1.4,04:24,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.17548242,-119.07458378,252.24
15970,22010,56.66,0.24,56.42,78108.29,Metal Loss,External,10,0.020,0.3,0.6,10:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17548236,-119.07458378,252.24
15971,22010,56.66,0.28,56.38,78108.33,Metal Loss,External,11,0.022,0.3,0.6,02:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17548226,-119.07458378,252.24
15972,22010,56.66,0.52,56.14,78108.57,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17548159,-119.07458378,252.24
15973,22010,56.66,0.52,56.14,78108.58,Metal Loss,External,15,0.030,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17548157,-119.07458378,252.24
15974,22010,56.66,0.54,56.12,78108.59,Metal Loss,External,10,0.020,0.3,0.6,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17548154,-119.07458378,252.24
15975,22010,56.66,0.55,56.11,78108.60,Metal Loss,External,14,0.028,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17548152,-119.07458378,252.24
15976,22010,56.66,56.30,0.36,78164.35,Metal Loss,External,10,0.020,0.4,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17532356,-119.07458358,252.19
15977,22010,56.66,56.31,0.35,78164.36,Metal Loss,External,17,0.035,0.6,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1672,2322,35.17532354,-119.07458358,252.19
15978,22010,56.66,56.35,0.31,78164.40,Metal Loss,External,13,0.026,0.4,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.17532345,-119.07458358,252.19
15979,22010,56.66,56.38,0.28,78164.44,Metal Loss,External,20,0.041,0.5,0.6,09:29,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1676,2327,1673,2324,35.17532337,-119.07458358,252.19
15980,22010,56.66,56.42,0.24,78164.47,Metal Loss Group,External,16,0.032,2.5,2.9,10:32,,ERW,0.203,X52,10.750,1402,,0.883,1587,2204,1634,2270,35.17532329,-119.07458358,252.19
15981,22010,56.66,56.44,0.22,78164.49,Metal Loss,External,14,0.028,0.3,0.6,00:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17532313,-119.07458359,252.19
15982,22010,56.66,56.46,0.20,78164.51,Metal Loss,External,13,0.026,0.6,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.17532307,-119.07458359,252.19
15983,22010,56.66,56.47,0.19,78164.52,Metal Loss,External,12,0.024,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17532304,-119.07458359,252.19
15984,22010,56.66,56.49,0.16,78164.55,Metal Loss,External,10,0.020,0.4,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17532300,-119.07458359,252.19
15985,22020,38.67,56.66,38.67,78164.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:30,,,,,,35.17532261,-119.07458359,252.19
15986,22020,38.67,0.04,38.63,78164.75,Metal Loss Group,External,22,0.045,1.1,3.4,02:58,,ERW,0.203,X52,10.750,1402,,0.859,1631,2266,1646,2286,35.17532241,-119.07458359,252.19
15987,22020,38.67,0.05,38.62,78164.76,Metal Loss,External,16,0.032,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17532239,-119.07458359,252.19
15988,22020,38.67,0.05,38.62,78164.76,Metal Loss,External,19,0.039,0.5,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.17532237,-119.07458359,252.19
15989,22020,38.67,0.08,38.59,78164.79,Metal Loss Group,External,13,0.026,2.0,1.6,10:16,,ERW,0.203,X52,10.750,1402,,0.865,1621,2251,1646,2286,35.17532231,-119.07458359,252.19
15990,22020,38.67,0.19,38.48,78164.90,Metal Loss,External,14,0.028,0.4,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.17532203,-119.07458360,252.19
15991,22020,38.67,0.24,38.43,78164.95,Metal Loss,External,10,0.020,0.4,0.6,11:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17532180,-119.07458360,252.19
15992,22020,38.67,0.89,37.78,78165.60,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17532004,-119.07458361,252.19
15993,22020,38.67,1.04,37.63,78165.75,Metal Loss,External,10,0.020,0.6,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.17531956,-119.07458362,252.19
15994,22020,38.67,1.50,37.17,78166.21,Metal Loss,External,12,0.024,0.5,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17531825,-119.07458363,252.19
15995,22020,38.67,2.42,36.25,78167.13,Metal Loss,External,10,0.020,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17531565,-119.07458365,252.19
15996,22020,38.67,2.81,35.86,78167.52,Metal Loss,External,10,0.020,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17531451,-119.07458366,252.19
15997,22020,38.67,37.94,0.73,78202.65,Metal Loss,External,12,0.024,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17521495,-119.07458486,251.96
15998,22020,38.67,38.35,0.32,78203.06,Metal Loss,External,10,0.020,0.4,0.6,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17521377,-119.07458488,251.96
15999,22020,38.67,38.41,0.26,78203.12,Metal Loss,External,14,0.028,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17521361,-119.07458488,251.96
16000,22020,38.67,38.47,0.20,78203.18,Metal Loss Group,External,25,0.051,5.1,5.3,08:23,At Weld,ERW,0.203,X52,10.750,1402,,0.977,1435,1994,1576,2189,35.17521348,-119.07458488,251.96
16001,22020,38.67,38.48,0.19,78203.19,Metal Loss Group,External,24,0.049,1.3,1.4,08:26,,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1653,2295,35.17521345,-119.07458488,251.96
16002,22020,38.67,38.55,0.12,78203.26,Metal Loss Group,External,18,0.037,0.5,2.4,02:26,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.17521317,-119.07458488,251.96
16003,22020,38.67,38.56,0.11,78203.27,Metal Loss Group,External,24,0.049,4.4,6.0,11:14,At Weld,ERW,0.203,X52,10.750,1402,,0.960,1460,2028,1587,2205,35.17521315,-119.07458488,251.96
16004,22020,38.67,38.57,0.10,78203.28,Metal Loss,External,15,0.030,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17521313,-119.07458488,251.96
16005,22030,38.86,38.67,38.86,78203.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:02,,,,,,35.17521290,-119.07458488,251.96
16006,22030,38.86,0.06,38.80,78203.44,Metal Loss,External,13,0.026,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17521276,-119.07458489,251.96
16007,22030,38.86,0.08,38.79,78203.46,Metal Loss,External,13,0.026,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17521259,-119.07458489,251.96
16008,22030,38.86,0.09,38.78,78203.47,Metal Loss Group,External,15,0.030,0.7,1.6,02:57,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1672,2323,35.17521256,-119.07458489,251.96
16009,22030,38.86,0.11,38.75,78203.49,Metal Loss,External,12,0.024,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17521250,-119.07458489,251.96
16010,22030,38.86,0.24,38.62,78203.62,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17521218,-119.07458489,251.96
16011,22030,38.86,0.25,38.62,78203.63,Metal Loss,External,19,0.039,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17521217,-119.07458489,251.96
16012,22030,38.86,0.26,38.61,78203.63,Metal Loss Group,External,11,0.022,0.4,2.0,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17521215,-119.07458489,251.96
16013,22030,38.86,0.26,38.61,78203.64,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17521214,-119.07458489,251.96
16014,22030,38.86,0.48,38.38,78203.86,Metal Loss,External,10,0.020,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17521151,-119.07458490,251.95
16015,22030,38.86,0.51,38.35,78203.89,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17521144,-119.07458490,251.95
16016,22030,38.86,0.53,38.34,78203.91,Metal Loss,External,12,0.024,0.3,0.4,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17521141,-119.07458490,251.95
16017,22030,38.86,0.53,38.33,78203.91,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17521129,-119.07458490,251.95
16018,22030,38.86,0.58,38.29,78203.96,Metal Loss,External,13,0.026,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17521117,-119.07458490,251.95
16019,22030,38.86,16.41,22.45,78219.79,Metal Loss,External,11,0.022,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17516632,-119.07458533,251.87
16020,22030,38.86,36.54,2.33,78239.92,Metal Loss,External,11,0.022,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17510943,-119.07458563,251.98
16021,22030,38.86,37.84,1.03,78241.22,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17510567,-119.07458565,251.99
16022,22040,39.03,38.86,39.03,78242.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.17510277,-119.07458567,252.00
16023,22040,39.03,0.92,38.11,78243.16,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17510009,-119.07458568,252.00
16024,22040,39.03,2.63,36.40,78244.87,Metal Loss,External,11,0.022,0.3,0.6,11:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17509517,-119.07458571,252.01
16025,22040,39.03,38.40,0.63,78280.64,Metal Loss,External,11,0.022,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17499390,-119.07458624,252.11
16026,22040,39.03,38.40,0.63,78280.64,Metal Loss,External,13,0.026,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17499389,-119.07458624,252.11
16027,22040,39.03,38.65,0.38,78280.89,Metal Loss Group,External,12,0.024,0.8,2.0,03:39,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.17499319,-119.07458625,252.11
16028,22040,39.03,38.66,0.37,78280.90,Metal Loss Group,External,11,0.022,0.7,2.4,06:36,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.17499315,-119.07458625,252.11
16029,22040,39.03,38.67,0.35,78280.92,Metal Loss,External,10,0.020,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17499313,-119.07458625,252.11
16030,22040,39.03,38.68,0.35,78280.92,Metal Loss Group,External,14,0.028,0.7,4.0,09:48,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1671,2321,35.17499312,-119.07458625,252.11
16031,22040,39.03,38.71,0.32,78280.95,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17499305,-119.07458625,252.11
16032,22040,39.03,38.83,0.20,78281.07,Metal Loss Group,External,25,0.051,1.8,6.6,10:36,,ERW,0.203,X52,10.750,1402,,0.896,1565,2173,1619,2248,35.17499266,-119.07458625,252.11
16033,22040,39.03,38.83,0.20,78281.07,Metal Loss,External,10,0.020,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17499265,-119.07458625,252.11
16034,22040,39.03,38.84,0.18,78281.09,Metal Loss Group,External,15,0.030,1.3,1.8,04:33,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1667,2315,35.17499263,-119.07458625,252.11
16035,22040,39.03,38.86,0.17,78281.10,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17499258,-119.07458625,252.11
16036,22040,39.03,38.91,0.12,78281.15,Metal Loss,External,11,0.022,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17499248,-119.07458625,252.11
16037,22040,39.03,38.93,0.10,78281.18,Metal Loss,External,12,0.024,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17499241,-119.07458625,252.11
16038,22050,36.69,39.03,36.69,78281.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:45,,,,,,35.17499219,-119.07458625,252.11
16039,22050,36.69,0.03,36.67,78281.30,Metal Loss Group,External,17,0.035,2.9,5.2,04:55,,ERW,0.203,X52,10.750,1402,,0.896,1565,2174,1620,2249,35.17499201,-119.07458625,252.11
16040,22050,36.69,0.03,36.66,78281.30,Metal Loss Group,External,18,0.037,1.6,2.5,03:52,,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1652,2294,35.17499201,-119.07458625,252.11
16041,22050,36.69,0.04,36.65,78281.31,Metal Loss Group,External,18,0.037,0.8,2.0,02:16,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1660,2306,35.17499197,-119.07458625,252.11
16042,22050,36.69,0.06,36.63,78281.33,Metal Loss Group,External,12,0.024,2.7,3.7,11:31,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1654,2297,35.17499194,-119.07458626,252.11
16043,22050,36.69,0.08,36.62,78281.35,Metal Loss,External,11,0.022,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17499189,-119.07458626,252.11
16044,22050,36.69,0.25,36.45,78281.52,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17499147,-119.07458626,252.11
16045,22050,36.69,0.25,36.45,78281.52,Metal Loss Group,External,10,0.020,0.4,2.4,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17499147,-119.07458626,252.11
16046,22050,36.69,0.26,36.44,78281.53,Metal Loss,External,12,0.024,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17499135,-119.07458626,252.11
16047,22050,36.69,0.26,36.44,78281.53,Metal Loss,External,11,0.022,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17499135,-119.07458626,252.11
16048,22050,36.69,0.66,36.04,78281.93,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17499028,-119.07458626,252.10
16049,22050,36.69,0.67,36.03,78281.94,Metal Loss,External,10,0.020,0.3,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17499026,-119.07458626,252.10
16050,22050,36.69,0.67,36.03,78281.94,Metal Loss,External,15,0.030,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17499026,-119.07458626,252.10
16051,22050,36.69,3.68,33.01,78284.95,Metal Loss,External,11,0.022,0.2,0.4,02:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17498169,-119.07458631,252.08
16052,22050,36.69,24.34,12.36,78305.61,Metal Loss,External,11,0.022,0.2,0.5,09:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17492322,-119.07458640,251.93
16053,22050,36.69,31.49,5.20,78312.76,Metal Loss,External,11,0.022,0.2,0.4,02:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17490297,-119.07458641,251.88
16054,22050,36.69,31.72,4.97,78312.99,Metal Loss,External,11,0.022,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17490232,-119.07458641,251.87
16055,22050,36.69,35.33,1.37,78316.60,Manufacturing Indication,External,,,1.9,1.2,08:22,,ERW,0.203,X52,10.750,1402,,,,,,,35.17489199,-119.07458642,251.85
16056,22050,36.69,35.71,0.99,78316.98,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17489098,-119.07458642,251.85
16057,22060,38.95,36.69,38.95,78317.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:57,,,,,,35.17488808,-119.07458642,251.84
16058,22060,38.95,1.00,37.94,78318.97,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17488521,-119.07458641,251.84
16059,22060,38.95,37.49,1.45,78355.46,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17478183,-119.07458616,251.75
16060,22070,39.34,38.95,39.34,78356.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.17477753,-119.07458616,251.74
16061,22070,39.34,1.49,37.85,78358.40,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17477326,-119.07458616,251.73
16062,22070,39.34,38.62,0.72,78395.53,Metal Loss Group,External,14,0.028,0.4,2.2,03:40,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17466825,-119.07458611,251.70
16063,22070,39.34,38.93,0.41,78395.84,Metal Loss Group,External,13,0.026,1.3,2.4,01:11,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1659,2304,35.17466736,-119.07458611,251.70
16064,22070,39.34,38.95,0.40,78395.86,Metal Loss Group,External,25,0.051,7.0,16.0,00:38,At Weld,ERW,0.203,X52,10.750,1402,,0.994,1410,1958,1519,2109,35.17466734,-119.07458611,251.70
16065,22070,39.34,39.00,0.35,78395.91,Metal Loss Group,External,18,0.037,0.8,4.5,08:41,,ERW,0.203,X52,10.750,1402,,0.842,1664,2312,1663,2309,35.17466722,-119.07458611,251.70
16066,22070,39.34,39.00,0.34,78395.91,Metal Loss Group,External,12,0.024,0.7,1.1,04:23,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.17466721,-119.07458611,251.70
16067,22070,39.34,39.02,0.33,78395.92,Metal Loss,External,13,0.026,0.3,0.6,10:59,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17466717,-119.07458611,251.70
16068,22070,39.34,39.10,0.24,78396.01,Metal Loss Group,External,24,0.049,4.5,4.7,11:26,At Weld,ERW,0.203,X52,10.750,1402,,0.962,1458,2025,1609,2235,35.17466687,-119.07458611,251.70
16069,22070,39.34,39.16,0.18,78396.07,Metal Loss Group,External,16,0.032,1.8,2.1,10:08,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1644,2283,35.17466673,-119.07458611,251.70
16070,22070,39.34,39.20,0.14,78396.11,Metal Loss,External,10,0.020,0.4,0.6,09:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17466664,-119.07458611,251.70
16071,22070,39.34,39.26,0.08,78396.17,Metal Loss,External,14,0.028,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17466638,-119.07458611,251.70
16072,22080,39.02,39.34,39.02,78396.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:00,,,,,,35.17466619,-119.07458611,251.70
16073,22080,39.02,0.04,38.98,78396.29,Metal Loss Group,External,16,0.032,1.0,1.0,05:11,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.17466610,-119.07458611,251.70
16074,22080,39.02,0.05,38.97,78396.30,Metal Loss Group,External,13,0.026,1.9,3.2,07:08,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1653,2296,35.17466608,-119.07458611,251.70
16075,22080,39.02,0.06,38.96,78396.31,Metal Loss,External,12,0.024,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17466605,-119.07458611,251.70
16076,22080,39.02,0.09,38.93,78396.34,Metal Loss,External,13,0.026,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17466598,-119.07458611,251.70
16077,22080,39.02,0.23,38.79,78396.48,Metal Loss,External,12,0.024,0.3,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17466552,-119.07458611,251.70
16078,22080,39.02,0.24,38.78,78396.49,Metal Loss Group,External,10,0.020,0.5,2.2,10:30,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17466549,-119.07458611,251.70
16079,22080,39.02,0.25,38.77,78396.50,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17466548,-119.07458611,251.70
16080,22080,39.02,0.25,38.77,78396.50,Metal Loss,External,10,0.020,0.3,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17466546,-119.07458611,251.70
16081,22080,39.02,0.26,38.76,78396.51,Metal Loss,External,13,0.026,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17466544,-119.07458611,251.70
16082,22080,39.02,0.27,38.75,78396.52,Metal Loss,External,16,0.032,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17466542,-119.07458611,251.70
16083,22080,39.02,0.55,38.47,78396.80,Metal Loss Group,External,18,0.037,0.7,1.7,06:03,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2319,35.17466465,-119.07458611,251.70
16084,22080,39.02,0.56,38.46,78396.82,Metal Loss,External,11,0.022,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17466461,-119.07458611,251.70
16085,22080,39.02,0.58,38.44,78396.83,Metal Loss,External,10,0.020,0.3,0.6,10:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17466458,-119.07458611,251.70
16086,22080,39.02,0.59,38.43,78396.84,Metal Loss,External,12,0.024,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17466454,-119.07458611,251.70
16087,22080,39.02,0.62,38.40,78396.87,Metal Loss,External,16,0.032,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17466436,-119.07458612,251.70
16088,22080,39.02,0.63,38.39,78396.88,Metal Loss,External,14,0.028,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17466434,-119.07458612,251.70
16089,22080,39.02,1.41,37.61,78397.66,Metal Loss,External,12,0.024,0.2,0.4,01:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17466218,-119.07458613,251.71
16090,22080,39.02,5.17,33.85,78401.42,Metal Loss,External,11,0.022,0.3,0.4,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.17465154,-119.07458619,251.72
16091,22080,39.02,5.57,33.45,78401.82,Metal Loss,External,10,0.020,0.3,0.6,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17465036,-119.07458619,251.73
16092,22080,39.02,5.77,33.25,78402.02,Metal Loss,External,10,0.020,0.3,0.4,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17464978,-119.07458620,251.73
16093,22080,39.02,10.99,28.03,78407.24,Metal Loss,External,11,0.022,0.3,0.5,01:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17463503,-119.07458628,251.75
16094,22080,39.02,37.10,1.92,78433.36,Metal Loss,External,11,0.022,0.3,0.6,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17456109,-119.07458682,251.64
16095,22080,39.02,38.35,0.67,78434.61,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17455745,-119.07458685,251.64
16096,22090,22.07,39.02,22.07,78435.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:07,,,,,,35.17455554,-119.07458686,251.64
16097,22090,22.07,1.80,20.27,78437.07,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17455036,-119.07458689,251.64
16098,22090,22.07,2.43,19.64,78437.70,Metal Loss,External,24,0.049,0.4,1.1,09:47,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.17454868,-119.07458690,251.63
16099,22090,22.07,9.02,13.05,78444.29,Metal Loss,External,13,0.026,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17453013,-119.07458703,251.64
16100,22090,22.07,9.52,12.55,78444.79,Metal Loss,External,11,0.022,0.3,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.17452862,-119.07458704,251.64
16101,22090,22.07,21.32,0.75,78456.59,Metal Loss Group,External,25,0.051,1.3,6.6,03:02,,ERW,0.203,X52,10.750,1402,,0.873,1605,2229,1635,2270,35.17449523,-119.07458727,251.70
16102,22090,22.07,21.37,0.69,78456.64,Metal Loss Group,External,13,0.026,0.4,2.0,08:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.17449510,-119.07458727,251.70
16103,22090,22.07,21.40,0.67,78456.67,Metal Loss Group,External,12,0.024,0.6,1.6,06:11,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.17449504,-119.07458727,251.70
16104,22090,22.07,21.64,0.43,78456.91,Metal Loss,External,11,0.022,0.3,0.4,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17449434,-119.07458727,251.70
16105,22090,22.07,21.65,0.42,78456.92,Metal Loss Group,External,18,0.037,1.6,2.0,04:43,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1635,2271,35.17449421,-119.07458727,251.70
16106,22090,22.07,21.66,0.41,78456.92,Metal Loss,External,11,0.022,0.3,0.4,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17449420,-119.07458727,251.70
