"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
16107,22090,22.07,21.69,0.37,78456.96,Metal Loss Group,External,12,0.024,2.5,3.6,02:52,,ERW,0.203,X52,10.750,1402,,0.869,1612,2240,1646,2287,35.17449411,-119.07458727,251.70
16108,22090,22.07,21.73,0.34,78457.00,Metal Loss,External,11,0.022,0.2,0.5,08:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17449404,-119.07458727,251.70
16109,22090,22.07,21.77,0.30,78457.04,Metal Loss Group,External,26,0.053,7.6,13.1,02:46,At Weld,ERW,0.203,X52,10.750,1402,,1.007,1392,1933,1522,2114,35.17449393,-119.07458728,251.70
16110,22090,22.07,21.90,0.16,78457.17,Metal Loss Group,External,11,0.022,0.9,0.7,08:16,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.17449351,-119.07458728,251.70
16111,22090,22.07,21.93,0.14,78457.20,Metal Loss,External,10,0.020,0.3,0.6,00:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17449345,-119.07458728,251.70
16112,22090,22.07,21.95,0.12,78457.22,Metal Loss,External,25,0.051,0.3,0.7,03:34,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17449341,-119.07458728,251.70
16113,22090,22.07,21.95,0.12,78457.22,Metal Loss Group,External,14,0.028,0.6,3.4,10:43,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.17449340,-119.07458728,251.70
16114,22100,38.16,22.07,38.16,78457.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:57,,,,,,35.17449312,-119.07458728,251.71
16115,22100,38.16,0.06,38.10,78457.39,Metal Loss,External,12,0.024,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17449288,-119.07458728,251.71
16116,22100,38.16,0.07,38.09,78457.41,Metal Loss,External,16,0.032,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17449283,-119.07458728,251.71
16117,22100,38.16,0.09,38.07,78457.43,Metal Loss,External,11,0.022,0.3,0.6,00:55,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17449279,-119.07458728,251.71
16118,22100,38.16,0.15,38.01,78457.48,Metal Loss,External,12,0.024,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17449264,-119.07458728,251.71
16119,22100,38.16,0.62,37.54,78457.96,Metal Loss Group,External,14,0.028,0.4,1.8,07:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17449128,-119.07458729,251.71
16120,22100,38.16,0.64,37.52,78457.98,Metal Loss,External,18,0.037,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17449125,-119.07458729,251.71
16121,22100,38.16,0.64,37.52,78457.98,Metal Loss Group,External,19,0.039,0.6,1.1,04:45,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1667,2315,35.17449125,-119.07458729,251.71
16122,22100,38.16,36.27,1.89,78493.61,Metal Loss,External,10,0.020,0.4,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17439018,-119.07458761,251.61
16123,22100,38.16,36.28,1.88,78493.62,Metal Loss,External,14,0.028,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17439016,-119.07458761,251.61
16124,22100,38.16,36.29,1.87,78493.62,Metal Loss,External,11,0.022,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17439015,-119.07458761,251.61
16125,22110,38.98,38.16,38.98,78495.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.17438480,-119.07458760,251.61
16126,22110,38.98,1.84,37.14,78497.34,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17437950,-119.07458759,251.61
16127,22110,38.98,37.92,1.05,78533.42,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17427756,-119.07458750,251.67
16128,22120,38.91,38.98,38.91,78534.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:50,,,,,,35.17427447,-119.07458750,251.68
16129,22120,38.91,0.93,37.98,78535.40,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17427176,-119.07458750,251.68
16130,22120,38.91,1.88,37.04,78536.35,Metal Loss Group,External,29,0.059,0.4,3.7,06:16,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1670,2319,35.17426910,-119.07458750,251.68
16131,22120,38.91,1.89,37.02,78536.36,Metal Loss,External,19,0.039,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17426907,-119.07458750,251.68
16132,22120,38.91,1.90,37.01,78536.37,Metal Loss,External,12,0.024,0.3,0.6,03:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17426905,-119.07458750,251.68
16133,22120,38.91,1.92,37.00,78536.39,Metal Loss,External,11,0.022,0.2,0.5,02:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.17426900,-119.07458750,251.68
16134,22120,38.91,1.93,36.98,78536.41,Metal Loss,External,10,0.020,0.3,0.5,01:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17426896,-119.07458750,251.68
16135,22120,38.91,33.88,5.04,78568.35,Metal Loss,External,10,0.020,0.3,0.4,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17417852,-119.07458762,251.69
16136,22120,38.91,38.20,0.71,78572.67,Metal Loss,External,10,0.020,0.4,0.4,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17416621,-119.07458765,251.69
16137,22120,38.91,38.23,0.68,78572.70,Metal Loss Group,External,12,0.024,0.4,2.1,08:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17416613,-119.07458766,251.69
16138,22120,38.91,38.26,0.66,78572.73,Metal Loss,External,10,0.020,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17416607,-119.07458766,251.69
16139,22120,38.91,38.27,0.64,78572.75,Metal Loss,External,11,0.022,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17416603,-119.07458766,251.69
16140,22120,38.91,38.55,0.36,78573.02,Metal Loss Group,External,14,0.028,1.3,1.7,03:46,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1667,2316,35.17416527,-119.07458766,251.69
16141,22120,38.91,38.56,0.35,78573.03,Metal Loss Group,External,14,0.028,1.8,3.9,11:12,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1654,2297,35.17416524,-119.07458766,251.69
16142,22120,38.91,38.56,0.35,78573.03,Metal Loss,External,10,0.020,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17416523,-119.07458766,251.69
16143,22120,38.91,38.56,0.35,78573.03,Metal Loss Group,External,11,0.022,0.4,2.4,00:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17416523,-119.07458766,251.69
16144,22120,38.91,38.57,0.35,78573.04,Metal Loss,External,12,0.024,0.2,0.4,05:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17416522,-119.07458766,251.69
16145,22120,38.91,38.65,0.26,78573.13,Metal Loss Group,External,15,0.030,2.8,3.6,07:36,,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1636,2272,35.17416489,-119.07458766,251.69
16146,22120,38.91,38.73,0.18,78573.21,Metal Loss,External,14,0.028,0.3,0.6,09:45,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17416470,-119.07458766,251.69
16147,22120,38.91,38.74,0.17,78573.21,Metal Loss Group,External,17,0.035,5.1,5.2,11:12,At Weld,ERW,0.203,X52,10.750,1402,,0.922,1520,2111,1618,2247,35.17416468,-119.07458766,251.69
16148,22120,38.91,38.79,0.12,78573.26,Metal Loss Group,External,15,0.030,0.8,4.5,04:03,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1666,2313,35.17416457,-119.07458766,251.69
16149,22120,38.91,38.81,0.10,78573.28,Metal Loss,External,12,0.024,0.3,0.6,00:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17416452,-119.07458766,251.69
16150,22130,38.85,38.91,38.85,78573.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.17416417,-119.07458766,251.69
16151,22130,38.85,0.04,38.81,78573.42,Metal Loss,External,14,0.028,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17416409,-119.07458766,251.69
16152,22130,38.85,0.08,38.77,78573.46,Metal Loss,External,12,0.024,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17416399,-119.07458766,251.69
16153,22130,38.85,0.08,38.77,78573.46,Metal Loss,External,13,0.026,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17416399,-119.07458766,251.69
16154,22130,38.85,0.13,38.72,78573.51,Metal Loss,External,11,0.022,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17416385,-119.07458766,251.69
16155,22130,38.85,0.14,38.71,78573.53,Metal Loss,External,10,0.020,0.3,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17416382,-119.07458766,251.69
16156,22130,38.85,0.61,38.24,78573.99,Metal Loss,External,11,0.022,0.3,0.6,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17416248,-119.07458767,251.69
16157,22130,38.85,0.61,38.24,78573.99,Metal Loss,External,12,0.024,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17416248,-119.07458767,251.69
16158,22130,38.85,0.63,38.22,78574.02,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17416231,-119.07458767,251.69
16159,22130,38.85,3.26,35.59,78576.64,Metal Loss,External,10,0.020,0.3,0.5,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17415489,-119.07458769,251.69
16160,22130,38.85,4.12,34.72,78577.51,Metal Loss,External,10,0.020,0.2,0.4,09:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17415242,-119.07458769,251.69
16161,22130,38.85,8.17,30.68,78581.55,Metal Loss,External,12,0.024,0.3,0.3,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17414097,-119.07458773,251.69
16162,22130,38.85,9.56,29.29,78582.94,Metal Loss,External,10,0.020,0.3,0.5,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17413705,-119.07458774,251.69
16163,22130,38.85,36.18,2.66,78609.57,Metal Loss,External,10,0.020,0.2,0.4,05:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17406154,-119.07458814,251.66
16164,22130,38.85,37.83,1.02,78611.21,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17405690,-119.07458815,251.66
16165,22140,24.04,38.85,24.04,78612.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:00,,,,,,35.17405390,-119.07458816,251.66
16166,22140,24.04,0.96,23.08,78613.19,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17405115,-119.07458816,251.66
16167,22140,24.04,1.08,22.96,78613.31,Metal Loss Group,External,11,0.022,0.3,5.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17405087,-119.07458816,251.66
16168,22140,24.04,2.16,21.88,78614.39,Metal Loss,External,13,0.026,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17404778,-119.07458817,251.66
16169,22140,24.04,2.18,21.86,78614.41,Metal Loss,External,10,0.020,0.3,0.4,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17404771,-119.07458817,251.66
16170,22140,24.04,5.74,18.30,78617.97,Metal Loss,External,11,0.022,0.3,0.4,08:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17403767,-119.07458819,251.66
16171,22140,24.04,7.62,16.42,78619.85,Metal Loss,External,10,0.020,0.3,0.5,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17403235,-119.07458821,251.66
16172,22140,24.04,23.37,0.67,78635.60,Metal Loss,External,14,0.028,0.3,0.3,09:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17398770,-119.07458823,251.68
16173,22140,24.04,23.37,0.67,78635.60,Metal Loss,External,12,0.024,0.3,0.6,10:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17398769,-119.07458823,251.68
16174,22140,24.04,23.39,0.65,78635.62,Metal Loss,External,14,0.028,0.3,0.6,11:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17398766,-119.07458823,251.68
16175,22140,24.04,23.40,0.64,78635.63,Metal Loss,External,14,0.028,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17398764,-119.07458823,251.68
16176,22140,24.04,23.43,0.62,78635.66,Metal Loss,External,24,0.049,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17398756,-119.07458823,251.68
16177,22140,24.04,23.66,0.38,78635.89,Metal Loss Group,External,22,0.045,7.0,11.0,09:42,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.971,1444,2006,1583,2199,35.17398691,-119.07458823,251.68
16178,22140,24.04,23.68,0.36,78635.92,Metal Loss Group,External,26,0.053,3.9,9.9,02:33,,ERW,0.203,X52,10.750,1402,,0.964,1455,2020,1562,2169,35.17398686,-119.07458823,251.68
16179,22140,24.04,23.68,0.36,78635.92,Metal Loss,External,23,0.047,0.3,0.7,04:15,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17398686,-119.07458823,251.68
16180,22140,24.04,23.81,0.23,78636.04,Metal Loss,External,15,0.030,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17398642,-119.07458822,251.68
16181,22140,24.04,23.86,0.18,78636.10,Metal Loss,External,10,0.020,0.3,0.6,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17398631,-119.07458822,251.68
16182,22140,24.04,23.99,0.05,78636.22,Metal Loss,External,11,0.022,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17398601,-119.07458822,251.68
16183,22140,24.04,23.99,0.05,78636.23,Metal Loss,External,13,0.026,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17398600,-119.07458822,251.68
16184,22150,24.33,24.04,24.33,78636.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:09,,,,,,35.17398589,-119.07458822,251.68
16185,22150,24.33,0.08,24.25,78636.35,Metal Loss,External,14,0.028,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17398560,-119.07458822,251.68
16186,22150,24.33,0.08,24.25,78636.35,Metal Loss Group,External,18,0.037,2.4,1.8,05:21,,ERW,0.203,X52,10.750,1402,,0.889,1577,2190,1640,2278,35.17398560,-119.07458822,251.68
16187,22150,24.33,0.10,24.22,78636.37,Metal Loss,External,10,0.020,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17398554,-119.07458822,251.68
16188,22150,24.33,0.12,24.21,78636.39,Metal Loss,External,13,0.026,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17398547,-119.07458822,251.68
16189,22150,24.33,0.16,24.17,78636.43,Metal Loss,External,12,0.024,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17398538,-119.07458822,251.68
16190,22150,24.33,0.19,24.14,78636.46,Metal Loss Group,External,11,0.022,0.5,3.9,10:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17398531,-119.07458822,251.68
16191,22150,24.33,0.26,24.07,78636.53,Metal Loss,External,12,0.024,0.2,0.4,04:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17398502,-119.07458822,251.68
16192,22150,24.33,0.56,23.77,78636.83,Metal Loss Group,External,12,0.024,1.1,2.5,05:24,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1665,2313,35.17398421,-119.07458821,251.68
16193,22150,24.33,0.59,23.74,78636.86,Metal Loss Group,External,11,0.022,0.5,1.3,03:57,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17398413,-119.07458821,251.68
16194,22150,24.33,0.63,23.70,78636.90,Metal Loss,External,19,0.039,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17398405,-119.07458821,251.68
16195,22150,24.33,0.64,23.68,78636.92,Metal Loss,External,23,0.047,0.3,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17398400,-119.07458821,251.68
16196,22150,24.33,6.83,17.50,78643.10,Metal Loss,External,10,0.020,0.3,0.5,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17396649,-119.07458814,251.71
16197,22150,24.33,23.66,0.67,78659.93,Metal Loss,External,10,0.020,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17391875,-119.07458795,251.78
16198,22150,24.33,23.67,0.66,78659.94,Metal Loss,External,23,0.047,0.3,0.7,09:34,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17391874,-119.07458795,251.78
16199,22150,24.33,23.70,0.63,78659.97,Metal Loss,External,12,0.024,0.3,0.6,01:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17391867,-119.07458795,251.78
16200,22150,24.33,23.90,0.43,78660.17,Metal Loss Group,External,13,0.026,0.7,3.0,10:22,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.17391807,-119.07458794,251.78
16201,22150,24.33,23.92,0.41,78660.19,Metal Loss Group,External,10,0.020,0.5,2.2,11:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17391803,-119.07458794,251.78
16202,22150,24.33,23.93,0.40,78660.20,Metal Loss Group,External,12,0.024,0.8,0.9,05:27,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1675,2327,35.17391802,-119.07458794,251.78
16203,22150,24.33,24.01,0.31,78660.28,Metal Loss,External,11,0.022,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17391768,-119.07458794,251.78
16204,22150,24.33,24.07,0.26,78660.34,Metal Loss,External,14,0.028,0.3,0.4,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17391754,-119.07458794,251.78
16205,22150,24.33,24.07,0.25,78660.35,Metal Loss Group,External,26,0.053,7.1,17.4,10:46,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,1.004,1397,1940,1556,2160,35.17391753,-119.07458794,251.78
16206,22150,24.33,24.09,0.24,78660.36,Metal Loss Group,External,11,0.022,1.4,0.7,09:43,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1669,2318,35.17391750,-119.07458794,251.78
16207,22150,24.33,24.11,0.21,78660.38,Metal Loss,External,11,0.022,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17391745,-119.07458794,251.78
16208,22150,24.33,24.23,0.10,78660.50,Metal Loss Group,External,20,0.041,0.9,2.8,05:43,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1662,2309,35.17391705,-119.07458794,251.78
16209,22150,24.33,24.26,0.07,78660.53,Metal Loss Group,External,16,0.032,0.4,1.4,07:31,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.17391699,-119.07458794,251.78
16210,22160,38.89,24.33,38.89,78660.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:54,,,,,,35.17391683,-119.07458794,251.78
16211,22160,38.89,0.06,38.83,78660.65,Metal Loss,External,10,0.020,0.3,0.6,01:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17391670,-119.07458794,251.78
16212,22160,38.89,0.07,38.82,78660.67,Metal Loss,External,10,0.020,0.3,0.6,10:49,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17391668,-119.07458794,251.78
16213,22160,38.89,0.08,38.81,78660.67,Metal Loss Group,External,16,0.032,2.3,2.8,07:10,,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1643,2281,35.17391666,-119.07458794,251.78
16214,22160,38.89,0.10,38.79,78660.70,Metal Loss Group,External,14,0.028,1.1,1.4,05:28,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1660,2306,35.17391661,-119.07458794,251.78
16215,22160,38.89,0.14,38.75,78660.73,Metal Loss Group,External,13,0.026,2.8,4.3,11:49,,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1647,2288,35.17391639,-119.07458794,251.78
16216,22160,38.89,0.20,38.69,78660.80,Metal Loss Group,External,18,0.037,0.4,3.9,09:37,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.17391623,-119.07458794,251.78
16217,22160,38.89,0.30,38.58,78660.90,Metal Loss,External,11,0.022,0.2,0.5,06:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17391598,-119.07458794,251.78
16218,22160,38.89,0.34,38.55,78660.94,Metal Loss,External,11,0.022,0.3,0.4,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17391576,-119.07458794,251.78
16219,22160,38.89,0.65,38.24,78661.25,Metal Loss,External,11,0.022,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17391494,-119.07458793,251.79
16220,22160,38.89,0.65,38.24,78661.25,Metal Loss,External,10,0.020,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17391494,-119.07458793,251.79
16221,22160,38.89,0.65,38.24,78661.25,Metal Loss,External,11,0.022,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17391493,-119.07458793,251.79
16222,22160,38.89,0.66,38.23,78661.25,Metal Loss Group,External,12,0.024,0.4,1.8,00:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17391493,-119.07458793,251.79
16223,22160,38.89,0.66,38.23,78661.25,Metal Loss,External,11,0.022,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17391493,-119.07458793,251.79
16224,22160,38.89,0.66,38.23,78661.26,Metal Loss,External,10,0.020,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17391492,-119.07458793,251.79
16225,22160,38.89,0.67,38.22,78661.26,Metal Loss,External,17,0.035,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17391490,-119.07458793,251.79
16226,22160,38.89,0.67,38.22,78661.26,Metal Loss Group,External,16,0.032,0.5,2.0,09:18,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2330,35.17391489,-119.07458793,251.79
16227,22160,38.89,3.31,35.58,78663.91,Metal Loss,External,10,0.020,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17390743,-119.07458790,251.80
16228,22160,38.89,31.11,7.78,78691.71,Metal Loss,External,13,0.026,0.3,0.4,01:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17382885,-119.07458763,251.99
16229,22160,38.89,32.76,6.13,78693.36,Metal Loss,External,10,0.020,0.3,0.4,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17382418,-119.07458763,252.00
16230,22160,38.89,33.14,5.75,78693.73,Metal Loss,External,10,0.020,0.3,0.3,09:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17382308,-119.07458763,252.01
16231,22160,38.89,34.17,4.72,78694.77,Metal Loss,External,11,0.022,0.2,0.4,09:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17382020,-119.07458762,252.01
16232,22160,38.89,35.03,3.86,78695.63,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17381773,-119.07458762,252.02
16233,22160,38.89,36.86,2.03,78697.46,Metal Loss,External,10,0.020,0.4,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17381254,-119.07458762,252.04
16234,22160,38.89,36.87,2.02,78697.46,Metal Loss,External,10,0.020,0.4,0.5,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17381253,-119.07458762,252.04
16235,22160,38.89,37.93,0.96,78698.52,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17380955,-119.07458761,252.05
16236,22170,38.83,38.89,38.83,78699.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.17380669,-119.07458761,252.06
16237,22170,38.83,0.99,37.85,78700.47,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17380386,-119.07458761,252.06
16238,22170,38.83,1.86,36.98,78701.34,Metal Loss Group,External,19,0.039,0.8,2.2,06:28,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1667,2315,35.17380137,-119.07458761,252.07
16239,22170,38.83,1.89,36.95,78701.37,Metal Loss Group,External,15,0.030,0.6,3.2,01:54,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1671,2320,35.17380130,-119.07458761,252.07
16240,22170,38.83,1.90,36.94,78701.38,Metal Loss,External,12,0.024,0.3,0.6,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17380127,-119.07458761,252.07
16241,22170,38.83,1.91,36.93,78701.39,Metal Loss,External,10,0.020,0.3,0.6,11:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17380125,-119.07458761,252.07
16242,22170,38.83,1.92,36.92,78701.40,Metal Loss,External,10,0.020,0.3,0.5,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17380121,-119.07458761,252.07
16243,22170,38.83,3.47,35.37,78702.95,Metal Loss,External,13,0.026,0.3,0.3,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17379680,-119.07458760,252.09
16244,22170,38.83,5.89,32.95,78705.37,Metal Loss,External,10,0.020,0.3,0.4,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17378999,-119.07458759,252.11
16245,22170,38.83,7.64,31.19,78707.13,Metal Loss,External,10,0.020,0.2,0.4,02:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17378495,-119.07458759,252.12
16246,22170,38.83,7.83,31.00,78707.32,Metal Loss,External,10,0.020,0.2,0.4,09:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17378450,-119.07458759,252.12
16247,22170,38.83,7.89,30.95,78707.37,Metal Loss,External,10,0.020,0.2,0.4,01:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17378426,-119.07458759,252.13
16248,22170,38.83,10.59,28.24,78710.08,Metal Loss,External,11,0.022,0.3,0.6,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17377669,-119.07458758,252.15
16249,22170,38.83,11.10,27.73,78710.59,Metal Loss,External,12,0.024,0.3,0.4,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17377527,-119.07458758,252.15
16250,22170,38.83,13.24,25.60,78712.72,Metal Loss Group,External,11,0.022,1.0,2.1,01:58,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1678,2331,35.17376914,-119.07458757,252.17
16251,22170,38.83,13.56,25.27,78713.05,Metal Loss,External,11,0.022,0.2,0.4,02:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17376827,-119.07458757,252.17
16252,22170,38.83,13.86,24.97,78713.35,Metal Loss,External,14,0.028,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17376746,-119.07458757,252.18
16253,22170,38.83,14.02,24.82,78713.50,Metal Loss,External,10,0.020,0.2,0.5,08:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17376697,-119.07458757,252.18
16254,22170,38.83,14.03,24.81,78713.51,Metal Loss,External,10,0.020,0.2,0.5,01:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17376694,-119.07458757,252.18
16255,22170,38.83,14.56,24.27,78714.05,Metal Loss,External,10,0.020,0.3,0.4,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17376549,-119.07458757,252.18
16256,22170,38.83,14.70,24.13,78714.19,Metal Loss,External,10,0.020,0.3,0.4,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17376503,-119.07458757,252.18
16257,22170,38.83,14.71,24.13,78714.19,Metal Loss,External,11,0.022,0.3,0.4,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17376501,-119.07458757,252.18
16258,22170,38.83,14.90,23.94,78714.38,Metal Loss,External,10,0.020,0.2,0.4,01:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17376446,-119.07458757,252.18
16259,22170,38.83,19.57,19.26,78719.06,Metal Loss,External,10,0.020,0.3,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17375121,-119.07458762,252.19
16260,22170,38.83,20.63,18.20,78720.12,Metal Loss,External,13,0.026,0.2,0.4,02:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17374826,-119.07458763,252.19
16261,22170,38.83,24.82,14.02,78724.30,Metal Loss,External,11,0.022,0.5,0.4,01:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17373638,-119.07458768,252.20
16262,22170,38.83,25.08,13.75,78724.57,Metal Loss,External,10,0.020,0.2,0.4,01:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17373565,-119.07458768,252.20
16263,22170,38.83,25.51,13.32,78725.00,Metal Loss,External,12,0.024,0.3,0.3,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17373442,-119.07458769,252.20
16264,22170,38.83,25.93,12.90,78725.42,Metal Loss,External,12,0.024,0.3,0.4,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17373321,-119.07458769,252.21
16265,22170,38.83,28.55,10.29,78728.03,Metal Loss,External,11,0.022,0.3,0.6,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17372582,-119.07458772,252.21
16266,22170,38.83,32.02,6.81,78731.51,Metal Loss,External,11,0.022,0.3,0.4,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17371598,-119.07458775,252.22
16267,22170,38.83,32.86,5.97,78732.35,Metal Loss,External,10,0.020,0.3,0.6,09:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17371353,-119.07458776,252.22
16268,22170,38.83,38.08,0.76,78737.56,Metal Loss,External,13,0.026,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17369875,-119.07458782,252.23
16269,22170,38.83,38.08,0.76,78737.56,Metal Loss Group,External,21,0.043,0.6,2.1,07:31,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1665,2313,35.17369875,-119.07458782,252.23
16270,22170,38.83,38.40,0.43,78737.89,Metal Loss Group,External,20,0.041,1.1,5.6,05:31,,ERW,0.203,X52,10.750,1402,,0.855,1640,2277,1653,2296,35.17369776,-119.07458783,252.24
16271,22170,38.83,38.44,0.40,78737.92,Metal Loss Group,External,14,0.028,1.1,2.1,08:04,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1657,2301,35.17369768,-119.07458783,252.24
16272,22170,38.83,38.46,0.37,78737.95,Metal Loss Group,External,19,0.039,2.9,4.1,09:04,,ERW,0.203,X52,10.750,1402,,0.905,1549,2151,1617,2246,35.17369761,-119.07458783,252.24
16273,22170,38.83,38.52,0.32,78738.00,Metal Loss Group,External,18,0.037,1.9,2.2,02:22,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1629,2263,35.17369749,-119.07458783,252.24
16274,22170,38.83,38.52,0.31,78738.01,Metal Loss Group,External,17,0.035,0.4,3.2,03:43,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.17369747,-119.07458783,252.24
16275,22170,38.83,38.64,0.20,78738.12,Metal Loss Group,External,25,0.051,1.7,2.1,07:47,,ERW,0.203,X52,10.750,1402,,0.889,1576,2189,1636,2272,35.17369708,-119.07458783,252.24
16276,22170,38.83,38.64,0.19,78738.13,Metal Loss Group,External,15,0.030,0.5,1.7,00:50,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.17369707,-119.07458783,252.24
16277,22170,38.83,38.67,0.17,78738.15,Metal Loss,External,11,0.022,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17369702,-119.07458783,252.24
16278,22170,38.83,38.79,0.05,78738.27,Metal Loss,External,13,0.026,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17369674,-119.07458783,252.24
16279,22180,35.92,38.83,35.92,78738.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:28,,,,,,35.17369662,-119.07458783,252.24
16280,22180,35.92,0.05,35.87,78738.37,Metal Loss Group,External,18,0.037,1.7,2.4,02:35,,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1634,2269,35.17369639,-119.07458784,252.24
16281,22180,35.92,0.09,35.83,78738.41,Metal Loss Group,External,14,0.028,1.5,5.2,11:11,At Seam,ERW,0.203,X52,10.750,1402,,0.856,1638,2274,1654,2297,35.17369629,-119.07458784,252.24
16282,22180,35.92,0.12,35.80,78738.44,Metal Loss Group,External,15,0.030,1.1,4.5,07:35,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1650,2292,35.17369623,-119.07458784,252.24
16283,22180,35.92,0.15,35.77,78738.47,Metal Loss,External,11,0.022,0.3,0.6,09:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17369614,-119.07458784,252.25
16284,22180,35.92,0.16,35.76,78738.48,Metal Loss Group,External,15,0.030,0.7,1.7,06:11,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1669,2318,35.17369613,-119.07458784,252.25
16285,22180,35.92,0.56,35.36,78738.88,Metal Loss,External,12,0.024,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17369495,-119.07458785,252.25
16286,22180,35.92,0.57,35.35,78738.89,Metal Loss,External,13,0.026,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17369492,-119.07458785,252.25
16287,22180,35.92,3.36,32.57,78741.67,Metal Loss,External,11,0.022,0.3,0.4,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17368702,-119.07458790,252.28
16288,22180,35.92,13.30,22.62,78751.62,Metal Loss,External,11,0.022,0.2,0.5,02:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17365888,-119.07458808,252.39
16289,22180,35.92,35.00,0.92,78773.32,Metal Loss,External,12,0.024,0.2,0.4,01:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17359737,-119.07458829,252.59
16290,22180,35.92,35.06,0.86,78773.38,Metal Loss Group,External,11,0.022,0.4,2.4,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.17359723,-119.07458829,252.59
16291,22180,35.92,35.46,0.46,78773.78,Metal Loss,External,12,0.024,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17359605,-119.07458829,252.58
16292,22180,35.92,35.48,0.44,78773.80,Metal Loss,External,11,0.022,0.4,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.17359599,-119.07458829,252.58
16293,22180,35.92,35.48,0.44,78773.80,Metal Loss,External,11,0.022,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17359599,-119.07458829,252.58
16294,22180,35.92,35.65,0.27,78773.97,Metal Loss Group,External,13,0.026,1.1,1.1,09:52,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1669,2319,35.17359560,-119.07458829,252.58
16295,22180,35.92,35.74,0.18,78774.06,Metal Loss,External,11,0.022,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17359531,-119.07458828,252.58
16296,22180,35.92,35.74,0.18,78774.06,Metal Loss,External,11,0.022,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17359530,-119.07458828,252.58
16297,22190,38.97,35.92,38.97,78774.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:24,,,,,,35.17359475,-119.07458828,252.57
16298,22190,38.97,0.05,38.93,78774.28,Metal Loss Group,External,16,0.032,2.0,2.2,09:33,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1641,2280,35.17359464,-119.07458828,252.57
16299,22190,38.97,0.09,38.88,78774.33,Metal Loss,External,11,0.022,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17359454,-119.07458828,252.57
16300,22190,38.97,0.15,38.82,78774.39,Metal Loss Group,External,11,0.022,0.3,2.2,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17359436,-119.07458828,252.57
16301,22190,38.97,0.22,38.75,78774.46,Metal Loss,External,29,0.059,0.4,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.17359410,-119.07458828,252.57
16302,22190,38.97,1.92,37.05,78776.16,Metal Loss,External,12,0.024,0.3,0.4,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17358932,-119.07458825,252.54
16303,22190,38.97,2.09,36.88,78776.33,Metal Loss Group,External,12,0.024,1.5,1.6,01:45,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1670,2320,35.17358881,-119.07458825,252.54
16304,22190,38.97,2.45,36.52,78776.69,Metal Loss,External,10,0.020,0.3,0.4,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17358784,-119.07458824,252.53
16305,22190,38.97,3.01,35.97,78777.25,Metal Loss Group,External,10,0.020,1.5,0.8,02:21,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1673,2324,35.17358619,-119.07458823,252.52
16306,22190,38.97,3.39,35.58,78777.63,Metal Loss,External,10,0.020,0.3,0.4,00:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17358516,-119.07458823,252.52
16307,22190,38.97,5.70,33.27,78779.94,Metal Loss,External,12,0.024,0.2,0.5,02:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17357861,-119.07458819,252.48
16308,22190,38.97,7.77,31.20,78782.01,Metal Loss,External,10,0.020,0.2,0.4,01:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17357275,-119.07458816,252.45
16309,22190,38.97,8.70,30.27,78782.94,Metal Loss,External,10,0.020,0.2,0.4,02:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17357012,-119.07458815,252.43
16310,22190,38.97,9.31,29.67,78783.54,Metal Loss,External,11,0.022,0.2,0.4,01:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17356847,-119.07458814,252.42
16311,22190,38.97,9.63,29.34,78783.87,Metal Loss,External,10,0.020,0.3,0.6,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17356748,-119.07458813,252.42
16312,22190,38.97,9.73,29.24,78783.97,Metal Loss,External,10,0.020,0.2,0.4,10:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17356725,-119.07458813,252.42
16313,22190,38.97,9.87,29.10,78784.11,Metal Loss,External,13,0.026,0.2,0.3,01:11,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17356680,-119.07458813,252.42
16314,22190,38.97,12.19,26.78,78786.43,Metal Loss,External,13,0.026,0.2,0.3,01:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17356021,-119.07458809,252.38
16315,22190,38.97,12.36,26.61,78786.60,Metal Loss,External,10,0.020,0.2,0.5,02:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17355972,-119.07458809,252.38
16316,22190,38.97,13.49,25.48,78787.73,Metal Loss,External,10,0.020,0.2,0.4,01:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17355661,-119.07458807,252.36
16317,22190,38.97,13.86,25.11,78788.10,Metal Loss,External,12,0.024,0.3,0.4,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17355554,-119.07458807,252.35
16318,22190,38.97,14.20,24.77,78788.44,Metal Loss,External,10,0.020,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17355463,-119.07458806,252.35
16319,22190,38.97,14.39,24.58,78788.63,Metal Loss,External,13,0.026,0.3,0.3,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17355409,-119.07458806,252.34
16320,22190,38.97,14.74,24.23,78788.98,Metal Loss,External,11,0.022,0.2,0.5,02:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.17355301,-119.07458805,252.34
16321,22190,38.97,15.71,23.27,78789.94,Metal Loss,External,10,0.020,0.3,0.4,10:42,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17355032,-119.07458803,252.33
16322,22190,38.97,16.41,22.56,78790.65,Metal Loss,External,14,0.028,0.2,0.3,02:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17354830,-119.07458801,252.32
16323,22190,38.97,18.77,20.20,78793.01,Metal Loss,External,10,0.020,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17354162,-119.07458794,252.29
16324,22190,38.97,18.91,20.06,78793.15,Metal Loss,External,10,0.020,0.2,0.5,01:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17354129,-119.07458794,252.29
16325,22190,38.97,19.86,19.12,78794.09,Metal Loss,External,10,0.020,0.2,0.5,01:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17353861,-119.07458791,252.28
16326,22190,38.97,20.24,18.73,78794.48,Metal Loss,External,10,0.020,0.3,0.6,01:11,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17353749,-119.07458790,252.27
16327,22190,38.97,20.84,18.13,78795.08,Metal Loss,External,12,0.024,0.3,0.4,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17353575,-119.07458788,252.27
16328,22190,38.97,21.20,17.77,78795.44,Metal Loss,External,11,0.022,0.3,0.4,00:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17353479,-119.07458787,252.26
16329,22190,38.97,21.55,17.42,78795.79,Metal Loss,External,10,0.020,0.3,0.4,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17353372,-119.07458786,252.26
16330,22190,38.97,22.49,16.49,78796.72,Metal Loss,External,10,0.020,0.3,0.4,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17353107,-119.07458784,252.25
16331,22190,38.97,27.14,11.83,78801.38,Metal Loss,External,11,0.022,0.2,0.5,01:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17351787,-119.07458770,252.19
16332,22190,38.97,33.93,5.04,78808.17,Metal Loss,External,12,0.024,0.3,0.4,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17349862,-119.07458751,252.12
16333,22190,38.97,38.21,0.76,78812.45,Metal Loss,External,10,0.020,0.3,0.6,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17348649,-119.07458739,252.11
16334,22190,38.97,38.23,0.75,78812.46,Metal Loss Group,External,19,0.039,2.6,4.0,05:27,,ERW,0.203,X52,10.750,1402,,0.899,1560,2167,1644,2283,35.17348646,-119.07458739,252.11
16335,22190,38.97,38.25,0.72,78812.49,Metal Loss,External,17,0.035,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17348639,-119.07458739,252.11
16336,22190,38.97,38.54,0.43,78812.78,Metal Loss,External,11,0.022,0.2,0.5,00:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17348559,-119.07458738,252.11
16337,22190,38.97,38.54,0.43,78812.78,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17348559,-119.07458738,252.11
16338,22190,38.97,38.60,0.37,78812.84,Metal Loss Group,External,11,0.022,0.4,1.2,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.17348534,-119.07458738,252.11
16339,22190,38.97,38.72,0.26,78812.96,Metal Loss Group,External,13,0.026,1.2,2.1,09:34,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1654,2297,35.17348507,-119.07458738,252.11
16340,22190,38.97,38.73,0.24,78812.97,Metal Loss,External,11,0.022,0.3,0.4,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17348504,-119.07458738,252.11
16341,22190,38.97,38.76,0.21,78813.00,Metal Loss Group,External,22,0.045,5.0,6.2,04:07,At Weld,ERW,0.203,X52,10.750,1402,,0.954,1470,2041,1583,2199,35.17348497,-119.07458738,252.11
16342,22190,38.97,38.76,0.21,78813.00,Metal Loss Group,External,14,0.028,1.3,1.6,01:10,At Seam,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1656,2299,35.17348497,-119.07458738,252.11
16343,22190,38.97,38.86,0.11,78813.10,Metal Loss,External,10,0.020,0.3,0.4,08:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17348462,-119.07458738,252.11
16344,22190,38.97,38.87,0.11,78813.11,Metal Loss Group,External,23,0.047,2.9,7.1,09:42,At Weld,ERW,0.203,X52,10.750,1402,,0.924,1518,2108,1600,2223,35.17348460,-119.07458738,252.11
16345,22200,35.03,38.97,35.03,78813.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:01,,,,,,35.17348435,-119.07458737,252.11
16346,22200,35.03,0.04,34.99,78813.25,Metal Loss,External,15,0.030,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17348426,-119.07458737,252.11
16347,22200,35.03,0.04,34.99,78813.25,Metal Loss Group,External,13,0.026,2.0,4.0,00:36,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1645,2284,35.17348425,-119.07458737,252.11
16348,22200,35.03,0.15,34.88,78813.36,Metal Loss,External,10,0.020,0.2,0.5,03:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17348387,-119.07458737,252.11
16349,22200,35.03,0.58,34.45,78813.79,Metal Loss,External,10,0.020,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17348263,-119.07458736,252.11
16350,22200,35.03,0.62,34.41,78813.83,Metal Loss Group,External,25,0.051,0.8,4.0,05:23,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1657,2302,35.17348254,-119.07458735,252.11
16351,22200,35.03,3.06,31.97,78816.27,Metal Loss,External,11,0.022,0.2,0.4,09:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17347569,-119.07458729,252.11
16352,22200,35.03,9.11,25.92,78822.32,Metal Loss,External,10,0.020,0.3,0.4,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17345856,-119.07458712,252.10
16353,22200,35.03,24.44,10.59,78837.65,Metal Loss,External,11,0.022,0.2,0.4,11:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17341512,-119.07458668,252.09
16354,22200,35.03,25.93,9.10,78839.14,Metal Loss,External,11,0.022,0.3,0.4,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17341094,-119.07458664,252.08
16355,22200,35.03,28.75,6.28,78841.96,Metal Loss,External,12,0.024,0.3,0.3,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17340293,-119.07458653,252.07
16356,22200,35.03,34.25,0.79,78847.46,Metal Loss,External,13,0.026,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17338738,-119.07458632,252.05
16357,22200,35.03,34.25,0.78,78847.46,Metal Loss,External,14,0.028,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17338737,-119.07458632,252.05
16358,22200,35.03,34.62,0.41,78847.83,Metal Loss Group,External,13,0.026,0.6,2.1,06:17,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1677,2329,35.17338640,-119.07458631,252.05
16359,22200,35.03,34.62,0.41,78847.83,Metal Loss,External,10,0.020,0.4,0.4,01:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17338639,-119.07458631,252.05
16360,22200,35.03,34.63,0.40,78847.84,Metal Loss Group,External,15,0.030,1.1,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1668,2317,35.17338636,-119.07458631,252.05
16361,22200,35.03,34.64,0.39,78847.85,Metal Loss,External,10,0.020,0.3,0.6,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17338635,-119.07458631,252.05
16362,22200,35.03,34.64,0.39,78847.85,Metal Loss,External,11,0.022,0.3,0.6,10:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17338634,-119.07458630,252.05
16363,22200,35.03,34.79,0.24,78848.00,Metal Loss,External,13,0.026,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17338584,-119.07458630,252.05
16364,22200,35.03,34.80,0.23,78848.01,Metal Loss Group,External,14,0.028,2.2,4.8,05:47,,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1643,2282,35.17338583,-119.07458630,252.05
16365,22200,35.03,34.81,0.22,78848.02,Metal Loss Group,External,13,0.026,0.6,1.6,04:02,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2327,35.17338579,-119.07458630,252.05
16366,22210,34.74,35.03,34.74,78848.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:40,,,,,,35.17338519,-119.07458629,252.05
16367,22210,34.74,0.03,34.71,78848.27,Metal Loss,External,25,0.051,0.5,0.9,04:51,,ERW,0.203,X52,10.750,1402,,0.838,1672,2322,1669,2318,35.17338511,-119.07458629,252.05
16368,22210,34.74,0.05,34.69,78848.29,Metal Loss,External,24,0.049,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17338507,-119.07458629,252.04
16369,22210,34.74,0.08,34.67,78848.32,Metal Loss,External,19,0.039,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17338501,-119.07458629,252.04
16370,22210,34.74,0.12,34.62,78848.36,Metal Loss,External,10,0.020,0.3,0.6,08:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17338476,-119.07458628,252.04
16371,22210,34.74,0.18,34.56,78848.42,Metal Loss,External,13,0.026,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17338464,-119.07458628,252.04
16372,22210,34.74,0.26,34.49,78848.50,Metal Loss,External,10,0.020,0.2,0.5,05:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.17338446,-119.07458628,252.04
16373,22210,34.74,0.41,34.34,78848.65,Metal Loss,External,10,0.020,0.2,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17338398,-119.07458627,252.04
16374,22210,34.74,0.53,34.21,78848.77,Metal Loss Group,External,12,0.024,0.4,1.8,04:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17338370,-119.07458627,252.04
16375,22210,34.74,0.53,34.21,78848.77,Metal Loss,External,12,0.024,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17338369,-119.07458627,252.04
16376,22210,34.74,0.57,34.18,78848.81,Metal Loss,External,10,0.020,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17338350,-119.07458627,252.04
16377,22210,34.74,11.60,23.14,78859.84,Metal Loss,External,10,0.020,0.3,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17335229,-119.07458583,252.00
16378,22210,34.74,12.91,21.84,78861.15,Metal Loss,External,10,0.020,0.3,0.4,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17334868,-119.07458579,251.99
16379,22210,34.74,15.80,18.95,78864.04,Metal Loss,External,10,0.020,0.3,0.5,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17334041,-119.07458567,251.98
16380,22210,34.74,29.36,5.38,78877.60,Metal Loss,External,10,0.020,0.3,0.4,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17330200,-119.07458520,251.87
16381,22210,34.74,33.90,0.84,78882.14,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17328923,-119.07458506,251.81
16382,22220,38.79,34.74,38.79,78882.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.17328676,-119.07458504,251.80
16383,22220,38.79,0.78,38.01,78883.77,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17328441,-119.07458501,251.79
16384,22220,38.79,2.72,36.07,78885.70,Metal Loss,External,12,0.024,0.4,0.4,07:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17327894,-119.07458495,251.77
16385,22220,38.79,8.52,30.27,78891.50,Metal Loss,External,10,0.020,0.8,0.5,09:33,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.17326251,-119.07458478,251.69
16386,22220,38.79,8.82,29.97,78891.81,Metal Loss,External,12,0.024,0.3,0.4,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17326169,-119.07458477,251.69
16387,22220,38.79,9.12,29.67,78892.10,Metal Loss,External,14,0.028,0.5,0.6,00:58,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.17326087,-119.07458476,251.69
16388,22220,38.79,9.33,29.46,78892.32,Metal Loss Group,External,13,0.026,1.8,1.7,00:38,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1645,2285,35.17326026,-119.07458476,251.68
16389,22220,38.79,11.84,26.95,78894.82,Metal Loss,External,10,0.020,0.3,0.4,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17325314,-119.07458468,251.65
16390,22220,38.79,12.21,26.58,78895.19,Metal Loss,External,10,0.020,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17325217,-119.07458467,251.65
16391,22220,38.79,15.27,23.52,78898.26,Metal Loss,External,11,0.022,0.4,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.17324334,-119.07458458,251.61
16392,22220,38.79,15.33,23.46,78898.31,Metal Loss,External,18,0.037,0.6,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.17324320,-119.07458458,251.61
16393,22220,38.79,15.56,23.23,78898.55,Metal Loss,External,11,0.022,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17324255,-119.07458457,251.61
