"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
16394,22220,38.79,15.86,22.93,78898.84,Metal Loss,External,12,0.024,0.3,0.4,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17324174,-119.07458456,251.60
16395,22220,38.79,16.69,22.10,78899.67,Metal Loss,External,16,0.032,0.7,0.7,05:44,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1667,2316,35.17323934,-119.07458453,251.59
16396,22220,38.79,16.71,22.08,78899.69,Metal Loss,External,10,0.020,0.6,0.5,07:24,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17323929,-119.07458453,251.59
16397,22220,38.79,16.72,22.06,78899.71,Metal Loss,External,11,0.022,0.3,0.4,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17323926,-119.07458453,251.59
16398,22220,38.79,16.82,21.97,78899.81,Metal Loss,External,13,0.026,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17323903,-119.07458453,251.59
16399,22220,38.79,17.04,21.75,78900.03,Metal Loss Group,External,14,0.028,0.9,1.5,05:42,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1665,2313,35.17323840,-119.07458452,251.59
16400,22220,38.79,17.08,21.71,78900.06,Metal Loss Group,External,24,0.049,1.6,1.6,04:26,,ERW,0.203,X52,10.750,1402,,0.883,1587,2205,1628,2261,35.17323832,-119.07458452,251.59
16401,22220,38.79,17.22,21.57,78900.20,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17323788,-119.07458452,251.59
16402,22220,38.79,17.33,21.46,78900.31,Metal Loss Group,External,13,0.026,0.6,1.7,04:29,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.17323762,-119.07458452,251.58
16403,22220,38.79,17.51,21.28,78900.50,Metal Loss Group,External,11,0.022,1.1,1.7,04:26,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1665,2312,35.17323706,-119.07458451,251.58
16404,22220,38.79,17.78,21.01,78900.76,Metal Loss,External,10,0.020,0.3,0.4,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17323633,-119.07458450,251.58
16405,22220,38.79,17.94,20.85,78900.92,Metal Loss,External,13,0.026,0.6,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.17323583,-119.07458450,251.58
16406,22220,38.79,18.11,20.68,78901.09,Metal Loss,External,11,0.022,0.3,0.4,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17323533,-119.07458449,251.57
16407,22220,38.79,18.23,20.56,78901.21,Metal Loss,External,12,0.024,0.4,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17323504,-119.07458449,251.57
16408,22220,38.79,18.82,19.97,78901.80,Metal Loss,External,12,0.024,0.3,0.4,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17323333,-119.07458447,251.57
16409,22220,38.79,19.06,19.73,78902.05,Metal Loss,External,10,0.020,0.3,0.5,03:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17323264,-119.07458446,251.56
16410,22220,38.79,19.22,19.57,78902.21,Metal Loss,External,11,0.022,0.3,0.4,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17323215,-119.07458446,251.56
16411,22220,38.79,19.91,18.88,78902.89,Metal Loss,External,12,0.024,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17323019,-119.07458444,251.55
16412,22220,38.79,22.25,16.54,78905.23,Metal Loss,External,11,0.022,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17322358,-119.07458440,251.52
16413,22220,38.79,23.67,15.12,78906.65,Metal Loss Group,External,15,0.030,1.1,0.9,04:57,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1668,2317,35.17321958,-119.07458437,251.50
16414,22220,38.79,31.72,7.07,78914.70,Metal Loss,External,15,0.030,0.3,0.3,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17319684,-119.07458425,251.37
16415,22220,38.79,32.05,6.74,78915.04,Metal Loss Group,External,11,0.022,2.2,2.1,05:07,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1658,2302,35.17319583,-119.07458424,251.37
16416,22220,38.79,32.16,6.63,78915.14,Metal Loss,External,11,0.022,0.3,0.4,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17319557,-119.07458424,251.36
16417,22220,38.79,32.37,6.42,78915.35,Metal Loss Group,External,10,0.020,0.5,2.1,04:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17319496,-119.07458423,251.36
16418,22220,38.79,36.46,2.33,78919.44,Metal Loss,External,10,0.020,0.3,0.5,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17318335,-119.07458417,251.30
16419,22220,38.79,38.13,0.66,78921.11,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17317859,-119.07458414,251.27
16420,22230,38.75,38.79,38.75,78921.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:42,,,,,,35.17317668,-119.07458413,251.26
16421,22230,38.75,0.58,38.17,78922.35,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17317505,-119.07458412,251.25
16422,22230,38.75,4.17,34.58,78925.94,Metal Loss,External,10,0.020,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17316484,-119.07458406,251.20
16423,22230,38.75,9.61,29.13,78931.39,Metal Loss,External,11,0.022,0.2,0.4,08:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17314946,-119.07458395,251.15
16424,22230,38.75,17.42,21.32,78939.19,Metal Loss,External,10,0.020,0.3,0.4,09:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17312738,-119.07458377,251.12
16425,22230,38.75,17.66,21.09,78939.43,Metal Loss,External,11,0.022,0.3,0.4,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17312673,-119.07458376,251.12
16426,22230,38.75,19.73,19.02,78941.50,Metal Loss,External,10,0.020,0.3,0.5,08:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17312083,-119.07458372,251.11
16427,22230,38.75,20.28,18.47,78942.05,Metal Loss,External,10,0.020,0.3,0.4,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17311921,-119.07458370,251.11
16428,22230,38.75,23.36,15.39,78945.13,Metal Loss,External,10,0.020,0.2,0.5,08:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.17311051,-119.07458363,251.10
16429,22230,38.75,26.58,12.16,78948.36,Metal Loss Group,External,10,0.020,1.2,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.17310136,-119.07458355,251.09
16430,22230,38.75,26.84,11.91,78948.61,Metal Loss,External,11,0.022,0.3,0.4,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17310064,-119.07458355,251.09
16431,22230,38.75,27.17,11.57,78948.94,Metal Loss,External,10,0.020,0.3,0.5,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17309975,-119.07458354,251.09
16432,22230,38.75,27.53,11.22,78949.30,Metal Loss,External,10,0.020,0.3,0.5,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17309868,-119.07458353,251.08
16433,22230,38.75,29.86,8.89,78951.63,Metal Loss,External,10,0.020,0.3,0.5,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17309208,-119.07458346,251.11
16434,22230,38.75,32.68,6.07,78954.45,Metal Loss,External,14,0.028,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17308412,-119.07458337,251.14
16435,22230,38.75,32.69,6.05,78954.46,Metal Loss,External,10,0.020,0.2,0.4,03:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17308410,-119.07458337,251.14
16436,22230,38.75,32.91,5.83,78954.69,Metal Loss,External,10,0.020,0.3,0.4,08:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17308346,-119.07458336,251.14
16437,22230,38.75,33.26,5.49,78955.03,Metal Loss,External,10,0.020,0.4,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17308252,-119.07458335,251.14
16438,22230,38.75,33.56,5.19,78955.33,Metal Loss,External,10,0.020,0.3,0.4,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17308171,-119.07458334,251.15
16439,22230,38.75,36.89,1.86,78958.66,Metal Loss,External,10,0.020,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17307223,-119.07458324,251.18
16440,22230,38.75,37.76,0.99,78959.53,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17306984,-119.07458321,251.19
16441,22240,38.91,38.75,38.91,78960.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:20,,,,,,35.17306691,-119.07458318,251.20
16442,22240,38.91,2.22,36.70,78962.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17306059,-119.07458311,251.23
16443,22240,38.91,38.50,0.41,78999.02,Metal Loss,External,10,0.020,0.6,0.5,04:12,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.17295781,-119.07458150,251.56
16444,22240,38.91,38.54,0.37,78999.05,Metal Loss,External,10,0.020,0.6,0.5,07:39,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.17295772,-119.07458150,251.56
16445,22240,38.91,38.56,0.35,78999.08,Metal Loss,External,16,0.032,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17295767,-119.07458149,251.56
16446,22250,34.94,38.91,34.94,78999.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.17295674,-119.07458148,251.56
16447,22250,34.94,0.06,34.88,78999.49,Metal Loss,External,13,0.026,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17295648,-119.07458147,251.57
16448,22250,34.94,0.06,34.88,78999.49,Metal Loss,External,10,0.020,0.3,0.6,11:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17295647,-119.07458147,251.57
16449,22250,34.94,0.09,34.85,78999.52,Metal Loss,External,13,0.026,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17295641,-119.07458147,251.57
16450,22250,34.94,0.11,34.83,78999.54,Metal Loss,External,12,0.024,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17295636,-119.07458147,251.57
16451,22250,34.94,0.12,34.81,78999.55,Metal Loss Group,External,15,0.030,0.3,1.0,00:30,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17295631,-119.07458147,251.57
16452,22250,34.94,3.05,31.89,79002.48,Metal Loss,External,10,0.020,0.4,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17294807,-119.07458129,251.58
16453,22250,34.94,3.20,31.74,79002.63,Metal Loss,External,10,0.020,0.2,0.4,06:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17294761,-119.07458127,251.58
16454,22250,34.94,18.77,16.16,79018.20,Metal Loss,External,11,0.022,0.5,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17290341,-119.07458020,251.67
16455,22250,34.94,19.52,15.42,79018.95,Metal Loss,External,10,0.020,0.3,0.4,03:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17290132,-119.07458015,251.67
16456,22260,35.01,34.94,35.01,79034.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:53,,,,,,35.17285760,-119.07457917,251.62
16457,22260,35.01,6.39,28.62,79040.76,Metal Loss,External,11,0.022,0.2,0.4,03:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17283944,-119.07457877,251.60
16458,22260,35.01,24.08,10.93,79058.45,Metal Loss,External,13,0.026,0.2,0.3,08:03,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17278939,-119.07457776,251.49
16459,22260,35.01,31.97,3.04,79066.33,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17276703,-119.07457735,251.41
16460,22260,35.01,32.96,2.05,79067.32,Metal Loss,External,10,0.020,0.3,0.4,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17276426,-119.07457730,251.40
16461,22260,35.01,34.05,0.96,79068.42,Metal Loss Group,External,12,0.024,0.5,2.0,00:15,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17276111,-119.07457725,251.39
16462,22260,35.01,34.52,0.49,79068.88,Metal Loss,External,14,0.028,0.3,0.6,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17275979,-119.07457722,251.38
16463,22260,35.01,34.54,0.47,79068.91,Metal Loss Group,External,12,0.024,0.9,1.3,10:12,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1672,2322,35.17275975,-119.07457722,251.38
16464,22260,35.01,34.54,0.47,79068.91,Metal Loss Group,External,15,0.030,1.1,4.1,01:18,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1663,2309,35.17275975,-119.07457722,251.38
16465,22260,35.01,34.58,0.43,79068.95,Metal Loss,External,16,0.032,0.3,0.6,11:12,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17275966,-119.07457722,251.38
16466,22260,35.01,34.58,0.43,79068.95,Metal Loss,External,16,0.032,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17275966,-119.07457722,251.38
16467,22260,35.01,34.72,0.29,79069.08,Metal Loss Group,External,16,0.032,3.1,6.6,11:12,,ERW,0.203,X52,10.750,1402,,0.894,1569,2179,1627,2260,35.17275921,-119.07457721,251.38
16468,22260,35.01,34.76,0.25,79069.12,Metal Loss,External,10,0.020,0.3,0.5,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17275912,-119.07457721,251.38
16469,22260,35.01,34.79,0.22,79069.15,Metal Loss Group,External,16,0.032,0.8,2.1,05:48,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1665,2313,35.17275905,-119.07457721,251.38
16470,22260,35.01,34.80,0.21,79069.16,Metal Loss,External,10,0.020,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17275903,-119.07457721,251.38
16471,22260,35.01,34.80,0.21,79069.17,Metal Loss,External,15,0.030,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17275901,-119.07457721,251.38
16472,22260,35.01,34.92,0.09,79069.29,Metal Loss,External,10,0.020,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17275874,-119.07457720,251.38
16473,22260,35.01,34.93,0.08,79069.29,Metal Loss Group,External,24,0.049,2.7,4.4,06:12,At Weld,ERW,0.203,X52,10.750,1402,,0.923,1519,2109,1630,2264,35.17275872,-119.07457720,251.38
16474,22260,35.01,34.93,0.08,79069.29,Metal Loss,External,11,0.022,0.3,0.6,10:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17275872,-119.07457720,251.38
16475,22260,35.01,34.96,0.05,79069.32,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17275853,-119.07457720,251.38
16476,22260,35.01,34.96,0.05,79069.33,Metal Loss,External,13,0.026,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17275851,-119.07457720,251.38
16477,22270,39.00,35.01,39.00,79069.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:21,,,,,,35.17275841,-119.07457720,251.38
16478,22270,39.00,0.04,38.96,79069.41,Metal Loss Group,External,14,0.028,1.3,2.0,11:01,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1666,2314,35.17275832,-119.07457719,251.38
16479,22270,39.00,0.04,38.96,79069.41,Metal Loss,External,18,0.037,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17275832,-119.07457719,251.38
16480,22270,39.00,0.04,38.96,79069.41,Metal Loss,External,26,0.053,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.17275832,-119.07457719,251.38
16481,22270,39.00,0.05,38.96,79069.42,Metal Loss Group,External,14,0.028,1.2,2.9,00:25,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1660,2306,35.17275830,-119.07457719,251.38
16482,22270,39.00,0.06,38.95,79069.43,Metal Loss Group,External,14,0.028,1.3,1.7,02:58,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1665,2313,35.17275828,-119.07457719,251.38
16483,22270,39.00,0.12,38.88,79069.50,Metal Loss,External,11,0.022,0.3,0.6,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17275810,-119.07457719,251.38
16484,22270,39.00,0.15,38.85,79069.53,Metal Loss Group,External,19,0.039,0.4,1.4,08:05,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.17275791,-119.07457719,251.38
16485,22270,39.00,13.21,25.79,79082.59,Metal Loss,External,10,0.020,0.3,0.3,08:11,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17272106,-119.07457656,251.18
16486,22270,39.00,24.28,14.72,79093.65,Metal Loss,External,10,0.020,0.3,0.6,02:14,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17268969,-119.07457610,250.90
16487,22270,39.00,28.67,10.33,79098.04,Metal Loss,External,14,0.028,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17267725,-119.07457599,250.75
16488,22270,39.00,32.54,6.46,79101.91,Metal Loss,External,11,0.022,0.3,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17266626,-119.07457590,250.62
16489,22270,39.00,38.91,0.09,79108.29,Metal Loss,External,15,0.030,0.4,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17264822,-119.07457576,250.39
16490,22280,30.28,39.00,30.28,79108.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:55,,,,,,35.17264800,-119.07457576,250.39
16491,22280,30.28,0.21,30.07,79108.58,Metal Loss,External,12,0.024,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17264739,-119.07457575,250.38
16492,22280,30.28,0.35,29.92,79108.73,Metal Loss,External,10,0.020,0.3,0.5,00:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17264692,-119.07457575,250.38
16493,22280,30.28,0.36,29.92,79108.73,Metal Loss,External,10,0.020,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17264690,-119.07457575,250.38
16494,22280,30.28,3.21,27.06,79111.59,Metal Loss,External,12,0.024,0.2,0.4,03:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17263880,-119.07457569,250.28
16495,22290,38.89,30.28,38.89,79138.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.17256212,-119.07457552,249.28
16496,22300,36.97,38.89,36.97,79177.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:38,,,,,,35.17245200,-119.07457636,248.66
16497,22300,36.97,11.06,25.91,79188.60,Bend,,,,,,05:49,4.5° 77.2D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17242074,-119.07457705,248.35
16498,22300,36.97,17.99,18.98,79195.53,Metal Loss,External,10,0.020,0.2,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17240118,-119.07457758,247.70
16499,22300,36.97,17.99,18.98,79195.53,Metal Loss,External,11,0.022,0.3,0.4,10:51,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17240117,-119.07457758,247.70
16500,22300,36.97,17.99,18.98,79195.53,Metal Loss,External,10,0.020,0.3,0.6,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17240117,-119.07457758,247.70
16501,22300,36.97,18.17,18.80,79195.71,Metal Loss,External,14,0.028,0.7,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.17240063,-119.07457759,247.68
16502,22300,36.97,30.33,6.64,79207.87,Bend,,,,,,11:30,6.3° 63.4D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17236629,-119.07457830,246.49
16503,22300,36.97,30.50,6.47,79208.04,AGM 17,,,,,,,N/S of canal. E/S of Ashe rd. ,ERW,0.203,X52,10.750,1402,,,,,,,35.17236590,-119.07457830,246.48
16504,22310,20.85,36.97,20.85,79214.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:45,,,,,,35.17234758,-119.07457787,246.39
16505,22310,20.85,0.08,20.78,79214.58,Metal Loss,External,15,0.030,0.3,0.6,11:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17234741,-119.07457787,246.39
16506,22310,20.85,0.33,20.52,79214.84,Metal Loss,External,10,0.020,0.4,0.5,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17234653,-119.07457784,246.39
16507,22310,20.85,6.01,14.85,79220.52,Metal Loss,External,10,0.020,0.2,0.5,06:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17233050,-119.07457737,246.30
16508,22320,15.68,20.85,15.68,79235.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:37,,,,,,35.17228852,-119.07457578,245.82
16509,22330,3.59,15.68,3.59,79251.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:22,,,,,,35.17224414,-119.07457360,245.42
16510,22340,15.29,3.59,15.29,79254.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:05,,,,,,35.17223383,-119.07457306,245.35
16511,22350,4.44,15.29,4.44,79269.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.17219056,-119.07457077,245.26
16512,22360,19.61,4.44,19.61,79274.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:45,,,,,,35.17217799,-119.07457016,245.25
16513,22370,9.61,19.61,9.61,79293.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:32,,,,,,35.17212246,-119.07456775,245.12
16514,22380,19.79,9.61,19.79,79303.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.17209522,-119.07456692,244.97
16515,22390,0.79,19.79,0.79,79323.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17203903,-119.07456559,244.62
16516,22400,3.20,0.79,3.20,79324.17,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.17203683,-119.07456555,244.61
16517,22400,3.20,1.64,1.56,79325.81,Bend,,,,,,00:48,45° 5D Sag Right Forged Bend,Elbow,,,10.750,1402,,,,,,,35.17203228,-119.07456581,244.87
16518,22410,0.93,3.20,0.93,79327.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17202862,-119.07456696,245.69
16519,22420,1.77,0.93,1.77,79328.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17202690,-119.07456796,246.36
16520,22430,0.94,1.77,0.94,79330.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17202371,-119.07456981,247.61
16521,22440,5.35,0.94,5.35,79331.00,Girth Weld,,,,,,,,Elbow,0.365,X35,10.750,1402,,,,,,,35.17202202,-119.07457083,248.31
16522,22440,5.35,1.76,3.59,79332.76,Bend,,,,,,06:37,45° 5D Over Forged Bend,Elbow,0.365,X35,10.750,1402,,,,,,,35.17201842,-119.07457255,249.39
16523,22440,5.35,2.94,2.41,79333.93,Metal Loss,External,12,0.044,0.4,0.6,03:47,,Elbow,0.365,X35,10.750,1402,,0.638,2198,3052,2197,3052,35.17201544,-119.07457337,249.76
16524,22440,5.35,3.01,2.34,79334.01,Metal Loss,External,15,0.055,0.3,0.6,08:58,,Elbow,0.365,X35,10.750,1402,,0.638,2198,3052,2197,3052,35.17201516,-119.07457342,249.78
16525,22450,37.49,5.35,37.49,79336.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:57,,,,,,35.17200868,-119.07457430,249.86
16526,22450,37.49,0.42,37.07,79336.76,Metal Loss,External,10,0.020,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17200748,-119.07457445,249.86
16527,22450,37.49,0.55,36.94,79336.90,Metal Loss Group,External,45,0.091,1.3,1.1,07:52,,ERW,0.203,X52,10.750,1402,,0.923,1519,2109,1612,2239,35.17200706,-119.07457450,249.86
16528,22450,37.49,0.91,36.58,79337.26,Metal Loss,External,10,0.020,0.3,0.6,01:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17200610,-119.07457461,249.87
16529,22450,37.49,1.07,36.42,79337.42,Metal Loss,External,12,0.024,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17200561,-119.07457467,249.87
16530,22450,37.49,1.14,36.35,79337.48,Metal Loss,External,12,0.024,0.4,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17200546,-119.07457469,249.87
16531,22450,37.49,2.90,34.59,79339.24,Metal Loss,External,24,0.049,0.3,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17200043,-119.07457530,249.87
16532,22450,37.49,3.89,33.60,79340.24,Metal Loss,External,16,0.032,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17199764,-119.07457563,249.88
16533,22450,37.49,4.08,33.41,79340.42,Metal Loss,External,10,0.020,0.4,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17199709,-119.07457570,249.88
16534,22450,37.49,4.48,33.01,79340.82,Metal Loss,External,10,0.020,0.4,0.5,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17199604,-119.07457583,249.88
16535,22450,37.49,24.50,12.98,79360.85,Metal Loss,External,13,0.026,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17193947,-119.07458218,250.19
16536,22450,37.49,24.87,12.62,79361.22,Metal Loss,External,12,0.024,0.6,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.17193836,-119.07458229,250.19
16537,22450,37.49,25.01,12.47,79361.36,Metal Loss Group,External,14,0.028,1.7,0.9,05:33,,ERW,0.203,X52,10.750,1402,,0.860,1629,2263,1654,2298,35.17193804,-119.07458232,250.19
16538,22450,37.49,25.68,11.80,79362.03,Metal Loss Group,External,17,0.035,1.7,1.2,05:58,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1660,2306,35.17193611,-119.07458251,250.20
16539,22450,37.49,26.29,11.20,79362.63,Metal Loss,External,14,0.028,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17193437,-119.07458268,250.20
16540,22450,37.49,28.86,8.62,79365.21,Metal Loss,External,11,0.022,0.5,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17192709,-119.07458341,250.22
16541,22450,37.49,29.05,8.44,79365.40,Metal Loss,External,10,0.020,0.4,0.4,02:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17192665,-119.07458345,250.22
16542,22460,38.79,37.49,38.79,79373.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:53,,,,,,35.17190284,-119.07458582,250.28
16543,22460,38.79,0.19,38.61,79374.02,Metal Loss,External,10,0.020,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17190225,-119.07458588,250.28
16544,22460,38.79,0.35,38.44,79374.18,Metal Loss Group,External,16,0.032,1.5,1.4,03:40,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1641,2279,35.17190175,-119.07458593,250.28
16545,22460,38.79,20.56,18.23,79394.39,Bend,,,,,,09:50,3.4° 75D Left Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.17184476,-119.07459142,250.34
16546,22470,25.17,38.79,25.17,79412.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:38,,,,,,35.17179308,-119.07459277,250.92
16547,22470,25.17,0.25,24.92,79412.88,Metal Loss,External,12,0.024,0.2,0.4,09:09,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17179235,-119.07459279,250.93
16548,22470,25.17,20.64,4.52,79433.27,Metal Loss,External,10,0.020,0.2,0.4,06:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.17173457,-119.07459287,251.70
16549,22480,38.88,25.17,38.88,79437.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.17172181,-119.07459273,251.79
16550,22480,38.88,0.04,38.84,79437.83,Metal Loss,External,17,0.035,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17172171,-119.07459273,251.79
16551,22480,38.88,0.06,38.82,79437.86,Metal Loss Group,External,15,0.030,0.4,2.4,04:04,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.17172166,-119.07459273,251.79
16552,22480,38.88,0.14,38.74,79437.94,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17172133,-119.07459273,251.80
16553,22480,38.88,38.66,0.22,79476.46,Metal Loss Group,External,10,0.020,0.9,1.6,06:43,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.17161214,-119.07459036,252.13
16554,22480,38.88,38.67,0.21,79476.46,Metal Loss,External,11,0.022,0.3,0.4,11:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17161212,-119.07459036,252.13
16555,22480,38.88,38.83,0.06,79476.62,Metal Loss Group,External,26,0.053,2.1,2.5,10:37,At Weld,ERW,0.203,X52,10.750,1402,,0.911,1539,2137,1618,2248,35.17161164,-119.07459035,252.14
16556,22490,22.04,38.88,22.04,79476.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:46,,,,,,35.17161150,-119.07459034,252.14
16557,22490,22.04,0.03,22.01,79476.70,Metal Loss Group,External,14,0.028,1.0,1.8,05:13,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1669,2318,35.17161144,-119.07459034,252.14
16558,22490,22.04,0.03,22.00,79476.71,Metal Loss,External,16,0.032,0.3,0.6,00:13,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17161143,-119.07459034,252.14
16559,22490,22.04,0.05,21.98,79476.73,Metal Loss Group,External,15,0.030,1.4,1.2,06:17,,ERW,0.203,X52,10.750,1402,,0.856,1638,2274,1666,2314,35.17161138,-119.07459034,252.14
16560,22490,22.04,0.05,21.98,79476.73,Metal Loss,External,11,0.022,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17161138,-119.07459034,252.14
16561,22490,22.04,0.25,21.78,79476.93,Metal Loss,External,10,0.020,0.3,0.6,09:40,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17161079,-119.07459033,252.14
16562,22490,22.04,0.42,21.62,79477.09,Metal Loss Group,External,10,0.020,0.3,1.8,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17161028,-119.07459032,252.14
16563,22490,22.04,21.82,0.22,79498.49,Metal Loss Group,External,13,0.026,1.7,1.9,11:58,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1661,2307,35.17154978,-119.07458875,252.22
16564,22490,22.04,21.88,0.16,79498.55,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17154964,-119.07458875,252.22
16565,22490,22.04,21.92,0.11,79498.60,Metal Loss,External,16,0.032,0.3,0.6,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.17154940,-119.07458874,252.22
16566,22490,22.04,21.96,0.08,79498.63,Metal Loss Group,External,11,0.022,0.8,2.4,01:49,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.17154932,-119.07458874,252.22
16567,22490,22.04,21.96,0.07,79498.64,Metal Loss Group,External,21,0.043,1.6,2.2,08:19,At Weld,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1658,2303,35.17154931,-119.07458874,252.22
16568,22490,22.04,21.97,0.07,79498.64,Metal Loss,External,12,0.024,0.3,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17154929,-119.07458874,252.22
16569,22490,22.04,21.99,0.05,79498.66,Metal Loss,External,13,0.026,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17154925,-119.07458874,252.22
16570,22500,34.84,22.04,34.84,79498.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:28,,,,,,35.17154914,-119.07458874,252.22
16571,22500,34.84,0.04,34.79,79498.75,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17154905,-119.07458873,252.22
16572,22500,34.84,0.07,34.77,79498.78,Metal Loss Group,External,10,0.020,1.5,0.7,02:55,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2320,35.17154899,-119.07458873,252.22
16573,22500,34.84,0.09,34.75,79498.80,Metal Loss,External,11,0.022,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17154893,-119.07458873,252.22
16574,22500,34.84,0.11,34.72,79498.82,Metal Loss,External,13,0.026,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17154875,-119.07458872,252.22
16575,22500,34.84,0.21,34.63,79498.92,Metal Loss,External,15,0.030,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17154851,-119.07458872,252.22
16576,22500,34.84,0.36,34.48,79499.07,Metal Loss,External,11,0.022,0.3,0.4,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17154803,-119.07458871,252.21
16577,22500,34.84,0.39,34.45,79499.10,Metal Loss,External,11,0.022,0.4,0.5,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17154797,-119.07458870,252.21
16578,22500,34.84,0.39,34.44,79499.10,Metal Loss,External,11,0.022,0.5,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17154796,-119.07458870,252.21
16579,22500,34.84,0.42,34.42,79499.12,Metal Loss Group,External,11,0.022,0.6,1.9,05:36,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1678,2330,35.17154791,-119.07458870,252.21
16580,22500,34.84,33.15,1.68,79531.86,Metal Loss,External,11,0.022,0.2,0.4,05:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17145516,-119.07458626,252.22
16581,22500,34.84,34.76,0.08,79533.46,Metal Loss Group,External,11,0.022,0.5,1.7,02:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17145059,-119.07458615,252.23
16582,22510,34.59,34.84,34.59,79533.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.17145039,-119.07458614,252.23
16583,22510,34.59,0.36,34.22,79533.91,Metal Loss Group,External,14,0.028,0.7,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2322,35.17144930,-119.07458612,252.24
16584,22510,34.59,4.44,30.15,79537.98,Metal Loss Group,External,10,0.020,1.3,0.9,06:11,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1673,2324,35.17143781,-119.07458581,252.27
16585,22510,34.59,5.64,28.94,79539.19,Metal Loss,External,11,0.022,0.3,0.5,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17143432,-119.07458571,252.28
16586,22510,34.59,6.18,28.41,79539.72,Metal Loss,External,13,0.026,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17143284,-119.07458567,252.28
16587,22510,34.59,6.34,28.24,79539.89,Metal Loss,External,11,0.022,0.2,0.5,06:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17143233,-119.07458565,252.28
16588,22510,34.59,6.46,28.12,79540.01,Metal Loss,External,10,0.020,0.3,0.5,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17143206,-119.07458565,252.28
16589,22510,34.59,21.73,12.86,79555.27,Metal Loss,External,10,0.020,0.3,0.3,05:40,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17138883,-119.07458440,252.34
16590,22510,34.59,26.31,8.27,79559.86,Metal Loss,External,12,0.024,0.6,0.4,09:04,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.17137583,-119.07458398,252.29
16591,22510,34.59,27.86,6.72,79561.41,Metal Loss,External,15,0.030,0.3,0.4,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17137141,-119.07458383,252.27
16592,22510,34.59,29.42,5.17,79562.96,Metal Loss,External,10,0.020,0.3,0.4,02:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17136707,-119.07458369,252.25
16593,22520,39.76,34.59,39.76,79568.13,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,04:09,,,,,,35.17135235,-119.07458327,252.19
16594,22530,38.41,39.76,38.41,79607.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:49,,,,,,35.17123972,-119.07458111,252.14
16595,22530,38.41,3.59,34.82,79611.48,Tap,,,,,,11:46,,ERW,0.203,X52,10.750,1402,,,,,,,35.17122946,-119.07458108,252.17
16596,22530,38.41,5.33,33.08,79613.23,Metal Loss,External,13,0.026,0.2,0.5,04:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17122458,-119.07458106,252.19
16597,22530,38.41,5.41,33.00,79613.30,Metal Loss,External,12,0.024,0.2,0.4,03:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.17122428,-119.07458106,252.19
16598,22530,38.41,5.44,32.97,79613.33,Metal Loss,External,11,0.022,0.2,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17122421,-119.07458106,252.19
16599,22530,38.41,6.06,32.36,79613.95,Metal Loss,External,12,0.024,0.3,0.4,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17122255,-119.07458105,252.20
16600,22530,38.41,10.70,27.72,79618.59,Metal Loss,External,13,0.026,0.3,0.3,01:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17120939,-119.07458101,252.24
16601,22530,38.41,15.00,23.42,79622.89,Metal Loss,External,14,0.028,0.2,0.4,03:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17119723,-119.07458097,252.28
16602,22530,38.41,38.11,0.30,79646.01,Metal Loss Group,External,16,0.032,1.3,3.9,07:15,,ERW,0.203,X52,10.750,1402,,0.854,1642,2280,1656,2300,35.17113154,-119.07458077,252.57
16603,22530,38.41,38.14,0.27,79646.03,Metal Loss Group,External,24,0.049,1.9,4.5,01:39,,ERW,0.203,X52,10.750,1402,,0.895,1567,2177,1627,2259,35.17113147,-119.07458077,252.57
16604,22530,38.41,38.16,0.25,79646.05,Metal Loss Group,External,13,0.026,1.0,1.1,11:27,,ERW,0.203,X52,10.750,1402,,0.844,1661,2306,1669,2318,35.17113143,-119.07458077,252.57
16605,22530,38.41,38.17,0.25,79646.06,Metal Loss,External,13,0.026,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17113142,-119.07458077,252.57
16606,22530,38.41,38.18,0.23,79646.08,Metal Loss,External,10,0.020,0.3,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17113137,-119.07458077,252.57
16607,22530,38.41,38.19,0.22,79646.08,Metal Loss Group,External,12,0.024,0.7,0.6,09:36,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1673,2324,35.17113136,-119.07458077,252.57
16608,22530,38.41,38.19,0.22,79646.08,Metal Loss,External,10,0.020,0.3,0.5,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17113136,-119.07458077,252.57
16609,22530,38.41,38.35,0.07,79646.24,Metal Loss,External,13,0.026,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17113089,-119.07458077,252.58
16610,22530,38.41,38.36,0.06,79646.25,Metal Loss Group,External,18,0.037,0.4,1.7,07:07,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.17113086,-119.07458077,252.58
16611,22540,38.61,38.41,38.61,79646.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:52,,,,,,35.17113072,-119.07458077,252.58
16612,22540,38.61,0.04,38.57,79646.35,Metal Loss Group,External,21,0.043,1.6,3.0,10:48,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1648,2288,35.17113062,-119.07458077,252.58
16613,22540,38.61,0.09,38.53,79646.39,Metal Loss Group,External,13,0.026,0.6,1.8,06:28,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2328,35.17113051,-119.07458077,252.58
16614,22540,38.61,0.10,38.52,79646.40,Metal Loss,External,14,0.028,0.3,0.6,02:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17113049,-119.07458077,252.58
16615,22540,38.61,0.11,38.50,79646.42,Metal Loss Group,External,20,0.041,1.7,4.4,08:42,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1646,2286,35.17113046,-119.07458077,252.58
16616,22540,38.61,0.12,38.49,79646.43,Metal Loss,External,10,0.020,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17113042,-119.07458077,252.58
16617,22540,38.61,0.13,38.48,79646.44,Metal Loss,External,14,0.028,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17113039,-119.07458077,252.58
16618,22540,38.61,0.16,38.45,79646.47,Metal Loss Group,External,30,0.061,0.4,1.3,00:57,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2316,35.17113021,-119.07458077,252.58
16619,22540,38.61,0.26,38.36,79646.56,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17112997,-119.07458077,252.58
16620,22540,38.61,0.27,38.35,79646.57,Metal Loss,External,12,0.024,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17112995,-119.07458077,252.58
16621,22540,38.61,0.27,38.34,79646.58,Metal Loss Group,External,20,0.041,1.9,5.5,08:06,,ERW,0.203,X52,10.750,1402,,0.883,1588,2205,1616,2245,35.17112994,-119.07458077,252.58
16622,22540,38.61,0.28,38.34,79646.58,Metal Loss,External,12,0.024,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17112993,-119.07458077,252.58
16623,22540,38.61,0.32,38.29,79646.63,Metal Loss Group,External,22,0.045,1.8,3.7,00:57,,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1639,2276,35.17112982,-119.07458077,252.58
16624,22540,38.61,0.35,38.27,79646.65,Metal Loss,External,10,0.020,0.3,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17112976,-119.07458077,252.58
16625,22540,38.61,0.35,38.26,79646.66,Metal Loss,External,10,0.020,0.3,0.5,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17112974,-119.07458077,252.58
16626,22540,38.61,0.38,38.23,79646.69,Metal Loss,External,11,0.022,0.5,0.5,03:01,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.17112967,-119.07458077,252.59
16627,22540,38.61,0.40,38.22,79646.70,Metal Loss Group,External,14,0.028,0.9,5.2,06:15,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1661,2307,35.17112954,-119.07458076,252.59
16628,22540,38.61,0.41,38.20,79646.72,Metal Loss Group,External,20,0.041,0.3,1.6,11:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17112950,-119.07458076,252.59
16629,22540,38.61,0.44,38.18,79646.74,Metal Loss,External,19,0.039,0.3,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17112945,-119.07458076,252.59
16630,22540,38.61,12.41,26.21,79658.71,Metal Loss,External,10,0.020,0.2,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17109554,-119.07458065,252.84
16631,22540,38.61,18.33,20.29,79664.63,Metal Loss,External,12,0.024,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17107882,-119.07458059,252.96
16632,22540,38.61,20.96,17.66,79667.26,Metal Loss,External,10,0.020,0.3,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17107129,-119.07458057,253.02
16633,22540,38.61,23.93,14.69,79670.23,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17106295,-119.07458054,253.08
16634,22540,38.61,37.70,0.91,79684.01,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17102381,-119.07458034,253.25
16635,22550,38.80,38.61,38.80,79684.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:19,,,,,,35.17102118,-119.07458032,253.26
16636,22550,38.80,1.07,37.73,79685.99,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17101816,-119.07458030,253.27
16637,22550,38.80,9.57,29.23,79694.49,Metal Loss,External,10,0.020,0.3,0.4,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17099405,-119.07458013,253.31
16638,22550,38.80,9.60,29.21,79694.51,Metal Loss,External,10,0.020,0.3,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17099399,-119.07458013,253.31
16639,22550,38.80,10.62,28.18,79695.54,Metal Loss,External,12,0.024,0.2,0.4,09:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17099116,-119.07458011,253.32
16640,22550,38.80,12.65,26.15,79697.57,Metal Loss,External,11,0.022,0.3,0.4,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17098538,-119.07458007,253.33
16641,22550,38.80,14.03,24.77,79698.95,Metal Loss,External,11,0.022,0.2,0.5,09:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17098146,-119.07458005,253.34
16642,22550,38.80,16.38,22.42,79701.30,Metal Loss,External,11,0.022,0.2,0.5,09:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17097484,-119.07458000,253.35
16643,22550,38.80,26.75,12.05,79711.67,Metal Loss,External,10,0.020,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17094553,-119.07457979,253.40
16644,22550,38.80,28.23,10.58,79713.14,Metal Loss,External,13,0.026,0.2,0.4,01:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17094128,-119.07457975,253.40
16645,22550,38.80,38.24,0.56,79723.16,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17091300,-119.07457952,253.43
16646,22560,39.08,38.80,39.08,79723.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:39,,,,,,35.17091132,-119.07457950,253.43
16647,22560,39.08,0.98,38.09,79724.70,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17090856,-119.07457948,253.43
16648,22560,39.08,19.33,19.74,79743.05,Metal Loss,External,11,0.022,0.2,0.4,02:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17085651,-119.07457932,253.16
16649,22560,39.08,20.19,18.89,79743.91,Metal Loss,External,11,0.022,0.2,0.4,10:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17085406,-119.07457931,253.14
16650,22560,39.08,20.52,18.56,79744.24,Metal Loss,External,13,0.026,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17085318,-119.07457931,253.13
16651,22560,39.08,20.73,18.35,79744.45,Metal Loss,External,11,0.022,0.2,0.5,09:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.17085255,-119.07457931,253.13
16652,22560,39.08,21.09,17.98,79744.81,Metal Loss,External,10,0.020,0.3,0.4,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17085147,-119.07457931,253.12
16653,22560,39.08,21.43,17.65,79745.15,Metal Loss Group,External,10,0.020,0.6,1.3,09:24,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.17085056,-119.07457931,253.12
16654,22560,39.08,22.22,16.86,79745.94,Metal Loss,External,10,0.020,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17084838,-119.07457930,253.10
16655,22560,39.08,22.51,16.57,79746.23,Metal Loss,External,13,0.026,0.2,0.4,09:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17084747,-119.07457930,253.09
16656,22560,39.08,24.05,15.03,79747.77,Metal Loss,External,13,0.026,0.2,0.4,10:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.17084316,-119.07457930,253.06
16657,22560,39.08,24.29,14.78,79748.01,Metal Loss,External,11,0.022,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17084247,-119.07457930,253.06
16658,22560,39.08,26.27,12.81,79749.99,Metal Loss,External,11,0.022,0.3,0.6,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17083682,-119.07457929,253.02
16659,22560,39.08,27.62,11.46,79751.34,Metal Loss,External,11,0.022,0.3,0.4,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17083308,-119.07457928,252.99
16660,22560,39.08,29.27,9.81,79752.99,Metal Loss,External,10,0.020,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17082840,-119.07457927,252.95
16661,22560,39.08,32.10,6.98,79755.82,Metal Loss,External,10,0.020,0.3,0.5,10:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17082041,-119.07457926,252.90
16662,22560,39.08,35.26,3.82,79758.98,Metal Loss,External,11,0.022,0.3,0.5,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17081153,-119.07457925,252.83
16663,22560,39.08,38.08,1.00,79761.80,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17080349,-119.07457924,252.77
16664,22570,39.40,39.08,39.40,79762.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:29,,,,,,35.17080055,-119.07457923,252.75
16665,22570,39.40,0.99,38.41,79763.79,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17079770,-119.07457923,252.74
16666,22580,38.91,39.40,38.91,79802.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:50,,,,,,35.17068902,-119.07457940,252.58
16667,22580,38.91,0.03,38.88,79802.23,Metal Loss Group,External,25,0.051,1.6,2.1,07:52,,ERW,0.203,X52,10.750,1402,,0.886,1583,2198,1650,2292,35.17068894,-119.07457940,252.58
16668,22580,38.91,0.09,38.82,79802.29,Metal Loss,External,15,0.030,0.3,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17068869,-119.07457940,252.58
16669,22580,38.91,0.10,38.81,79802.30,Metal Loss,External,15,0.030,0.3,0.6,11:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17068866,-119.07457940,252.58
16670,22580,38.91,0.14,38.76,79802.34,Metal Loss,External,10,0.020,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17068854,-119.07457940,252.58
16671,22580,38.91,38.68,0.23,79840.88,Metal Loss,External,10,0.020,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17057920,-119.07457905,252.41
16672,22580,38.91,38.85,0.06,79841.04,Metal Loss,External,16,0.032,0.3,0.6,11:15,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17057869,-119.07457905,252.41
16673,22580,38.91,38.85,0.06,79841.05,Metal Loss,External,19,0.039,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17057868,-119.07457905,252.41
16674,22580,38.91,38.86,0.05,79841.06,Metal Loss,External,17,0.035,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17057866,-119.07457905,252.41
16675,22590,38.97,38.91,38.97,79841.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.17057855,-119.07457905,252.41
16676,22590,38.97,0.07,38.90,79841.17,Metal Loss Group,External,23,0.047,0.8,3.3,07:00,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1663,2310,35.17057840,-119.07457905,252.41
16677,22590,38.97,0.09,38.88,79841.19,Metal Loss,External,15,0.030,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17057835,-119.07457905,252.41
16678,22590,38.97,0.11,38.86,79841.21,Metal Loss Group,External,21,0.043,0.5,2.1,03:51,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1673,2324,35.17057829,-119.07457905,252.41
16679,22590,38.97,0.41,38.56,79841.51,Metal Loss,External,12,0.024,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17057734,-119.07457904,252.41
16680,22590,38.97,38.71,0.26,79879.82,Metal Loss,External,10,0.020,0.3,0.5,10:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17046875,-119.07457800,252.28
16681,22590,38.97,38.72,0.25,79879.82,Metal Loss Group,External,10,0.020,1.4,1.6,11:33,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.17046873,-119.07457800,252.28
16682,22590,38.97,38.78,0.19,79879.88,Metal Loss,External,11,0.022,0.3,0.4,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17046860,-119.07457800,252.28
16683,22600,38.88,38.97,38.88,79880.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:00,,,,,,35.17046804,-119.07457799,252.27
16684,22600,38.88,0.07,38.81,79880.14,Metal Loss Group,External,15,0.030,0.5,3.2,09:59,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.17046789,-119.07457799,252.27
16685,22600,38.88,0.08,38.79,79880.15,Metal Loss Group,External,12,0.024,1.1,3.2,11:56,At Seam,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1666,2314,35.17046785,-119.07457799,252.27
16686,22600,38.88,0.37,38.51,79880.44,Metal Loss,External,11,0.022,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17046705,-119.07457798,252.27
16687,22600,38.88,0.37,38.50,79880.44,Metal Loss,External,11,0.022,0.3,0.6,11:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17046703,-119.07457798,252.27
16688,22600,38.88,0.40,38.47,79880.47,Metal Loss,External,10,0.020,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17046696,-119.07457798,252.27
16689,22600,38.88,38.62,0.25,79918.69,Metal Loss,External,18,0.037,0.3,0.6,11:59,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17035859,-119.07457693,252.10
