"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
16690,22600,38.88,38.66,0.22,79918.73,Metal Loss,External,10,0.020,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17035850,-119.07457693,252.10
16691,22600,38.88,38.76,0.11,79918.83,Metal Loss,External,10,0.020,0.3,0.6,11:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17035815,-119.07457692,252.10
16692,22600,38.88,38.81,0.07,79918.88,Metal Loss,External,11,0.022,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17035803,-119.07457692,252.10
16693,22600,38.88,38.82,0.06,79918.89,Metal Loss,External,13,0.026,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17035801,-119.07457692,252.10
16694,22610,37.94,38.88,37.94,79918.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:12,,,,,,35.17035787,-119.07457692,252.10
16695,22610,37.94,0.09,37.85,79919.04,Metal Loss Group,External,17,0.035,1.6,3.0,10:10,At Seam,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1652,2294,35.17035765,-119.07457692,252.10
16696,22610,37.94,0.10,37.84,79919.04,Metal Loss Group,External,15,0.030,0.6,1.7,11:46,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1673,2324,35.17035764,-119.07457692,252.10
16697,22610,37.94,0.10,37.84,79919.05,Metal Loss Group,External,15,0.030,0.4,1.8,07:58,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.17035763,-119.07457692,252.10
16698,22610,37.94,0.10,37.84,79919.05,Metal Loss,External,12,0.024,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17035763,-119.07457692,252.10
16699,22610,37.94,0.13,37.81,79919.08,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17035746,-119.07457692,252.10
16700,22610,37.94,0.24,37.71,79919.18,Metal Loss,External,14,0.028,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17035719,-119.07457691,252.10
16701,22610,37.94,0.34,37.60,79919.29,Metal Loss,External,11,0.022,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17035693,-119.07457691,252.10
16702,22610,37.94,0.37,37.57,79919.32,Metal Loss,External,15,0.030,0.3,0.6,10:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17035676,-119.07457691,252.10
16703,22610,37.94,0.41,37.53,79919.36,Metal Loss,External,10,0.020,0.3,0.4,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17035666,-119.07457691,252.10
16704,22610,37.94,0.45,37.49,79919.40,Metal Loss,External,10,0.020,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17035657,-119.07457691,252.10
16705,22610,37.94,36.92,1.02,79955.87,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17025328,-119.07457585,252.08
16706,22620,38.88,37.94,38.88,79956.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:27,,,,,,35.17025037,-119.07457582,252.08
16707,22620,38.88,0.94,37.95,79957.82,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.17024764,-119.07457579,252.08
16708,22620,38.88,38.54,0.34,79995.42,Metal Loss Group,External,15,0.030,2.3,1.6,09:26,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1649,2291,35.17014109,-119.07457483,251.97
16709,22620,38.88,38.55,0.33,79995.44,Metal Loss Group,External,14,0.028,0.8,2.0,02:16,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1671,2321,35.17014106,-119.07457483,251.97
16710,22620,38.88,38.59,0.29,79995.48,Metal Loss Group,External,15,0.030,1.9,3.7,11:46,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1642,2281,35.17014096,-119.07457483,251.97
16711,22620,38.88,38.69,0.19,79995.58,Metal Loss,External,11,0.022,0.4,0.4,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.17014062,-119.07457483,251.97
16712,22620,38.88,38.74,0.14,79995.63,Metal Loss,External,17,0.035,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.17014050,-119.07457482,251.97
16713,22620,38.88,38.76,0.12,79995.65,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17014046,-119.07457482,251.97
16714,22620,38.88,38.78,0.10,79995.67,Metal Loss,External,10,0.020,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17014041,-119.07457482,251.97
16715,22620,38.88,38.80,0.08,79995.69,Metal Loss,External,11,0.022,0.3,0.6,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17014037,-119.07457482,251.97
16716,22620,38.88,38.81,0.07,79995.70,Metal Loss Group,External,19,0.039,0.5,3.0,10:13,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2326,35.17014035,-119.07457482,251.97
16717,22620,38.88,38.83,0.06,79995.71,Metal Loss,External,14,0.028,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17014031,-119.07457482,251.97
16718,22630,38.90,38.88,38.90,79995.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.17014006,-119.07457482,251.97
16719,22630,38.90,0.07,38.84,79995.84,Metal Loss,External,19,0.039,0.3,0.6,00:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.17013989,-119.07457482,251.97
16720,22630,38.90,0.07,38.83,79995.84,Metal Loss Group,External,18,0.037,0.4,2.4,10:43,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.17013988,-119.07457482,251.97
16721,22630,38.90,0.08,38.83,79995.84,Metal Loss Group,External,16,0.032,0.5,1.8,01:52,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.17013988,-119.07457482,251.97
16722,22630,38.90,0.09,38.82,79995.86,Metal Loss Group,External,17,0.035,0.7,5.3,04:43,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1669,2318,35.17013985,-119.07457482,251.97
16723,22630,38.90,0.09,38.81,79995.86,Metal Loss Group,External,23,0.047,0.6,2.4,09:16,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.17013984,-119.07457482,251.97
16724,22630,38.90,0.09,38.81,79995.86,Metal Loss Group,External,11,0.022,1.4,1.3,00:07,,ERW,0.203,X52,10.750,1402,,0.849,1651,2294,1669,2319,35.17013984,-119.07457482,251.97
16725,22630,38.90,0.30,38.60,79996.07,Metal Loss,External,11,0.022,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17013921,-119.07457481,251.97
16726,22630,38.90,0.32,38.58,79996.09,Metal Loss,External,13,0.026,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17013917,-119.07457481,251.97
16727,22630,38.90,0.33,38.57,79996.10,Metal Loss,External,11,0.022,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17013914,-119.07457481,251.97
16728,22630,38.90,0.36,38.55,79996.13,Metal Loss Group,External,11,0.022,0.6,1.7,02:04,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.17013908,-119.07457481,251.97
16729,22630,38.90,38.65,0.25,80034.42,Metal Loss,External,10,0.020,0.4,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17003051,-119.07457372,251.86
16730,22630,38.90,38.66,0.24,80034.43,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17003049,-119.07457371,251.86
16731,22630,38.90,38.83,0.08,80034.59,Metal Loss,External,12,0.024,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17002998,-119.07457371,251.86
16732,22630,38.90,38.86,0.04,80034.63,Metal Loss,External,21,0.043,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.17002990,-119.07457371,251.86
16733,22640,38.89,38.90,38.89,80034.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:50,,,,,,35.17002981,-119.07457371,251.86
16734,22640,38.89,0.06,38.83,80034.73,Metal Loss Group,External,14,0.028,1.2,2.4,01:01,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1667,2316,35.17002966,-119.07457371,251.86
16735,22640,38.89,0.08,38.81,80034.75,Metal Loss,External,12,0.024,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.17002962,-119.07457371,251.86
16736,22640,38.89,0.09,38.80,80034.76,Metal Loss,External,15,0.030,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.17002961,-119.07457371,251.86
16737,22640,38.89,0.10,38.79,80034.77,Metal Loss,External,11,0.022,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.17002958,-119.07457370,251.86
16738,22640,38.89,0.16,38.73,80034.83,Metal Loss,External,13,0.026,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.17002929,-119.07457370,251.86
16739,22640,38.89,0.30,38.59,80034.98,Metal Loss,External,10,0.020,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.17002894,-119.07457370,251.86
16740,22640,38.89,0.33,38.56,80035.01,Metal Loss,External,10,0.020,0.2,0.5,11:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.17002876,-119.07457370,251.86
16741,22640,38.89,0.39,38.50,80035.07,Metal Loss,External,16,0.032,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.17002861,-119.07457369,251.86
16742,22650,34.88,38.89,34.88,80073.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:05,,,,,,35.16991961,-119.07457302,251.81
16743,22650,34.88,0.06,34.82,80073.62,Metal Loss,External,13,0.026,0.4,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.16991935,-119.07457302,251.81
16744,22650,34.88,0.09,34.79,80073.65,Metal Loss,External,15,0.030,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16991930,-119.07457302,251.81
16745,22650,34.88,0.09,34.79,80073.65,Metal Loss,External,11,0.022,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16991930,-119.07457302,251.81
16746,22650,34.88,0.44,34.44,80074.00,Metal Loss,External,10,0.020,0.3,0.5,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16991834,-119.07457302,251.81
16747,22650,34.88,34.81,0.07,80108.37,Metal Loss,External,11,0.022,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16982076,-119.07457282,251.96
16748,22660,38.88,34.88,38.88,80108.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:18,,,,,,35.16982059,-119.07457282,251.96
16749,22660,38.88,0.09,38.80,80108.52,Metal Loss,External,12,0.024,0.3,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16982039,-119.07457282,251.96
16750,22660,38.88,0.09,38.80,80108.53,Metal Loss,External,11,0.022,0.3,0.6,11:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16982038,-119.07457282,251.96
16751,22660,38.88,0.09,38.79,80108.53,Metal Loss,External,12,0.024,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16982037,-119.07457282,251.96
16752,22660,38.88,23.22,15.67,80131.66,Manufacturing Indication,External,,,9.0,17.3,11:31,At Seam,ERW,0.203,X52,10.750,1402,,,,,,,35.16975482,-119.07457250,251.87
16753,22670,38.94,38.88,38.94,80147.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:59,,,,,,35.16971041,-119.07457237,251.85
16754,22670,38.94,37.98,0.96,80185.30,Metal Loss,External,11,0.022,0.3,0.5,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16960285,-119.07457201,251.70
16755,22670,38.94,38.14,0.80,80185.46,Metal Loss,External,10,0.020,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16960249,-119.07457201,251.70
16756,22670,38.94,38.60,0.34,80185.92,Metal Loss Group,External,24,0.049,6.2,9.7,09:28,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.980,1430,1987,1579,2193,35.16960117,-119.07457200,251.69
16757,22670,38.94,38.61,0.33,80185.93,Metal Loss,External,11,0.022,0.2,0.5,09:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16960114,-119.07457200,251.69
16758,22670,38.94,38.67,0.27,80185.99,Metal Loss,External,10,0.020,0.5,0.5,05:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16960087,-119.07457200,251.69
16759,22670,38.94,38.70,0.24,80186.02,Metal Loss Group,External,14,0.028,2.4,6.6,11:27,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1619,2248,35.16960080,-119.07457200,251.69
16760,22670,38.94,38.84,0.10,80186.17,Metal Loss,External,10,0.020,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16960045,-119.07457199,251.69
16761,22670,38.94,38.85,0.09,80186.17,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16960044,-119.07457199,251.69
16762,22680,34.87,38.94,34.87,80186.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:00,,,,,,35.16960013,-119.07457199,251.69
16763,22680,34.87,0.06,34.81,80186.32,Metal Loss,External,11,0.022,0.3,0.6,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16960000,-119.07457199,251.69
16764,22680,34.87,0.06,34.81,80186.32,Metal Loss Group,External,16,0.032,2.4,5.6,04:33,,ERW,0.203,X52,10.750,1402,,0.882,1590,2208,1631,2265,35.16959999,-119.07457199,251.69
16765,22680,34.87,0.07,34.80,80186.33,Metal Loss,External,15,0.030,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16959998,-119.07457199,251.69
16766,22680,34.87,0.08,34.79,80186.34,Metal Loss,External,14,0.028,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16959995,-119.07457199,251.69
16767,22680,34.87,0.16,34.70,80186.42,Metal Loss,External,10,0.020,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16959959,-119.07457199,251.68
16768,22680,34.87,0.27,34.60,80186.53,Metal Loss Group,External,18,0.037,1.2,0.7,10:45,At Seam,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1657,2302,35.16959936,-119.07457199,251.68
16769,22680,34.87,0.27,34.60,80186.53,Metal Loss Group,External,13,0.026,0.8,1.9,00:27,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1674,2325,35.16959935,-119.07457199,251.68
16770,22680,34.87,7.94,26.93,80194.20,Metal Loss,External,13,0.026,0.3,0.4,11:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16957762,-119.07457176,251.59
16771,22680,34.87,9.28,25.58,80195.55,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16957390,-119.07457171,251.58
16772,22680,34.87,14.21,20.66,80200.47,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16955987,-119.07457155,251.52
16773,22680,34.87,34.29,0.58,80220.55,Metal Loss,External,11,0.022,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16950289,-119.07457094,251.48
16774,22680,34.87,34.31,0.56,80220.57,Metal Loss,External,10,0.020,0.3,0.6,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16950286,-119.07457094,251.48
16775,22680,34.87,34.56,0.31,80220.82,Metal Loss,External,10,0.020,0.4,0.4,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16950214,-119.07457094,251.48
16776,22680,34.87,34.60,0.27,80220.86,Metal Loss,External,12,0.024,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16950204,-119.07457093,251.48
16777,22680,34.87,34.60,0.27,80220.86,Metal Loss,External,10,0.020,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16950204,-119.07457093,251.48
16778,22680,34.87,34.61,0.26,80220.87,Metal Loss,External,10,0.020,0.4,0.4,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16950203,-119.07457093,251.48
16779,22680,34.87,34.64,0.23,80220.90,Metal Loss,External,10,0.020,0.4,0.5,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16950195,-119.07457093,251.48
16780,22680,34.87,34.68,0.19,80220.94,Metal Loss Group,External,23,0.047,3.8,7.8,00:33,At Weld,ERW,0.203,X52,10.750,1402,,0.943,1487,2066,1600,2222,35.16950176,-119.07457093,251.48
16781,22680,34.87,34.70,0.16,80220.97,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16950170,-119.07457093,251.48
16782,22680,34.87,34.71,0.16,80220.97,Metal Loss Group,External,22,0.045,3.3,4.5,06:21,At Weld,ERW,0.203,X52,10.750,1402,,0.927,1513,2101,1614,2242,35.16950168,-119.07457093,251.48
16783,22680,34.87,34.82,0.05,80221.08,Metal Loss,External,16,0.032,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.16950142,-119.07457093,251.48
16784,22680,34.87,34.83,0.04,80221.09,Metal Loss,External,11,0.022,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16950141,-119.07457093,251.48
16785,22690,35.82,34.87,35.82,80221.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:29,,,,,,35.16950130,-119.07457093,251.48
16786,22690,35.82,0.06,35.75,80221.19,Metal Loss Group,External,17,0.035,1.1,2.5,09:01,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1646,2286,35.16950103,-119.07457092,251.47
16787,22690,35.82,0.06,35.75,80221.19,Metal Loss,External,11,0.022,0.5,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.16950103,-119.07457092,251.47
16788,22690,35.82,0.08,35.73,80221.21,Metal Loss,External,12,0.024,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16950098,-119.07457092,251.47
16789,22690,35.82,0.25,35.57,80221.37,Metal Loss,External,11,0.022,0.2,0.5,06:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16950056,-119.07457092,251.47
16790,22690,35.82,0.25,35.56,80221.38,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16950055,-119.07457092,251.47
16791,22690,35.82,0.31,35.50,80221.44,Metal Loss Group,External,12,0.024,0.4,1.7,00:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16950030,-119.07457092,251.47
16792,22690,35.82,0.33,35.49,80221.46,Metal Loss,External,10,0.020,0.3,0.6,10:17,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16950027,-119.07457092,251.47
16793,22690,35.82,0.68,35.14,80221.81,Metal Loss Group,External,10,0.020,0.4,1.7,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16949934,-119.07457091,251.47
16794,22690,35.82,35.51,0.31,80256.64,Metal Loss Group,External,15,0.030,3.3,4.0,09:51,At Seam,ERW,0.203,X52,10.750,1402,,0.893,1570,2180,1627,2260,35.16940046,-119.07456992,251.33
16795,22690,35.82,35.51,0.30,80256.64,Metal Loss Group,External,13,0.026,1.1,4.9,00:21,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1662,2309,35.16940046,-119.07456992,251.33
16796,22690,35.82,35.54,0.28,80256.67,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16940039,-119.07456992,251.33
16797,22690,35.82,35.55,0.26,80256.68,Metal Loss,External,11,0.022,0.3,0.4,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16940036,-119.07456992,251.33
16798,22690,35.82,35.57,0.24,80256.70,Metal Loss,External,14,0.028,0.2,0.4,07:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16940032,-119.07456992,251.33
16799,22690,35.82,35.60,0.21,80256.73,Metal Loss,External,12,0.024,0.3,0.6,09:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16940024,-119.07456992,251.33
16800,22690,35.82,35.65,0.16,80256.78,Metal Loss Group,External,14,0.028,1.1,2.0,04:24,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1669,2318,35.16940012,-119.07456992,251.33
16801,22690,35.82,35.74,0.08,80256.87,Metal Loss,External,14,0.028,0.3,0.6,00:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16939982,-119.07456992,251.33
16802,22700,38.97,35.82,38.97,80256.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:21,,,,,,35.16939962,-119.07456992,251.33
16803,22700,38.97,0.04,38.93,80256.98,Metal Loss Group,External,17,0.035,0.8,0.7,02:34,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1668,2316,35.16939952,-119.07456992,251.33
16804,22700,38.97,0.04,38.93,80256.98,Metal Loss Group,External,16,0.032,0.8,2.4,05:37,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1667,2315,35.16939952,-119.07456992,251.33
16805,22700,38.97,0.06,38.91,80257.00,Metal Loss Group,External,17,0.035,2.0,4.0,09:13,At Seam,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1642,2280,35.16939948,-119.07456992,251.33
16806,22700,38.97,0.06,38.91,80257.00,Metal Loss,External,14,0.028,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16939948,-119.07456992,251.33
16807,22700,38.97,0.06,38.91,80257.01,Metal Loss,External,15,0.030,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16939947,-119.07456992,251.33
16808,22700,38.97,0.09,38.88,80257.03,Metal Loss,External,13,0.026,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16939931,-119.07456992,251.33
16809,22700,38.97,0.31,38.66,80257.26,Metal Loss Group,External,12,0.024,1.3,0.7,09:58,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.16939864,-119.07456991,251.33
16810,22700,38.97,0.31,38.65,80257.26,Metal Loss,External,14,0.028,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16939863,-119.07456991,251.33
16811,22700,38.97,0.32,38.64,80257.27,Metal Loss,External,10,0.020,0.3,0.6,11:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16939861,-119.07456991,251.33
16812,22700,38.97,0.38,38.59,80257.32,Metal Loss Group,External,10,0.020,0.4,1.7,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16939849,-119.07456991,251.33
16813,22700,38.97,38.32,0.65,80295.26,Metal Loss,External,10,0.020,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16929106,-119.07456943,251.31
16814,22700,38.97,38.59,0.37,80295.54,Metal Loss Group,External,19,0.039,1.4,2.0,08:36,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1664,2311,35.16929030,-119.07456943,251.31
16815,22700,38.97,38.63,0.33,80295.58,Metal Loss,External,10,0.020,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16929020,-119.07456943,251.31
16816,22700,38.97,38.80,0.17,80295.74,Metal Loss Group,External,25,0.051,1.6,2.2,08:32,At Seam,ERW,0.203,X52,10.750,1402,,0.886,1583,2198,1633,2269,35.16928972,-119.07456943,251.31
16817,22700,38.97,38.89,0.08,80295.83,Metal Loss Group,External,22,0.045,2.8,2.5,02:11,At Weld,ERW,0.203,X52,10.750,1402,,0.915,1533,2129,1595,2215,35.16928950,-119.07456943,251.31
16818,22700,38.97,38.90,0.07,80295.84,Metal Loss,External,18,0.037,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16928947,-119.07456943,251.31
16819,22710,38.75,38.97,38.75,80295.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:19,,,,,,35.16928931,-119.07456943,251.31
16820,22710,38.75,0.06,38.69,80295.97,Metal Loss Group,External,19,0.039,1.0,4.9,08:28,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1646,2287,35.16928905,-119.07456943,251.31
16821,22710,38.75,0.07,38.69,80295.98,Metal Loss,External,12,0.024,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16928904,-119.07456943,251.31
16822,22710,38.75,0.08,38.68,80295.99,Metal Loss,External,13,0.026,0.3,0.6,01:16,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16928901,-119.07456943,251.31
16823,22710,38.75,0.30,38.46,80296.21,Metal Loss Group,External,17,0.035,1.7,2.5,08:13,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1650,2291,35.16928836,-119.07456943,251.31
16824,22710,38.75,0.34,38.41,80296.25,Metal Loss,External,17,0.035,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16928825,-119.07456943,251.31
16825,22710,38.75,0.38,38.38,80296.29,Metal Loss,External,10,0.020,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16928817,-119.07456943,251.31
16826,22710,38.75,36.74,2.01,80332.65,Metal Loss,External,10,0.020,0.4,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16918519,-119.07456916,251.21
16827,22710,38.75,36.77,1.99,80332.68,Metal Loss,External,11,0.022,0.5,0.4,05:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.16918513,-119.07456916,251.21
16828,22710,38.75,37.78,0.97,80333.70,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16918227,-119.07456915,251.21
16829,22720,38.74,38.75,38.74,80334.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.16917938,-119.07456914,251.20
16830,22720,38.74,1.01,37.73,80335.67,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16917648,-119.07456913,251.20
16831,22720,38.74,38.38,0.35,80373.05,Metal Loss,External,11,0.022,0.5,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.16907062,-119.07456863,251.54
16832,22720,38.74,38.66,0.08,80373.32,Metal Loss Group,External,16,0.032,1.5,2.1,10:36,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1665,2312,35.16906985,-119.07456863,251.54
16833,22730,23.37,38.74,23.37,80373.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.16906955,-119.07456862,251.54
16834,22730,23.37,0.02,23.34,80373.42,Metal Loss Group,External,13,0.026,1.5,2.0,01:33,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1665,2313,35.16906949,-119.07456862,251.54
16835,22730,23.37,0.04,23.33,80373.44,Metal Loss,External,19,0.039,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16906946,-119.07456862,251.54
16836,22730,23.37,0.34,23.02,80373.74,Metal Loss,External,20,0.041,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16906859,-119.07456862,251.54
16837,22730,23.37,20.93,2.44,80394.33,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16901033,-119.07456801,251.81
16838,22740,15.25,23.37,15.25,80396.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:54,,,,,,35.16900324,-119.07456793,251.83
16839,22740,15.25,2.39,12.86,80399.15,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16899645,-119.07456783,251.83
16840,22740,15.25,11.98,3.27,80408.75,Bend,,,,,,05:55,3.8° 65.6D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.16896942,-119.07456748,251.78
16841,22740,15.25,12.03,3.22,80408.80,Metal Loss,External,14,0.028,0.3,0.5,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16896930,-119.07456748,251.78
16842,22740,15.25,14.40,0.85,80411.16,Metal Loss Group,External,12,0.024,0.8,2.9,08:16,At Seam,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2320,35.16896263,-119.07456743,251.64
16843,22740,15.25,14.40,0.85,80411.17,Metal Loss Group,External,15,0.030,0.4,2.0,10:25,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.16896262,-119.07456743,251.64
16844,22740,15.25,14.40,0.85,80411.17,Metal Loss,External,10,0.020,0.3,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16896262,-119.07456743,251.64
16845,22740,15.25,14.50,0.75,80411.26,Metal Loss Group,External,11,0.022,1.4,0.9,01:22,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1671,2321,35.16896240,-119.07456743,251.63
16846,22740,15.25,14.79,0.46,80411.56,Metal Loss Group,External,12,0.024,0.6,1.9,02:59,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.16896147,-119.07456742,251.61
16847,22740,15.25,14.82,0.43,80411.58,Metal Loss Group,External,26,0.053,4.7,7.5,11:43,,ERW,0.203,X52,10.750,1402,,0.979,1433,1990,1553,2157,35.16896141,-119.07456742,251.61
16848,22740,15.25,14.85,0.40,80411.61,Metal Loss Group,External,21,0.043,1.1,2.8,10:10,,ERW,0.203,X52,10.750,1402,,0.855,1640,2277,1656,2299,35.16896134,-119.07456742,251.61
16849,22740,15.25,14.89,0.36,80411.66,Metal Loss Group,External,23,0.047,0.4,3.2,06:25,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.16896123,-119.07456742,251.61
16850,22740,15.25,14.90,0.35,80411.66,Metal Loss Group,External,16,0.032,3.6,5.6,08:19,At Seam,ERW,0.203,X52,10.750,1402,,0.902,1555,2160,1612,2239,35.16896121,-119.07456742,251.61
16851,22740,15.25,14.90,0.35,80411.67,Metal Loss Group,External,12,0.024,0.6,1.8,04:12,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1679,2332,35.16896121,-119.07456742,251.61
16852,22740,15.25,15.01,0.24,80411.77,Metal Loss Group,External,16,0.032,0.9,2.0,06:28,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1670,2319,35.16896084,-119.07456742,251.60
16853,22740,15.25,15.04,0.21,80411.80,Metal Loss Group,External,19,0.039,0.6,2.4,07:43,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1671,2321,35.16896078,-119.07456742,251.60
16854,22740,15.25,15.04,0.21,80411.80,Metal Loss Group,External,25,0.051,7.1,14.5,10:55,At Weld,ERW,0.203,X52,10.750,1402,,0.995,1409,1957,1541,2140,35.16896077,-119.07456742,251.60
16855,22740,15.25,15.05,0.20,80411.81,Metal Loss Group,External,11,0.022,0.5,2.1,04:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.16896076,-119.07456742,251.60
16856,22740,15.25,15.08,0.17,80411.84,Metal Loss Group,External,25,0.051,1.3,2.4,10:55,,ERW,0.203,X52,10.750,1402,,0.872,1609,2234,1632,2266,35.16896069,-119.07456742,251.59
16857,22740,15.25,15.17,0.08,80411.94,Metal Loss,External,12,0.024,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16896047,-119.07456741,251.59
16858,22740,15.25,15.20,0.05,80411.97,Metal Loss Group,External,24,0.049,0.4,1.5,07:54,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.16896039,-119.07456741,251.59
16859,22750,38.73,15.25,38.73,80412.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:17,,,,,,35.16896017,-119.07456741,251.58
16860,22750,38.73,0.03,38.70,80412.04,Metal Loss Group,External,15,0.030,1.4,6.2,05:43,,ERW,0.203,X52,10.750,1402,,0.856,1638,2274,1643,2282,35.16896011,-119.07456741,251.58
16861,22750,38.73,0.05,38.68,80412.06,Metal Loss Group,External,17,0.035,1.4,4.5,08:35,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1650,2291,35.16896006,-119.07456741,251.58
16862,22750,38.73,0.23,38.50,80412.24,Metal Loss,External,10,0.020,0.4,0.5,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16895945,-119.07456741,251.57
16863,22750,38.73,0.24,38.49,80412.26,Metal Loss,External,11,0.022,0.2,0.4,05:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16895943,-119.07456741,251.57
16864,22750,38.73,0.30,38.43,80412.31,Metal Loss Group,External,26,0.053,0.4,3.0,10:52,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2327,35.16895928,-119.07456740,251.56
16865,22750,38.73,0.30,38.42,80412.32,Metal Loss,External,10,0.020,0.3,0.4,07:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16895928,-119.07456740,251.56
16866,22750,38.73,0.31,38.42,80412.32,Metal Loss,External,24,0.049,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.16895927,-119.07456740,251.56
16867,22750,38.73,0.31,38.41,80412.33,Metal Loss,External,22,0.045,0.3,0.6,09:28,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.16895925,-119.07456740,251.56
16868,22750,38.73,0.31,38.41,80412.33,Metal Loss,External,25,0.051,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.16895925,-119.07456740,251.56
16869,22750,38.73,0.43,38.30,80412.44,Metal Loss,External,10,0.020,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16895889,-119.07456740,251.55
16870,22750,38.73,27.35,11.38,80439.37,Bend,,,,,,11:48,7.6° 55.1D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.16888281,-119.07456681,250.03
16871,22750,38.73,38.38,0.34,80450.40,Metal Loss Group,External,20,0.041,2.4,3.9,06:05,,ERW,0.203,X52,10.750,1402,,0.896,1565,2174,1635,2271,35.16885160,-119.07456610,250.73
16872,22750,38.73,38.38,0.34,80450.40,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16885160,-119.07456610,250.73
16873,22760,38.73,38.73,38.73,80450.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16885056,-119.07456608,250.76
16874,22760,38.73,0.10,38.64,80450.84,Metal Loss,External,11,0.022,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16885034,-119.07456607,250.76
16875,22760,38.73,0.10,38.64,80450.84,Metal Loss Group,External,11,0.022,0.9,1.8,05:38,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1665,2313,35.16885034,-119.07456607,250.76
16876,22760,38.73,0.38,38.35,80451.12,Metal Loss,External,10,0.020,0.2,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16884941,-119.07456605,250.79
16877,22760,38.73,0.39,38.34,80451.13,Metal Loss,External,10,0.020,0.3,0.5,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16884938,-119.07456605,250.79
16878,22760,38.73,3.67,35.06,80454.41,Metal Loss,External,10,0.020,0.3,0.4,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16884029,-119.07456585,251.04
16879,22760,38.73,3.79,34.94,80454.53,Metal Loss,External,10,0.020,0.3,0.6,03:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16883988,-119.07456584,251.05
16880,22760,38.73,4.76,33.97,80455.50,Metal Loss,External,11,0.022,0.3,0.4,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16883715,-119.07456577,251.12
16881,22760,38.73,4.82,33.91,80455.56,Metal Loss,External,10,0.020,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16883702,-119.07456577,251.13
16882,22760,38.73,5.19,33.54,80455.93,Metal Loss,External,10,0.020,0.3,0.5,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16883593,-119.07456575,251.16
16883,22760,38.73,5.30,33.43,80456.04,Metal Loss,External,14,0.028,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16883565,-119.07456574,251.16
16884,22760,38.73,5.31,33.42,80456.05,Metal Loss,External,17,0.035,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16883551,-119.07456574,251.17
16885,22760,38.73,5.43,33.30,80456.18,Metal Loss,External,11,0.022,0.3,0.4,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16883522,-119.07456573,251.18
16886,22760,38.73,5.65,33.08,80456.39,Metal Loss,External,14,0.028,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16883462,-119.07456572,251.19
16887,22760,38.73,6.07,32.66,80456.81,Metal Loss,External,10,0.020,0.3,0.6,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16883341,-119.07456569,251.22
16888,22760,38.73,6.73,32.00,80457.47,Metal Loss,External,11,0.022,0.3,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16883153,-119.07456565,251.28
16889,22760,38.73,6.95,31.78,80457.69,Metal Loss,External,12,0.024,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16883101,-119.07456564,251.29
16890,22760,38.73,7.36,31.37,80458.10,Metal Loss,External,15,0.030,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16882985,-119.07456561,251.32
16891,22760,38.73,7.38,31.35,80458.12,Metal Loss Group,External,10,0.020,0.5,1.9,06:00,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.16882981,-119.07456561,251.32
16892,22760,38.73,7.50,31.23,80458.24,Metal Loss,External,21,0.043,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16882941,-119.07456560,251.33
16893,22760,38.73,7.71,31.02,80458.45,Metal Loss,External,14,0.028,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16882878,-119.07456558,251.35
16894,22760,38.73,8.99,29.74,80459.73,Metal Loss,External,12,0.024,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16882523,-119.07456550,251.45
16895,22760,38.73,9.26,29.47,80460.00,Bend,,,,,,05:42,4.6° 53.7D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.16882449,-119.07456549,251.45
16896,22760,38.73,9.58,29.15,80460.32,Metal Loss,External,11,0.022,0.3,0.5,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16882350,-119.07456549,251.46
16897,22760,38.73,9.74,28.99,80460.48,Metal Loss,External,10,0.020,0.3,0.4,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16882314,-119.07456548,251.46
16898,22760,38.73,14.83,23.90,80465.57,Metal Loss,External,12,0.024,0.3,0.4,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16880862,-119.07456538,251.46
16899,22760,38.73,15.49,23.24,80466.23,Metal Loss,External,10,0.020,0.3,0.4,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16880672,-119.07456537,251.45
16900,22760,38.73,15.63,23.10,80466.37,Metal Loss,External,10,0.020,0.3,0.6,02:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16880637,-119.07456536,251.44
16901,22760,38.73,15.85,22.88,80466.59,Metal Loss,External,10,0.020,0.3,0.4,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16880578,-119.07456536,251.44
16902,22760,38.73,16.74,22.00,80467.48,Metal Loss,External,10,0.020,0.3,0.5,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16880323,-119.07456535,251.42
16903,22760,38.73,16.82,21.91,80467.56,Metal Loss,External,10,0.020,0.3,0.5,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16880303,-119.07456535,251.42
16904,22760,38.73,18.54,20.19,80469.28,Metal Loss,External,10,0.020,0.3,0.4,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16879808,-119.07456532,251.38
16905,22760,38.73,20.01,18.73,80470.75,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16879398,-119.07456530,251.35
16906,22760,38.73,22.88,15.85,80473.62,Metal Loss,External,10,0.020,0.3,0.5,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16878585,-119.07456526,251.29
16907,22760,38.73,24.29,14.45,80475.03,Metal Loss,External,11,0.022,0.3,0.5,08:18,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16878186,-119.07456524,251.26
16908,22760,38.73,24.43,14.30,80475.17,Metal Loss,External,11,0.022,0.3,0.4,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16878141,-119.07456524,251.26
16909,22760,38.73,24.54,14.19,80475.28,Metal Loss,External,10,0.020,0.3,0.6,02:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16878117,-119.07456524,251.26
16910,22760,38.73,28.42,10.31,80479.16,Metal Loss,External,11,0.022,0.3,0.3,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16877011,-119.07456517,251.18
16911,22760,38.73,28.56,10.17,80479.30,Metal Loss,External,10,0.020,0.2,0.4,01:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16876978,-119.07456517,251.18
16912,22760,38.73,28.79,9.94,80479.53,Metal Loss,External,10,0.020,0.2,0.4,08:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16876901,-119.07456517,251.17
16913,22760,38.73,30.42,8.31,80481.16,Metal Loss,External,10,0.020,0.2,0.4,08:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16876454,-119.07456513,251.13
16914,22760,38.73,30.44,8.29,80481.18,Metal Loss,External,10,0.020,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16876436,-119.07456513,251.13
16915,22760,38.73,31.24,7.49,80481.98,Metal Loss,External,10,0.020,0.2,0.5,03:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16876213,-119.07456512,251.12
16916,22760,38.73,38.01,0.72,80488.75,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16874301,-119.07456497,250.97
16917,22770,25.50,38.73,25.50,80489.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:19,,,,,,35.16874095,-119.07456496,250.95
16918,22770,25.50,2.11,23.39,80491.58,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16873491,-119.07456491,250.91
16919,22770,25.50,6.64,18.85,80496.11,Metal Loss,External,10,0.020,0.3,0.4,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16872209,-119.07456477,250.87
16920,22770,25.50,6.85,18.64,80496.33,Metal Loss,External,10,0.020,0.3,0.5,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16872149,-119.07456476,250.87
16921,22770,25.50,6.90,18.59,80496.37,Metal Loss,External,10,0.020,0.3,0.5,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16872137,-119.07456476,250.87
16922,22770,25.50,6.99,18.51,80496.46,Metal Loss,External,10,0.020,0.2,0.5,03:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16872107,-119.07456476,250.87
16923,22770,25.50,8.30,17.20,80497.77,Metal Loss,External,12,0.024,0.3,0.3,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16871741,-119.07456472,250.85
16924,22770,25.50,9.18,16.31,80498.65,Metal Loss,External,11,0.022,0.5,0.4,10:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.16871488,-119.07456469,250.85
16925,22770,25.50,13.17,12.32,80502.64,Metal Loss,External,10,0.020,0.2,0.5,02:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16870356,-119.07456457,250.81
16926,22770,25.50,13.52,11.97,80502.99,Metal Loss,External,10,0.020,0.2,0.4,02:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16870262,-119.07456456,250.81
16927,22770,25.50,14.60,10.90,80504.07,Metal Loss,External,10,0.020,0.2,0.4,01:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16869953,-119.07456453,250.80
16928,22770,25.50,15.99,9.50,80505.46,Metal Loss,External,11,0.022,0.3,0.5,02:24,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16869557,-119.07456448,250.78
16929,22770,25.50,16.93,8.57,80506.40,Metal Loss,External,11,0.022,0.2,0.5,02:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16869291,-119.07456445,250.77
16930,22770,25.50,17.24,8.26,80506.71,Metal Loss,External,10,0.020,0.3,0.4,00:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16869206,-119.07456444,250.77
16931,22770,25.50,17.24,8.25,80506.71,Metal Loss,External,10,0.020,0.5,0.5,11:32,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.16869206,-119.07456444,250.77
16932,22770,25.50,17.25,8.24,80506.72,Metal Loss Group,External,11,0.022,0.6,2.0,10:14,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.16869203,-119.07456444,250.77
16933,22770,25.50,17.26,8.23,80506.73,Metal Loss,External,10,0.020,0.4,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16869200,-119.07456444,250.77
16934,22770,25.50,17.27,8.22,80506.74,Metal Loss,External,12,0.024,0.3,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16869199,-119.07456444,250.77
16935,22770,25.50,24.27,1.23,80513.74,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16867215,-119.07456423,250.70
16936,22780,38.80,25.50,38.80,80514.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:45,,,,,,35.16866864,-119.07456419,250.69
16937,22780,38.80,0.86,37.93,80515.83,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16866609,-119.07456416,250.68
16938,22780,38.80,8.42,30.38,80523.38,Metal Loss,External,10,0.020,0.2,0.4,08:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16864478,-119.07456394,250.61
16939,22780,38.80,9.18,29.62,80524.15,Metal Loss,External,10,0.020,0.2,0.5,03:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16864266,-119.07456392,250.61
16940,22780,38.80,20.26,18.54,80535.22,Metal Loss,External,10,0.020,0.2,0.4,07:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16861111,-119.07456394,250.56
16941,22780,38.80,26.45,12.35,80541.42,Metal Loss,External,18,0.037,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16859361,-119.07456395,250.54
16942,22780,38.80,26.62,12.18,80541.59,Metal Loss,External,11,0.022,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16859311,-119.07456395,250.54
16943,22780,38.80,26.80,12.00,80541.76,Metal Loss,External,11,0.022,0.3,0.5,07:21,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16859269,-119.07456395,250.54
16944,22780,38.80,26.96,11.84,80541.93,Metal Loss,External,12,0.024,0.4,0.4,07:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16859219,-119.07456395,250.54
16945,22780,38.80,32.61,6.19,80547.57,Metal Loss,External,11,0.022,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16857624,-119.07456396,250.50
16946,22780,38.80,37.78,1.01,80552.75,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16856159,-119.07456397,250.44
16947,22790,38.83,38.80,38.83,80553.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:46,,,,,,35.16855871,-119.07456397,250.43
16948,22790,38.83,0.95,37.88,80554.71,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16855585,-119.07456397,250.42
16949,22790,38.83,5.57,33.26,80559.33,Metal Loss,External,11,0.022,0.2,0.4,11:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16854280,-119.07456398,250.37
16950,22790,38.83,5.62,33.21,80559.38,Metal Loss Group,External,14,0.028,0.6,1.6,08:24,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.16854268,-119.07456398,250.37
16951,22790,38.83,9.88,28.95,80563.64,Metal Loss,External,10,0.020,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16853067,-119.07456398,250.32
16952,22790,38.83,10.39,28.44,80564.15,Metal Loss,External,10,0.020,0.2,0.4,02:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16852914,-119.07456397,250.32
16953,22790,38.83,10.71,28.12,80564.47,Metal Loss,External,10,0.020,0.3,0.6,02:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16852826,-119.07456397,250.31
16954,22790,38.83,10.88,27.95,80564.64,Metal Loss,External,10,0.020,0.2,0.4,03:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16852775,-119.07456397,250.31
16955,22790,38.83,11.16,27.68,80564.92,Metal Loss,External,11,0.022,0.2,0.5,03:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16852700,-119.07456397,250.31
16956,22790,38.83,11.36,27.47,80565.13,Metal Loss,External,11,0.022,0.2,0.4,02:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16852639,-119.07456397,250.31
16957,22790,38.83,27.80,11.03,80581.56,Metal Loss,External,11,0.022,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16847981,-119.07456386,250.14
16958,22790,38.83,28.12,10.71,80581.88,Metal Loss,External,10,0.020,0.2,0.5,03:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16847896,-119.07456386,250.13
16959,22790,38.83,29.15,9.68,80582.91,Metal Loss,External,12,0.024,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16847609,-119.07456386,250.12
16960,22790,38.83,29.39,9.44,80583.16,Metal Loss Group,External,12,0.024,0.7,1.8,08:00,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.16847540,-119.07456385,250.12
16961,22790,38.83,29.42,9.41,80583.19,Metal Loss Group,External,11,0.022,0.8,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1676,2328,35.16847533,-119.07456385,250.12
16962,22790,38.83,29.59,9.24,80583.36,Metal Loss Group,External,14,0.028,0.9,1.2,08:31,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1670,2319,35.16847480,-119.07456385,250.12
16963,22790,38.83,29.66,9.17,80583.42,Metal Loss,External,10,0.020,0.7,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.16847466,-119.07456385,250.12
16964,22790,38.83,29.74,9.09,80583.50,Metal Loss,External,10,0.020,0.3,0.4,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16847436,-119.07456385,250.12
16965,22790,38.83,29.76,9.07,80583.53,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16847430,-119.07456385,250.12
16966,22790,38.83,30.50,8.33,80584.26,Metal Loss Group,External,13,0.026,0.9,1.4,02:22,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1666,2314,35.16847223,-119.07456385,250.11
16967,22790,38.83,30.66,8.17,80584.42,Metal Loss,External,20,0.041,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16847173,-119.07456385,250.11
16968,22790,38.83,30.78,8.05,80584.54,Metal Loss Group,External,26,0.053,1.7,2.8,02:41,,ERW,0.203,X52,10.750,1402,,0.894,1568,2178,1624,2256,35.16847145,-119.07456385,250.11
16969,22790,38.83,30.82,8.01,80584.58,Metal Loss,External,10,0.020,0.3,0.6,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16847136,-119.07456385,250.11
16970,22790,38.83,31.00,7.83,80584.77,Metal Loss Group,External,11,0.022,0.4,2.1,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16847081,-119.07456384,250.10
16971,22790,38.83,31.03,7.80,80584.79,Metal Loss Group,External,26,0.053,3.8,2.6,02:23,,ERW,0.203,X52,10.750,1402,,0.962,1457,2024,1606,2231,35.16847076,-119.07456384,250.10
16972,22790,38.83,31.50,7.33,80585.26,Metal Loss Group,External,26,0.053,1.5,3.3,02:50,,ERW,0.203,X52,10.750,1402,,0.883,1588,2205,1623,2255,35.16846942,-119.07456384,250.10
16973,22790,38.83,31.79,7.04,80585.55,Metal Loss Group,External,19,0.039,2.8,2.6,02:11,,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1622,2253,35.16846851,-119.07456384,250.10
16974,22790,38.83,32.18,6.65,80585.94,Metal Loss,External,15,0.030,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16846749,-119.07456384,250.09
16975,22790,38.83,32.45,6.38,80586.21,Metal Loss Group,External,11,0.022,0.8,1.3,02:53,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2323,35.16846674,-119.07456384,250.09
16976,22790,38.83,32.75,6.08,80586.51,Metal Loss,External,12,0.024,0.3,0.4,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16846580,-119.07456383,250.09
16977,22790,38.83,33.94,4.89,80587.70,Metal Loss,External,11,0.022,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16846244,-119.07456383,250.07
16978,22790,38.83,34.25,4.58,80588.01,Metal Loss,External,10,0.020,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16846160,-119.07456382,250.07
16979,22790,38.83,34.45,4.38,80588.21,Metal Loss,External,11,0.022,0.3,0.4,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16846101,-119.07456382,250.07
16980,22790,38.83,34.59,4.24,80588.35,Metal Loss,External,14,0.028,0.5,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.16846069,-119.07456382,250.07
