"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
16981,22790,38.83,34.89,3.94,80588.65,Metal Loss,External,11,0.022,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16845975,-119.07456382,250.06
16982,22790,38.83,35.18,3.65,80588.94,Metal Loss,External,16,0.032,0.6,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.16845895,-119.07456382,250.06
16983,22790,38.83,35.33,3.50,80589.09,Metal Loss,External,14,0.028,0.3,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16845848,-119.07456382,250.06
16984,22790,38.83,35.36,3.47,80589.12,Metal Loss Group,External,11,0.022,1.4,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1671,2320,35.16845843,-119.07456382,250.06
16985,22790,38.83,35.38,3.45,80589.14,Metal Loss,External,10,0.020,0.3,0.4,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16845837,-119.07456382,250.06
16986,22790,38.83,35.46,3.37,80589.22,Metal Loss,External,10,0.020,0.3,0.5,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16845820,-119.07456382,250.06
16987,22790,38.83,35.63,3.20,80589.39,Metal Loss,External,21,0.043,0.3,0.6,01:03,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16845768,-119.07456382,250.06
16988,22790,38.83,35.67,3.16,80589.43,Metal Loss,External,11,0.022,0.3,0.4,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16845758,-119.07456382,250.06
16989,22790,38.83,35.69,3.14,80589.45,Metal Loss,External,10,0.020,0.6,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.16845754,-119.07456382,250.06
16990,22790,38.83,35.78,3.05,80589.54,Metal Loss,External,13,0.026,0.3,0.6,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16845734,-119.07456381,250.05
16991,22790,38.83,35.81,3.02,80589.57,Metal Loss,External,21,0.043,0.5,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1670,2320,35.16845713,-119.07456381,250.05
16992,22790,38.83,35.86,2.97,80589.62,Metal Loss,External,14,0.028,0.4,0.4,07:16,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16845700,-119.07456381,250.05
16993,22790,38.83,36.05,2.78,80589.81,Metal Loss Group,External,14,0.028,0.6,2.4,00:24,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.16845645,-119.07456381,250.05
16994,22790,38.83,36.09,2.74,80589.85,Metal Loss,External,10,0.020,0.7,0.7,03:35,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.16845635,-119.07456381,250.05
16995,22790,38.83,36.19,2.64,80589.96,Metal Loss,External,16,0.032,0.4,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.16845611,-119.07456381,250.05
16996,22790,38.83,36.26,2.57,80590.03,Metal Loss,External,12,0.024,0.4,0.4,03:46,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16845584,-119.07456381,250.05
16997,22790,38.83,36.61,2.22,80590.38,Metal Loss,External,12,0.024,0.3,0.4,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16845491,-119.07456381,250.05
16998,22790,38.83,36.65,2.18,80590.41,Metal Loss,External,10,0.020,0.3,0.5,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16845481,-119.07456381,250.05
16999,22790,38.83,36.83,2.00,80590.59,Metal Loss Group,External,11,0.022,0.9,0.7,05:01,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1668,2317,35.16845430,-119.07456381,250.04
17000,22790,38.83,36.94,1.89,80590.70,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16845405,-119.07456381,250.04
17001,22790,38.83,36.95,1.88,80590.72,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16845400,-119.07456381,250.04
17002,22790,38.83,36.96,1.87,80590.73,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16845398,-119.07456381,250.04
17003,22790,38.83,37.81,1.02,80591.57,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16845151,-119.07456380,250.03
17004,22800,33.34,38.83,33.34,80592.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:49,,,,,,35.16844864,-119.07456380,250.02
17005,22800,33.34,2.91,30.43,80595.50,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16844022,-119.07456373,250.01
17006,22800,33.34,3.43,29.90,80596.03,Metal Loss Group,External,11,0.022,1.2,0.8,09:06,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1672,2322,35.16843876,-119.07456372,250.01
17007,22800,33.34,3.45,29.89,80596.04,Metal Loss,External,10,0.020,0.3,0.4,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16843871,-119.07456372,250.01
17008,22800,33.34,3.82,29.52,80596.41,Metal Loss Group,External,13,0.026,0.9,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1674,2325,35.16843764,-119.07456371,250.01
17009,22800,33.34,10.10,23.24,80602.69,Metal Loss,External,10,0.020,0.2,0.5,07:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16841996,-119.07456353,250.01
17010,22800,33.34,20.58,12.75,80613.18,Metal Loss,External,11,0.022,0.3,0.4,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16839017,-119.07456324,250.01
17011,22810,38.83,33.34,38.83,80625.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.16835406,-119.07456282,250.02
17012,22810,38.83,0.31,38.51,80626.24,Metal Loss,External,11,0.022,0.3,0.4,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16835319,-119.07456281,250.02
17013,22820,37.44,38.83,37.44,80664.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:01,,,,,,35.16824397,-119.07456237,250.40
17014,22820,37.44,37.39,0.05,80702.14,Metal Loss,External,14,0.028,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16813792,-119.07456047,250.22
17015,22830,34.69,37.44,34.69,80702.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:17,,,,,,35.16813780,-119.07456047,250.22
17016,22840,38.77,34.69,38.77,80736.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:45,,,,,,35.16803951,-119.07455911,250.17
17017,22850,38.69,38.77,38.69,80775.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:40,,,,,,35.16792962,-119.07455780,249.92
17018,22850,38.69,38.34,0.36,80813.99,Metal Loss Group,External,14,0.028,0.8,1.8,04:06,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2322,35.16782092,-119.07455725,249.49
17019,22850,38.69,38.45,0.24,80814.10,Metal Loss,External,15,0.030,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16782063,-119.07455725,249.49
17020,22850,38.69,38.46,0.24,80814.11,Metal Loss,External,10,0.020,0.2,0.5,11:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16782063,-119.07455725,249.49
17021,22850,38.69,38.60,0.10,80814.25,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16782018,-119.07455724,249.49
17022,22860,38.63,38.69,38.63,80814.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.16781996,-119.07455724,249.49
17023,22860,38.63,0.09,38.54,80814.43,Metal Loss,External,11,0.022,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16781963,-119.07455724,249.49
17024,22860,38.63,0.24,38.38,80814.59,Metal Loss Group,External,24,0.049,1.4,1.4,06:01,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1641,2279,35.16781925,-119.07455724,249.48
17025,22860,38.63,38.28,0.34,80852.63,Metal Loss,External,11,0.022,0.3,0.4,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16771138,-119.07455691,249.51
17026,22860,38.63,38.31,0.31,80852.66,Metal Loss,External,11,0.022,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16771132,-119.07455691,249.51
17027,22860,38.63,38.55,0.08,80852.89,Metal Loss Group,External,15,0.030,1.9,1.4,06:31,At Weld,ERW,0.203,X52,10.750,1402,,0.868,1615,2242,1649,2291,35.16771065,-119.07455691,249.51
17028,22870,35.32,38.63,35.32,80852.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:08,,,,,,35.16771047,-119.07455691,249.51
17029,22880,38.83,35.32,38.83,80888.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.16761028,-119.07455635,249.46
17030,22890,39.00,38.83,39.00,80927.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:52,,,,,,35.16750025,-119.07455545,249.29
17031,22900,39.33,39.00,39.33,80966.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:14,,,,,,35.16738965,-119.07455441,249.12
17032,22910,39.33,39.33,39.33,81005.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.16727815,-119.07455362,249.01
17033,22920,39.08,39.33,39.08,81044.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:42,,,,,,35.16716692,-119.07455244,248.90
17034,22930,39.01,39.08,39.01,81083.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:22,,,,,,35.16705599,-119.07455138,248.76
17035,22940,36.02,39.01,36.02,81122.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:49,,,,,,35.16694524,-119.07455070,248.63
17036,22950,35.07,36.02,35.07,81158.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.16684311,-119.07455039,248.65
17037,22960,38.89,35.07,38.89,81193.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:36,,,,,,35.16674370,-119.07454951,248.62
17038,22970,39.01,38.89,39.01,81232.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:39,,,,,,35.16663348,-119.07454861,248.47
17039,22980,38.89,39.01,38.89,81271.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:15,,,,,,35.16652300,-119.07454756,248.34
17040,22990,38.93,38.89,38.93,81310.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:48,,,,,,35.16641272,-119.07454656,248.27
17041,23000,38.17,38.93,38.17,81349.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.16630238,-119.07454545,248.21
17042,23010,33.19,38.17,33.19,81387.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.16619415,-119.07454422,248.07
17043,23010,33.19,15.82,17.37,81403.67,Deformation,,1.3,0.141,30.9,4.4,04:25,Multiple (3),ERW,0.203,X52,10.750,1402,,,,,,,35.16614925,-119.07454375,248.08
17044,23010,33.19,27.12,6.07,81414.97,Metal Loss,External,10,0.020,0.3,0.4,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16611738,-119.07454338,248.08
17045,23010,33.19,28.75,4.44,81416.60,Metal Loss,External,11,0.022,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16611270,-119.07454333,248.08
17046,23020,38.89,33.19,38.89,81421.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:22,,,,,,35.16610004,-119.07454317,248.08
17047,23030,38.90,38.89,38.90,81459.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:15,,,,,,35.16598975,-119.07454172,248.15
17048,23040,38.97,38.90,38.97,81498.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:36,,,,,,35.16587959,-119.07454037,248.02
17049,23050,38.81,38.97,38.81,81537.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:27,,,,,,35.16576910,-119.07453924,247.88
17050,23050,38.81,28.78,10.03,81566.57,Metal Loss,External,10,0.020,0.2,0.5,08:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16568753,-119.07453853,247.71
17051,23060,35.84,38.81,35.84,81576.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:28,,,,,,35.16565913,-119.07453822,247.62
17052,23070,38.76,35.84,38.76,81612.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:30,,,,,,35.16555747,-119.07453729,247.87
17053,23080,38.46,38.76,38.46,81651.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:14,,,,,,35.16544763,-119.07453655,248.42
17054,23080,38.46,11.90,26.56,81663.10,Metal Loss,External,10,0.020,0.4,0.5,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16541389,-119.07453633,248.26
17055,23080,38.46,12.09,26.38,81663.28,Metal Loss,External,12,0.024,0.2,0.4,00:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16541346,-119.07453633,248.26
17056,23080,38.46,12.82,25.64,81664.02,Metal Loss,External,10,0.020,0.4,0.4,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16541127,-119.07453631,248.26
17057,23080,38.46,12.84,25.63,81664.04,Metal Loss,External,10,0.020,0.4,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16541124,-119.07453631,248.26
17058,23090,13.69,38.46,13.69,81689.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:54,,,,,,35.16533870,-119.07453558,248.00
17059,23100,37.47,13.69,37.47,81703.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.16529987,-119.07453511,247.71
17060,23110,37.11,37.47,37.11,81740.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:05,,,,,,35.16519364,-119.07453344,246.57
17061,23120,38.89,37.11,38.89,81777.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:42,,,,,,35.16508848,-119.07453194,246.28
17062,23130,38.81,38.89,38.81,81816.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:52,,,,,,35.16497825,-119.07453068,245.96
17063,23130,38.81,38.21,0.59,81855.03,Metal Loss,External,12,0.024,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16487004,-119.07452965,245.73
17064,23130,38.81,38.23,0.58,81855.04,Metal Loss,External,10,0.020,0.3,0.5,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16487001,-119.07452965,245.73
17065,23130,38.81,38.49,0.32,81855.31,Metal Loss,External,11,0.022,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16486917,-119.07452964,245.73
17066,23130,38.81,38.50,0.30,81855.32,Metal Loss,External,10,0.020,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16486913,-119.07452964,245.73
17067,23130,38.81,38.58,0.23,81855.39,Metal Loss,External,13,0.026,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16486896,-119.07452964,245.73
17068,23130,38.81,38.73,0.08,81855.54,Metal Loss,External,18,0.037,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16486848,-119.07452963,245.73
17069,23130,38.81,38.73,0.07,81855.55,Metal Loss Group,External,23,0.047,3.0,4.5,04:50,At Weld,ERW,0.203,X52,10.750,1402,,0.925,1516,2106,1621,2251,35.16486847,-119.07452963,245.73
17070,23130,38.81,38.74,0.07,81855.56,Metal Loss Group,External,14,0.028,0.3,2.0,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16486845,-119.07452963,245.73
17071,23140,38.79,38.81,38.79,81855.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:43,,,,,,35.16486829,-119.07452963,245.73
17072,23140,38.79,0.04,38.75,81855.67,Metal Loss,External,24,0.049,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.16486819,-119.07452963,245.73
17073,23140,38.79,0.28,38.51,81855.90,Metal Loss,External,10,0.020,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16486753,-119.07452962,245.73
17074,23140,38.79,0.28,38.51,81855.90,Metal Loss,External,12,0.024,0.2,0.5,04:26,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16486753,-119.07452962,245.73
17075,23140,38.79,0.29,38.50,81855.92,Metal Loss,External,11,0.022,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16486748,-119.07452962,245.73
17076,23140,38.79,0.32,38.47,81855.95,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16486741,-119.07452962,245.73
17077,23140,38.79,0.60,38.19,81856.22,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16486652,-119.07452961,245.72
17078,23140,38.79,0.67,38.12,81856.30,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16486636,-119.07452961,245.72
17079,23140,38.79,15.15,23.64,81870.77,Metal Loss,External,10,0.020,0.2,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16482535,-119.07452912,245.71
17080,23140,38.79,21.75,17.04,81877.38,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16480662,-119.07452889,245.72
17081,23140,38.79,22.87,15.92,81878.50,Metal Loss,External,10,0.020,0.2,0.5,04:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16480343,-119.07452885,245.72
17082,23140,38.79,28.54,10.25,81884.16,Metal Loss,External,10,0.020,0.3,0.4,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16478735,-119.07452865,245.73
17083,23140,38.79,32.06,6.73,81887.68,Metal Loss,External,10,0.020,0.2,0.4,06:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16477736,-119.07452852,245.73
17084,23140,38.79,32.76,6.03,81888.38,Metal Loss,External,10,0.020,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16477537,-119.07452849,245.74
17085,23140,38.79,34.07,4.72,81889.69,Metal Loss,External,12,0.024,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16477169,-119.07452845,245.74
17086,23140,38.79,35.46,3.33,81891.08,Metal Loss,External,10,0.020,0.3,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16476774,-119.07452840,245.74
17087,23140,38.79,35.81,2.99,81891.43,Metal Loss,External,11,0.022,0.2,0.4,06:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16476671,-119.07452839,245.74
17088,23140,38.79,36.52,2.28,81892.14,Metal Loss,External,10,0.020,0.2,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16476470,-119.07452836,245.74
17089,23140,38.79,37.83,0.96,81893.45,Metal Loss Group,External,12,0.024,0.8,1.1,05:57,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.16476103,-119.07452831,245.75
17090,23140,38.79,38.00,0.79,81893.63,Metal Loss,External,11,0.022,0.4,0.4,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16476050,-119.07452831,245.75
17091,23140,38.79,38.17,0.62,81893.79,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16475999,-119.07452830,245.75
17092,23140,38.79,38.45,0.34,81894.08,Metal Loss Group,External,23,0.047,9.4,6.7,04:26,At Weld,ERW,0.203,X52,10.750,1402,,0.989,1417,1968,1552,2156,35.16475919,-119.07452829,245.75
17093,23140,38.79,38.69,0.11,81894.31,Metal Loss,External,12,0.024,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16475854,-119.07452828,245.75
17094,23150,38.96,38.79,38.96,81894.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:20,,,,,,35.16475829,-119.07452828,245.75
17095,23150,38.96,0.07,38.90,81894.48,Metal Loss,External,14,0.028,0.3,0.6,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16475803,-119.07452828,245.75
17096,23150,38.96,0.59,38.38,81895.00,Metal Loss,External,11,0.022,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16475654,-119.07452826,245.75
17097,23150,38.96,0.59,38.37,81895.01,Metal Loss Group,External,27,0.055,0.8,1.4,06:23,,ERW,0.203,X52,10.750,1402,,0.853,1644,2284,1654,2297,35.16475652,-119.07452826,245.75
17098,23150,38.96,2.03,36.93,81896.45,Metal Loss,External,11,0.022,0.2,0.4,06:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16475246,-119.07452821,245.75
17099,23150,38.96,3.78,35.19,81898.19,Metal Loss,External,10,0.020,0.2,0.5,06:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16474752,-119.07452815,245.75
17100,23150,38.96,13.06,25.91,81907.47,Metal Loss,External,13,0.026,0.2,0.4,06:05,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16472111,-119.07452782,245.76
17101,23150,38.96,13.29,25.67,81907.70,Metal Loss,External,11,0.022,0.2,0.4,06:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16472045,-119.07452781,245.76
17102,23150,38.96,14.56,24.41,81908.97,Metal Loss,External,10,0.020,0.2,0.4,06:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16471689,-119.07452777,245.76
17103,23150,38.96,22.63,16.33,81917.05,Metal Loss,External,12,0.024,0.3,0.4,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16469403,-119.07452749,245.76
17104,23150,38.96,22.90,16.06,81917.31,Metal Loss,External,10,0.020,0.3,0.4,06:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16469329,-119.07452748,245.76
17105,23150,38.96,23.17,15.80,81917.58,Metal Loss,External,10,0.020,0.2,0.4,05:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16469255,-119.07452747,245.76
17106,23150,38.96,25.18,13.78,81919.59,Metal Loss,External,14,0.028,0.2,0.4,05:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16468680,-119.07452740,245.77
17107,23150,38.96,26.91,12.05,81921.32,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16468193,-119.07452734,245.77
17108,23150,38.96,37.95,1.01,81932.37,Metal Loss Group,External,18,0.037,2.2,4.3,05:10,,ERW,0.203,X52,10.750,1402,,0.883,1587,2205,1619,2249,35.16465068,-119.07452698,245.77
17109,23150,38.96,38.24,0.72,81932.65,Metal Loss,External,11,0.022,0.2,0.5,06:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16464990,-119.07452697,245.77
17110,23150,38.96,38.29,0.68,81932.70,Metal Loss Group,External,14,0.028,1.2,1.0,05:31,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1668,2317,35.16464979,-119.07452697,245.77
17111,23150,38.96,38.36,0.60,81932.77,Metal Loss,External,10,0.020,0.2,0.5,06:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16464961,-119.07452697,245.77
17112,23150,38.96,38.56,0.40,81932.98,Metal Loss Group,External,25,0.051,2.6,9.8,03:49,,ERW,0.203,X52,10.750,1402,,0.923,1519,2110,1581,2195,35.16464902,-119.07452696,245.77
17113,23150,38.96,38.87,0.09,81933.28,Metal Loss,External,18,0.037,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16464805,-119.07452695,245.77
17114,23150,38.96,38.87,0.09,81933.28,Metal Loss Group,External,19,0.039,0.6,3.4,05:21,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2316,35.16464805,-119.07452695,245.77
17115,23160,38.80,38.96,38.80,81933.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:46,,,,,,35.16464783,-119.07452695,245.77
17116,23160,38.80,0.04,38.76,81933.41,Metal Loss Group,External,24,0.049,0.6,3.0,03:39,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1668,2317,35.16464774,-119.07452695,245.77
17117,23160,38.80,0.07,38.73,81933.44,Metal Loss,External,19,0.039,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16464767,-119.07452695,245.77
17118,23160,38.80,0.07,38.73,81933.44,Metal Loss Group,External,25,0.051,0.4,2.2,05:36,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1676,2328,35.16464767,-119.07452695,245.77
17119,23160,38.80,0.19,38.61,81933.56,Metal Loss Group,External,19,0.039,0.3,1.6,05:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16464726,-119.07452695,245.77
17120,23160,38.80,0.26,38.54,81933.63,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16464708,-119.07452694,245.77
17121,23160,38.80,0.38,38.42,81933.76,Metal Loss Group,External,23,0.047,0.5,2.9,05:44,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2320,35.16464666,-119.07452694,245.77
17122,23160,38.80,0.40,38.40,81933.78,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16464662,-119.07452694,245.77
17123,23160,38.80,13.55,25.25,81946.92,Metal Loss,External,11,0.022,0.2,0.4,05:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16460932,-119.07452654,245.78
17124,23160,38.80,23.85,14.95,81957.23,Metal Loss,External,10,0.020,0.3,0.4,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16458028,-119.07452623,245.78
17125,23160,38.80,24.32,14.48,81957.70,Metal Loss,External,11,0.022,0.2,0.4,05:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16457896,-119.07452621,245.78
17126,23160,38.80,24.67,14.13,81958.05,Metal Loss,External,10,0.020,0.3,0.5,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16457788,-119.07452620,245.78
17127,23160,38.80,25.73,13.07,81959.10,Metal Loss,External,10,0.020,0.2,0.4,05:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16457496,-119.07452617,245.78
17128,23160,38.80,26.07,12.73,81959.44,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16457393,-119.07452616,245.78
17129,23160,38.80,27.82,10.97,81961.20,Metal Loss,External,11,0.022,0.3,0.5,05:32,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16456898,-119.07452611,245.77
17130,23160,38.80,28.51,10.29,81961.89,Metal Loss,External,10,0.020,0.3,0.5,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16456704,-119.07452609,245.77
17131,23160,38.80,29.33,9.47,81962.71,Metal Loss,External,12,0.024,0.3,0.4,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16456477,-119.07452607,245.77
17132,23160,38.80,29.54,9.26,81962.92,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16456417,-119.07452606,245.77
17133,23160,38.80,29.90,8.90,81963.28,Metal Loss,External,12,0.024,0.2,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16456309,-119.07452605,245.76
17134,23160,38.80,30.60,8.20,81963.98,Metal Loss,External,10,0.020,0.2,0.4,05:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16456109,-119.07452603,245.76
17135,23160,38.80,31.33,7.47,81964.70,Metal Loss,External,11,0.022,0.2,0.5,05:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16455905,-119.07452601,245.76
17136,23160,38.80,31.78,7.02,81965.16,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16455774,-119.07452600,245.76
17137,23160,38.80,32.50,6.30,81965.87,Metal Loss,External,10,0.020,0.2,0.4,05:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16455571,-119.07452598,245.76
17138,23160,38.80,33.98,4.82,81967.36,Metal Loss,External,14,0.028,0.2,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16455153,-119.07452594,245.75
17139,23160,38.80,38.53,0.27,81971.91,Metal Loss Group,External,11,0.022,0.8,0.9,06:59,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2323,35.16453865,-119.07452580,245.74
17140,23160,38.80,38.70,0.10,81972.08,Metal Loss Group,External,21,0.043,1.0,1.0,06:44,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1664,2312,35.16453815,-119.07452580,245.74
17141,23160,38.80,38.73,0.07,81972.11,Metal Loss,External,22,0.045,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.16453808,-119.07452580,245.74
17142,23160,38.80,38.74,0.06,81972.11,Metal Loss,External,11,0.022,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16453807,-119.07452580,245.74
17143,23170,38.38,38.80,38.38,81972.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:52,,,,,,35.16453792,-119.07452580,245.74
17144,23170,38.38,0.04,38.34,81972.22,Metal Loss,External,15,0.030,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16453769,-119.07452580,245.74
17145,23170,38.38,0.07,38.31,81972.24,Metal Loss Group,External,22,0.045,2.4,6.8,05:06,,ERW,0.203,X52,10.750,1402,,0.906,1548,2149,1590,2208,35.16453763,-119.07452579,245.74
17146,23170,38.38,0.35,38.03,81972.53,Metal Loss,External,12,0.024,0.3,0.6,07:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16453685,-119.07452579,245.74
17147,23170,38.38,0.36,38.02,81972.53,Metal Loss,External,11,0.022,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16453684,-119.07452579,245.74
17148,23170,38.38,0.37,38.01,81972.55,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16453681,-119.07452579,245.74
17149,23170,38.38,0.79,37.60,81972.96,Metal Loss,External,15,0.030,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16453559,-119.07452577,245.74
17150,23170,38.38,14.73,23.65,81986.90,Metal Loss,External,14,0.028,0.2,0.3,05:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16449609,-119.07452537,245.70
17151,23170,38.38,15.15,23.23,81987.32,Metal Loss,External,11,0.022,0.2,0.5,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16449486,-119.07452536,245.70
17152,23170,38.38,16.23,22.15,81988.40,Metal Loss,External,10,0.020,0.2,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16449187,-119.07452533,245.69
17153,23170,38.38,37.74,0.64,82009.91,Metal Loss Group,External,16,0.032,0.3,1.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.16443086,-119.07452466,245.65
17154,23170,38.38,37.75,0.63,82009.92,Metal Loss,External,13,0.026,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16443084,-119.07452466,245.65
17155,23170,38.38,37.76,0.62,82009.93,Metal Loss,External,19,0.039,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16443081,-119.07452466,245.65
17156,23170,38.38,37.92,0.46,82010.09,Metal Loss,External,20,0.041,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16443034,-119.07452465,245.65
17157,23170,38.38,37.99,0.39,82010.17,Metal Loss Group,External,19,0.039,1.1,1.3,06:45,,ERW,0.203,X52,10.750,1402,,0.855,1640,2277,1664,2311,35.16443017,-119.07452465,245.65
17158,23170,38.38,38.05,0.33,82010.23,Metal Loss,External,13,0.026,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16442990,-119.07452465,245.65
17159,23170,38.38,38.08,0.30,82010.26,Metal Loss,External,10,0.020,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16442983,-119.07452464,245.65
17160,23170,38.38,38.17,0.21,82010.34,Metal Loss Group,External,22,0.045,6.6,5.6,05:09,At Weld,ERW,0.203,X52,10.750,1402,,0.968,1449,2012,1577,2190,35.16442963,-119.07452464,245.65
17161,23170,38.38,38.23,0.15,82010.40,Metal Loss,External,21,0.043,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16442948,-119.07452464,245.65
17162,23180,38.85,38.38,38.85,82010.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:55,,,,,,35.16442901,-119.07452464,245.65
17163,23180,38.85,0.08,38.77,82010.63,Metal Loss,External,26,0.053,0.5,0.7,04:24,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1665,2313,35.16442882,-119.07452463,245.65
17164,23180,38.85,0.24,38.62,82010.79,Metal Loss,External,12,0.024,0.4,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16442834,-119.07452463,245.65
17165,23180,38.85,0.38,38.47,82010.93,Metal Loss,External,10,0.020,0.3,0.5,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16442787,-119.07452462,245.65
17166,23180,38.85,0.54,38.31,82011.09,Metal Loss,External,10,0.020,0.3,0.5,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16442750,-119.07452462,245.65
17167,23180,38.85,0.67,38.18,82011.22,Metal Loss Group,External,10,0.020,0.9,1.9,04:40,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1673,2324,35.16442706,-119.07452461,245.65
17168,23180,38.85,38.19,0.66,82048.74,Metal Loss Group,External,11,0.022,1.4,2.0,05:36,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1661,2307,35.16432071,-119.07452361,245.49
17169,23180,38.85,38.39,0.47,82048.94,Metal Loss Group,External,29,0.059,2.2,4.7,05:56,,ERW,0.203,X52,10.750,1402,,0.925,1515,2105,1620,2251,35.16432014,-119.07452361,245.49
17170,23180,38.85,38.50,0.35,82049.05,Metal Loss Group,External,21,0.043,6.0,9.9,05:08,At Weld,ERW,0.203,X52,10.750,1402,,0.956,1466,2037,1582,2197,35.16431985,-119.07452361,245.49
17171,23180,38.85,38.77,0.08,82049.33,Metal Loss,External,16,0.032,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.16431901,-119.07452360,245.49
17172,23190,38.86,38.85,38.86,82049.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:52,,,,,,35.16431882,-119.07452360,245.49
17173,23190,38.86,0.03,38.83,82049.44,Metal Loss Group,External,25,0.051,1.9,5.3,05:20,,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1589,2208,35.16431876,-119.07452360,245.49
17174,23190,38.86,0.09,38.77,82049.50,Metal Loss,External,11,0.022,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16431861,-119.07452360,245.49
17175,23190,38.86,0.27,38.60,82049.67,Metal Loss Group,External,18,0.037,1.1,3.0,05:42,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1657,2301,35.16431807,-119.07452360,245.49
17176,23190,38.86,0.29,38.57,82049.69,Metal Loss,External,11,0.022,0.3,0.4,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16431802,-119.07452360,245.49
17177,23190,38.86,0.65,38.21,82050.06,Metal Loss,External,11,0.022,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16431695,-119.07452360,245.49
17178,23190,38.86,0.67,38.19,82050.07,Metal Loss,External,18,0.037,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16431691,-119.07452360,245.49
17179,23190,38.86,9.54,29.32,82058.95,Metal Loss,External,10,0.020,0.2,0.5,05:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16429194,-119.07452352,245.46
17180,23190,38.86,9.69,29.17,82059.10,Metal Loss,External,11,0.022,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16429147,-119.07452352,245.46
17181,23190,38.86,10.57,28.29,82059.97,Metal Loss,External,10,0.020,0.2,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16428906,-119.07452351,245.46
17182,23190,38.86,11.98,26.88,82061.39,Metal Loss,External,10,0.020,0.2,0.4,05:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16428506,-119.07452350,245.45
17183,23190,38.86,12.01,26.85,82061.42,Metal Loss,External,10,0.020,0.2,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16428488,-119.07452350,245.45
17184,23190,38.86,12.34,26.52,82061.75,Metal Loss,External,15,0.030,0.2,0.4,05:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16428398,-119.07452350,245.45
17185,23190,38.86,13.19,25.67,82062.60,Metal Loss,External,10,0.020,0.3,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16428152,-119.07452349,245.45
17186,23190,38.86,13.96,24.90,82063.36,Metal Loss,External,10,0.020,0.3,0.5,05:03,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16427936,-119.07452348,245.45
17187,23190,38.86,14.43,24.44,82063.83,Metal Loss,External,10,0.020,0.2,0.4,04:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16427804,-119.07452348,245.45
17188,23190,38.86,22.83,16.03,82072.23,Metal Loss,External,13,0.026,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16425426,-119.07452341,245.42
17189,23190,38.86,23.03,15.83,82072.43,Metal Loss,External,14,0.028,0.3,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16425368,-119.07452341,245.42
17190,23190,38.86,23.48,15.38,82072.89,Metal Loss,External,12,0.024,0.2,0.5,06:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16425239,-119.07452340,245.42
17191,23190,38.86,23.90,14.97,82073.30,Metal Loss,External,10,0.020,0.3,0.5,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16425117,-119.07452340,245.42
17192,23190,38.86,24.00,14.86,82073.41,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16425093,-119.07452340,245.42
17193,23190,38.86,24.24,14.62,82073.65,Metal Loss Group,External,10,0.020,0.7,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1677,2329,35.16425023,-119.07452340,245.42
17194,23190,38.86,24.66,14.20,82074.07,Metal Loss,External,10,0.020,0.2,0.4,06:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16424902,-119.07452339,245.42
17195,23190,38.86,24.87,13.99,82074.28,Metal Loss,External,11,0.022,0.2,0.5,05:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16424842,-119.07452339,245.42
17196,23190,38.86,26.07,12.79,82075.47,Metal Loss,External,10,0.020,0.3,0.4,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16424504,-119.07452338,245.41
17197,23190,38.86,26.51,12.35,82075.91,Metal Loss Group,External,12,0.024,2.3,1.2,04:47,,ERW,0.203,X52,10.750,1402,,0.866,1619,2249,1663,2310,35.16424376,-119.07452338,245.41
17198,23190,38.86,26.51,12.35,82075.92,Metal Loss,External,11,0.022,0.3,0.4,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16424375,-119.07452338,245.41
17199,23190,38.86,26.90,11.96,82076.31,Metal Loss,External,13,0.026,0.3,0.4,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16424261,-119.07452337,245.41
17200,23190,38.86,27.22,11.64,82076.63,Metal Loss,External,10,0.020,0.3,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16424174,-119.07452337,245.41
17201,23190,38.86,27.37,11.49,82076.78,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16424129,-119.07452337,245.41
17202,23190,38.86,28.31,10.55,82077.72,Metal Loss,External,10,0.020,0.3,0.4,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16423860,-119.07452336,245.41
17203,23190,38.86,28.52,10.35,82077.92,Metal Loss,External,10,0.020,0.3,0.5,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16423801,-119.07452336,245.40
17204,23190,38.86,28.67,10.19,82078.08,Metal Loss,External,11,0.022,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16423765,-119.07452336,245.40
17205,23190,38.86,29.09,9.77,82078.50,Metal Loss,External,10,0.020,0.3,0.5,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16423642,-119.07452336,245.40
17206,23190,38.86,29.37,9.49,82078.77,Metal Loss,External,10,0.020,0.3,0.5,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16423567,-119.07452335,245.40
17207,23190,38.86,29.77,9.09,82079.18,Metal Loss,External,10,0.020,0.2,0.5,04:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16423448,-119.07452335,245.40
17208,23190,38.86,30.01,8.85,82079.41,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16423382,-119.07452335,245.40
17209,23190,38.86,30.51,8.35,82079.92,Metal Loss,External,11,0.022,0.2,0.5,05:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16423241,-119.07452334,245.40
17210,23190,38.86,30.56,8.30,82079.97,Metal Loss,External,10,0.020,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16423229,-119.07452334,245.40
17211,23190,38.86,31.06,7.80,82080.47,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16423089,-119.07452333,245.40
17212,23190,38.86,31.56,7.30,82080.96,Metal Loss,External,11,0.022,0.2,0.5,06:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16422952,-119.07452333,245.40
17213,23190,38.86,31.79,7.07,82081.20,Metal Loss,External,10,0.020,0.3,0.5,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16422883,-119.07452333,245.39
17214,23190,38.86,32.94,5.92,82082.35,Metal Loss,External,10,0.020,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16422558,-119.07452331,245.39
17215,23190,38.86,33.31,5.56,82082.71,Metal Loss,External,10,0.020,0.2,0.5,06:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16422450,-119.07452331,245.39
17216,23190,38.86,33.96,4.90,82083.36,Metal Loss,External,12,0.024,0.2,0.4,04:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16422264,-119.07452330,245.39
17217,23190,38.86,34.23,4.63,82083.64,Metal Loss,External,10,0.020,0.2,0.4,06:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16422187,-119.07452330,245.39
17218,23190,38.86,34.37,4.49,82083.78,Metal Loss,External,10,0.020,0.2,0.4,04:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16422153,-119.07452330,245.39
17219,23190,38.86,37.58,1.28,82086.99,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16421245,-119.07452327,245.38
17220,23200,38.83,38.86,38.83,82088.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:15,,,,,,35.16420871,-119.07452325,245.37
17221,23200,38.83,1.81,37.02,82090.07,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16420362,-119.07452323,245.37
17222,23200,38.83,2.54,36.29,82090.81,Metal Loss,External,10,0.020,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16420156,-119.07452322,245.37
17223,23200,38.83,4.37,34.46,82092.64,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16419636,-119.07452321,245.36
17224,23200,38.83,9.29,29.54,82097.55,Metal Loss,External,11,0.022,0.2,0.5,05:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16418248,-119.07452315,245.35
17225,23200,38.83,9.56,29.26,82097.83,Metal Loss,External,10,0.020,0.2,0.4,06:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16418172,-119.07452315,245.35
17226,23200,38.83,10.47,28.36,82098.74,Metal Loss,External,10,0.020,0.3,0.4,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16417913,-119.07452313,245.34
17227,23200,38.83,10.58,28.24,82098.85,Metal Loss,External,11,0.022,0.3,0.5,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16417874,-119.07452313,245.34
17228,23200,38.83,10.94,27.89,82099.20,Metal Loss,External,10,0.020,0.3,0.5,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16417779,-119.07452312,245.34
17229,23200,38.83,11.66,27.17,82099.92,Metal Loss,External,10,0.020,0.3,0.4,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16417578,-119.07452311,245.34
17230,23200,38.83,12.58,26.25,82100.84,Metal Loss,External,11,0.022,0.3,0.4,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16417316,-119.07452309,245.34
17231,23200,38.83,13.43,25.40,82101.69,Metal Loss,External,10,0.020,0.2,0.5,06:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16417070,-119.07452307,245.34
17232,23200,38.83,14.57,24.26,82102.84,Metal Loss,External,10,0.020,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16416755,-119.07452305,245.34
17233,23200,38.83,15.33,23.50,82103.60,Metal Loss,External,11,0.022,0.3,0.5,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16416532,-119.07452303,245.34
17234,23200,38.83,16.45,22.37,82104.72,Metal Loss,External,10,0.020,0.3,0.4,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16416220,-119.07452301,245.34
17235,23200,38.83,17.23,21.60,82105.50,Metal Loss,External,10,0.020,0.3,0.4,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16415993,-119.07452299,245.34
17236,23200,38.83,17.64,21.18,82105.91,Metal Loss,External,11,0.022,0.2,0.5,04:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16415873,-119.07452299,245.34
17237,23200,38.83,18.44,20.39,82106.71,Metal Loss,External,10,0.020,0.2,0.4,04:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16415652,-119.07452297,245.34
17238,23200,38.83,20.16,18.67,82108.42,Metal Loss,External,11,0.022,0.2,0.5,04:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16415169,-119.07452294,245.34
17239,23200,38.83,20.56,18.27,82108.83,Metal Loss,External,11,0.022,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16415050,-119.07452293,245.34
17240,23200,38.83,23.18,15.64,82111.45,Metal Loss,External,10,0.020,0.3,0.4,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16414303,-119.07452287,245.34
17241,23200,38.83,24.48,14.35,82112.74,Metal Loss,External,10,0.020,0.2,0.4,05:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16413943,-119.07452285,245.34
17242,23200,38.83,26.35,12.48,82114.62,Metal Loss,External,10,0.020,0.2,0.5,05:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16413411,-119.07452281,245.34
17243,23200,38.83,26.96,11.87,82115.22,Metal Loss,External,10,0.020,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16413235,-119.07452280,245.34
17244,23200,38.83,27.98,10.84,82116.25,Metal Loss,External,14,0.028,0.2,0.3,04:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16412945,-119.07452278,245.34
17245,23200,38.83,38.12,0.70,82126.39,Metal Loss,External,11,0.022,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16410072,-119.07452257,245.33
17246,23200,38.83,38.39,0.44,82126.66,Metal Loss,External,10,0.020,0.2,0.5,03:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16409985,-119.07452256,245.33
17247,23200,38.83,38.73,0.10,82127.00,Metal Loss Group,External,19,0.039,0.7,2.1,06:42,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1668,2317,35.16409894,-119.07452256,245.33
17248,23200,38.83,38.74,0.09,82127.00,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16409893,-119.07452256,245.33
17249,23200,38.83,38.75,0.08,82127.02,Metal Loss,External,24,0.049,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.16409889,-119.07452256,245.33
17250,23210,35.88,38.83,35.88,82127.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:24,,,,,,35.16409871,-119.07452256,245.33
17251,23210,35.88,0.05,35.83,82127.14,Metal Loss Group,External,17,0.035,0.6,1.7,04:24,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1671,2320,35.16409849,-119.07452255,245.33
17252,23210,35.88,0.06,35.82,82127.15,Metal Loss,External,18,0.037,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16409847,-119.07452255,245.33
17253,23210,35.88,0.07,35.81,82127.16,Metal Loss,External,17,0.035,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16409844,-119.07452255,245.33
17254,23210,35.88,0.15,35.73,82127.24,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16409824,-119.07452255,245.33
17255,23210,35.88,0.19,35.70,82127.28,Metal Loss Group,External,11,0.022,0.8,2.2,06:06,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2326,35.16409816,-119.07452255,245.33
17256,23210,35.88,0.24,35.64,82127.33,Metal Loss,External,11,0.022,0.3,0.4,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16409803,-119.07452255,245.33
17257,23210,35.88,0.26,35.63,82127.35,Metal Loss,External,17,0.035,0.5,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.16409799,-119.07452255,245.33
17258,23210,35.88,35.26,0.63,82162.35,Metal Loss,External,14,0.028,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16399873,-119.07452141,245.19
17259,23210,35.88,35.26,0.62,82162.36,Metal Loss,External,13,0.026,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16399871,-119.07452140,245.19
17260,23210,35.88,35.51,0.37,82162.61,Metal Loss Group,External,17,0.035,2.1,4.4,05:17,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1630,2264,35.16399799,-119.07452140,245.19
17261,23210,35.88,35.72,0.16,82162.81,Metal Loss Group,External,15,0.030,1.5,0.9,03:44,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1666,2314,35.16399740,-119.07452139,245.19
17262,23210,35.88,35.79,0.10,82162.88,Metal Loss,External,18,0.037,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16399724,-119.07452139,245.19
17263,23210,35.88,35.81,0.07,82162.90,Metal Loss,External,13,0.026,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16399709,-119.07452139,245.19
17264,23210,35.88,35.82,0.06,82162.91,Metal Loss,External,17,0.035,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16399706,-119.07452139,245.19
17265,23220,38.88,35.88,38.88,82162.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.16399692,-119.07452139,245.19
17266,23220,38.88,0.06,38.82,82163.03,Metal Loss Group,External,22,0.045,4.2,4.8,05:20,,ERW,0.203,X52,10.750,1402,,0.944,1486,2063,1600,2223,35.16399678,-119.07452139,245.19
17267,23220,38.88,0.07,38.81,82163.04,Metal Loss Group,External,25,0.051,3.3,4.8,04:02,,ERW,0.203,X52,10.750,1402,,0.945,1483,2060,1620,2250,35.16399676,-119.07452139,245.19
17268,23220,38.88,0.08,38.80,82163.05,Metal Loss,External,17,0.035,0.5,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.16399673,-119.07452139,245.19
17269,23220,38.88,0.28,38.60,82163.25,Metal Loss,External,11,0.022,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16399614,-119.07452138,245.19
17270,23220,38.88,0.63,38.25,82163.61,Metal Loss,External,12,0.024,0.3,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16399505,-119.07452137,245.19
17271,23220,38.88,27.99,10.89,82190.96,Metal Loss,External,11,0.022,0.3,0.5,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16391756,-119.07452068,245.12
17272,23220,38.88,29.79,9.09,82192.76,Metal Loss Group,External,12,0.024,1.6,1.5,05:31,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1668,2316,35.16391254,-119.07452063,245.12
17273,23220,38.88,38.28,0.60,82201.25,Metal Loss Group,External,16,0.032,0.6,4.7,04:35,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1674,2324,35.16388833,-119.07452050,245.08
17274,23220,38.88,38.30,0.58,82201.27,Metal Loss,External,11,0.022,0.3,0.5,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16388829,-119.07452050,245.08
17275,23220,38.88,38.59,0.29,82201.56,Metal Loss,External,10,0.020,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16388739,-119.07452049,245.08
