"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
17276,23220,38.88,38.63,0.25,82201.60,Metal Loss,External,10,0.020,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16388729,-119.07452049,245.08
17277,23220,38.88,38.77,0.11,82201.75,Metal Loss Group,External,11,0.022,0.8,2.4,06:35,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1673,2324,35.16388693,-119.07452049,245.08
17278,23220,38.88,38.79,0.09,82201.76,Metal Loss,External,12,0.024,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16388690,-119.07452049,245.08
17279,23220,38.88,38.81,0.07,82201.78,Metal Loss,External,23,0.047,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.16388685,-119.07452049,245.08
17280,23230,39.31,38.88,39.31,82201.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.16388658,-119.07452049,245.07
17281,23230,39.31,0.07,39.25,82201.92,Metal Loss Group,External,12,0.024,3.1,2.0,06:09,,ERW,0.203,X52,10.750,1402,,0.877,1598,2219,1646,2285,35.16388640,-119.07452049,245.07
17282,23230,39.31,0.07,39.25,82201.92,Metal Loss Group,External,12,0.024,3.8,3.6,04:21,,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1636,2272,35.16388640,-119.07452049,245.07
17283,23230,39.31,0.08,39.24,82201.93,Metal Loss,External,12,0.024,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16388638,-119.07452049,245.07
17284,23230,39.31,0.71,38.60,82202.57,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16388454,-119.07452048,245.07
17285,23230,39.31,0.72,38.59,82202.58,Metal Loss,External,10,0.020,0.4,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16388451,-119.07452048,245.07
17286,23230,39.31,7.80,31.52,82209.65,Metal Loss,External,12,0.024,0.3,0.4,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16386460,-119.07452038,245.03
17287,23230,39.31,17.51,21.80,82219.37,Metal Loss,External,10,0.020,0.2,0.5,04:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16383708,-119.07452023,244.98
17288,23230,39.31,18.50,20.81,82220.36,Metal Loss,External,13,0.026,0.2,0.4,04:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16383430,-119.07452022,244.98
17289,23230,39.31,20.55,18.77,82222.40,Metal Loss,External,10,0.020,0.2,0.5,04:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16382847,-119.07452019,244.97
17290,23230,39.31,27.45,11.86,82229.30,Metal Loss,External,10,0.020,0.3,0.4,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16380892,-119.07452006,244.93
17291,23230,39.31,29.43,9.89,82231.28,Metal Loss,External,11,0.022,0.2,0.4,04:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16380336,-119.07452002,244.93
17292,23230,39.31,29.88,9.44,82231.73,Metal Loss,External,10,0.020,0.2,0.5,04:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16380209,-119.07452002,244.93
17293,23230,39.31,31.27,8.05,82233.12,Metal Loss,External,11,0.022,0.2,0.5,05:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16379815,-119.07451999,244.92
17294,23230,39.31,33.46,5.85,82235.31,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16379195,-119.07451994,244.91
17295,23230,39.31,34.66,4.66,82236.51,Metal Loss Group,External,11,0.022,1.2,1.4,04:47,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1676,2328,35.16378858,-119.07451992,244.91
17296,23230,39.31,38.62,0.70,82240.47,Metal Loss Group,External,13,0.026,1.2,2.1,04:40,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1662,2308,35.16377730,-119.07451983,244.89
17297,23230,39.31,38.65,0.66,82240.50,Metal Loss,External,16,0.032,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.16377722,-119.07451983,244.89
17298,23230,39.31,38.68,0.63,82240.53,Metal Loss,External,13,0.026,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16377715,-119.07451983,244.89
17299,23230,39.31,38.95,0.36,82240.80,Metal Loss Group,External,24,0.049,6.2,7.2,04:05,At Weld,ERW,0.203,X52,10.750,1402,,0.980,1430,1986,1545,2146,35.16377638,-119.07451983,244.89
17300,23230,39.31,39.03,0.28,82240.88,Metal Loss,External,12,0.024,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16377619,-119.07451983,244.89
17301,23230,39.31,39.21,0.11,82241.06,Metal Loss Group,External,25,0.051,0.6,2.2,02:14,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1663,2310,35.16377566,-119.07451982,244.89
17302,23240,39.08,39.31,39.08,82241.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:25,,,,,,35.16377530,-119.07451982,244.89
17303,23240,39.08,0.04,39.04,82241.21,Metal Loss Group,External,23,0.047,1.2,2.2,02:16,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1661,2307,35.16377520,-119.07451982,244.89
17304,23240,39.08,0.24,38.85,82241.40,Metal Loss Group,External,19,0.039,2.6,5.3,04:41,,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1615,2243,35.16377460,-119.07451981,244.89
17305,23240,39.08,0.28,38.81,82241.44,Metal Loss,External,13,0.026,0.3,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16377450,-119.07451981,244.89
17306,23240,39.08,0.33,38.76,82241.49,Metal Loss,External,10,0.020,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16377437,-119.07451981,244.89
17307,23240,39.08,0.55,38.54,82241.72,Metal Loss Group,External,14,0.028,1.5,3.7,04:44,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1660,2305,35.16377376,-119.07451981,244.89
17308,23240,39.08,0.65,38.43,82241.82,Metal Loss,External,15,0.030,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16377350,-119.07451981,244.89
17309,23240,39.08,2.80,36.29,82243.96,Metal Loss,External,10,0.020,0.3,0.4,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16376743,-119.07451976,244.88
17310,23240,39.08,3.47,35.61,82244.64,Metal Loss,External,10,0.020,0.2,0.4,04:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16376551,-119.07451975,244.88
17311,23240,39.08,6.68,32.40,82247.85,Metal Loss,External,12,0.024,0.2,0.4,06:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16375637,-119.07451968,244.86
17312,23240,39.08,11.49,27.59,82252.66,Metal Loss Group,External,11,0.022,0.8,0.9,06:55,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1676,2328,35.16374278,-119.07451958,244.85
17313,23240,39.08,12.28,26.80,82253.45,Metal Loss,External,14,0.028,0.2,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16374057,-119.07451957,244.84
17314,23240,39.08,12.43,26.66,82253.59,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16374011,-119.07451956,244.84
17315,23240,39.08,12.92,26.17,82254.08,Metal Loss,External,10,0.020,0.2,0.4,06:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16373873,-119.07451955,244.84
17316,23240,39.08,13.46,25.62,82254.63,Metal Loss,External,12,0.024,0.2,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16373720,-119.07451954,244.84
17317,23240,39.08,16.57,22.51,82257.74,Metal Loss,External,10,0.020,0.2,0.4,07:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16372833,-119.07451948,244.83
17318,23240,39.08,18.68,20.41,82259.85,Metal Loss,External,12,0.024,0.2,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16372237,-119.07451943,244.83
17319,23240,39.08,19.29,19.79,82260.46,Metal Loss,External,10,0.020,0.2,0.4,07:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16372060,-119.07451941,244.83
17320,23240,39.08,19.55,19.54,82260.71,Metal Loss,External,10,0.020,0.2,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16371987,-119.07451941,244.83
17321,23240,39.08,20.40,18.68,82261.57,Metal Loss,External,10,0.020,0.2,0.5,04:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16371755,-119.07451939,244.83
17322,23240,39.08,21.10,17.98,82262.27,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16371557,-119.07451937,244.83
17323,23240,39.08,25.80,13.29,82266.96,Metal Loss,External,12,0.024,0.3,0.4,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16370229,-119.07451926,244.84
17324,23240,39.08,28.95,10.13,82270.12,Metal Loss,External,11,0.022,0.3,0.4,04:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16369331,-119.07451919,244.84
17325,23240,39.08,32.95,6.13,82274.12,Metal Loss,External,10,0.020,0.2,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16368199,-119.07451909,244.85
17326,23240,39.08,37.97,1.11,82279.14,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16366777,-119.07451898,244.85
17327,23250,37.33,39.08,37.33,82280.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:16,,,,,,35.16366452,-119.07451895,244.85
17328,23250,37.33,1.36,35.97,82281.61,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16366057,-119.07451892,244.86
17329,23250,37.33,8.60,28.73,82288.85,Metal Loss,External,11,0.022,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16364013,-119.07451875,244.87
17330,23250,37.33,9.53,27.80,82289.78,Metal Loss,External,10,0.020,0.3,0.4,04:33,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16363746,-119.07451872,244.87
17331,23250,37.33,10.61,26.72,82290.86,Metal Loss,External,10,0.020,0.2,0.5,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16363437,-119.07451869,244.87
17332,23250,37.33,10.79,26.53,82291.04,Metal Loss,External,12,0.024,0.2,0.4,04:40,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16363383,-119.07451868,244.87
17333,23250,37.33,10.91,26.41,82291.16,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16363354,-119.07451868,244.87
17334,23250,37.33,11.59,25.74,82291.84,Metal Loss,External,12,0.024,0.3,0.3,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16363163,-119.07451865,244.87
17335,23250,37.33,12.26,25.07,82292.51,Metal Loss,External,13,0.026,0.2,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16362970,-119.07451863,244.87
17336,23250,37.33,13.76,23.57,82294.01,Metal Loss,External,14,0.028,0.2,0.4,05:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16362548,-119.07451858,244.88
17337,23250,37.33,15.01,22.32,82295.26,Metal Loss,External,10,0.020,0.2,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16362197,-119.07451854,244.88
17338,23250,37.33,15.37,21.96,82295.62,Metal Loss Group,External,11,0.022,1.4,1.1,04:54,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1674,2325,35.16362090,-119.07451852,244.88
17339,23250,37.33,15.55,21.78,82295.80,Metal Loss,External,11,0.022,0.2,0.4,06:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16362036,-119.07451852,244.88
17340,23250,37.33,15.62,21.71,82295.87,Metal Loss,External,11,0.022,0.2,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16362020,-119.07451852,244.88
17341,23250,37.33,15.72,21.61,82295.97,Metal Loss,External,11,0.022,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16361996,-119.07451851,244.88
17342,23250,37.33,15.96,21.37,82296.21,Metal Loss,External,14,0.028,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16361930,-119.07451851,244.88
17343,23250,37.33,16.79,20.54,82297.04,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16361688,-119.07451848,244.89
17344,23250,37.33,17.18,20.15,82297.43,Metal Loss,External,10,0.020,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16361573,-119.07451846,244.89
17345,23250,37.33,17.34,19.98,82297.59,Metal Loss,External,11,0.022,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16361535,-119.07451846,244.89
17346,23250,37.33,17.36,19.97,82297.61,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16361532,-119.07451846,244.89
17347,23250,37.33,17.62,19.71,82297.87,Metal Loss,External,14,0.028,0.2,0.3,04:42,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16361447,-119.07451845,244.89
17348,23250,37.33,18.39,18.94,82298.64,Metal Loss Group,External,12,0.024,0.9,1.2,05:08,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1676,2328,35.16361232,-119.07451842,244.89
17349,23250,37.33,18.67,18.66,82298.92,Metal Loss Group,External,11,0.022,1.0,1.0,05:12,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1674,2325,35.16361156,-119.07451841,244.89
17350,23250,37.33,18.67,18.66,82298.92,Metal Loss,External,12,0.024,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16361155,-119.07451841,244.89
17351,23250,37.33,18.87,18.45,82299.12,Metal Loss,External,11,0.022,0.2,0.5,04:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16361094,-119.07451841,244.89
17352,23250,37.33,19.26,18.07,82299.51,Metal Loss,External,10,0.020,0.2,0.4,06:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16360982,-119.07451839,244.89
17353,23250,37.33,19.46,17.87,82299.71,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16360934,-119.07451839,244.89
17354,23250,37.33,20.48,16.85,82300.73,Metal Loss,External,10,0.020,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16360636,-119.07451835,244.90
17355,23250,37.33,20.86,16.46,82301.11,Metal Loss,External,10,0.020,0.2,0.4,06:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16360535,-119.07451834,244.90
17356,23250,37.33,21.21,16.12,82301.46,Metal Loss,External,11,0.022,0.2,0.4,06:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16360433,-119.07451833,244.90
17357,23250,37.33,21.31,16.02,82301.56,Metal Loss,External,11,0.022,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16360409,-119.07451832,244.90
17358,23250,37.33,21.40,15.93,82301.65,Metal Loss,External,11,0.022,0.3,0.5,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.16360376,-119.07451832,244.90
17359,23250,37.33,21.97,15.36,82302.22,Metal Loss,External,15,0.030,0.2,0.4,06:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16360218,-119.07451830,244.90
17360,23250,37.33,24.64,12.69,82304.89,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16359465,-119.07451821,244.91
17361,23250,37.33,24.99,12.33,82305.24,Metal Loss,External,10,0.020,0.2,0.4,04:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16359358,-119.07451820,244.91
17362,23250,37.33,26.77,10.56,82307.02,Metal Loss,External,11,0.022,0.3,0.4,04:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16358865,-119.07451814,244.91
17363,23250,37.33,27.30,10.03,82307.55,Metal Loss,External,11,0.022,0.2,0.4,05:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16358706,-119.07451812,244.92
17364,23250,37.33,30.68,6.65,82310.93,Metal Loss,External,11,0.022,0.2,0.4,06:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16357754,-119.07451801,244.92
17365,23250,37.33,35.72,1.61,82315.97,Metal Loss,External,11,0.022,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16356329,-119.07451781,244.93
17366,23250,37.33,36.31,1.01,82316.56,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16356151,-119.07451778,244.93
17367,23260,38.66,37.33,38.66,82317.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.16355865,-119.07451772,244.93
17368,23260,38.66,0.95,37.71,82318.52,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16355579,-119.07451767,244.93
17369,23260,38.66,7.49,31.17,82325.07,Metal Loss,External,10,0.020,0.3,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16353739,-119.07451732,244.91
17370,23260,38.66,7.66,31.01,82325.23,Metal Loss Group,External,10,0.020,0.5,0.9,05:56,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1681,2335,35.16353690,-119.07451731,244.91
17371,23260,38.66,7.84,30.83,82325.41,Metal Loss,External,11,0.022,0.2,0.4,05:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16353636,-119.07451730,244.91
17372,23260,38.66,8.52,30.14,82326.10,Metal Loss,External,11,0.022,0.2,0.4,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16353441,-119.07451727,244.91
17373,23260,38.66,9.97,28.69,82327.55,Metal Loss,External,12,0.024,0.2,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16353032,-119.07451719,244.91
17374,23260,38.66,10.51,28.15,82328.09,Metal Loss,External,11,0.022,0.2,0.5,05:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16352884,-119.07451716,244.90
17375,23260,38.66,10.89,27.77,82328.47,Metal Loss,External,10,0.020,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16352772,-119.07451714,244.90
17376,23260,38.66,11.02,27.64,82328.60,Metal Loss,External,10,0.020,0.2,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16352732,-119.07451713,244.90
17377,23260,38.66,11.46,27.20,82329.04,Metal Loss,External,10,0.020,0.2,0.4,06:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16352615,-119.07451711,244.90
17378,23260,38.66,11.81,26.85,82329.39,Metal Loss,External,11,0.022,0.2,0.4,06:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16352512,-119.07451709,244.90
17379,23260,38.66,11.99,26.67,82329.57,Metal Loss,External,10,0.020,0.2,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16352458,-119.07451708,244.90
17380,23260,38.66,12.94,25.72,82330.52,Metal Loss,External,11,0.022,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16352191,-119.07451703,244.90
17381,23260,38.66,15.15,23.51,82332.73,Metal Loss Group,External,10,0.020,0.5,1.5,05:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16351570,-119.07451692,244.89
17382,23260,38.66,15.68,22.98,82333.25,Metal Loss,External,10,0.020,0.2,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16351425,-119.07451689,244.89
17383,23260,38.66,16.15,22.51,82333.73,Metal Loss,External,12,0.024,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16351289,-119.07451686,244.89
17384,23260,38.66,16.22,22.44,82333.80,Metal Loss,External,10,0.020,0.2,0.4,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16351262,-119.07451686,244.89
17385,23260,38.66,16.64,22.02,82334.22,Metal Loss,External,11,0.022,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16351142,-119.07451684,244.89
17386,23260,38.66,17.17,21.49,82334.75,Metal Loss,External,11,0.022,0.2,0.4,06:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16350994,-119.07451681,244.89
17387,23260,38.66,18.21,20.45,82335.79,Metal Loss,External,11,0.022,0.2,0.4,06:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16350703,-119.07451675,244.89
17388,23260,38.66,18.31,20.35,82335.89,Metal Loss,External,10,0.020,0.2,0.4,04:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16350671,-119.07451675,244.89
17389,23260,38.66,19.33,19.33,82336.91,Metal Loss,External,11,0.022,0.2,0.4,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16350386,-119.07451669,244.88
17390,23260,38.66,19.79,18.87,82337.37,Metal Loss,External,10,0.020,0.3,0.5,05:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16350255,-119.07451667,244.88
17391,23260,38.66,19.95,18.72,82337.52,Metal Loss,External,10,0.020,0.2,0.5,04:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16350207,-119.07451666,244.88
17392,23260,38.66,20.55,18.11,82338.13,Metal Loss,External,10,0.020,0.2,0.5,04:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16350041,-119.07451663,244.88
17393,23260,38.66,20.59,18.07,82338.17,Metal Loss,External,11,0.022,0.2,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16350033,-119.07451663,244.88
17394,23260,38.66,21.33,17.34,82338.90,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16349816,-119.07451659,244.88
17395,23260,38.66,21.72,16.94,82339.30,Metal Loss,External,10,0.020,0.2,0.5,05:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16349713,-119.07451657,244.88
17396,23260,38.66,22.52,16.14,82340.10,Metal Loss,External,11,0.022,0.3,0.5,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16349479,-119.07451652,244.88
17397,23260,38.66,23.40,15.26,82340.98,Metal Loss,External,10,0.020,0.2,0.5,05:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16349236,-119.07451648,244.88
17398,23260,38.66,24.27,14.39,82341.85,Metal Loss,External,11,0.022,0.2,0.4,04:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16348987,-119.07451643,244.87
17399,23260,38.66,24.40,14.27,82341.97,Metal Loss,External,11,0.022,0.2,0.5,06:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16348947,-119.07451642,244.87
17400,23260,38.66,24.50,14.16,82342.08,Metal Loss,External,11,0.022,0.3,0.5,06:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16348922,-119.07451642,244.87
17401,23260,38.66,24.98,13.68,82342.56,Metal Loss,External,10,0.020,0.2,0.4,05:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16348786,-119.07451639,244.87
17402,23260,38.66,25.21,13.46,82342.78,Metal Loss,External,10,0.020,0.2,0.4,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16348721,-119.07451638,244.87
17403,23260,38.66,25.46,13.20,82343.04,Metal Loss,External,11,0.022,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16348652,-119.07451637,244.87
17404,23260,38.66,25.88,12.79,82343.45,Metal Loss,External,15,0.030,0.2,0.4,05:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16348530,-119.07451635,244.87
17405,23260,38.66,26.41,12.26,82343.98,Metal Loss,External,10,0.020,0.2,0.5,05:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16348382,-119.07451632,244.87
17406,23260,38.66,27.00,11.66,82344.57,Metal Loss,External,10,0.020,0.2,0.4,05:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16348211,-119.07451629,244.87
17407,23260,38.66,27.13,11.54,82344.70,Metal Loss,External,10,0.020,0.2,0.5,04:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16348182,-119.07451628,244.87
17408,23260,38.66,30.42,8.25,82347.99,Metal Loss,External,11,0.022,0.2,0.5,05:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16347250,-119.07451611,244.86
17409,23260,38.66,30.89,7.77,82348.47,Metal Loss,External,12,0.024,0.2,0.4,05:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16347116,-119.07451609,244.86
17410,23260,38.66,31.17,7.49,82348.75,Metal Loss,External,10,0.020,0.2,0.5,05:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16347029,-119.07451607,244.86
17411,23260,38.66,37.92,0.75,82355.49,Metal Loss Group,External,20,0.041,1.5,3.2,04:15,,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1653,2296,35.16345113,-119.07451574,244.86
17412,23260,38.66,38.00,0.66,82355.58,Metal Loss,External,13,0.026,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16345094,-119.07451573,244.86
17413,23260,38.66,38.01,0.65,82355.59,Metal Loss,External,19,0.039,0.3,0.7,06:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16345091,-119.07451573,244.86
17414,23260,38.66,38.01,0.65,82355.59,Metal Loss,External,11,0.022,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16345091,-119.07451573,244.86
17415,23260,38.66,38.03,0.64,82355.60,Metal Loss,External,20,0.041,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16345088,-119.07451573,244.86
17416,23260,38.66,38.32,0.35,82355.89,Metal Loss Group,External,11,0.022,0.6,3.9,04:31,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.16345007,-119.07451572,244.86
17417,23260,38.66,38.35,0.31,82355.92,Metal Loss Group,External,17,0.035,3.1,2.0,06:46,,ERW,0.203,X52,10.750,1402,,0.900,1558,2164,1637,2274,35.16345000,-119.07451572,244.86
17418,23260,38.66,38.56,0.10,82356.14,Metal Loss Group,External,12,0.024,0.7,1.6,03:20,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2324,35.16344941,-119.07451571,244.86
17419,23260,38.66,38.57,0.09,82356.15,Metal Loss,External,11,0.022,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16344937,-119.07451571,244.86
17420,23260,38.66,38.58,0.09,82356.15,Metal Loss Group,External,17,0.035,0.3,2.1,07:53,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16344937,-119.07451571,244.86
17421,23270,37.11,38.66,37.11,82356.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:08,,,,,,35.16344905,-119.07451570,244.86
17422,23270,37.11,0.05,37.06,82356.29,Metal Loss Group,External,19,0.039,0.8,2.2,03:12,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1667,2316,35.16344892,-119.07451570,244.86
17423,23270,37.11,0.05,37.06,82356.29,Metal Loss Group,External,18,0.037,1.2,2.1,05:39,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1664,2312,35.16344892,-119.07451570,244.86
17424,23270,37.11,0.06,37.05,82356.30,Metal Loss Group,External,16,0.032,1.4,1.5,08:03,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1664,2312,35.16344890,-119.07451570,244.86
17425,23270,37.11,0.07,37.04,82356.31,Metal Loss,External,22,0.045,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.16344887,-119.07451570,244.86
17426,23270,37.11,0.28,36.83,82356.52,Metal Loss,External,15,0.030,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16344826,-119.07451569,244.86
17427,23270,37.11,0.28,36.83,82356.52,Metal Loss Group,External,26,0.053,0.5,2.1,05:05,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1667,2316,35.16344824,-119.07451569,244.86
17428,23270,37.11,0.42,36.69,82356.66,Metal Loss,External,13,0.026,0.3,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16344781,-119.07451568,244.86
17429,23270,37.11,0.47,36.64,82356.71,Metal Loss Group,External,24,0.049,2.1,2.6,05:31,,ERW,0.203,X52,10.750,1402,,0.902,1554,2159,1629,2263,35.16344770,-119.07451568,244.86
17430,23270,37.11,0.59,36.52,82356.83,Metal Loss,External,10,0.020,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16344742,-119.07451567,244.86
17431,23270,37.11,0.60,36.51,82356.84,Metal Loss Group,External,13,0.026,0.4,1.8,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2336,35.16344739,-119.07451567,244.86
17432,23270,37.11,11.42,25.69,82367.66,Metal Loss,External,14,0.028,0.2,0.4,07:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16341669,-119.07451514,244.85
17433,23270,37.11,13.44,23.67,82369.68,Metal Loss,External,10,0.020,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16341104,-119.07451504,244.85
17434,23270,37.11,25.63,11.48,82381.87,Metal Loss,External,11,0.022,0.2,0.4,07:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16337649,-119.07451447,244.84
17435,23270,37.11,31.33,5.78,82387.57,Metal Loss,External,10,0.020,0.2,0.4,06:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16336023,-119.07451426,244.84
17436,23270,37.11,36.13,0.99,82392.36,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16334669,-119.07451408,244.83
17437,23280,34.68,37.11,34.68,82393.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:36,,,,,,35.16334376,-119.07451404,244.83
17438,23280,34.68,0.99,33.69,82394.34,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16334094,-119.07451400,244.83
17439,23280,34.68,7.05,27.64,82400.39,Metal Loss,External,10,0.020,0.2,0.4,06:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16332382,-119.07451377,244.83
17440,23280,34.68,7.26,27.42,82400.61,Metal Loss Group,External,11,0.022,0.4,1.9,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.16332320,-119.07451376,244.83
17441,23280,34.68,7.63,27.05,82400.98,Metal Loss,External,11,0.022,0.2,0.4,06:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16332222,-119.07451375,244.83
17442,23280,34.68,8.26,26.42,82401.61,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16332039,-119.07451372,244.83
17443,23280,34.68,8.47,26.21,82401.82,Metal Loss,External,10,0.020,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16331980,-119.07451372,244.83
17444,23280,34.68,8.72,25.96,82402.07,Metal Loss,External,14,0.028,0.2,0.4,05:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16331910,-119.07451371,244.83
17445,23280,34.68,8.73,25.96,82402.08,Metal Loss,External,13,0.026,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16331909,-119.07451371,244.83
17446,23280,34.68,9.12,25.57,82402.46,Metal Loss,External,12,0.024,0.2,0.5,05:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16331794,-119.07451369,244.83
17447,23280,34.68,9.26,25.42,82402.61,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16331759,-119.07451369,244.83
17448,23280,34.68,9.42,25.27,82402.77,Metal Loss,External,12,0.024,0.2,0.3,06:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16331712,-119.07451368,244.83
17449,23280,34.68,9.88,24.80,82403.23,Metal Loss,External,10,0.020,0.3,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16331581,-119.07451366,244.83
17450,23280,34.68,10.05,24.63,82403.40,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16331529,-119.07451366,244.83
17451,23280,34.68,10.18,24.50,82403.53,Metal Loss Group,External,11,0.022,2.2,1.0,05:59,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1669,2318,35.16331498,-119.07451365,244.83
17452,23280,34.68,10.70,23.98,82404.05,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16331354,-119.07451363,244.82
17453,23280,34.68,10.90,23.79,82404.25,Metal Loss,External,11,0.022,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16331297,-119.07451363,244.82
17454,23280,34.68,11.14,23.55,82404.49,Metal Loss Group,External,11,0.022,1.3,1.9,05:39,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1675,2327,35.16331230,-119.07451362,244.82
17455,23280,34.68,11.58,23.11,82404.93,Metal Loss,External,11,0.022,0.3,0.5,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16331105,-119.07451360,244.82
17456,23280,34.68,12.32,22.36,82405.67,Metal Loss,External,10,0.020,0.3,0.4,06:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16330897,-119.07451357,244.82
17457,23280,34.68,12.49,22.20,82405.84,Metal Loss,External,10,0.020,0.3,0.4,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16330847,-119.07451357,244.82
17458,23280,34.68,12.66,22.03,82406.01,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16330795,-119.07451356,244.82
17459,23280,34.68,13.21,21.47,82406.56,Metal Loss,External,14,0.028,0.3,0.4,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16330642,-119.07451354,244.82
17460,23280,34.68,13.54,21.15,82406.89,Metal Loss,External,10,0.020,0.3,0.5,05:54,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16330554,-119.07451353,244.82
17461,23280,34.68,14.91,19.77,82408.26,Metal Loss Group,External,10,0.020,1.1,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1672,2323,35.16330164,-119.07451347,244.82
17462,23280,34.68,15.09,19.59,82408.44,Metal Loss,External,10,0.020,0.3,0.4,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16330109,-119.07451347,244.82
17463,23280,34.68,15.27,19.42,82408.62,Metal Loss,External,10,0.020,0.2,0.4,06:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16330056,-119.07451346,244.82
17464,23280,34.68,15.36,19.33,82408.71,Metal Loss,External,13,0.026,0.4,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.16330035,-119.07451346,244.82
17465,23280,34.68,15.55,19.14,82408.90,Metal Loss,External,10,0.020,0.2,0.4,05:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16329979,-119.07451345,244.82
17466,23280,34.68,15.68,19.01,82409.03,Metal Loss Group,External,10,0.020,1.4,2.1,05:58,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.16329938,-119.07451344,244.82
17467,23280,34.68,16.12,18.57,82409.47,Metal Loss,External,10,0.020,0.3,0.5,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16329823,-119.07451343,244.82
17468,23280,34.68,16.12,18.56,82409.47,Metal Loss Group,External,11,0.022,0.7,1.4,05:59,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.16329822,-119.07451343,244.82
17469,23280,34.68,16.45,18.23,82409.80,Metal Loss,External,10,0.020,0.3,0.5,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16329722,-119.07451342,244.82
17470,23280,34.68,16.46,18.23,82409.81,Metal Loss,External,12,0.024,0.3,0.4,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16329721,-119.07451342,244.82
17471,23280,34.68,16.55,18.14,82409.89,Metal Loss,External,12,0.024,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16329700,-119.07451341,244.82
17472,23280,34.68,16.88,17.81,82410.23,Metal Loss,External,12,0.024,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16329600,-119.07451340,244.82
17473,23280,34.68,18.30,16.39,82411.65,Metal Loss,External,10,0.020,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16329197,-119.07451336,244.82
17474,23280,34.68,18.69,15.99,82412.04,Metal Loss Group,External,12,0.024,1.4,1.6,06:03,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1670,2319,35.16329094,-119.07451335,244.81
17475,23280,34.68,18.88,15.80,82412.23,Metal Loss Group,External,12,0.024,0.8,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1676,2328,35.16329038,-119.07451334,244.81
17476,23280,34.68,19.10,15.59,82412.45,Metal Loss Group,External,14,0.028,0.8,1.1,04:39,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.16328976,-119.07451333,244.81
17477,23280,34.68,19.31,15.37,82412.66,Metal Loss,External,11,0.022,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16328915,-119.07451333,244.81
17478,23280,34.68,19.43,15.25,82412.78,Metal Loss Group,External,10,0.020,0.8,2.0,06:15,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1676,2328,35.16328875,-119.07451332,244.81
17479,23280,34.68,19.61,15.08,82412.95,Metal Loss,External,15,0.030,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16328834,-119.07451332,244.81
17480,23280,34.68,20.02,14.67,82413.36,Metal Loss Group,External,17,0.035,1.5,0.9,05:54,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1661,2307,35.16328715,-119.07451331,244.81
17481,23280,34.68,20.30,14.38,82413.65,Metal Loss,External,13,0.026,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16328637,-119.07451330,244.81
17482,23280,34.68,20.61,14.07,82413.96,Metal Loss,External,11,0.022,0.2,0.5,05:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16328542,-119.07451329,244.81
17483,23280,34.68,20.80,13.88,82414.15,Metal Loss,External,11,0.022,0.2,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16328496,-119.07451329,244.81
17484,23280,34.68,21.05,13.64,82414.39,Metal Loss,External,11,0.022,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16328427,-119.07451328,244.81
17485,23280,34.68,21.95,12.73,82415.30,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16328167,-119.07451325,244.80
17486,23280,34.68,22.02,12.67,82415.37,Metal Loss Group,External,11,0.022,0.7,2.2,05:58,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.16328141,-119.07451325,244.80
17487,23280,34.68,22.48,12.20,82415.83,Metal Loss,External,14,0.028,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16328011,-119.07451324,244.80
17488,23280,34.68,22.65,12.03,82416.00,Metal Loss Group,External,12,0.024,1.3,2.1,05:33,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.16327970,-119.07451323,244.80
17489,23280,34.68,23.11,11.58,82416.46,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16327841,-119.07451322,244.80
17490,23280,34.68,25.03,9.66,82418.38,Metal Loss Group,External,15,0.030,0.8,1.3,05:56,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1674,2325,35.16327299,-119.07451317,244.79
17491,23280,34.68,25.62,9.06,82418.97,Metal Loss,External,15,0.030,0.2,0.3,05:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16327125,-119.07451315,244.79
17492,23280,34.68,25.70,8.98,82419.05,Metal Loss,External,10,0.020,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16327106,-119.07451315,244.79
17493,23280,34.68,27.38,7.31,82420.72,Metal Loss,External,11,0.022,0.2,0.4,05:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16326632,-119.07451310,244.78
17494,23280,34.68,27.86,6.82,82421.21,Metal Loss Group,External,11,0.022,1.0,0.5,05:24,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1677,2329,35.16326487,-119.07451308,244.78
17495,23280,34.68,29.20,5.49,82422.54,Metal Loss,External,11,0.022,0.2,0.5,06:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16326115,-119.07451305,244.78
17496,23280,34.68,30.64,4.05,82423.98,Metal Loss Group,External,19,0.039,1.2,7.2,04:09,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1632,2266,35.16325712,-119.07451301,244.77
17497,23280,34.68,30.68,4.00,82424.03,Metal Loss Group,External,17,0.035,0.6,3.5,02:22,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.16325690,-119.07451300,244.77
17498,23280,34.68,31.92,2.77,82425.26,Metal Loss,External,12,0.024,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16325342,-119.07451297,244.77
17499,23280,34.68,32.11,2.57,82425.46,Metal Loss,External,11,0.022,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16325285,-119.07451296,244.77
17500,23280,34.68,34.10,0.59,82427.45,Metal Loss,External,12,0.024,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16324724,-119.07451291,244.76
17501,23280,34.68,34.11,0.58,82427.46,Metal Loss,External,17,0.035,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16324722,-119.07451291,244.76
17502,23280,34.68,34.25,0.43,82427.60,Metal Loss Group,External,11,0.022,0.4,1.7,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16324676,-119.07451290,244.76
17503,23280,34.68,34.37,0.31,82427.72,Metal Loss Group,External,14,0.028,0.7,2.5,05:04,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2318,35.16324648,-119.07451290,244.76
17504,23280,34.68,34.39,0.29,82427.74,Metal Loss,External,13,0.026,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16324644,-119.07451290,244.76
17505,23280,34.68,34.40,0.29,82427.74,Metal Loss,External,14,0.028,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16324630,-119.07451290,244.76
17506,23280,34.68,34.63,0.05,82427.98,Metal Loss,External,20,0.041,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16324563,-119.07451289,244.76
17507,23290,38.91,34.68,38.91,82428.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:36,,,,,,35.16324550,-119.07451289,244.76
17508,23290,38.91,0.07,38.84,82428.10,Metal Loss Group,External,19,0.039,0.4,1.6,06:10,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.16324533,-119.07451289,244.76
17509,23290,38.91,0.12,38.79,82428.15,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16324522,-119.07451289,244.76
17510,23290,38.91,0.19,38.72,82428.22,Metal Loss,External,12,0.024,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16324490,-119.07451288,244.76
17511,23290,38.91,0.23,38.68,82428.26,Metal Loss Group,External,11,0.022,0.9,2.1,04:51,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1667,2315,35.16324481,-119.07451288,244.76
17512,23290,38.91,0.65,38.26,82428.68,Metal Loss Group,External,14,0.028,0.4,2.4,05:24,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.16324361,-119.07451287,244.76
17513,23290,38.91,0.67,38.24,82428.70,Metal Loss,External,13,0.026,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16324355,-119.07451287,244.76
17514,23290,38.91,8.64,30.27,82436.67,Metal Loss,External,10,0.020,0.2,0.4,06:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16322100,-119.07451267,244.73
17515,23290,38.91,21.14,17.77,82449.17,Metal Loss,External,10,0.020,0.2,0.5,06:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16318554,-119.07451246,244.68
17516,23290,38.91,21.44,17.47,82449.47,Metal Loss,External,10,0.020,0.2,0.5,06:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16318473,-119.07451246,244.68
17517,23290,38.91,21.67,17.24,82449.70,Metal Loss,External,11,0.022,0.2,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16318409,-119.07451245,244.68
17518,23290,38.91,22.02,16.89,82450.05,Metal Loss Group,External,11,0.022,1.1,0.9,06:53,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1671,2321,35.16318314,-119.07451245,244.68
17519,23290,38.91,22.28,16.63,82450.31,Metal Loss,External,11,0.022,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16318243,-119.07451244,244.68
17520,23290,38.91,22.42,16.49,82450.45,Metal Loss,External,12,0.024,0.2,0.4,06:40,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16318198,-119.07451244,244.68
17521,23290,38.91,22.62,16.29,82450.65,Metal Loss,External,12,0.024,0.2,0.4,06:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16318140,-119.07451244,244.67
17522,23290,38.91,23.56,15.35,82451.59,Metal Loss,External,10,0.020,0.3,0.5,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16317874,-119.07451242,244.67
17523,23290,38.91,23.82,15.09,82451.85,Metal Loss,External,14,0.028,0.2,0.4,06:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16317803,-119.07451242,244.67
17524,23290,38.91,24.54,14.37,82452.57,Metal Loss,External,11,0.022,0.2,0.4,05:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16317599,-119.07451241,244.67
17525,23290,38.91,24.66,14.24,82452.70,Metal Loss,External,12,0.024,0.2,0.4,05:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16317559,-119.07451240,244.67
17526,23290,38.91,28.06,10.85,82456.09,Metal Loss,External,12,0.024,0.2,0.4,06:42,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16316604,-119.07451235,244.65
17527,23290,38.91,28.40,10.51,82456.43,Metal Loss,External,12,0.024,0.2,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16316514,-119.07451234,244.65
17528,23290,38.91,37.66,1.25,82465.69,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16313889,-119.07451224,244.58
17529,23300,36.23,38.91,36.23,82466.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:48,,,,,,35.16313533,-119.07451223,244.57
17530,23300,36.23,1.22,35.01,82468.16,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16313182,-119.07451222,244.57
17531,23300,36.23,4.44,31.78,82471.38,Metal Loss,External,10,0.020,0.2,0.5,06:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16312264,-119.07451218,244.54
17532,23300,36.23,9.53,26.70,82476.47,Metal Loss,External,10,0.020,0.2,0.5,05:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16310818,-119.07451214,244.52
17533,23300,36.23,14.80,21.43,82481.74,Metal Loss,External,10,0.020,0.3,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16309322,-119.07451211,244.50
17534,23300,36.23,32.84,3.39,82499.78,Metal Loss,External,10,0.020,0.2,0.5,07:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16304219,-119.07451205,244.44
17535,23300,36.23,34.78,1.45,82501.72,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16303674,-119.07451206,244.43
17536,23310,39.45,36.23,39.45,82503.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:41,,,,,,35.16303249,-119.07451206,244.42
17537,23310,39.45,1.06,38.39,82504.23,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16302950,-119.07451207,244.42
17538,23310,39.45,1.71,37.75,82504.87,Metal Loss,External,16,0.032,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16302764,-119.07451207,244.41
17539,23310,39.45,1.72,37.74,82504.88,Metal Loss,External,10,0.020,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16302762,-119.07451207,244.41
17540,23310,39.45,13.99,25.47,82517.15,Metal Loss,External,10,0.020,0.2,0.4,04:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16299289,-119.07451210,244.38
17541,23310,39.45,14.38,25.08,82517.54,Metal Loss,External,10,0.020,0.3,0.4,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16299174,-119.07451210,244.38
17542,23310,39.45,17.35,22.10,82520.52,Metal Loss,External,10,0.020,0.3,0.5,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16298333,-119.07451211,244.37
17543,23310,39.45,17.47,21.98,82520.64,Metal Loss,External,12,0.024,0.3,0.3,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16298296,-119.07451211,244.37
17544,23310,39.45,20.21,19.25,82523.37,Metal Loss,External,15,0.030,0.2,0.3,04:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16297524,-119.07451211,244.36
17545,23310,39.45,21.32,18.13,82524.49,Metal Loss,External,11,0.022,0.2,0.5,04:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16297205,-119.07451212,244.36
17546,23310,39.45,22.23,17.23,82525.39,Metal Loss,External,10,0.020,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16296948,-119.07451212,244.36
17547,23310,39.45,38.25,1.20,82541.42,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16292416,-119.07451208,244.32
17548,23320,39.37,39.45,39.37,82542.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:38,,,,,,35.16292067,-119.07451207,244.32
17549,23320,39.37,1.30,38.07,82543.92,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16291701,-119.07451206,244.31
17550,23320,39.37,38.69,0.68,82581.31,Metal Loss,External,21,0.043,0.3,0.6,07:13,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16281116,-119.07451143,244.31
17551,23320,39.37,38.80,0.57,82581.42,Metal Loss,External,14,0.028,0.4,0.3,04:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16281079,-119.07451143,244.31
17552,23320,39.37,38.93,0.44,82581.55,Metal Loss,External,11,0.022,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16281046,-119.07451142,244.31
17553,23320,39.37,38.98,0.39,82581.60,Metal Loss Group,External,17,0.035,1.7,2.4,07:20,,ERW,0.203,X52,10.750,1402,,0.868,1616,2244,1653,2295,35.16281024,-119.07451142,244.31
17554,23320,39.37,39.09,0.28,82581.71,Metal Loss,External,11,0.022,0.2,0.5,04:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16280996,-119.07451142,244.31
17555,23320,39.37,39.10,0.27,82581.72,Metal Loss Group,External,13,0.026,0.9,4.0,05:20,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1664,2311,35.16280993,-119.07451142,244.31
17556,23320,39.37,39.18,0.19,82581.80,Metal Loss,External,10,0.020,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16280975,-119.07451142,244.31
17557,23320,39.37,39.21,0.15,82581.83,Metal Loss,External,15,0.030,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16280956,-119.07451142,244.30
17558,23320,39.37,39.23,0.14,82581.85,Metal Loss Group,External,26,0.053,3.8,7.1,06:21,At Weld,ERW,0.203,X52,10.750,1402,,0.961,1458,2025,1559,2166,35.16280953,-119.07451142,244.30
17559,23320,39.37,39.29,0.08,82581.91,Metal Loss,External,16,0.032,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16280938,-119.07451142,244.30
17560,23330,38.90,39.37,38.90,82581.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.16280919,-119.07451141,244.30
17561,23330,38.90,0.04,38.87,82582.02,Metal Loss Group,External,22,0.045,1.3,1.8,04:42,,ERW,0.203,X52,10.750,1402,,0.866,1620,2249,1647,2287,35.16280911,-119.07451141,244.30
17562,23330,38.90,0.26,38.64,82582.25,Metal Loss Group,External,18,0.037,0.3,2.0,06:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16280844,-119.07451141,244.30
17563,23330,38.90,0.27,38.64,82582.25,Metal Loss,External,11,0.022,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16280843,-119.07451141,244.30
