"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
17564,23330,38.90,0.27,38.64,82582.25,Metal Loss Group,External,19,0.039,1.1,2.9,04:32,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1645,2285,35.16280843,-119.07451141,244.30
17565,23330,38.90,0.50,38.40,82582.49,Metal Loss,External,10,0.020,0.2,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16280773,-119.07451140,244.30
17566,23330,38.90,0.59,38.31,82582.58,Metal Loss,External,17,0.035,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16280743,-119.07451140,244.30
17567,23330,38.90,0.62,38.29,82582.60,Metal Loss,External,21,0.043,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16280737,-119.07451140,244.30
17568,23330,38.90,0.62,38.29,82582.60,Metal Loss,External,10,0.020,0.4,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16280737,-119.07451140,244.30
17569,23330,38.90,18.73,20.17,82600.72,Metal Loss Group,External,12,0.024,1.1,0.7,05:00,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1673,2323,35.16275593,-119.07451095,244.23
17570,23330,38.90,23.10,15.80,82605.09,Metal Loss,External,10,0.020,0.2,0.4,05:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16274361,-119.07451085,244.21
17571,23330,38.90,38.23,0.67,82620.22,Metal Loss Group,External,30,0.061,12.8,16.0,03:08,At Weld,ERW,0.203,X52,10.750,1402,,1.066,1315,1826,1487,2066,35.16270069,-119.07451065,244.19
17572,23330,38.90,38.46,0.44,82620.45,Metal Loss,External,10,0.020,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16270003,-119.07451064,244.19
17573,23330,38.90,38.50,0.40,82620.49,Metal Loss Group,External,10,0.020,0.8,1.0,08:13,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1676,2328,35.16269994,-119.07451064,244.19
17574,23340,37.56,38.90,37.56,82620.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:40,,,,,,35.16269877,-119.07451064,244.19
17575,23340,37.56,0.19,37.36,82621.08,Metal Loss Group,External,16,0.032,0.4,3.0,07:11,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.16269831,-119.07451064,244.19
17576,23340,37.56,0.31,37.24,82621.20,Metal Loss,External,10,0.020,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16269791,-119.07451063,244.19
17577,23340,37.56,0.52,37.04,82621.41,Metal Loss,External,10,0.020,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16269729,-119.07451063,244.19
17578,23340,37.56,0.64,36.92,82621.53,Metal Loss Group,External,15,0.030,0.4,2.0,04:19,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.16269701,-119.07451063,244.19
17579,23340,37.56,0.65,36.91,82621.53,Metal Loss,External,10,0.020,0.3,0.9,07:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16269700,-119.07451063,244.19
17580,23340,37.56,0.66,36.90,82621.55,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16269696,-119.07451063,244.19
17581,23340,37.56,36.76,0.80,82657.64,Metal Loss Group,External,12,0.024,1.1,5.2,05:06,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1663,2309,35.16259459,-119.07451010,244.19
17582,23340,37.56,36.77,0.79,82657.66,Metal Loss,External,11,0.022,0.4,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.16259456,-119.07451010,244.19
17583,23340,37.56,36.96,0.60,82657.85,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16259399,-119.07451010,244.19
17584,23340,37.56,37.12,0.44,82658.00,Metal Loss Group,External,33,0.067,12.9,13.2,03:35,At Weld,ERW,0.203,X52,10.750,1402,,1.099,1275,1771,1463,2032,35.16259351,-119.07451010,244.19
17585,23340,37.56,37.23,0.33,82658.12,Metal Loss,External,10,0.020,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16259325,-119.07451009,244.19
17586,23340,37.56,37.25,0.31,82658.14,Metal Loss,External,12,0.024,0.4,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.16259320,-119.07451009,244.19
17587,23350,38.92,37.56,38.92,82658.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:53,,,,,,35.16259236,-119.07451009,244.19
17588,23350,38.92,11.22,27.70,82669.67,Metal Loss,External,13,0.026,0.2,0.3,07:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16256054,-119.07450990,244.20
17589,23350,38.92,15.90,23.03,82674.34,Metal Loss Group,External,11,0.022,0.8,0.7,04:50,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1677,2329,35.16254736,-119.07450977,244.20
17590,23350,38.92,20.99,17.93,82679.44,Metal Loss,External,10,0.020,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16253291,-119.07450962,244.21
17591,23350,38.92,21.43,17.49,82679.88,Metal Loss,External,10,0.020,0.2,0.5,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16253165,-119.07450961,244.21
17592,23350,38.92,21.73,17.20,82680.17,Metal Loss Group,External,10,0.020,0.8,1.9,07:00,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1677,2329,35.16253084,-119.07450960,244.21
17593,23350,38.92,24.82,14.11,82683.26,Metal Loss Group,External,14,0.028,0.7,0.8,07:05,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1676,2328,35.16252210,-119.07450951,244.21
17594,23350,38.92,25.73,13.20,82684.17,Metal Loss,External,10,0.020,0.3,0.5,04:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16251953,-119.07450948,244.21
17595,23350,38.92,25.83,13.09,82684.28,Metal Loss,External,10,0.020,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16251928,-119.07450948,244.21
17596,23350,38.92,26.89,12.03,82685.34,Metal Loss,External,11,0.022,0.2,0.4,07:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16251623,-119.07450945,244.21
17597,23350,38.92,29.63,9.30,82688.07,Metal Loss,External,11,0.022,0.2,0.4,07:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16250857,-119.07450937,244.22
17598,23350,38.92,29.87,9.05,82688.32,Metal Loss,External,11,0.022,0.3,0.5,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16250786,-119.07450937,244.22
17599,23350,38.92,30.09,8.83,82688.54,Metal Loss,External,10,0.020,0.3,0.4,07:18,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16250724,-119.07450936,244.22
17600,23350,38.92,30.41,8.52,82688.85,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16250627,-119.07450935,244.22
17601,23350,38.92,30.45,8.47,82688.90,Metal Loss,External,11,0.022,0.3,0.5,04:27,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16250617,-119.07450935,244.22
17602,23350,38.92,30.52,8.40,82688.97,Metal Loss,External,10,0.020,0.3,0.4,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16250600,-119.07450935,244.22
17603,23350,38.92,30.60,8.32,82689.05,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16250569,-119.07450934,244.22
17604,23350,38.92,30.90,8.03,82689.34,Metal Loss,External,11,0.022,0.3,0.4,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16250490,-119.07450934,244.22
17605,23350,38.92,31.20,7.73,82689.64,Metal Loss,External,11,0.022,0.2,0.4,04:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16250407,-119.07450933,244.22
17606,23350,38.92,36.11,2.81,82694.56,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16249015,-119.07450919,244.22
17607,23350,38.92,36.45,2.47,82694.90,Metal Loss,External,13,0.026,0.2,0.3,06:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16248913,-119.07450918,244.22
17608,23350,38.92,37.45,1.48,82695.89,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16248633,-119.07450915,244.22
17609,23360,37.23,38.92,37.23,82697.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:36,,,,,,35.16248213,-119.07450910,244.22
17610,23360,37.23,1.46,35.76,82698.83,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16247782,-119.07450906,244.22
17611,23360,37.23,21.92,15.31,82719.29,Metal Loss,External,10,0.020,0.2,0.4,07:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16241984,-119.07450837,244.15
17612,23360,37.23,24.16,13.06,82721.53,Metal Loss,External,10,0.020,0.3,0.5,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16241353,-119.07450829,244.14
17613,23360,37.23,28.83,8.39,82726.20,Metal Loss,External,11,0.022,0.2,0.4,04:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16240026,-119.07450813,244.13
17614,23360,37.23,33.95,3.28,82731.32,Metal Loss Group,External,27,0.055,0.4,1.4,06:50,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2323,35.16238574,-119.07450796,244.10
17615,23360,37.23,33.96,3.26,82731.33,Metal Loss Group,External,21,0.043,0.4,1.8,04:36,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.16238570,-119.07450796,244.10
17616,23360,37.23,35.64,1.59,82733.00,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16238097,-119.07450790,244.10
17617,23370,38.89,37.23,38.89,82734.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.16237639,-119.07450785,244.10
17618,23370,38.89,0.92,37.97,82735.51,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16237375,-119.07450782,244.10
17619,23370,38.89,26.81,12.07,82761.41,Metal Loss,External,10,0.020,0.2,0.5,06:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16230044,-119.07450702,244.08
17620,23370,38.89,31.46,7.43,82766.05,Metal Loss,External,10,0.020,0.3,0.5,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16228728,-119.07450690,244.08
17621,23370,38.89,38.51,0.38,82773.10,Metal Loss Group,External,21,0.043,4.2,6.3,04:41,,ERW,0.203,X52,10.750,1402,,0.937,1496,2078,1569,2179,35.16226731,-119.07450674,244.07
17622,23370,38.89,38.79,0.10,82773.38,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16226654,-119.07450673,244.07
17623,23370,38.89,38.80,0.09,82773.39,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16226652,-119.07450673,244.07
17624,23370,38.89,38.83,0.06,82773.42,Metal Loss,External,12,0.024,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16226645,-119.07450673,244.07
17625,23380,35.60,38.89,35.60,82773.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:24,,,,,,35.16226631,-119.07450673,244.07
17626,23380,35.60,0.03,35.57,82773.51,Metal Loss Group,External,24,0.049,3.8,9.3,03:38,,ERW,0.203,X52,10.750,1402,,0.949,1478,2052,1556,2161,35.16226624,-119.07450673,244.07
17627,23380,35.60,0.04,35.56,82773.52,Metal Loss,External,16,0.032,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16226621,-119.07450673,244.07
17628,23380,35.60,0.29,35.31,82773.77,Metal Loss,External,10,0.020,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16226550,-119.07450673,244.07
17629,23380,35.60,0.60,35.01,82774.07,Metal Loss,External,12,0.024,0.3,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16226455,-119.07450672,244.06
17630,23380,35.60,4.28,31.32,82777.76,Metal Loss,External,10,0.020,0.3,0.5,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16225421,-119.07450664,244.06
17631,23380,35.60,26.79,8.81,82800.27,Metal Loss,External,10,0.020,0.3,0.4,04:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16219038,-119.07450615,244.02
17632,23380,35.60,28.87,6.73,82802.35,Metal Loss,External,12,0.024,0.2,0.4,04:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16218443,-119.07450611,244.02
17633,23380,35.60,30.33,5.27,82803.81,Metal Loss,External,10,0.020,0.2,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16218033,-119.07450609,244.01
17634,23380,35.60,30.50,5.10,82803.98,Metal Loss,External,11,0.022,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16217982,-119.07450608,244.01
17635,23380,35.60,34.98,0.63,82808.46,Metal Loss Group,External,23,0.047,0.9,3.2,05:04,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1641,2279,35.16216712,-119.07450600,244.01
17636,23380,35.60,35.15,0.45,82808.63,Metal Loss Group,External,11,0.022,2.0,3.2,05:58,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1652,2295,35.16216659,-119.07450600,244.01
17637,23380,35.60,35.23,0.37,82808.71,Metal Loss,External,11,0.022,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16216641,-119.07450600,244.01
17638,23380,35.60,35.26,0.34,82808.74,Metal Loss,External,10,0.020,0.5,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.16216633,-119.07450600,244.01
17639,23380,35.60,35.37,0.23,82808.85,Metal Loss,External,10,0.020,0.3,0.6,02:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16216595,-119.07450600,244.01
17640,23380,35.60,35.50,0.10,82808.98,Metal Loss,External,14,0.028,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16216564,-119.07450599,244.01
17641,23380,35.60,35.53,0.08,82809.00,Metal Loss,External,14,0.028,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16216559,-119.07450599,244.01
17642,23380,35.60,35.53,0.07,82809.01,Metal Loss,External,14,0.028,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16216548,-119.07450599,244.01
17643,23390,38.48,35.60,38.48,82809.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:59,,,,,,35.16216532,-119.07450599,244.01
17644,23390,38.48,0.06,38.42,82809.14,Metal Loss,External,18,0.037,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16216518,-119.07450599,244.00
17645,23390,38.48,0.06,38.42,82809.14,Metal Loss Group,External,20,0.041,3.8,7.2,04:09,,ERW,0.203,X52,10.750,1402,,0.926,1514,2103,1614,2242,35.16216516,-119.07450599,244.00
17646,23390,38.48,0.07,38.41,82809.15,Metal Loss,External,12,0.024,0.4,0.8,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16216515,-119.07450599,244.00
17647,23390,38.48,0.07,38.41,82809.15,Metal Loss,External,13,0.026,0.3,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16216515,-119.07450599,244.00
17648,23390,38.48,0.28,38.20,82809.36,Metal Loss,External,10,0.020,0.4,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16216453,-119.07450599,244.00
17649,23390,38.48,0.54,37.94,82809.62,Metal Loss Group,External,16,0.032,1.3,2.0,05:09,,ERW,0.203,X52,10.750,1402,,0.854,1642,2280,1662,2309,35.16216382,-119.07450598,244.00
17650,23390,38.48,7.73,30.75,82816.81,Metal Loss,External,10,0.020,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16214341,-119.07450585,243.99
17651,23390,38.48,16.00,22.48,82825.08,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16211999,-119.07450574,243.95
17652,23390,38.48,16.17,22.31,82825.25,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16211948,-119.07450573,243.95
17653,23390,38.48,16.35,22.13,82825.43,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16211907,-119.07450573,243.95
17654,23390,38.48,31.46,7.02,82840.54,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16207621,-119.07450558,243.82
17655,23390,38.48,31.61,6.87,82840.69,Metal Loss,External,10,0.020,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16207585,-119.07450558,243.82
17656,23390,38.48,31.82,6.66,82840.90,Metal Loss,External,14,0.028,0.3,0.6,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16207523,-119.07450558,243.81
17657,23390,38.48,31.93,6.55,82841.01,Metal Loss,External,10,0.020,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16207485,-119.07450558,243.81
17658,23390,38.48,32.38,6.10,82841.46,Metal Loss Group,External,11,0.022,1.5,2.9,07:54,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1651,2293,35.16207359,-119.07450558,243.80
17659,23390,38.48,32.41,6.07,82841.49,Metal Loss,External,10,0.020,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16207351,-119.07450558,243.80
17660,23390,38.48,32.49,5.99,82841.57,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16207331,-119.07450558,243.80
17661,23390,38.48,32.56,5.92,82841.63,Metal Loss Group,External,23,0.047,1.5,1.6,08:45,,ERW,0.203,X52,10.750,1402,,0.877,1598,2219,1627,2259,35.16207315,-119.07450558,243.80
17662,23390,38.48,32.73,5.75,82841.81,Metal Loss Group,External,13,0.026,1.3,1.8,02:58,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1664,2311,35.16207262,-119.07450559,243.79
17663,23390,38.48,32.77,5.71,82841.85,Metal Loss Group,External,15,0.030,0.4,2.4,08:46,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.16207254,-119.07450559,243.79
17664,23390,38.48,32.93,5.55,82842.00,Metal Loss,External,14,0.028,0.6,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.16207208,-119.07450559,243.79
17665,23390,38.48,32.95,5.53,82842.03,Metal Loss Group,External,34,0.069,2.0,2.6,09:13,,ERW,0.203,X52,10.750,1402,,0.936,1497,2080,1608,2233,35.16207203,-119.07450559,243.79
17666,23390,38.48,33.24,5.24,82842.32,Metal Loss Group,External,11,0.022,3.0,1.7,03:04,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1646,2286,35.16207121,-119.07450559,243.78
17667,23390,38.48,33.28,5.20,82842.36,Metal Loss,External,10,0.020,0.4,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16207102,-119.07450559,243.78
17668,23390,38.48,33.39,5.09,82842.47,Metal Loss,External,11,0.022,0.3,0.6,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16207077,-119.07450559,243.78
17669,23390,38.48,33.52,4.96,82842.60,Metal Loss Group,External,28,0.057,1.1,1.7,10:44,,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1645,2285,35.16207036,-119.07450559,243.78
17670,23390,38.48,33.53,4.94,82842.61,Metal Loss Group,External,20,0.041,1.6,0.7,09:23,,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1652,2295,35.16207032,-119.07450559,243.78
17671,23390,38.48,33.58,4.90,82842.66,Metal Loss,External,12,0.024,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16207020,-119.07450559,243.78
17672,23390,38.48,33.75,4.73,82842.83,Metal Loss,External,19,0.039,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16206971,-119.07450559,243.77
17673,23390,38.48,33.81,4.67,82842.89,Metal Loss,External,10,0.020,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16206956,-119.07450559,243.77
17674,23390,38.48,33.95,4.53,82843.03,Metal Loss Group,External,15,0.030,1.6,5.2,10:46,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1651,2293,35.16206924,-119.07450559,243.77
17675,23390,38.48,33.95,4.53,82843.03,Metal Loss Group,External,10,0.020,0.6,1.3,03:13,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.16206923,-119.07450559,243.77
17676,23390,38.48,34.10,4.38,82843.18,Metal Loss Group,External,13,0.026,2.4,2.6,02:45,,ERW,0.203,X52,10.750,1402,,0.871,1611,2237,1636,2273,35.16206875,-119.07450559,243.76
17677,23390,38.48,34.28,4.20,82843.36,Metal Loss,External,10,0.020,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16206822,-119.07450559,243.76
17678,23390,38.48,34.35,4.13,82843.43,Metal Loss Group,External,10,0.020,0.4,1.4,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16206806,-119.07450559,243.76
17679,23390,38.48,34.39,4.09,82843.47,Metal Loss,External,19,0.039,0.3,0.6,11:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16206796,-119.07450559,243.76
17680,23390,38.48,34.41,4.07,82843.49,Metal Loss Group,External,12,0.024,1.1,1.6,02:54,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1661,2306,35.16206792,-119.07450559,243.76
17681,23390,38.48,34.54,3.94,82843.62,Metal Loss Group,External,10,0.020,0.4,0.7,11:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16206748,-119.07450559,243.75
17682,23390,38.48,34.62,3.86,82843.70,Metal Loss,External,10,0.020,0.8,0.7,03:04,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.16206730,-119.07450559,243.75
17683,23390,38.48,34.67,3.81,82843.75,Metal Loss Group,External,14,0.028,1.3,2.4,10:32,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1657,2301,35.16206707,-119.07450559,243.75
17684,23390,38.48,34.88,3.60,82843.96,Metal Loss,External,11,0.022,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16206659,-119.07450559,243.75
17685,23390,38.48,34.96,3.52,82844.04,Metal Loss Group,External,11,0.022,1.4,1.3,11:47,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1670,2319,35.16206627,-119.07450559,243.75
17686,23390,38.48,35.00,3.48,82844.08,Metal Loss,External,16,0.032,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16206618,-119.07450559,243.74
17687,23390,38.48,35.03,3.45,82844.11,Metal Loss,External,10,0.020,0.3,0.6,10:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16206611,-119.07450560,243.74
17688,23390,38.48,35.16,3.32,82844.24,Metal Loss Group,External,27,0.055,2.4,3.2,02:35,,ERW,0.203,X52,10.750,1402,,0.928,1511,2098,1615,2243,35.16206571,-119.07450560,243.74
17689,23390,38.48,35.19,3.29,82844.27,Metal Loss,External,10,0.020,0.4,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16206563,-119.07450560,243.74
17690,23390,38.48,35.49,2.99,82844.57,Metal Loss Group,External,24,0.049,4.0,2.2,03:05,,ERW,0.203,X52,10.750,1402,,0.954,1470,2041,1626,2259,35.16206482,-119.07450560,243.73
17691,23390,38.48,35.52,2.96,82844.60,Metal Loss,External,10,0.020,0.3,0.6,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16206475,-119.07450560,243.73
17692,23390,38.48,36.10,2.38,82845.18,Metal Loss,External,23,0.047,0.5,0.7,09:58,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1668,2317,35.16206303,-119.07450560,243.72
17693,23390,38.48,36.31,2.17,82845.39,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16206243,-119.07450560,243.72
17694,23400,8.25,38.48,8.25,82847.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:47,,,,,,35.16205622,-119.07450561,243.67
17695,23400,8.25,0.96,7.29,82848.52,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16205344,-119.07450561,243.65
17696,23400,8.25,1.61,6.64,82849.16,Metal Loss,External,10,0.020,0.3,0.4,03:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16205159,-119.07450562,243.63
17697,23400,8.25,1.64,6.61,82849.20,Metal Loss Group,External,12,0.024,1.0,4.0,01:35,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1664,2311,35.16205151,-119.07450562,243.63
17698,23400,8.25,4.62,3.63,82852.17,Metal Loss,External,11,0.022,0.3,0.5,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16204313,-119.07450563,243.57
17699,23400,8.25,5.18,3.07,82852.74,Metal Loss,External,10,0.020,0.3,0.5,02:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16204158,-119.07450563,243.56
17700,23400,8.25,6.72,1.53,82854.28,Metal Loss Group,External,15,0.030,1.4,1.3,01:37,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1659,2304,35.16203719,-119.07450564,243.52
17701,23400,8.25,6.98,1.27,82854.53,Metal Loss Group,External,13,0.026,1.3,1.7,01:12,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1669,2318,35.16203649,-119.07450564,243.52
17702,23400,8.25,7.22,1.03,82854.78,Metal Loss Group,External,15,0.030,1.5,0.7,01:58,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1666,2313,35.16203577,-119.07450564,243.52
17703,23400,8.25,7.23,1.02,82854.79,Metal Loss Group,External,18,0.037,0.4,3.3,00:04,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.16203575,-119.07450564,243.52
17704,23400,8.25,7.23,1.02,82854.79,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16203575,-119.07450564,243.52
17705,23400,8.25,7.56,0.69,82855.12,Metal Loss,External,10,0.020,0.3,0.6,11:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16203485,-119.07450564,243.52
17706,23400,8.25,7.99,0.26,82855.54,Metal Loss,External,11,0.022,0.3,0.4,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.16203364,-119.07450564,243.53
17707,23410,30.96,8.25,30.96,82855.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:20,,,,,,35.16203290,-119.07450564,243.53
17708,23410,30.96,0.40,30.56,82856.21,Metal Loss,External,13,0.026,0.3,0.6,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16203170,-119.07450564,243.53
17709,23410,30.96,5.16,25.80,82860.96,Metal Loss Group,External,10,0.020,0.8,2.1,03:33,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.16201832,-119.07450565,243.56
17710,23410,30.96,5.39,25.57,82861.20,Metal Loss,External,10,0.020,0.6,0.4,01:46,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.16201764,-119.07450565,243.56
17711,23410,30.96,5.47,25.50,82861.27,Metal Loss,External,11,0.022,0.2,0.4,10:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16201737,-119.07450565,243.56
17712,23410,30.96,5.51,25.45,82861.32,Metal Loss Group,External,10,0.020,1.1,2.5,03:24,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1669,2319,35.16201725,-119.07450565,243.56
17713,23410,30.96,9.10,21.87,82864.90,Metal Loss,External,10,0.020,0.3,0.3,09:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16200711,-119.07450566,243.58
17714,23410,30.96,9.98,20.98,82865.79,Metal Loss,External,12,0.024,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16200457,-119.07450566,243.59
17715,23410,30.96,11.15,19.81,82866.95,Metal Loss,External,10,0.020,0.2,0.5,09:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16200128,-119.07450567,243.59
17716,23410,30.96,13.50,17.46,82869.31,Metal Loss,External,11,0.022,0.3,0.6,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16199460,-119.07450569,243.59
17717,23410,30.96,14.07,16.89,82869.88,Metal Loss,External,12,0.024,0.3,0.4,09:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16199304,-119.07450569,243.59
17718,23410,30.96,14.33,16.63,82870.13,Metal Loss,External,10,0.020,0.3,0.5,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16199232,-119.07450569,243.59
17719,23410,30.96,14.44,16.53,82870.24,Metal Loss,External,10,0.020,0.3,0.6,09:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16199196,-119.07450569,243.59
17720,23410,30.96,15.73,15.23,82871.54,Metal Loss,External,10,0.020,0.3,0.3,09:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16198833,-119.07450570,243.59
17721,23410,30.96,16.32,14.64,82872.13,Metal Loss,External,11,0.022,0.3,0.4,09:35,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16198663,-119.07450571,243.60
17722,23410,30.96,17.31,13.65,82873.12,Metal Loss,External,10,0.020,0.3,0.4,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16198383,-119.07450572,243.60
17723,23410,30.96,17.46,13.50,82873.27,Metal Loss,External,11,0.022,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16198335,-119.07450572,243.60
17724,23410,30.96,20.77,10.19,82876.58,Metal Loss,External,10,0.020,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16197397,-119.07450574,243.60
17725,23410,30.96,23.52,7.45,82879.32,Metal Loss,External,11,0.022,0.2,0.4,09:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16196625,-119.07450576,243.60
17726,23410,30.96,28.71,2.25,82884.51,Metal Loss,External,10,0.020,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16195142,-119.07450581,243.61
17727,23410,30.96,28.87,2.09,82884.67,Metal Loss Group,External,10,0.020,0.5,2.5,09:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16195104,-119.07450581,243.61
17728,23410,30.96,29.29,1.68,82885.09,Metal Loss,External,12,0.024,0.2,0.4,10:14,At Seam,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16194984,-119.07450581,243.61
17729,23410,30.96,29.41,1.55,82885.22,Metal Loss,External,11,0.022,0.4,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.16194943,-119.07450581,243.61
17730,23410,30.96,30.32,0.64,82886.13,Metal Loss,External,13,0.026,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16194690,-119.07450582,243.61
17731,23410,30.96,30.35,0.62,82886.15,Metal Loss,External,16,0.032,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16194675,-119.07450582,243.61
17732,23410,30.96,30.36,0.60,82886.17,Metal Loss,External,17,0.035,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16194671,-119.07450582,243.61
17733,23410,30.96,30.37,0.59,82886.18,Metal Loss,External,14,0.028,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16194668,-119.07450582,243.61
17734,23410,30.96,30.38,0.59,82886.18,Metal Loss Group,External,15,0.030,0.3,1.7,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16194667,-119.07450582,243.61
17735,23410,30.96,30.50,0.47,82886.30,Metal Loss Group,External,12,0.024,0.9,3.3,00:46,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1667,2316,35.16194638,-119.07450582,243.61
17736,23410,30.96,30.57,0.39,82886.38,Metal Loss Group,External,26,0.053,9.3,12.7,10:13,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,1.015,1381,1918,1499,2082,35.16194609,-119.07450582,243.61
17737,23410,30.96,30.60,0.36,82886.41,Metal Loss Group,External,30,0.061,7.1,15.2,04:28,At Weld,ERW,0.203,X52,10.750,1402,,1.039,1349,1874,1489,2068,35.16194601,-119.07450582,243.61
17738,23410,30.96,30.67,0.29,82886.48,Metal Loss Group,External,13,0.026,1.3,3.0,04:16,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1668,2316,35.16194585,-119.07450582,243.61
17739,23410,30.96,30.89,0.07,82886.70,Metal Loss,External,24,0.049,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.16194523,-119.07450582,243.61
17740,23420,38.95,30.96,38.95,82886.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:57,,,,,,35.16194507,-119.07450582,243.61
17741,23420,38.95,0.05,38.89,82886.82,Metal Loss Group,External,18,0.037,3.5,4.0,09:19,,ERW,0.203,X52,10.750,1402,,0.910,1541,2141,1633,2269,35.16194494,-119.07450582,243.61
17742,23420,38.95,0.07,38.88,82886.83,Metal Loss,External,11,0.022,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16194491,-119.07450582,243.61
17743,23420,38.95,0.28,38.66,82887.05,Metal Loss Group,External,15,0.030,1.3,1.8,07:43,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1664,2311,35.16194427,-119.07450582,243.61
17744,23420,38.95,0.31,38.64,82887.08,Metal Loss Group,External,21,0.043,1.0,1.4,06:37,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1657,2301,35.16194408,-119.07450583,243.61
17745,23420,38.95,0.32,38.63,82887.09,Metal Loss Group,External,17,0.035,1.0,1.4,04:22,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.16194405,-119.07450583,243.61
17746,23420,38.95,0.35,38.59,82887.12,Metal Loss,External,14,0.028,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16194396,-119.07450583,243.61
17747,23420,38.95,0.54,38.41,82887.30,Metal Loss Group,External,11,0.022,1.4,0.7,09:40,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1671,2321,35.16194343,-119.07450583,243.61
17748,23420,38.95,0.63,38.32,82887.40,Metal Loss,External,12,0.024,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16194322,-119.07450583,243.61
17749,23420,38.95,0.63,38.31,82887.40,Metal Loss,External,15,0.030,0.3,0.6,11:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16194322,-119.07450583,243.61
17750,23420,38.95,0.63,38.31,82887.40,Metal Loss Group,External,12,0.024,0.5,2.4,00:37,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.16194322,-119.07450583,243.61
17751,23420,38.95,0.65,38.29,82887.42,Metal Loss,External,14,0.028,0.3,0.6,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16194316,-119.07450583,243.61
17752,23420,38.95,0.65,38.29,82887.42,Metal Loss Group,External,14,0.028,0.6,2.9,05:01,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1674,2324,35.16194316,-119.07450583,243.61
17753,23420,38.95,0.66,38.28,82887.43,Metal Loss,External,12,0.024,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16194314,-119.07450583,243.61
17754,23420,38.95,0.67,38.28,82887.44,Metal Loss,External,12,0.024,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16194312,-119.07450583,243.61
17755,23420,38.95,1.86,37.09,82888.62,Metal Loss,External,10,0.020,0.3,0.5,09:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16193978,-119.07450584,243.61
17756,23420,38.95,2.26,36.68,82889.03,Metal Loss,External,10,0.020,0.3,0.4,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16193859,-119.07450584,243.61
17757,23420,38.95,2.63,36.31,82889.40,Metal Loss,External,13,0.026,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16193759,-119.07450584,243.61
17758,23420,38.95,3.18,35.77,82889.94,Metal Loss,External,10,0.020,0.3,0.4,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16193600,-119.07450585,243.61
17759,23420,38.95,5.95,32.99,82892.72,Metal Loss,External,10,0.020,0.2,0.4,10:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16192825,-119.07450587,243.61
17760,23420,38.95,17.75,21.20,82904.52,Metal Loss,External,11,0.022,0.2,0.5,07:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16189473,-119.07450592,243.64
17761,23420,38.95,27.52,11.43,82914.28,Metal Loss,External,10,0.020,0.2,0.4,03:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16186712,-119.07450596,243.66
17762,23420,38.95,28.96,9.98,82915.73,Metal Loss,External,16,0.032,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.16186303,-119.07450596,243.67
17763,23420,38.95,29.01,9.93,82915.78,Metal Loss Group,External,11,0.022,1.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.847,1656,2299,1670,2319,35.16186291,-119.07450596,243.67
17764,23420,38.95,29.36,9.58,82916.13,Metal Loss,External,15,0.030,0.2,0.4,04:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16186187,-119.07450597,243.67
17765,23420,38.95,29.80,9.15,82916.57,Metal Loss,External,10,0.020,0.2,0.5,05:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16186062,-119.07450597,243.67
17766,23430,38.95,38.95,38.95,82925.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:39,,,,,,35.16183462,-119.07450595,243.66
17767,23430,38.95,0.08,38.87,82925.79,Metal Loss,External,13,0.026,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16183442,-119.07450595,243.66
17768,23430,38.95,11.01,27.94,82936.72,Metal Loss,External,10,0.020,0.2,0.5,05:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16180336,-119.07450590,243.62
17769,23430,38.95,18.53,20.42,82944.24,Metal Loss,External,10,0.020,0.2,0.5,04:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16178206,-119.07450586,243.59
17770,23430,38.95,38.25,0.69,82963.97,Metal Loss,External,15,0.030,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16172621,-119.07450564,243.56
17771,23430,38.95,38.66,0.29,82964.38,Metal Loss,External,15,0.030,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16172501,-119.07450563,243.56
17772,23430,38.95,38.86,0.09,82964.57,Metal Loss Group,External,19,0.039,0.4,2.2,04:15,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.16172443,-119.07450563,243.56
17773,23430,38.95,38.90,0.05,82964.61,Metal Loss,External,15,0.030,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16172434,-119.07450563,243.56
17774,23440,38.44,38.95,38.44,82964.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.16172421,-119.07450563,243.56
17775,23440,38.44,0.06,38.38,82964.72,Metal Loss Group,External,26,0.053,0.5,4.7,04:24,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1668,2317,35.16172396,-119.07450563,243.56
17776,23440,38.44,0.23,38.21,82964.89,Metal Loss Group,External,19,0.039,5.3,3.9,04:06,,ERW,0.203,X52,10.750,1402,,0.937,1496,2078,1621,2251,35.16172354,-119.07450562,243.56
17777,23440,38.44,3.84,34.60,82968.50,Metal Loss Group,External,16,0.032,1.0,3.0,05:13,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1648,2289,35.16171321,-119.07450557,243.55
17778,23440,38.44,3.92,34.52,82968.57,Metal Loss,External,10,0.020,0.4,0.5,10:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16171304,-119.07450557,243.55
17779,23440,38.44,37.72,0.72,83002.38,Metal Loss,External,10,0.020,0.3,0.5,06:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16161742,-119.07450445,243.59
17780,23440,38.44,37.87,0.57,83002.53,Metal Loss Group,External,26,0.053,4.6,5.8,05:06,,ERW,0.203,X52,10.750,1402,,0.977,1435,1994,1573,2185,35.16161695,-119.07450444,243.59
17781,23440,38.44,38.35,0.09,83003.01,Metal Loss Group,External,24,0.049,3.1,5.8,04:18,At Weld,ERW,0.203,X52,10.750,1402,,0.935,1500,2083,1587,2205,35.16161559,-119.07450442,243.59
17782,23440,38.44,38.38,0.06,83003.04,Metal Loss Group,External,21,0.043,2.6,2.5,07:12,At Weld,ERW,0.203,X52,10.750,1402,,0.905,1549,2151,1637,2273,35.16161551,-119.07450442,243.59
17783,23440,38.44,38.40,0.04,83003.06,Metal Loss,External,15,0.030,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16161548,-119.07450442,243.59
17784,23450,36.27,38.44,36.27,83003.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:13,,,,,,35.16161538,-119.07450442,243.59
17785,23450,36.27,0.07,36.20,83003.17,Metal Loss,External,19,0.039,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16161511,-119.07450441,243.59
17786,23450,36.27,0.07,36.20,83003.17,Metal Loss,External,23,0.047,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.16161510,-119.07450441,243.59
17787,23450,36.27,0.26,36.01,83003.36,Metal Loss Group,External,23,0.047,1.2,2.9,05:48,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1655,2299,35.16161452,-119.07450440,243.59
17788,23450,36.27,0.27,36.00,83003.37,Metal Loss Group,External,15,0.030,1.1,0.7,04:03,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1666,2314,35.16161451,-119.07450440,243.59
17789,23450,36.27,0.33,35.94,83003.43,Metal Loss,External,12,0.024,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16161435,-119.07450440,243.59
17790,23450,36.27,0.71,35.56,83003.81,Metal Loss,External,10,0.020,0.2,0.5,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16161336,-119.07450439,243.59
17791,23450,36.27,0.71,35.55,83003.81,Metal Loss,External,11,0.022,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16161334,-119.07450439,243.59
17792,23450,36.27,0.86,35.41,83003.96,Metal Loss Group,External,11,0.022,1.1,1.8,05:16,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1667,2315,35.16161288,-119.07450438,243.59
17793,23450,36.27,0.87,35.40,83003.97,Metal Loss Group,External,13,0.026,1.2,0.7,06:46,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1669,2318,35.16161286,-119.07450438,243.59
17794,23450,36.27,35.62,0.65,83038.72,Metal Loss Group,External,15,0.030,0.8,1.7,04:52,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1669,2319,35.16151442,-119.07450238,243.55
17795,23450,36.27,35.64,0.63,83038.74,Metal Loss Group,External,16,0.032,1.6,2.2,06:25,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1651,2293,35.16151437,-119.07450238,243.55
17796,23450,36.27,35.91,0.36,83039.01,Metal Loss Group,External,23,0.047,8.9,7.6,04:58,At Weld,ERW,0.203,X52,10.750,1402,,0.988,1419,1971,1540,2139,35.16151365,-119.07450236,243.55
17797,23450,36.27,36.18,0.09,83039.28,Metal Loss Group,External,17,0.035,0.6,1.8,04:27,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1673,2323,35.16151290,-119.07450235,243.55
17798,23460,36.82,36.27,36.82,83039.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:44,,,,,,35.16151257,-119.07450234,243.55
17799,23460,36.82,0.05,36.77,83039.42,Metal Loss,External,22,0.045,0.5,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.16151245,-119.07450234,243.55
17800,23460,36.82,0.28,36.54,83039.64,Metal Loss Group,External,12,0.024,1.2,0.7,04:26,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1670,2319,35.16151179,-119.07450232,243.55
17801,23460,36.82,0.68,36.14,83040.05,Metal Loss Group,External,19,0.039,0.6,2.9,06:15,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2322,35.16151061,-119.07450230,243.55
17802,23460,36.82,0.69,36.13,83040.06,Metal Loss,External,12,0.024,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16151059,-119.07450230,243.55
17803,23460,36.82,0.70,36.12,83040.07,Metal Loss,External,13,0.026,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16151056,-119.07450230,243.55
17804,23460,36.82,14.29,22.53,83053.66,Metal Loss,External,12,0.024,0.2,0.4,05:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16147205,-119.07450159,243.48
17805,23460,36.82,15.50,21.33,83054.86,Metal Loss,External,15,0.030,0.2,0.4,04:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16146865,-119.07450153,243.48
17806,23460,36.82,15.90,20.93,83055.26,Metal Loss,External,12,0.024,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16146748,-119.07450151,243.48
17807,23460,36.82,16.27,20.56,83055.63,Metal Loss,External,11,0.022,0.2,0.4,04:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16146650,-119.07450149,243.47
17808,23460,36.82,17.98,18.84,83057.35,Metal Loss,External,11,0.022,0.2,0.4,04:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16146167,-119.07450140,243.46
17809,23460,36.82,18.21,18.61,83057.58,Metal Loss,External,11,0.022,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16146102,-119.07450139,243.46
17810,23460,36.82,19.79,17.03,83059.15,Metal Loss,External,11,0.022,0.2,0.4,04:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16145652,-119.07450131,243.45
17811,23460,36.82,20.94,15.88,83060.30,Metal Loss,External,10,0.020,0.2,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16145324,-119.07450125,243.45
17812,23460,36.82,36.26,0.57,83075.62,Metal Loss Group,External,10,0.020,1.4,1.6,05:13,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.16140980,-119.07450049,243.37
17813,23460,36.82,36.46,0.36,83075.82,Metal Loss Group,External,26,0.053,2.4,4.5,04:55,,ERW,0.203,X52,10.750,1402,,0.922,1521,2112,1608,2234,35.16140918,-119.07450049,243.37
17814,23460,36.82,36.59,0.23,83075.95,Metal Loss,External,12,0.024,0.4,0.4,07:38,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.16140878,-119.07450048,243.37
17815,23460,36.82,36.72,0.11,83076.08,Metal Loss Group,External,20,0.041,6.9,9.4,04:20,At Weld,ERW,0.203,X52,10.750,1402,,0.955,1469,2040,1543,2143,35.16140849,-119.07450048,243.37
17816,23460,36.82,36.72,0.10,83076.09,Metal Loss Group,External,20,0.041,0.4,1.8,03:59,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.16140847,-119.07450048,243.37
17817,23470,38.83,36.82,38.83,83076.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:23,,,,,,35.16140809,-119.07450047,243.37
17818,23470,38.83,0.47,38.36,83076.66,Metal Loss,External,10,0.020,0.3,0.3,04:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16140672,-119.07450045,243.37
17819,23470,38.83,0.57,38.26,83076.76,Metal Loss Group,External,14,0.028,1.6,2.0,05:24,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1660,2305,35.16140648,-119.07450045,243.37
17820,23470,38.83,0.59,38.24,83076.78,Metal Loss,External,11,0.022,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16140644,-119.07450045,243.37
17821,23470,38.83,38.16,0.67,83114.35,Metal Loss,External,11,0.022,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16129990,-119.07449903,243.28
17822,23470,38.83,38.49,0.34,83114.68,Metal Loss,External,10,0.020,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16129900,-119.07449902,243.28
17823,23470,38.83,38.53,0.30,83114.72,Metal Loss,External,12,0.024,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16129891,-119.07449902,243.28
17824,23470,38.83,38.74,0.10,83114.92,Metal Loss Group,External,14,0.028,4.8,5.3,05:03,At Weld,ERW,0.203,X52,10.750,1402,,0.902,1555,2159,1616,2244,35.16129831,-119.07449901,243.28
17825,23480,37.26,38.83,37.26,83115.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:12,,,,,,35.16129797,-119.07449901,243.28
17826,23480,37.26,0.29,36.97,83115.31,Metal Loss,External,11,0.022,0.3,0.4,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16129717,-119.07449900,243.27
17827,23480,37.26,29.67,7.59,83144.69,Close Metal Object,,,,3.2,3.9,04:48,,ERW,0.203,X52,10.750,1402,,,,,,,35.16121390,-119.07449784,243.13
17828,23480,37.26,36.68,0.58,83151.70,Metal Loss,External,12,0.024,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16119399,-119.07449755,243.10
17829,23480,37.26,36.70,0.55,83151.73,Metal Loss,External,12,0.024,0.2,0.5,06:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16119393,-119.07449755,243.10
17830,23480,37.26,36.96,0.30,83151.98,Metal Loss,External,10,0.020,0.3,0.4,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16119325,-119.07449754,243.10
17831,23480,37.26,37.17,0.09,83152.19,Metal Loss Group,External,11,0.022,0.6,2.1,06:16,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.16119262,-119.07449753,243.10
17832,23490,35.78,37.26,35.78,83152.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:31,,,,,,35.16119229,-119.07449753,243.10
17833,23490,35.78,0.03,35.75,83152.31,Metal Loss,External,13,0.026,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16119223,-119.07449753,243.10
17834,23490,35.78,0.04,35.74,83152.31,Metal Loss,External,18,0.037,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.16119222,-119.07449753,243.10
17835,23490,35.78,0.69,35.09,83152.96,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16119030,-119.07449750,243.10
17836,23490,35.78,0.69,35.09,83152.96,Metal Loss,External,11,0.022,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16119030,-119.07449750,243.10
17837,23490,35.78,35.23,0.55,83187.51,Metal Loss,External,10,0.020,0.2,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16109262,-119.07449609,242.96
17838,23490,35.78,35.39,0.39,83187.67,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16109224,-119.07449608,242.96
17839,23490,35.78,35.44,0.34,83187.71,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16109201,-119.07449608,242.95
17840,23490,35.78,35.52,0.26,83187.80,Metal Loss Group,External,21,0.043,2.1,0.7,05:49,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1645,2285,35.16109182,-119.07449608,242.95
17841,23490,35.78,35.67,0.11,83187.95,Metal Loss,External,11,0.022,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16109135,-119.07449607,242.95
17842,23500,38.87,35.78,38.87,83188.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:55,,,,,,35.16109110,-119.07449606,242.95
17843,23500,38.87,0.05,38.82,83188.11,Metal Loss Group,External,23,0.047,0.7,3.7,04:55,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1659,2304,35.16109097,-119.07449606,242.95
17844,23500,38.87,0.26,38.61,83188.32,Metal Loss,External,10,0.020,0.3,0.4,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16109038,-119.07449605,242.95
17845,23500,38.87,0.28,38.60,83188.33,Metal Loss,External,11,0.022,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16109034,-119.07449605,242.95
17846,23500,38.87,0.52,38.35,83188.57,Metal Loss,External,11,0.022,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16108964,-119.07449604,242.95
17847,23500,38.87,30.81,8.07,83218.86,Metal Loss,External,10,0.020,0.2,0.5,06:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16100382,-119.07449464,242.86
17848,23500,38.87,37.60,1.27,83225.65,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16098457,-119.07449432,242.85
17849,23510,38.79,38.87,38.79,83226.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.16098096,-119.07449426,242.84
17850,23510,38.79,1.09,37.70,83228.02,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16097777,-119.07449420,242.84
17851,23510,38.79,2.24,36.56,83229.16,Metal Loss,External,10,0.020,0.3,0.4,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16097452,-119.07449415,242.84
