"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
17852,23510,38.79,4.02,34.78,83230.94,Metal Loss,External,10,0.020,0.2,0.4,05:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16096942,-119.07449406,242.83
17853,23510,38.79,5.07,33.73,83231.99,Metal Loss,External,10,0.020,0.2,0.4,06:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16096650,-119.07449401,242.83
17854,23510,38.79,7.31,31.49,83234.23,Metal Loss,External,11,0.022,0.3,0.4,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16096010,-119.07449391,242.82
17855,23510,38.79,9.18,29.62,83236.10,Metal Loss,External,10,0.020,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16095482,-119.07449382,242.81
17856,23510,38.79,9.33,29.47,83236.25,Metal Loss,External,10,0.020,0.3,0.5,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16095446,-119.07449381,242.81
17857,23510,38.79,9.51,29.28,83236.43,Metal Loss,External,15,0.030,0.2,0.3,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.16095390,-119.07449380,242.81
17858,23510,38.79,9.65,29.14,83236.58,Metal Loss,External,15,0.030,0.2,0.3,04:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16095346,-119.07449380,242.81
17859,23510,38.79,10.97,27.82,83237.90,Metal Loss,External,15,0.030,0.2,0.3,06:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16094974,-119.07449373,242.81
17860,23510,38.79,12.35,26.44,83239.28,Metal Loss,External,11,0.022,0.2,0.4,06:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16094583,-119.07449367,242.80
17861,23510,38.79,12.41,26.38,83239.34,Metal Loss,External,11,0.022,0.3,0.4,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16094569,-119.07449367,242.80
17862,23510,38.79,12.48,26.31,83239.41,Metal Loss,External,10,0.020,0.2,0.5,06:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16094541,-119.07449366,242.80
17863,23510,38.79,12.64,26.15,83239.57,Metal Loss,External,11,0.022,0.3,0.4,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16094503,-119.07449365,242.80
17864,23510,38.79,13.13,25.67,83240.05,Metal Loss,External,11,0.022,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16094366,-119.07449363,242.80
17865,23510,38.79,14.75,24.05,83241.67,Metal Loss,External,10,0.020,0.2,0.5,06:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16093907,-119.07449355,242.79
17866,23510,38.79,15.18,23.61,83242.11,Metal Loss Group,External,11,0.022,0.4,2.0,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.16093781,-119.07449353,242.79
17867,23510,38.79,18.01,20.79,83244.93,Metal Loss,External,11,0.022,0.2,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16092983,-119.07449340,242.78
17868,23510,38.79,18.39,20.40,83245.32,Metal Loss,External,11,0.022,0.2,0.4,04:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16092869,-119.07449338,242.78
17869,23510,38.79,19.52,19.27,83246.45,Metal Loss,External,10,0.020,0.2,0.4,05:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16092546,-119.07449333,242.78
17870,23510,38.79,19.69,19.10,83246.61,Metal Loss,External,12,0.024,0.2,0.4,04:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16092497,-119.07449332,242.78
17871,23510,38.79,20.19,18.60,83247.12,Metal Loss,External,10,0.020,0.2,0.4,05:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16092354,-119.07449329,242.78
17872,23510,38.79,20.58,18.22,83247.50,Metal Loss,External,11,0.022,0.3,0.4,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16092254,-119.07449328,242.77
17873,23510,38.79,20.68,18.11,83247.61,Metal Loss,External,11,0.022,0.2,0.4,07:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16092217,-119.07449327,242.77
17874,23510,38.79,21.12,17.68,83248.04,Metal Loss,External,13,0.026,0.2,0.3,06:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16092092,-119.07449325,242.77
17875,23510,38.79,22.24,16.55,83249.17,Metal Loss,External,10,0.020,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16091782,-119.07449320,242.77
17876,23510,38.79,22.36,16.43,83249.28,Metal Loss,External,15,0.030,0.2,0.4,05:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16091744,-119.07449319,242.77
17877,23510,38.79,22.55,16.24,83249.48,Metal Loss,External,13,0.026,0.2,0.4,07:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16091689,-119.07449318,242.77
17878,23510,38.79,23.26,15.54,83250.18,Metal Loss,External,11,0.022,0.2,0.5,04:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16091488,-119.07449315,242.77
17879,23510,38.79,23.62,15.18,83250.54,Metal Loss,External,13,0.026,0.2,0.4,06:11,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16091390,-119.07449313,242.76
17880,23510,38.79,24.24,14.56,83251.16,Metal Loss,External,11,0.022,0.2,0.4,06:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16091212,-119.07449310,242.76
17881,23510,38.79,24.82,13.98,83251.74,Metal Loss,External,10,0.020,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16091053,-119.07449308,242.76
17882,23510,38.79,25.15,13.64,83252.08,Metal Loss,External,12,0.024,0.3,0.4,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16090952,-119.07449306,242.76
17883,23510,38.79,25.62,13.17,83252.55,Metal Loss,External,10,0.020,0.3,0.4,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16090818,-119.07449304,242.76
17884,23510,38.79,27.19,11.60,83254.11,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16090371,-119.07449296,242.75
17885,23510,38.79,27.53,11.26,83254.46,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16090279,-119.07449295,242.75
17886,23510,38.79,29.12,9.67,83256.05,Metal Loss,External,10,0.020,0.2,0.4,04:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16089826,-119.07449287,242.75
17887,23510,38.79,29.50,9.29,83256.43,Metal Loss,External,12,0.024,0.3,0.3,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16089725,-119.07449285,242.74
17888,23510,38.79,29.65,9.14,83256.58,Metal Loss,External,10,0.020,0.3,0.4,05:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16089677,-119.07449284,242.74
17889,23510,38.79,30.84,7.96,83257.76,Metal Loss,External,10,0.020,0.2,0.4,05:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16089341,-119.07449279,242.74
17890,23510,38.79,33.77,5.03,83260.69,Metal Loss,External,11,0.022,0.3,0.4,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16088506,-119.07449266,242.73
17891,23510,38.79,37.67,1.12,83264.60,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16087408,-119.07449252,242.72
17892,23520,38.86,38.79,38.86,83265.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:47,,,,,,35.16087080,-119.07449248,242.72
17893,23520,38.86,1.25,37.61,83266.97,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16086713,-119.07449243,242.71
17894,23520,38.86,4.76,34.10,83270.48,Metal Loss,External,12,0.024,0.3,0.4,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16085722,-119.07449230,242.71
17895,23520,38.86,38.18,0.68,83303.89,Metal Loss Group,External,10,0.020,1.0,1.4,05:53,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2323,35.16076266,-119.07449105,242.64
17896,23520,38.86,38.56,0.30,83304.27,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16076153,-119.07449103,242.64
17897,23520,38.86,38.75,0.11,83304.47,Metal Loss Group,External,14,0.028,0.9,1.3,06:44,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1661,2306,35.16076095,-119.07449103,242.64
17898,23520,38.86,38.76,0.10,83304.48,Metal Loss Group,External,16,0.032,2.1,1.9,05:26,At Weld,ERW,0.203,X52,10.750,1402,,0.876,1601,2224,1638,2276,35.16076093,-119.07449103,242.64
17899,23520,38.86,38.78,0.08,83304.50,Metal Loss Group,External,22,0.045,2.2,2.9,04:02,At Weld,ERW,0.203,X52,10.750,1402,,0.897,1562,2170,1628,2260,35.16076088,-119.07449103,242.64
17900,23530,37.07,38.86,37.07,83304.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:50,,,,,,35.16076070,-119.07449102,242.64
17901,23530,37.07,0.10,36.97,83304.68,Metal Loss,External,11,0.022,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16076047,-119.07449102,242.64
17902,23530,37.07,0.13,36.94,83304.71,Metal Loss,External,16,0.032,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.16076025,-119.07449102,242.64
17903,23530,37.07,0.23,36.84,83304.81,Metal Loss,External,10,0.020,0.3,0.5,05:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16076001,-119.07449101,242.64
17904,23530,37.07,0.25,36.82,83304.83,Metal Loss,External,10,0.020,0.3,0.5,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16075996,-119.07449101,242.64
17905,23530,37.07,0.63,36.44,83305.21,Metal Loss,External,11,0.022,0.4,0.4,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16075883,-119.07449100,242.64
17906,23530,37.07,0.65,36.42,83305.23,Metal Loss,External,12,0.024,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16075879,-119.07449100,242.64
17907,23530,37.07,0.70,36.37,83305.28,Metal Loss,External,10,0.020,0.2,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16075868,-119.07449100,242.64
17908,23530,37.07,36.57,0.50,83341.15,Metal Loss,External,10,0.020,0.3,0.5,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16065721,-119.07448971,242.59
17909,23530,37.07,36.75,0.32,83341.32,Metal Loss Group,External,23,0.047,1.0,3.6,05:25,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1655,2298,35.16065666,-119.07448971,242.59
17910,23530,37.07,36.80,0.28,83341.37,Metal Loss,External,10,0.020,0.3,0.5,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16065655,-119.07448971,242.59
17911,23530,37.07,36.94,0.13,83341.52,Metal Loss Group,External,23,0.047,5.2,7.0,05:28,At Weld,ERW,0.203,X52,10.750,1402,,0.963,1456,2022,1579,2193,35.16065608,-119.07448970,242.59
17912,23530,37.07,37.02,0.06,83341.59,Metal Loss,External,13,0.026,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16065592,-119.07448970,242.59
17913,23540,38.83,37.07,38.83,83341.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:57,,,,,,35.16065579,-119.07448970,242.59
17914,23540,38.83,0.29,38.54,83341.94,Metal Loss Group,External,13,0.026,0.4,2.0,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2336,35.16065483,-119.07448968,242.59
17915,23540,38.83,0.34,38.49,83341.99,Metal Loss,External,10,0.020,0.2,0.5,04:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16065470,-119.07448968,242.59
17916,23540,38.83,0.39,38.44,83342.04,Metal Loss,External,19,0.039,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.16065459,-119.07448968,242.59
17917,23540,38.83,29.22,9.61,83370.86,Metal Loss,External,14,0.028,0.2,0.4,05:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16057286,-119.07448891,242.67
17918,23540,38.83,34.26,4.57,83375.91,Metal Loss,External,10,0.020,0.2,0.4,04:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16055847,-119.07448878,242.69
17919,23540,38.83,35.80,3.03,83377.44,Metal Loss,External,10,0.020,0.2,0.4,05:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16055415,-119.07448874,242.70
17920,23540,38.83,38.23,0.60,83379.88,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16054723,-119.07448872,242.69
17921,23540,38.83,38.39,0.44,83380.04,Metal Loss Group,External,26,0.053,1.5,0.7,05:09,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1657,2301,35.16054672,-119.07448871,242.69
17922,23540,38.83,38.70,0.13,83380.35,Metal Loss Group,External,24,0.049,6.3,8.7,04:28,At Weld,ERW,0.203,X52,10.750,1402,,0.981,1429,1985,1540,2139,35.16054588,-119.07448871,242.69
17923,23550,35.82,38.83,35.82,83380.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:25,,,,,,35.16054546,-119.07448871,242.69
17924,23550,35.82,0.63,35.19,83381.11,Metal Loss Group,External,16,0.032,0.6,1.1,05:02,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2327,35.16054372,-119.07448870,242.69
17925,23550,35.82,4.78,31.04,83385.26,Metal Loss,External,11,0.022,0.2,0.5,05:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16053195,-119.07448866,242.67
17926,23550,35.82,5.00,30.82,83385.48,Metal Loss,External,11,0.022,0.2,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16053132,-119.07448866,242.67
17927,23550,35.82,8.04,27.78,83388.52,Metal Loss,External,10,0.020,0.2,0.5,06:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16052274,-119.07448863,242.66
17928,23550,35.82,11.36,24.46,83391.84,Metal Loss,External,14,0.028,0.2,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16051334,-119.07448859,242.65
17929,23550,35.82,11.68,24.14,83392.16,Metal Loss,External,12,0.024,0.3,0.3,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16051238,-119.07448859,242.65
17930,23550,35.82,12.76,23.06,83393.24,Metal Loss,External,15,0.030,0.2,0.3,04:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16050938,-119.07448858,242.65
17931,23550,35.82,16.56,19.26,83397.04,Metal Loss,External,11,0.022,0.2,0.5,06:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16049856,-119.07448854,242.64
17932,23550,35.82,19.33,16.49,83399.81,Metal Loss,External,11,0.022,0.2,0.5,05:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16049069,-119.07448851,242.63
17933,23550,35.82,19.45,16.36,83399.93,Metal Loss,External,12,0.024,0.2,0.4,05:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16049040,-119.07448851,242.63
17934,23550,35.82,35.61,0.21,83416.09,Metal Loss Group,External,11,0.022,0.4,1.5,04:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.16044444,-119.07448839,242.59
17935,23550,35.82,35.73,0.09,83416.21,Metal Loss,External,15,0.030,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16044416,-119.07448839,242.59
17936,23550,35.82,35.75,0.07,83416.22,Metal Loss Group,External,15,0.030,4.9,3.4,04:49,At Weld,ERW,0.203,X52,10.750,1402,,0.909,1543,2143,1621,2251,35.16044413,-119.07448839,242.59
17937,23560,38.90,35.82,38.90,83416.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:30,,,,,,35.16044395,-119.07448839,242.59
17938,23560,38.90,3.24,35.66,83419.54,Metal Loss,External,13,0.026,0.2,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16043470,-119.07448838,242.58
17939,23560,38.90,3.66,35.24,83419.96,Metal Loss,External,10,0.020,0.3,0.4,06:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16043348,-119.07448837,242.58
17940,23560,38.90,5.92,32.98,83422.22,Metal Loss,External,10,0.020,0.2,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16042703,-119.07448836,242.57
17941,23560,38.90,9.18,29.72,83425.48,Metal Loss,External,15,0.030,0.2,0.3,04:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16041778,-119.07448834,242.57
17942,23560,38.90,11.37,27.53,83427.66,Metal Loss,External,11,0.022,0.2,0.5,06:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16041164,-119.07448833,242.56
17943,23560,38.90,12.14,26.76,83428.43,Metal Loss,External,11,0.022,0.2,0.4,06:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16040951,-119.07448833,242.56
17944,23560,38.90,12.37,26.53,83428.67,Metal Loss,External,14,0.028,0.2,0.4,06:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16040884,-119.07448832,242.56
17945,23560,38.90,12.55,26.35,83428.85,Metal Loss,External,10,0.020,0.2,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16040831,-119.07448832,242.56
17946,23560,38.90,13.02,25.88,83429.31,Metal Loss,External,13,0.026,0.2,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16040701,-119.07448832,242.56
17947,23560,38.90,13.68,25.22,83429.98,Metal Loss,External,11,0.022,0.2,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16040511,-119.07448832,242.56
17948,23560,38.90,14.00,24.90,83430.30,Metal Loss,External,12,0.024,0.2,0.4,05:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16040425,-119.07448832,242.55
17949,23560,38.90,14.93,23.97,83431.23,Metal Loss,External,11,0.022,0.2,0.5,06:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16040162,-119.07448831,242.55
17950,23560,38.90,16.80,22.10,83433.09,Metal Loss,External,13,0.026,0.2,0.4,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16039635,-119.07448830,242.55
17951,23560,38.90,18.39,20.51,83434.68,Metal Loss,External,14,0.028,0.2,0.4,07:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16039182,-119.07448829,242.54
17952,23560,38.90,21.70,17.20,83438.00,Metal Loss,External,11,0.022,0.2,0.4,04:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16038248,-119.07448826,242.54
17953,23560,38.90,37.70,1.20,83453.99,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16033724,-119.07448803,242.50
17954,23570,38.89,38.90,38.89,83455.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:51,,,,,,35.16033378,-119.07448802,242.50
17955,23570,38.89,1.24,37.65,83456.44,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16033023,-119.07448800,242.50
17956,23570,38.89,8.17,30.72,83463.37,Metal Loss,External,10,0.020,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16031060,-119.07448789,242.48
17957,23570,38.89,10.74,28.15,83465.93,Metal Loss,External,10,0.020,0.2,0.5,05:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16030331,-119.07448784,242.48
17958,23570,38.89,12.16,26.74,83467.35,Metal Loss,External,10,0.020,0.3,0.4,05:21,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16029928,-119.07448782,242.47
17959,23570,38.89,12.60,26.29,83467.80,Metal Loss,External,10,0.020,0.3,0.5,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16029801,-119.07448781,242.47
17960,23570,38.89,14.41,24.48,83469.61,Metal Loss,External,13,0.026,0.2,0.4,06:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16029285,-119.07448777,242.47
17961,23570,38.89,14.61,24.28,83469.80,Metal Loss,External,11,0.022,0.3,0.4,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16029238,-119.07448777,242.47
17962,23570,38.89,14.76,24.14,83469.95,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16029192,-119.07448777,242.47
17963,23570,38.89,17.00,21.89,83472.19,Metal Loss,External,10,0.020,0.2,0.4,05:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16028552,-119.07448772,242.46
17964,23570,38.89,18.11,20.78,83473.31,Metal Loss,External,11,0.022,0.2,0.4,06:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16028243,-119.07448770,242.46
17965,23570,38.89,22.02,16.87,83477.22,Metal Loss,External,12,0.024,0.2,0.5,07:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16027132,-119.07448763,242.45
17966,23570,38.89,23.35,15.54,83478.54,Metal Loss,External,13,0.026,0.2,0.4,05:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16026753,-119.07448760,242.45
17967,23570,38.89,25.09,13.80,83480.29,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16026265,-119.07448757,242.45
17968,23570,38.89,25.86,13.04,83481.05,Metal Loss,External,11,0.022,0.2,0.4,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16026050,-119.07448755,242.44
17969,23570,38.89,26.11,12.78,83481.31,Metal Loss,External,13,0.026,0.2,0.5,06:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16025979,-119.07448755,242.44
17970,23570,38.89,26.99,11.91,83482.18,Metal Loss,External,13,0.026,0.2,0.3,06:07,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16025729,-119.07448753,242.44
17971,23570,38.89,27.17,11.73,83482.36,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16025675,-119.07448753,242.44
17972,23570,38.89,27.74,11.16,83482.93,Metal Loss,External,10,0.020,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16025519,-119.07448752,242.44
17973,23570,38.89,27.86,11.03,83483.06,Metal Loss,External,11,0.022,0.2,0.5,04:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16025478,-119.07448752,242.44
17974,23570,38.89,28.15,10.74,83483.35,Metal Loss,External,10,0.020,0.3,0.5,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16025399,-119.07448751,242.44
17975,23570,38.89,28.59,10.30,83483.79,Metal Loss,External,11,0.022,0.2,0.4,06:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16025271,-119.07448750,242.44
17976,23570,38.89,28.92,9.97,83484.11,Metal Loss,External,10,0.020,0.3,0.4,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16025184,-119.07448750,242.44
17977,23570,38.89,29.16,9.73,83484.36,Metal Loss,External,13,0.026,0.2,0.4,06:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16025115,-119.07448749,242.44
17978,23570,38.89,29.18,9.71,83484.38,Metal Loss,External,10,0.020,0.2,0.5,05:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16025099,-119.07448749,242.44
17979,23570,38.89,29.51,9.38,83484.70,Metal Loss,External,11,0.022,0.2,0.4,05:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16025011,-119.07448748,242.44
17980,23570,38.89,29.75,9.14,83484.95,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16024943,-119.07448748,242.44
17981,23570,38.89,29.98,8.91,83485.18,Metal Loss Group,External,11,0.022,0.4,2.0,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.16024878,-119.07448748,242.44
17982,23570,38.89,30.47,8.42,83485.67,Metal Loss,External,14,0.028,0.3,0.4,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16024739,-119.07448747,242.44
17983,23570,38.89,31.52,7.38,83486.71,Metal Loss,External,11,0.022,0.2,0.4,05:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16024438,-119.07448745,242.43
17984,23570,38.89,37.74,1.15,83492.94,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16022678,-119.07448733,242.42
17985,23580,38.76,38.89,38.76,83494.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:16,,,,,,35.16022346,-119.07448730,242.42
17986,23580,38.76,0.78,37.98,83494.87,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16022112,-119.07448728,242.41
17987,23580,38.76,6.33,32.43,83500.42,Metal Loss,External,10,0.020,0.3,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16020552,-119.07448714,242.40
17988,23580,38.76,7.52,31.24,83501.61,Metal Loss,External,10,0.020,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16020217,-119.07448711,242.40
17989,23580,38.76,8.06,30.70,83502.15,Metal Loss,External,12,0.024,0.2,0.4,06:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16020055,-119.07448709,242.40
17990,23580,38.76,9.55,29.21,83503.64,Metal Loss,External,11,0.022,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16019637,-119.07448706,242.39
17991,23580,38.76,12.48,26.29,83506.56,Metal Loss,External,10,0.020,0.3,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16018812,-119.07448698,242.38
17992,23580,38.76,13.38,25.38,83507.47,Metal Loss,External,14,0.028,0.2,0.3,05:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16018554,-119.07448696,242.38
17993,23580,38.76,13.80,24.97,83507.88,Metal Loss,External,14,0.028,0.2,0.3,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16018436,-119.07448695,242.38
17994,23580,38.76,18.73,20.03,83512.82,Metal Loss,External,10,0.020,0.2,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16017039,-119.07448682,242.37
17995,23580,38.76,19.34,19.42,83513.43,Metal Loss,External,10,0.020,0.2,0.5,06:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16016864,-119.07448680,242.37
17996,23580,38.76,21.09,17.67,83515.17,Metal Loss,External,10,0.020,0.2,0.4,05:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16016375,-119.07448676,242.36
17997,23580,38.76,23.27,15.49,83517.36,Metal Loss,External,12,0.024,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16015748,-119.07448670,242.36
17998,23580,38.76,23.86,14.90,83517.95,Metal Loss Group,External,10,0.020,1.4,0.8,05:44,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.16015585,-119.07448669,242.36
17999,23580,38.76,24.46,14.30,83518.54,Metal Loss,External,10,0.020,0.3,0.3,05:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16015412,-119.07448667,242.35
18000,23580,38.76,24.75,14.01,83518.84,Metal Loss,External,11,0.022,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16015332,-119.07448667,242.35
18001,23580,38.76,24.90,13.86,83518.99,Metal Loss,External,11,0.022,0.3,0.4,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16015285,-119.07448666,242.35
18002,23580,38.76,25.13,13.64,83519.21,Metal Loss Group,External,11,0.022,0.4,1.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.16015232,-119.07448666,242.35
18003,23580,38.76,25.55,13.21,83519.63,Metal Loss,External,10,0.020,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16015110,-119.07448665,242.35
18004,23580,38.76,25.92,12.84,83520.00,Metal Loss,External,12,0.024,0.2,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16015001,-119.07448664,242.35
18005,23580,38.76,26.25,12.51,83520.34,Metal Loss,External,10,0.020,0.3,0.5,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16014912,-119.07448663,242.35
18006,23580,38.76,26.42,12.34,83520.51,Metal Loss,External,10,0.020,0.3,0.4,06:09,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16014861,-119.07448662,242.35
18007,23580,38.76,26.83,11.93,83520.92,Metal Loss,External,10,0.020,0.3,0.3,05:33,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16014742,-119.07448661,242.35
18008,23580,38.76,27.58,11.18,83521.67,Metal Loss,External,10,0.020,0.2,0.5,05:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16014532,-119.07448659,242.35
18009,23580,38.76,27.70,11.06,83521.79,Metal Loss,External,11,0.022,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16014503,-119.07448659,242.35
18010,23580,38.76,29.91,8.85,83523.99,Metal Loss,External,12,0.024,0.3,0.3,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16013872,-119.07448653,242.34
18011,23580,38.76,32.87,5.89,83526.96,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16013028,-119.07448647,242.33
18012,23580,38.76,33.70,5.06,83527.79,Metal Loss,External,10,0.020,0.2,0.4,05:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16012798,-119.07448645,242.32
18013,23580,38.76,33.89,4.87,83527.98,Metal Loss,External,13,0.026,0.2,0.4,05:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16012741,-119.07448645,242.32
18014,23580,38.76,37.32,1.44,83531.41,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16011762,-119.07448639,242.31
18015,23590,36.81,38.76,36.81,83532.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:37,,,,,,35.16011350,-119.07448636,242.30
18016,23590,36.81,1.50,35.32,83534.34,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.16010921,-119.07448633,242.29
18017,23590,36.81,9.31,27.51,83542.15,Metal Loss,External,11,0.022,0.2,0.4,06:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16008715,-119.07448619,242.26
18018,23590,36.81,10.47,26.35,83543.31,Metal Loss,External,10,0.020,0.2,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16008386,-119.07448617,242.25
18019,23590,36.81,12.01,24.80,83544.86,Metal Loss,External,10,0.020,0.2,0.4,06:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16007944,-119.07448614,242.25
18020,23590,36.81,13.46,23.36,83546.30,Metal Loss,External,10,0.020,0.2,0.4,05:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16007538,-119.07448612,242.24
18021,23590,36.81,14.28,22.53,83547.13,Metal Loss,External,14,0.028,0.2,0.4,07:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16007301,-119.07448610,242.24
18022,23590,36.81,14.51,22.30,83547.35,Metal Loss,External,12,0.024,0.2,0.4,06:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16007236,-119.07448610,242.23
18023,23590,36.81,16.64,20.17,83549.49,Metal Loss,External,12,0.024,0.2,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16006633,-119.07448606,242.22
18024,23590,36.81,16.96,19.86,83549.80,Metal Loss,External,15,0.030,0.3,0.3,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.16006548,-119.07448605,242.22
18025,23590,36.81,17.54,19.27,83550.39,Metal Loss,External,15,0.030,0.2,0.4,07:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16006388,-119.07448604,242.22
18026,23590,36.81,17.78,19.03,83550.63,Metal Loss,External,11,0.022,0.2,0.5,06:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16006321,-119.07448604,242.22
18027,23590,36.81,18.34,18.47,83551.19,Metal Loss,External,13,0.026,0.2,0.4,06:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16006154,-119.07448603,242.22
18028,23590,36.81,18.91,17.90,83551.76,Metal Loss,External,10,0.020,0.2,0.4,05:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16005997,-119.07448602,242.21
18029,23590,36.81,19.09,17.73,83551.93,Metal Loss,External,11,0.022,0.2,0.5,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16005945,-119.07448602,242.21
18030,23590,36.81,20.62,16.19,83553.47,Metal Loss,External,14,0.028,0.2,0.3,07:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16005505,-119.07448599,242.21
18031,23590,36.81,21.12,15.69,83553.97,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16005365,-119.07448598,242.20
18032,23590,36.81,21.51,15.30,83554.36,Metal Loss,External,12,0.024,0.2,0.4,06:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16005262,-119.07448597,242.20
18033,23590,36.81,21.91,14.91,83554.75,Metal Loss,External,13,0.026,0.2,0.4,07:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16005145,-119.07448596,242.20
18034,23590,36.81,22.03,14.78,83554.88,Metal Loss,External,11,0.022,0.2,0.4,07:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.16005104,-119.07448596,242.20
18035,23590,36.81,24.90,11.91,83557.75,Metal Loss,External,14,0.028,0.2,0.4,05:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16004297,-119.07448591,242.19
18036,23590,36.81,25.48,11.33,83558.33,Metal Loss,External,10,0.020,0.2,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16004143,-119.07448589,242.18
18037,23590,36.81,25.72,11.09,83558.57,Metal Loss,External,13,0.026,0.2,0.4,06:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16004074,-119.07448589,242.18
18038,23590,36.81,25.96,10.85,83558.81,Metal Loss,External,10,0.020,0.2,0.5,06:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16004009,-119.07448588,242.18
18039,23590,36.81,26.10,10.71,83558.95,Metal Loss,External,10,0.020,0.2,0.4,07:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16003963,-119.07448588,242.18
18040,23590,36.81,26.40,10.42,83559.24,Metal Loss,External,11,0.022,0.3,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16003881,-119.07448587,242.18
18041,23590,36.81,26.68,10.13,83559.53,Metal Loss,External,12,0.024,0.2,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16003803,-119.07448586,242.18
18042,23590,36.81,26.94,9.87,83559.79,Metal Loss,External,10,0.020,0.2,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16003732,-119.07448586,242.18
18043,23590,36.81,27.21,9.60,83560.05,Metal Loss,External,11,0.022,0.3,0.5,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16003658,-119.07448585,242.18
18044,23590,36.81,27.48,9.33,83560.33,Metal Loss,External,12,0.024,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16003574,-119.07448584,242.17
18045,23590,36.81,27.99,8.82,83560.84,Metal Loss,External,12,0.024,0.2,0.4,07:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16003431,-119.07448583,242.17
18046,23590,36.81,28.13,8.69,83560.97,Metal Loss,External,10,0.020,0.3,0.4,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16003400,-119.07448583,242.17
18047,23590,36.81,28.50,8.31,83561.35,Metal Loss,External,12,0.024,0.2,0.4,07:09,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16003289,-119.07448582,242.17
18048,23590,36.81,28.59,8.22,83561.44,Metal Loss,External,10,0.020,0.2,0.4,06:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16003269,-119.07448581,242.17
18049,23590,36.81,28.76,8.06,83561.60,Metal Loss,External,10,0.020,0.2,0.4,06:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16003217,-119.07448581,242.17
18050,23590,36.81,28.76,8.06,83561.60,Metal Loss,External,11,0.022,0.2,0.5,07:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16003217,-119.07448581,242.17
18051,23590,36.81,29.24,7.57,83562.09,Metal Loss,External,13,0.026,0.3,0.3,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16003082,-119.07448580,242.17
18052,23590,36.81,29.49,7.32,83562.34,Metal Loss,External,13,0.026,0.2,0.4,05:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16003012,-119.07448579,242.16
18053,23590,36.81,29.81,7.00,83562.66,Metal Loss,External,10,0.020,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16002914,-119.07448578,242.16
18054,23590,36.81,29.96,6.85,83562.81,Metal Loss,External,10,0.020,0.3,0.4,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16002880,-119.07448578,242.16
18055,23590,36.81,29.96,6.85,83562.81,Metal Loss,External,10,0.020,0.2,0.4,05:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.16002880,-119.07448578,242.16
18056,23590,36.81,30.15,6.66,83563.00,Metal Loss,External,11,0.022,0.2,0.5,07:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16002825,-119.07448578,242.16
18057,23590,36.81,30.67,6.14,83563.52,Metal Loss,External,10,0.020,0.2,0.4,06:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16002680,-119.07448576,242.16
18058,23590,36.81,31.07,5.74,83563.92,Metal Loss,External,12,0.024,0.3,0.4,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16002564,-119.07448575,242.16
18059,23590,36.81,31.25,5.56,83564.10,Metal Loss,External,13,0.026,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.16002511,-119.07448575,242.16
18060,23590,36.81,31.64,5.17,83564.49,Metal Loss,External,12,0.024,0.2,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16002407,-119.07448574,242.15
18061,23590,36.81,31.93,4.88,83564.78,Metal Loss,External,10,0.020,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16002329,-119.07448573,242.15
18062,23590,36.81,32.11,4.70,83564.96,Metal Loss,External,14,0.028,0.2,0.3,07:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16002276,-119.07448573,242.15
18063,23590,36.81,32.62,4.19,83565.47,Metal Loss,External,10,0.020,0.3,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16002132,-119.07448571,242.15
18064,23590,36.81,32.72,4.09,83565.57,Metal Loss Group,External,11,0.022,2.5,2.0,05:52,,ERW,0.203,X52,10.750,1402,,0.866,1619,2249,1662,2308,35.16002098,-119.07448571,242.15
18065,23590,36.81,33.28,3.53,83566.13,Metal Loss,External,11,0.022,0.2,0.4,07:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16001945,-119.07448570,242.15
18066,23590,36.81,33.39,3.42,83566.24,Metal Loss,External,11,0.022,0.2,0.5,05:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16001908,-119.07448569,242.15
18067,23590,36.81,33.62,3.20,83566.46,Metal Loss,External,11,0.022,0.3,0.5,07:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16001845,-119.07448569,242.14
18068,23590,36.81,33.66,3.16,83566.50,Metal Loss,External,11,0.022,0.3,0.5,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16001835,-119.07448569,242.14
18069,23590,36.81,33.73,3.09,83566.57,Metal Loss,External,11,0.022,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.16001819,-119.07448569,242.14
18070,23590,36.81,33.77,3.05,83566.61,Metal Loss,External,10,0.020,0.2,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16001809,-119.07448568,242.14
18071,23590,36.81,33.91,2.90,83566.76,Metal Loss,External,10,0.020,0.3,0.5,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16001764,-119.07448568,242.14
18072,23590,36.81,33.95,2.86,83566.80,Metal Loss,External,10,0.020,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16001754,-119.07448568,242.14
18073,23590,36.81,34.14,2.68,83566.98,Metal Loss,External,12,0.024,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.16001700,-119.07448567,242.14
18074,23590,36.81,34.29,2.52,83567.14,Metal Loss,External,14,0.028,0.2,0.4,06:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16001663,-119.07448567,242.14
18075,23590,36.81,34.46,2.36,83567.30,Metal Loss Group,External,14,0.028,1.8,1.0,05:08,,ERW,0.203,X52,10.750,1402,,0.863,1625,2256,1666,2314,35.16001615,-119.07448567,242.14
18076,23590,36.81,34.64,2.17,83567.49,Metal Loss Group,External,10,0.020,0.8,1.3,06:25,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1680,2334,35.16001560,-119.07448566,242.14
18077,23590,36.81,35.03,1.78,83567.88,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16001445,-119.07448565,242.14
18078,23590,36.81,35.05,1.77,83567.89,Metal Loss,External,10,0.020,0.3,0.3,06:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.16001442,-119.07448565,242.14
18079,23590,36.81,35.66,1.15,83568.51,Metal Loss,External,12,0.024,0.2,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.16001277,-119.07448564,242.13
18080,23590,36.81,36.51,0.30,83569.36,Metal Loss Group,External,27,0.055,10.2,5.0,04:50,At Weld,ERW,0.203,X52,10.750,1402,,1.028,1364,1894,1533,2129,35.16001027,-119.07448561,242.13
18081,23600,38.98,36.81,38.98,83569.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:26,,,,,,35.16000946,-119.07448561,242.13
18082,23600,38.98,0.68,38.30,83570.34,Metal Loss,External,11,0.022,0.2,0.4,06:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.16000750,-119.07448559,242.13
18083,23600,38.98,1.03,37.95,83570.68,Metal Loss,External,10,0.020,0.3,0.4,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16000646,-119.07448558,242.12
18084,23600,38.98,1.14,37.84,83570.80,Metal Loss,External,11,0.022,0.2,0.3,05:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.16000620,-119.07448558,242.12
18085,23600,38.98,1.81,37.16,83571.47,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16000427,-119.07448556,242.12
18086,23600,38.98,3.10,35.88,83572.75,Metal Loss,External,10,0.020,0.3,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.16000070,-119.07448553,242.11
18087,23600,38.98,3.92,35.06,83573.57,Metal Loss,External,10,0.020,0.3,0.5,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15999832,-119.07448551,242.11
18088,23600,38.98,3.93,35.05,83573.59,Metal Loss,External,11,0.022,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15999829,-119.07448551,242.11
18089,23600,38.98,4.11,34.87,83573.77,Metal Loss,External,14,0.028,0.3,0.3,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15999775,-119.07448550,242.11
18090,23600,38.98,4.22,34.75,83573.88,Metal Loss,External,12,0.024,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15999748,-119.07448550,242.11
18091,23600,38.98,4.44,34.54,83574.09,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15999686,-119.07448549,242.11
18092,23600,38.98,4.57,34.40,83574.23,Metal Loss,External,11,0.022,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15999643,-119.07448549,242.11
18093,23600,38.98,4.84,34.14,83574.50,Metal Loss Group,External,15,0.030,1.3,0.8,06:23,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1673,2324,35.15999569,-119.07448548,242.11
18094,23600,38.98,5.11,33.87,83574.77,Metal Loss Group,External,15,0.030,1.1,1.7,04:57,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1673,2323,35.15999494,-119.07448548,242.10
18095,23600,38.98,5.91,33.06,83575.57,Metal Loss,External,10,0.020,0.3,0.4,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15999270,-119.07448546,242.10
18096,23600,38.98,6.29,32.69,83575.95,Metal Loss,External,12,0.024,0.3,0.4,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15999160,-119.07448545,242.10
18097,23600,38.98,6.59,32.38,83576.25,Metal Loss,External,11,0.022,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15999077,-119.07448544,242.10
18098,23600,38.98,6.86,32.11,83576.52,Metal Loss,External,10,0.020,0.3,0.4,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15998991,-119.07448543,242.10
18099,23600,38.98,7.40,31.58,83577.06,Metal Loss,External,12,0.024,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15998843,-119.07448542,242.09
18100,23600,38.98,7.42,31.56,83577.08,Metal Loss,External,12,0.024,0.3,0.4,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15998839,-119.07448542,242.09
18101,23600,38.98,7.98,31.00,83577.64,Metal Loss,External,11,0.022,0.2,0.4,05:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15998684,-119.07448540,242.09
18102,23600,38.98,8.11,30.87,83577.76,Metal Loss,External,14,0.028,0.3,0.4,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15998641,-119.07448540,242.09
18103,23600,38.98,8.99,29.98,83578.65,Metal Loss,External,12,0.024,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15998387,-119.07448538,242.09
18104,23600,38.98,9.21,29.77,83578.86,Metal Loss,External,10,0.020,0.3,0.5,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15998337,-119.07448537,242.08
18105,23600,38.98,9.71,29.27,83579.37,Metal Loss,External,14,0.028,0.3,0.4,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15998186,-119.07448536,242.08
18106,23600,38.98,10.49,28.48,83580.15,Metal Loss Group,External,15,0.030,1.4,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.856,1638,2274,1671,2320,35.15997966,-119.07448534,242.08
18107,23600,38.98,10.86,28.12,83580.52,Metal Loss,External,13,0.026,0.2,0.4,04:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15997859,-119.07448533,242.08
18108,23600,38.98,10.87,28.11,83580.53,Metal Loss,External,11,0.022,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15997856,-119.07448533,242.08
18109,23600,38.98,11.03,27.94,83580.69,Metal Loss,External,10,0.020,0.2,0.4,04:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15997816,-119.07448533,242.08
18110,23600,38.98,11.28,27.69,83580.94,Metal Loss,External,11,0.022,0.2,0.4,05:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15997748,-119.07448532,242.07
18111,23600,38.98,11.38,27.60,83581.04,Metal Loss,External,11,0.022,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15997713,-119.07448532,242.07
18112,23600,38.98,12.39,26.58,83582.05,Metal Loss,External,13,0.026,0.3,0.4,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15997427,-119.07448529,242.07
18113,23600,38.98,12.55,26.42,83582.21,Metal Loss,External,10,0.020,0.3,0.4,04:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15997378,-119.07448529,242.07
18114,23600,38.98,12.74,26.24,83582.40,Metal Loss,External,10,0.020,0.2,0.4,04:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15997324,-119.07448528,242.07
18115,23600,38.98,13.04,25.94,83582.70,Metal Loss,External,14,0.028,0.2,0.4,04:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15997242,-119.07448528,242.07
18116,23600,38.98,13.21,25.76,83582.87,Metal Loss,External,11,0.022,0.2,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15997188,-119.07448527,242.07
18117,23600,38.98,19.02,19.95,83588.68,Metal Loss,External,13,0.026,0.2,0.4,04:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15995546,-119.07448512,242.04
18118,23600,38.98,24.16,14.82,83593.82,Metal Loss,External,13,0.026,0.3,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15994084,-119.07448500,242.02
18119,23600,38.98,26.02,12.95,83595.68,Metal Loss,External,11,0.022,0.2,0.5,04:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15993557,-119.07448495,242.01
18120,23600,38.98,26.55,12.43,83596.21,Metal Loss,External,11,0.022,0.2,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15993398,-119.07448494,242.01
18121,23600,38.98,27.36,11.61,83597.02,Metal Loss,External,10,0.020,0.2,0.4,05:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15993174,-119.07448492,242.01
18122,23600,38.98,28.53,10.45,83598.19,Metal Loss,External,12,0.024,0.2,0.4,05:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15992842,-119.07448489,242.00
18123,23600,38.98,29.58,9.40,83599.23,Metal Loss,External,13,0.026,0.2,0.3,04:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15992543,-119.07448487,242.00
18124,23600,38.98,30.25,8.73,83599.91,Metal Loss,External,12,0.024,0.2,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15992361,-119.07448485,242.00
18125,23600,38.98,38.07,0.91,83607.73,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15990141,-119.07448466,241.97
18126,23610,36.92,38.98,36.92,83608.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:58,,,,,,35.15989880,-119.07448464,241.97
18127,23610,36.92,1.10,35.82,83609.73,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15989571,-119.07448461,241.97
18128,23610,36.92,10.10,26.82,83618.74,Metal Loss,External,10,0.020,0.2,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15987015,-119.07448445,241.96
18129,23610,36.92,11.47,25.45,83620.10,Metal Loss,External,12,0.024,0.2,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15986626,-119.07448443,241.96
18130,23610,36.92,12.13,24.79,83620.76,Metal Loss,External,15,0.030,0.2,0.4,05:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15986448,-119.07448443,241.96
18131,23610,36.92,12.58,24.34,83621.21,Metal Loss,External,11,0.022,0.2,0.5,05:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15986320,-119.07448442,241.96
18132,23610,36.92,18.17,18.75,83626.80,Metal Loss,External,11,0.022,0.2,0.4,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15984734,-119.07448434,241.96
18133,23610,36.92,24.46,12.46,83633.09,Metal Loss,External,13,0.026,0.2,0.4,06:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15982945,-119.07448425,241.96
18134,23610,36.92,24.94,11.97,83633.58,Metal Loss,External,14,0.028,0.4,0.3,05:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15982809,-119.07448424,241.96
18135,23610,36.92,28.12,8.79,83636.76,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15981899,-119.07448419,241.96
18136,23610,36.92,28.29,8.62,83636.93,Metal Loss Group,External,12,0.024,1.4,2.2,05:11,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1667,2315,35.15981861,-119.07448419,241.96
18137,23610,36.92,28.66,8.26,83637.30,Metal Loss,External,11,0.022,0.2,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15981751,-119.07448419,241.96
18138,23610,36.92,28.83,8.09,83637.46,Metal Loss,External,13,0.026,0.2,0.4,05:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15981700,-119.07448418,241.96
18139,23610,36.92,31.57,5.35,83640.20,Metal Loss,External,11,0.022,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15980929,-119.07448414,241.97
18140,23610,36.92,31.90,5.02,83640.53,Metal Loss,External,14,0.028,0.2,0.4,05:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15980830,-119.07448414,241.97
