"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
18141,23610,36.92,35.00,1.91,83643.64,Metal Loss,External,10,0.020,0.2,0.5,06:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15979955,-119.07448408,241.95
18142,23610,36.92,36.15,0.77,83644.78,Metal Loss Group,External,11,0.022,0.6,1.5,06:02,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.15979628,-119.07448406,241.95
18143,23610,36.92,36.16,0.76,83644.80,Metal Loss Group,External,15,0.030,4.2,6.3,04:37,,ERW,0.203,X52,10.750,1402,,0.902,1554,2158,1619,2249,35.15979625,-119.07448406,241.95
18144,23610,36.92,36.53,0.38,83645.17,Metal Loss Group,External,24,0.049,9.6,10.6,03:49,At Weld,ERW,0.203,X52,10.750,1402,,0.999,1404,1950,1510,2097,35.15979525,-119.07448405,241.94
18145,23620,38.79,36.92,38.79,83645.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:26,,,,,,35.15979411,-119.07448404,241.94
18146,23620,38.79,0.12,38.67,83645.67,Metal Loss,External,12,0.024,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15979369,-119.07448404,241.94
18147,23620,38.79,0.14,38.65,83645.69,Metal Loss,External,11,0.022,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15979363,-119.07448404,241.94
18148,23620,38.79,0.24,38.56,83645.79,Metal Loss Group,External,13,0.026,1.1,1.0,07:09,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1670,2320,35.15979341,-119.07448404,241.94
18149,23620,38.79,0.27,38.52,83645.82,Metal Loss,External,11,0.022,0.3,0.5,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15979334,-119.07448404,241.94
18150,23620,38.79,0.51,38.29,83646.06,Metal Loss,External,10,0.020,0.3,0.5,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15979267,-119.07448403,241.94
18151,23620,38.79,0.51,38.29,83646.06,Metal Loss,External,10,0.020,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15979267,-119.07448403,241.94
18152,23620,38.79,1.89,36.91,83647.44,Metal Loss,External,11,0.022,0.2,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15978874,-119.07448400,241.93
18153,23620,38.79,2.94,35.86,83648.49,Metal Loss,External,11,0.022,0.2,0.4,05:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15978571,-119.07448398,241.93
18154,23620,38.79,4.77,34.02,83650.32,Metal Loss,External,11,0.022,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15978047,-119.07448395,241.92
18155,23620,38.79,5.88,32.91,83651.43,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15977741,-119.07448392,241.92
18156,23620,38.79,6.24,32.56,83651.79,Metal Loss,External,10,0.020,0.2,0.4,05:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15977637,-119.07448392,241.91
18157,23620,38.79,6.89,31.90,83652.44,Metal Loss,External,11,0.022,0.3,0.4,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15977449,-119.07448390,241.91
18158,23620,38.79,8.24,30.55,83653.79,Metal Loss,External,12,0.024,0.2,0.4,05:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15977072,-119.07448388,241.91
18159,23620,38.79,9.63,29.16,83655.18,Metal Loss,External,10,0.020,0.2,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15976679,-119.07448385,241.90
18160,23620,38.79,10.15,28.65,83655.70,Metal Loss,External,10,0.020,0.2,0.4,06:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15976524,-119.07448384,241.90
18161,23620,38.79,11.92,26.88,83657.47,Metal Loss,External,15,0.030,0.2,0.3,05:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15976027,-119.07448381,241.89
18162,23620,38.79,12.37,26.42,83657.92,Metal Loss,External,13,0.026,0.3,0.3,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15975898,-119.07448380,241.89
18163,23620,38.79,13.75,25.04,83659.30,Metal Loss,External,12,0.024,0.2,0.4,05:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15975507,-119.07448377,241.88
18164,23620,38.79,15.69,23.11,83661.24,Metal Loss,External,11,0.022,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15974960,-119.07448373,241.87
18165,23620,38.79,18.78,20.01,83664.33,Metal Loss,External,14,0.028,0.3,0.4,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15974076,-119.07448367,241.86
18166,23620,38.79,22.36,16.44,83667.91,Metal Loss,External,10,0.020,0.3,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15973064,-119.07448360,241.84
18167,23620,38.79,22.75,16.05,83668.30,Metal Loss,External,10,0.020,0.2,0.5,05:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15972961,-119.07448359,241.84
18168,23620,38.79,23.85,14.94,83669.40,Metal Loss,External,10,0.020,0.3,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15972646,-119.07448357,241.84
18169,23620,38.79,24.34,14.45,83669.89,Metal Loss,External,11,0.022,0.2,0.4,06:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15972507,-119.07448356,241.83
18170,23620,38.79,25.64,13.16,83671.19,Metal Loss,External,12,0.024,0.2,0.4,05:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15972136,-119.07448354,241.83
18171,23620,38.79,26.34,12.46,83671.89,Metal Loss,External,10,0.020,0.3,0.4,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15971937,-119.07448352,241.82
18172,23620,38.79,26.91,11.88,83672.46,Metal Loss,External,12,0.024,0.3,0.4,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15971779,-119.07448351,241.82
18173,23620,38.79,26.94,11.86,83672.48,Metal Loss,External,11,0.022,0.2,0.4,05:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15971774,-119.07448351,241.82
18174,23620,38.79,27.24,11.56,83672.79,Metal Loss,External,11,0.022,0.2,0.5,05:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15971681,-119.07448350,241.82
18175,23620,38.79,27.34,11.45,83672.89,Metal Loss,External,11,0.022,0.3,0.5,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15971657,-119.07448350,241.82
18176,23620,38.79,28.66,10.13,83674.21,Metal Loss,External,11,0.022,0.2,0.5,05:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15971281,-119.07448348,241.81
18177,23620,38.79,29.35,9.45,83674.90,Metal Loss,External,10,0.020,0.3,0.5,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15971086,-119.07448346,241.81
18178,23620,38.79,29.61,9.18,83675.16,Metal Loss,External,15,0.030,0.2,0.4,06:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15971014,-119.07448346,241.81
18179,23620,38.79,29.75,9.05,83675.30,Metal Loss,External,10,0.020,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15970981,-119.07448346,241.81
18180,23620,38.79,29.81,8.98,83675.36,Metal Loss,External,10,0.020,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15970955,-119.07448346,241.81
18181,23620,38.79,29.89,8.91,83675.44,Metal Loss Group,External,10,0.020,0.3,1.8,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15970937,-119.07448345,241.81
18182,23620,38.79,30.76,8.04,83676.31,Metal Loss,External,10,0.020,0.2,0.4,06:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15970687,-119.07448344,241.80
18183,23620,38.79,31.10,7.70,83676.65,Metal Loss,External,12,0.024,0.3,0.4,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15970596,-119.07448343,241.80
18184,23620,38.79,32.54,6.25,83678.09,Metal Loss,External,12,0.024,0.2,0.4,04:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15970188,-119.07448341,241.79
18185,23620,38.79,32.88,5.91,83678.43,Metal Loss,External,13,0.026,0.2,0.4,04:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15970087,-119.07448340,241.79
18186,23620,38.79,32.98,5.81,83678.53,Metal Loss,External,11,0.022,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15970065,-119.07448340,241.79
18187,23620,38.79,37.80,0.99,83683.35,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15968695,-119.07448331,241.77
18188,23630,38.73,38.79,38.73,83684.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:58,,,,,,35.15968414,-119.07448329,241.76
18189,23630,38.73,0.99,37.74,83685.33,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15968132,-119.07448327,241.76
18190,23630,38.73,1.50,37.22,83685.85,Metal Loss,External,14,0.028,0.2,0.4,06:18,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15967977,-119.07448326,241.75
18191,23630,38.73,7.55,31.18,83691.89,Metal Loss,External,10,0.020,0.3,0.6,06:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15966279,-119.07448315,241.73
18192,23630,38.73,7.66,31.07,83692.00,Metal Loss,External,15,0.030,0.2,0.4,05:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15966242,-119.07448315,241.72
18193,23630,38.73,7.87,30.86,83692.21,Metal Loss,External,10,0.020,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15966181,-119.07448314,241.72
18194,23630,38.73,8.84,29.89,83693.19,Metal Loss,External,15,0.030,0.2,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15965908,-119.07448311,241.72
18195,23630,38.73,9.13,29.60,83693.47,Metal Loss,External,12,0.024,0.2,0.4,05:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15965829,-119.07448310,241.72
18196,23630,38.73,9.52,29.21,83693.86,Metal Loss,External,12,0.024,0.3,0.4,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15965717,-119.07448309,241.72
18197,23630,38.73,9.83,28.90,83694.17,Metal Loss,External,12,0.024,0.2,0.5,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15965633,-119.07448308,241.72
18198,23630,38.73,9.88,28.84,83694.23,Metal Loss,External,13,0.026,0.2,0.4,06:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15965620,-119.07448308,241.72
18199,23630,38.73,10.08,28.65,83694.42,Metal Loss,External,10,0.020,0.2,0.4,06:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15965560,-119.07448307,241.72
18200,23630,38.73,10.67,28.06,83695.02,Metal Loss,External,14,0.028,0.2,0.4,06:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15965390,-119.07448305,241.72
18201,23630,38.73,11.22,27.51,83695.56,Metal Loss,External,10,0.020,0.2,0.5,06:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15965239,-119.07448303,241.72
18202,23630,38.73,11.36,27.37,83695.71,Metal Loss,External,12,0.024,0.3,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15965194,-119.07448303,241.71
18203,23630,38.73,12.68,26.05,83697.03,Metal Loss,External,10,0.020,0.2,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15964827,-119.07448299,241.71
18204,23630,38.73,13.44,25.28,83697.79,Metal Loss,External,10,0.020,0.2,0.4,05:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15964604,-119.07448296,241.71
18205,23630,38.73,14.23,24.49,83698.58,Metal Loss,External,10,0.020,0.3,0.4,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15964386,-119.07448293,241.71
18206,23630,38.73,14.55,24.18,83698.90,Metal Loss,External,12,0.024,0.2,0.4,06:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15964299,-119.07448292,241.71
18207,23630,38.73,14.92,23.81,83699.26,Metal Loss,External,13,0.026,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15964191,-119.07448291,241.71
18208,23630,38.73,17.09,21.64,83701.43,Metal Loss,External,10,0.020,0.2,0.4,05:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15963581,-119.07448284,241.70
18209,23630,38.73,17.15,21.58,83701.49,Metal Loss,External,10,0.020,0.3,0.5,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15963555,-119.07448284,241.70
18210,23630,38.73,20.09,18.64,83704.43,Metal Loss,External,10,0.020,0.3,0.4,06:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15962729,-119.07448274,241.69
18211,23630,38.73,20.32,18.41,83704.67,Metal Loss,External,10,0.020,0.3,0.4,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15962663,-119.07448274,241.69
18212,23630,38.73,21.40,17.33,83705.74,Metal Loss,External,10,0.020,0.2,0.4,04:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15962355,-119.07448270,241.69
18213,23630,38.73,21.93,16.80,83706.27,Metal Loss,External,10,0.020,0.3,0.4,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15962207,-119.07448268,241.69
18214,23630,38.73,21.94,16.78,83706.29,Metal Loss,External,12,0.024,0.3,0.4,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15962204,-119.07448268,241.69
18215,23630,38.73,24.17,14.56,83708.51,Metal Loss,External,12,0.024,0.2,0.4,05:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15961569,-119.07448261,241.68
18216,23630,38.73,25.03,13.70,83709.37,Metal Loss,External,13,0.026,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15961335,-119.07448258,241.68
18217,23630,38.73,25.24,13.48,83709.59,Metal Loss,External,10,0.020,0.2,0.4,06:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15961273,-119.07448257,241.68
18218,23630,38.73,25.70,13.03,83710.04,Metal Loss,External,14,0.028,0.3,0.4,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15961141,-119.07448256,241.68
18219,23630,38.73,25.86,12.87,83710.20,Metal Loss,External,12,0.024,0.2,0.4,05:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15961094,-119.07448255,241.68
18220,23630,38.73,26.24,12.49,83710.59,Metal Loss,External,10,0.020,0.2,0.4,05:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15960993,-119.07448254,241.68
18221,23630,38.73,26.70,12.03,83711.05,Metal Loss,External,10,0.020,0.2,0.4,05:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15960863,-119.07448253,241.68
18222,23630,38.73,26.84,11.89,83711.19,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15960818,-119.07448252,241.68
18223,23630,38.73,26.91,11.81,83711.26,Metal Loss,External,10,0.020,0.2,0.4,06:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15960801,-119.07448252,241.68
18224,23630,38.73,26.97,11.75,83711.32,Metal Loss,External,10,0.020,0.2,0.5,05:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15960776,-119.07448252,241.68
18225,23630,38.73,27.14,11.59,83711.48,Metal Loss,External,13,0.026,0.3,0.3,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15960737,-119.07448251,241.68
18226,23630,38.73,27.32,11.41,83711.67,Metal Loss,External,11,0.022,0.3,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15960683,-119.07448251,241.68
18227,23630,38.73,27.72,11.01,83712.07,Metal Loss Group,External,14,0.028,1.4,1.1,06:05,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1673,2324,35.15960566,-119.07448249,241.68
18228,23630,38.73,27.80,10.93,83712.14,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15960549,-119.07448249,241.68
18229,23630,38.73,27.99,10.74,83712.33,Metal Loss,External,10,0.020,0.2,0.4,05:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15960493,-119.07448248,241.68
18230,23630,38.73,28.46,10.26,83712.81,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15960360,-119.07448247,241.67
18231,23630,38.73,28.76,9.96,83713.11,Metal Loss,External,12,0.024,0.3,0.4,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15960277,-119.07448246,241.67
18232,23630,38.73,31.18,7.55,83715.53,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15959586,-119.07448238,241.67
18233,23630,38.73,32.21,6.52,83716.55,Metal Loss,External,10,0.020,0.2,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15959301,-119.07448235,241.67
18234,23630,38.73,36.78,1.95,83721.12,Metal Loss,External,10,0.020,0.4,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15958004,-119.07448219,241.66
18235,23630,38.73,37.70,1.02,83722.05,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15957739,-119.07448216,241.65
18236,23640,38.27,38.73,38.27,83723.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.15957446,-119.07448213,241.65
18237,23640,38.27,0.95,37.33,83724.02,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15957174,-119.07448210,241.65
18238,23640,38.27,2.14,36.13,83725.21,Metal Loss,External,12,0.024,0.2,0.3,04:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15956836,-119.07448206,241.64
18239,23640,38.27,6.52,31.75,83729.59,Metal Loss,External,11,0.022,0.2,0.5,05:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15955592,-119.07448193,241.62
18240,23640,38.27,7.98,30.29,83731.05,Metal Loss,External,12,0.024,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15955180,-119.07448189,241.62
18241,23640,38.27,10.30,27.97,83733.37,Metal Loss,External,14,0.028,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15954520,-119.07448182,241.61
18242,23640,38.27,10.74,27.53,83733.81,Metal Loss,External,11,0.022,0.2,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15954396,-119.07448181,241.60
18243,23640,38.27,11.63,26.64,83734.70,Metal Loss,External,11,0.022,0.3,0.5,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15954140,-119.07448178,241.60
18244,23640,38.27,14.33,23.95,83737.40,Metal Loss,External,13,0.026,0.2,0.4,05:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15953369,-119.07448170,241.59
18245,23640,38.27,19.61,18.67,83742.68,Metal Loss,External,11,0.022,0.2,0.4,04:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15951880,-119.07448154,241.56
18246,23640,38.27,20.39,17.88,83743.46,Metal Loss,External,10,0.020,0.3,0.5,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15951651,-119.07448152,241.56
18247,23640,38.27,20.61,17.67,83743.68,Metal Loss,External,13,0.026,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15951600,-119.07448151,241.56
18248,23640,38.27,20.97,17.30,83744.05,Metal Loss,External,11,0.022,0.2,0.4,04:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15951491,-119.07448150,241.56
18249,23640,38.27,21.70,16.57,83744.77,Metal Loss,External,12,0.024,0.3,0.4,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15951286,-119.07448148,241.55
18250,23640,38.27,22.43,15.84,83745.50,Metal Loss,External,10,0.020,0.3,0.4,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15951080,-119.07448146,241.55
18251,23640,38.27,23.09,15.18,83746.16,Metal Loss,External,11,0.022,0.3,0.4,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15950893,-119.07448144,241.55
18252,23640,38.27,23.97,14.30,83747.04,Metal Loss,External,10,0.020,0.2,0.4,06:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15950641,-119.07448141,241.54
18253,23640,38.27,24.13,14.14,83747.20,Metal Loss,External,11,0.022,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15950592,-119.07448141,241.54
18254,23640,38.27,25.18,13.09,83748.25,Metal Loss,External,10,0.020,0.2,0.5,04:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15950299,-119.07448138,241.54
18255,23640,38.27,25.34,12.94,83748.41,Metal Loss,External,10,0.020,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15950252,-119.07448137,241.54
18256,23640,38.27,25.43,12.84,83748.50,Metal Loss,External,10,0.020,0.2,0.5,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15950230,-119.07448137,241.54
18257,23640,38.27,25.47,12.80,83748.54,Metal Loss,External,11,0.022,0.2,0.4,04:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15950219,-119.07448137,241.54
18258,23640,38.27,26.33,11.94,83749.40,Metal Loss,External,11,0.022,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15949973,-119.07448134,241.53
18259,23640,38.27,26.71,11.57,83749.78,Metal Loss,External,11,0.022,0.3,0.5,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15949862,-119.07448133,241.53
18260,23640,38.27,27.08,11.19,83750.15,Metal Loss,External,11,0.022,0.2,0.5,06:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15949762,-119.07448132,241.53
18261,23640,38.27,27.23,11.04,83750.30,Metal Loss,External,10,0.020,0.3,0.4,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15949715,-119.07448132,241.53
18262,23640,38.27,27.43,10.85,83750.50,Metal Loss,External,10,0.020,0.2,0.4,04:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15949658,-119.07448131,241.53
18263,23640,38.27,27.62,10.66,83750.69,Metal Loss,External,10,0.020,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15949614,-119.07448131,241.53
18264,23640,38.27,27.83,10.45,83750.90,Metal Loss,External,13,0.026,0.3,0.3,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15949552,-119.07448130,241.53
18265,23640,38.27,28.29,9.99,83751.36,Metal Loss,External,10,0.020,0.2,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15949421,-119.07448128,241.53
18266,23640,38.27,28.32,9.95,83751.39,Metal Loss,External,12,0.024,0.2,0.5,04:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15949413,-119.07448128,241.53
18267,23640,38.27,28.53,9.74,83751.60,Metal Loss,External,11,0.022,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15949352,-119.07448128,241.52
18268,23640,38.27,28.86,9.42,83751.93,Metal Loss,External,10,0.020,0.2,0.5,06:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15949253,-119.07448127,241.52
18269,23640,38.27,29.26,9.01,83752.33,Metal Loss Group,External,13,0.026,0.3,2.0,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15949146,-119.07448126,241.52
18270,23640,38.27,30.60,7.68,83753.67,Metal Loss Group,External,13,0.026,1.2,1.6,04:08,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1673,2324,35.15948764,-119.07448122,241.51
18271,23640,38.27,30.87,7.40,83753.94,Metal Loss,External,11,0.022,0.2,0.4,06:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15948687,-119.07448121,241.51
18272,23640,38.27,30.92,7.35,83753.99,Metal Loss,External,16,0.032,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.15948665,-119.07448121,241.51
18273,23640,38.27,31.44,6.83,83754.51,Metal Loss,External,10,0.020,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15948522,-119.07448119,241.51
18274,23640,38.27,32.43,5.85,83755.50,Metal Loss,External,10,0.020,0.3,0.4,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15948244,-119.07448116,241.51
18275,23640,38.27,32.48,5.79,83755.55,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15948231,-119.07448116,241.51
18276,23640,38.27,32.63,5.64,83755.70,Metal Loss,External,10,0.020,0.2,0.5,06:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15948184,-119.07448116,241.51
18277,23640,38.27,37.33,0.95,83760.40,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15946854,-119.07448101,241.50
18278,23650,38.71,38.27,38.71,83761.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:25,,,,,,35.15946586,-119.07448098,241.50
18279,23650,38.71,0.99,37.72,83762.33,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15946289,-119.07448095,241.50
18280,23650,38.71,3.14,35.57,83764.48,Metal Loss,External,10,0.020,0.2,0.5,04:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15945686,-119.07448089,241.50
18281,23650,38.71,6.77,31.93,83768.12,Metal Loss,External,11,0.022,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15944665,-119.07448078,241.50
18282,23650,38.71,7.11,31.60,83768.45,Metal Loss,External,10,0.020,0.3,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15944565,-119.07448077,241.50
18283,23650,38.71,7.35,31.35,83768.70,Metal Loss,External,10,0.020,0.2,0.4,05:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15944494,-119.07448076,241.50
18284,23650,38.71,7.67,31.04,83769.01,Metal Loss,External,10,0.020,0.2,0.4,04:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15944411,-119.07448075,241.50
18285,23650,38.71,7.82,30.88,83769.16,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15944364,-119.07448075,241.49
18286,23650,38.71,8.13,30.58,83769.47,Metal Loss,External,10,0.020,0.2,0.4,04:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15944280,-119.07448074,241.49
18287,23650,38.71,8.16,30.55,83769.50,Metal Loss,External,10,0.020,0.3,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15944274,-119.07448074,241.49
18288,23650,38.71,8.35,30.36,83769.69,Metal Loss,External,10,0.020,0.2,0.5,07:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15944216,-119.07448073,241.49
18289,23650,38.71,8.48,30.23,83769.82,Metal Loss,External,10,0.020,0.3,0.4,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15944175,-119.07448073,241.49
18290,23650,38.71,8.99,29.71,83770.34,Metal Loss Group,External,13,0.026,1.5,0.8,07:07,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1668,2317,35.15944032,-119.07448071,241.49
18291,23650,38.71,9.04,29.66,83770.39,Metal Loss,External,10,0.020,0.2,0.5,04:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15944020,-119.07448071,241.49
18292,23650,38.71,9.45,29.26,83770.79,Metal Loss,External,10,0.020,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15943903,-119.07448070,241.49
18293,23650,38.71,9.63,29.08,83770.97,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15943849,-119.07448069,241.49
18294,23650,38.71,9.69,29.02,83771.03,Metal Loss,External,12,0.024,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15943837,-119.07448069,241.49
18295,23650,38.71,10.04,28.66,83771.39,Metal Loss,External,12,0.024,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15943741,-119.07448068,241.49
18296,23650,38.71,10.28,28.43,83771.62,Metal Loss,External,10,0.020,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15943676,-119.07448067,241.49
18297,23650,38.71,10.43,28.28,83771.77,Metal Loss,External,10,0.020,0.3,0.5,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15943628,-119.07448067,241.49
18298,23650,38.71,10.85,27.86,83772.19,Metal Loss,External,12,0.024,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15943507,-119.07448065,241.49
18299,23650,38.71,11.12,27.59,83772.46,Metal Loss,External,10,0.020,0.3,0.4,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15943434,-119.07448065,241.49
18300,23650,38.71,11.97,26.73,83773.32,Metal Loss,External,10,0.020,0.3,0.5,04:32,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15943187,-119.07448062,241.49
18301,23650,38.71,12.22,26.49,83773.56,Metal Loss,External,11,0.022,0.2,0.4,04:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15943119,-119.07448061,241.49
18302,23650,38.71,12.44,26.27,83773.78,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15943055,-119.07448061,241.49
18303,23650,38.71,13.16,25.55,83774.50,Metal Loss,External,11,0.022,0.3,0.5,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15942852,-119.07448058,241.49
18304,23650,38.71,13.35,25.36,83774.69,Metal Loss,External,12,0.024,0.2,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15942807,-119.07448058,241.49
18305,23650,38.71,13.81,24.90,83775.15,Metal Loss,External,10,0.020,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15942677,-119.07448056,241.49
18306,23650,38.71,13.99,24.71,83775.34,Metal Loss,External,12,0.024,0.3,0.4,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15942622,-119.07448056,241.49
18307,23650,38.71,14.16,24.55,83775.50,Metal Loss,External,11,0.022,0.3,0.4,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15942573,-119.07448055,241.49
18308,23650,38.71,14.47,24.24,83775.81,Metal Loss,External,12,0.024,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15942489,-119.07448054,241.49
18309,23650,38.71,14.81,23.90,83776.15,Metal Loss,External,13,0.026,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15942387,-119.07448053,241.49
18310,23650,38.71,15.01,23.70,83776.35,Metal Loss,External,10,0.020,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15942329,-119.07448053,241.49
18311,23650,38.71,15.34,23.36,83776.69,Metal Loss,External,10,0.020,0.3,0.6,07:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15942239,-119.07448052,241.49
18312,23650,38.71,17.07,21.64,83778.41,Metal Loss,External,10,0.020,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15941753,-119.07448047,241.49
18313,23650,38.71,17.11,21.60,83778.45,Metal Loss,External,12,0.024,0.2,0.4,07:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15941735,-119.07448047,241.49
18314,23650,38.71,17.21,21.49,83778.56,Metal Loss,External,10,0.020,0.3,0.4,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15941711,-119.07448046,241.49
18315,23650,38.71,17.49,21.22,83778.83,Metal Loss,External,13,0.026,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15941634,-119.07448046,241.49
18316,23650,38.71,17.73,20.98,83779.07,Metal Loss,External,10,0.020,0.3,0.4,06:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15941566,-119.07448045,241.49
18317,23650,38.71,18.20,20.50,83779.55,Metal Loss,External,10,0.020,0.3,0.4,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15941434,-119.07448044,241.49
18318,23650,38.71,19.32,19.39,83780.66,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15941115,-119.07448040,241.49
18319,23650,38.71,19.52,19.19,83780.86,Metal Loss,External,10,0.020,0.2,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15941056,-119.07448040,241.49
18320,23650,38.71,20.41,18.30,83781.75,Metal Loss,External,13,0.026,0.3,0.4,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15940802,-119.07448037,241.49
18321,23650,38.71,21.59,17.12,83782.93,Metal Loss,External,11,0.022,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15940467,-119.07448034,241.48
18322,23650,38.71,22.01,16.70,83783.35,Metal Loss,External,11,0.022,0.2,0.4,06:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15940347,-119.07448033,241.48
18323,23650,38.71,22.09,16.61,83783.44,Metal Loss Group,External,15,0.030,2.6,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.882,1590,2209,1662,2309,35.15940328,-119.07448032,241.48
18324,23650,38.71,22.27,16.44,83783.61,Metal Loss,External,10,0.020,0.3,0.5,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15940273,-119.07448032,241.48
18325,23650,38.71,22.69,16.02,83784.03,Metal Loss,External,11,0.022,0.2,0.5,04:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15940166,-119.07448031,241.48
18326,23650,38.71,23.57,15.13,83784.91,Metal Loss,External,11,0.022,0.2,0.4,07:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15939911,-119.07448028,241.48
18327,23650,38.71,24.28,14.43,83785.62,Metal Loss,External,10,0.020,0.2,0.5,07:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.15939714,-119.07448026,241.48
18328,23650,38.71,24.85,13.86,83786.19,Metal Loss,External,10,0.020,0.3,0.4,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15939545,-119.07448024,241.48
18329,23650,38.71,27.53,11.18,83788.87,Metal Loss,External,11,0.022,0.2,0.4,04:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15938791,-119.07448017,241.48
18330,23650,38.71,28.79,9.92,83790.13,Metal Loss,External,14,0.028,0.2,0.3,05:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15938429,-119.07448013,241.48
18331,23650,38.71,28.92,9.79,83790.26,Metal Loss,External,10,0.020,0.3,0.5,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15938398,-119.07448013,241.48
18332,23650,38.71,29.58,9.13,83790.92,Metal Loss,External,11,0.022,0.3,0.4,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15938209,-119.07448011,241.48
18333,23650,38.71,29.61,9.10,83790.95,Metal Loss,External,10,0.020,0.3,0.5,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15938202,-119.07448011,241.48
18334,23650,38.71,30.32,8.39,83791.66,Metal Loss,External,10,0.020,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15938001,-119.07448009,241.47
18335,23650,38.71,32.69,6.01,83794.04,Metal Loss,External,11,0.022,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15937333,-119.07448002,241.47
18336,23650,38.71,37.47,1.24,83798.81,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15935975,-119.07447988,241.47
18337,23660,38.75,38.71,38.75,83800.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:38,,,,,,35.15935623,-119.07447985,241.47
18338,23660,38.75,1.02,37.72,83801.07,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15935323,-119.07447982,241.47
18339,23660,38.75,4.86,33.89,83804.91,Metal Loss,External,12,0.024,0.2,0.4,06:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15934240,-119.07447971,241.46
18340,23660,38.75,5.31,33.43,83805.36,Metal Loss,External,14,0.028,0.3,0.4,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15934111,-119.07447969,241.46
18341,23660,38.75,5.68,33.06,83805.73,Metal Loss,External,10,0.020,0.5,0.4,05:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15934004,-119.07447968,241.46
18342,23660,38.75,8.14,30.61,83808.19,Metal Loss Group,External,11,0.022,1.3,1.2,06:35,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1676,2328,35.15933315,-119.07447961,241.46
18343,23660,38.75,9.02,29.72,83809.07,Metal Loss,External,10,0.020,0.3,0.4,06:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15933061,-119.07447959,241.46
18344,23660,38.75,9.50,29.25,83809.55,Metal Loss,External,12,0.024,0.2,0.5,06:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15932927,-119.07447958,241.46
18345,23660,38.75,10.03,28.72,83810.07,Metal Loss,External,11,0.022,0.2,0.4,06:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15932779,-119.07447957,241.46
18346,23660,38.75,10.92,27.83,83810.97,Metal Loss,External,12,0.024,0.2,0.4,06:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15932526,-119.07447955,241.45
18347,23660,38.75,11.64,27.11,83811.69,Metal Loss,External,10,0.020,0.3,0.5,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15932324,-119.07447954,241.45
18348,23660,38.75,22.75,15.99,83822.80,Metal Loss,External,11,0.022,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15929174,-119.07447932,241.44
18349,23660,38.75,22.84,15.90,83822.89,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15929151,-119.07447931,241.44
18350,23660,38.75,23.41,15.33,83823.46,Metal Loss,External,12,0.024,0.2,0.4,06:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15928985,-119.07447930,241.44
18351,23660,38.75,32.45,6.30,83832.50,Metal Loss,External,12,0.024,0.5,0.4,05:34,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15926438,-119.07447913,241.43
18352,23660,38.75,32.77,5.98,83832.82,Metal Loss Group,External,10,0.020,0.3,1.1,06:21,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15926340,-119.07447912,241.43
18353,23660,38.75,34.16,4.58,83834.21,Metal Loss,External,13,0.026,0.2,0.4,06:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15925946,-119.07447909,241.43
18354,23660,38.75,37.56,1.19,83837.61,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15924986,-119.07447903,241.42
18355,23670,39.02,38.75,39.02,83838.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:16,,,,,,35.15924644,-119.07447900,241.42
18356,23670,39.02,1.08,37.94,83839.87,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15924330,-119.07447898,241.42
18357,23670,39.02,6.64,32.38,83845.43,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15922749,-119.07447890,241.42
18358,23670,39.02,8.12,30.90,83846.92,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15922331,-119.07447888,241.42
18359,23670,39.02,9.33,29.69,83848.12,Metal Loss,External,13,0.026,0.2,0.4,06:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15921991,-119.07447886,241.42
18360,23670,39.02,10.14,28.88,83848.93,Metal Loss,External,15,0.030,0.2,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15921755,-119.07447885,241.43
18361,23670,39.02,10.50,28.52,83849.29,Metal Loss,External,12,0.024,0.2,0.4,06:24,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15921659,-119.07447884,241.43
18362,23670,39.02,15.56,23.46,83854.35,Metal Loss,External,12,0.024,0.3,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15920221,-119.07447877,241.43
18363,23670,39.02,22.55,16.47,83861.35,Metal Loss,External,14,0.028,0.2,0.4,05:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15918235,-119.07447868,241.43
18364,23670,39.02,22.97,16.05,83861.76,Metal Loss,External,11,0.022,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15918128,-119.07447867,241.43
18365,23670,39.02,23.29,15.73,83862.08,Metal Loss,External,10,0.020,0.3,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15918030,-119.07447867,241.43
18366,23670,39.02,30.04,8.98,83868.83,Metal Loss,External,11,0.022,0.2,0.4,06:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15916113,-119.07447857,241.44
18367,23670,39.02,32.52,6.50,83871.31,Metal Loss,External,12,0.024,0.3,0.4,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15915417,-119.07447854,241.44
18368,23670,39.02,34.43,4.59,83873.22,Metal Loss,External,11,0.022,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15914875,-119.07447851,241.44
18369,23670,39.02,35.33,3.69,83874.12,Metal Loss,External,12,0.024,0.3,0.4,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15914619,-119.07447848,241.43
18370,23670,39.02,37.69,1.33,83876.48,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15913952,-119.07447842,241.42
18371,23670,39.02,38.73,0.29,83877.53,Metal Loss Group,External,13,0.026,0.7,2.1,04:48,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1673,2324,35.15913646,-119.07447839,241.42
18372,23670,39.02,38.88,0.13,83877.68,Metal Loss,External,10,0.020,0.3,0.6,07:03,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15913610,-119.07447839,241.42
18373,23670,39.02,38.92,0.10,83877.71,Metal Loss Group,External,22,0.045,3.7,3.7,04:55,At Weld,ERW,0.203,X52,10.750,1402,,0.935,1499,2082,1610,2236,35.15913591,-119.07447838,241.42
18374,23680,38.97,39.02,38.97,83877.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.15913568,-119.07447838,241.42
18375,23680,38.97,0.06,38.91,83877.87,Metal Loss,External,13,0.026,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15913553,-119.07447838,241.42
18376,23680,38.97,0.31,38.66,83878.12,Metal Loss Group,External,20,0.041,2.0,2.1,05:20,,ERW,0.203,X52,10.750,1402,,0.884,1586,2202,1636,2273,35.15913480,-119.07447837,241.41
18377,23680,38.97,0.85,38.12,83878.66,Metal Loss Group,External,10,0.020,1.3,1.8,05:23,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1665,2312,35.15913319,-119.07447836,241.41
18378,23680,38.97,1.11,37.86,83878.92,Metal Loss,External,14,0.028,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15913248,-119.07447835,241.41
18379,23680,38.97,5.44,33.53,83883.25,Metal Loss,External,11,0.022,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15912022,-119.07447824,241.39
18380,23680,38.97,22.99,15.98,83900.80,Metal Loss,External,15,0.030,0.2,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15907050,-119.07447776,241.32
18381,23680,38.97,27.50,11.47,83905.31,Metal Loss,External,11,0.022,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15905781,-119.07447764,241.30
18382,23680,38.97,28.26,10.71,83906.07,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15905556,-119.07447761,241.30
18383,23680,38.97,31.17,7.80,83908.98,Metal Loss,External,10,0.020,0.2,0.5,04:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15904736,-119.07447750,241.30
18384,23680,38.97,37.90,1.06,83915.72,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15902819,-119.07447726,241.28
18385,23690,39.27,38.97,39.27,83916.78,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:31,,,,,,35.15902521,-119.07447722,241.28
18386,23690,39.27,0.97,38.30,83917.75,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15902229,-119.07447718,241.28
18387,23690,39.27,6.51,32.76,83923.29,Metal Loss,External,11,0.022,0.3,0.4,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15900660,-119.07447698,241.27
18388,23690,39.27,19.09,20.18,83935.87,Metal Loss,External,13,0.026,0.2,0.3,05:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15897109,-119.07447653,241.25
18389,23690,39.27,32.38,6.89,83949.16,Metal Loss,External,14,0.028,0.3,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15893349,-119.07447610,241.10
18390,23690,39.27,33.01,6.26,83949.79,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15893168,-119.07447608,241.09
18391,23690,39.27,33.76,5.51,83950.54,Metal Loss,External,11,0.022,0.3,0.5,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15892956,-119.07447606,241.08
18392,23690,39.27,33.94,5.33,83950.72,Metal Loss,External,11,0.022,0.3,0.4,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15892905,-119.07447605,241.08
18393,23690,39.27,34.82,4.45,83951.60,Metal Loss,External,13,0.026,0.2,0.3,06:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15892650,-119.07447602,241.07
18394,23690,39.27,39.16,0.11,83955.94,Metal Loss,External,11,0.022,0.2,0.5,06:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15891418,-119.07447589,241.02
18395,23700,39.20,39.27,39.20,83956.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.15891380,-119.07447589,241.01
18396,23700,39.20,0.07,39.12,83956.12,Metal Loss Group,External,11,0.022,0.9,2.4,06:27,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.15891363,-119.07447589,241.01
18397,23700,39.20,13.70,25.50,83969.75,Metal Loss,External,12,0.024,0.2,0.4,04:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15887503,-119.07447554,240.85
18398,23700,39.20,21.14,18.06,83977.19,Metal Loss,External,12,0.024,0.3,0.4,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15885406,-119.07447537,240.80
18399,23700,39.20,21.98,17.21,83978.03,Metal Loss,External,15,0.030,0.2,0.4,04:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15885161,-119.07447535,240.80
18400,23700,39.20,25.82,13.38,83981.86,Metal Loss,External,10,0.020,0.2,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15884075,-119.07447527,240.81
18401,23700,39.20,26.12,13.07,83982.17,Metal Loss,External,14,0.028,0.2,0.4,08:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15883990,-119.07447527,240.81
18402,23700,39.20,27.38,11.82,83983.42,Metal Loss,External,11,0.022,0.2,0.4,08:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15883627,-119.07447524,240.82
18403,23700,39.20,27.96,11.23,83984.01,Metal Loss,External,10,0.020,0.2,0.4,08:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15883465,-119.07447523,240.82
18404,23700,39.20,28.02,11.18,83984.07,Metal Loss,External,12,0.024,0.3,0.4,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15883452,-119.07447523,240.82
18405,23700,39.20,28.14,11.05,83984.19,Metal Loss,External,13,0.026,0.2,0.4,08:24,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15883412,-119.07447523,240.82
18406,23700,39.20,28.26,10.94,83984.31,Metal Loss,External,10,0.020,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15883385,-119.07447523,240.82
18407,23700,39.20,28.44,10.76,83984.48,Metal Loss,External,11,0.022,0.2,0.5,08:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15883331,-119.07447522,240.82
18408,23700,39.20,28.86,10.33,83984.91,Metal Loss,External,12,0.024,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15883209,-119.07447521,240.82
18409,23700,39.20,29.18,10.02,83985.22,Metal Loss,External,11,0.022,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15883122,-119.07447521,240.82
18410,23700,39.20,29.37,9.83,83985.41,Metal Loss,External,11,0.022,0.2,0.4,08:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15883066,-119.07447520,240.82
18411,23700,39.20,29.80,9.40,83985.85,Metal Loss,External,10,0.020,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15882940,-119.07447520,240.82
18412,23700,39.20,30.67,8.53,83986.72,Metal Loss,External,10,0.020,0.2,0.5,08:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15882691,-119.07447518,240.83
18413,23700,39.20,31.09,8.11,83987.14,Metal Loss,External,11,0.022,0.2,0.4,08:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15882583,-119.07447517,240.83
18414,23700,39.20,31.55,7.65,83987.60,Metal Loss,External,10,0.020,0.2,0.4,08:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15882453,-119.07447516,240.83
18415,23710,36.28,39.20,36.28,83995.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.15880278,-119.07447506,240.89
18416,23710,36.28,10.31,25.97,84005.56,AGM 18,,,,,,,In middle of Ashe rd N/S of canal,ERW,0.203,X52,10.750,1402,,,,,,,35.15877360,-119.07447500,241.04
18417,23710,36.28,12.85,23.44,84008.09,Metal Loss,External,11,0.022,0.3,0.4,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.15876639,-119.07447498,241.06
18418,23710,36.28,14.66,21.62,84009.91,Metal Loss,External,10,0.020,0.2,0.5,05:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15876122,-119.07447497,241.07
18419,23710,36.28,15.13,21.15,84010.37,Metal Loss,External,10,0.020,0.3,0.5,05:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15875990,-119.07447497,241.08
18420,23710,36.28,16.04,20.24,84011.28,Metal Loss,External,11,0.022,0.2,0.5,04:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15875741,-119.07447496,241.08
18421,23710,36.28,16.24,20.05,84011.48,Metal Loss,External,10,0.020,0.3,0.5,05:27,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15875683,-119.07447496,241.08
18422,23710,36.28,35.04,1.24,84030.29,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15870359,-119.07447494,240.81
18423,23720,23.88,36.28,23.88,84031.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:04,,,,,,35.15870003,-119.07447493,240.79
18424,23720,23.88,1.23,22.64,84032.76,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15869641,-119.07447493,240.77
18425,23720,23.88,15.56,8.32,84047.09,Bend,,,,,,06:03,17.5° 34.9D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15865591,-119.07447515,240.03
18426,23720,23.88,17.05,6.83,84048.58,Metal Loss,External,12,0.024,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15865179,-119.07447517,239.73
18427,23720,23.88,17.27,6.61,84048.80,Metal Loss,External,20,0.041,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15865118,-119.07447517,239.68
18428,23720,23.88,17.58,6.30,84049.11,Metal Loss Group,External,20,0.041,0.6,2.2,01:22,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.15865036,-119.07447517,239.59
18429,23720,23.88,17.90,5.97,84049.43,Metal Loss,External,10,0.020,0.3,0.5,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15864943,-119.07447516,239.49
18430,23720,23.88,17.95,5.93,84049.48,Metal Loss Group,External,15,0.030,2.0,3.4,04:23,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1645,2285,35.15864932,-119.07447516,239.48
