"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
18431,23720,23.88,18.04,5.84,84049.57,Metal Loss,External,10,0.020,0.2,0.4,01:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15864913,-119.07447516,239.46
18432,23720,23.88,18.28,5.60,84049.80,Metal Loss,External,13,0.026,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15864847,-119.07447516,239.39
18433,23720,23.88,18.39,5.49,84049.92,Metal Loss Group,External,20,0.041,0.8,1.6,05:29,,ERW,0.203,X52,10.750,1402,,0.845,1659,2305,1654,2297,35.15864810,-119.07447516,239.35
18434,23720,23.88,18.53,5.35,84050.05,Metal Loss,External,12,0.024,0.2,0.4,03:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15864780,-119.07447516,239.32
18435,23720,23.88,18.64,5.24,84050.17,Metal Loss Group,External,12,0.024,1.5,2.1,01:11,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1669,2318,35.15864742,-119.07447516,239.28
18436,23720,23.88,18.64,5.24,84050.17,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15864742,-119.07447516,239.28
18437,23720,23.88,18.87,5.01,84050.39,Metal Loss,External,10,0.020,0.3,0.4,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15864681,-119.07447516,239.22
18438,23720,23.88,20.19,3.69,84051.71,Metal Loss,External,17,0.035,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15864328,-119.07447515,238.84
18439,23720,23.88,20.87,3.01,84052.40,Metal Loss,External,14,0.028,0.6,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.15864144,-119.07447514,238.61
18440,23720,23.88,20.88,3.00,84052.40,Metal Loss,External,10,0.020,0.3,0.5,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15864143,-119.07447514,238.61
18441,23720,23.88,21.14,2.74,84052.67,Metal Loss,External,10,0.020,0.3,0.5,09:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15864073,-119.07447514,238.52
18442,23720,23.88,21.33,2.55,84052.85,Metal Loss Group,External,15,0.030,1.6,0.7,05:21,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1665,2313,35.15864023,-119.07447513,238.46
18443,23720,23.88,21.53,2.35,84053.06,Metal Loss,External,12,0.024,0.2,0.4,09:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15863968,-119.07447513,238.39
18444,23720,23.88,21.89,1.99,84053.42,Metal Loss Group,External,16,0.032,0.7,2.2,05:05,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1670,2320,35.15863866,-119.07447513,238.26
18445,23720,23.88,22.03,1.85,84053.55,Metal Loss Group,External,12,0.024,0.5,2.8,04:59,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1679,2331,35.15863835,-119.07447513,238.22
18446,23720,23.88,22.13,1.75,84053.66,Metal Loss,External,14,0.028,0.3,0.4,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15863802,-119.07447512,238.18
18447,23720,23.88,22.29,1.59,84053.81,Metal Loss,External,13,0.026,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15863769,-119.07447512,238.14
18448,23720,23.88,22.32,1.56,84053.84,Metal Loss,External,11,0.022,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15863762,-119.07447512,238.13
18449,23720,23.88,22.40,1.48,84053.93,Metal Loss,External,12,0.024,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15863731,-119.07447512,238.09
18450,23720,23.88,22.67,1.21,84054.20,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15863661,-119.07447512,238.00
18451,23730,30.86,23.88,30.86,84055.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15863335,-119.07447510,237.59
18452,23730,30.86,1.25,29.61,84056.65,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15862988,-119.07447508,237.15
18453,23730,30.86,1.41,29.45,84056.81,Metal Loss,External,12,0.024,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15862951,-119.07447508,237.11
18454,23730,30.86,1.56,29.30,84056.96,Metal Loss Group,External,15,0.030,0.3,2.1,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15862910,-119.07447508,237.06
18455,23730,30.86,1.58,29.28,84056.98,Metal Loss,External,15,0.030,0.3,0.6,00:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15862905,-119.07447508,237.05
18456,23730,30.86,1.60,29.26,84057.00,Metal Loss,External,10,0.020,0.3,0.5,00:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15862900,-119.07447508,237.04
18457,23730,30.86,1.60,29.25,84057.01,Metal Loss Group,External,13,0.026,1.3,1.7,03:34,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1667,2316,35.15862899,-119.07447508,237.04
18458,23730,30.86,1.68,29.18,84057.09,Metal Loss,External,12,0.024,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15862882,-119.07447508,237.02
18459,23730,30.86,1.69,29.17,84057.09,Metal Loss Group,External,12,0.024,1.4,0.9,07:01,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1669,2318,35.15862869,-119.07447508,237.01
18460,23730,30.86,1.74,29.12,84057.14,Metal Loss,External,12,0.024,0.2,0.4,11:42,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15862858,-119.07447508,236.99
18461,23730,30.86,1.75,29.11,84057.15,Metal Loss,External,10,0.020,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15862856,-119.07447508,236.99
18462,23730,30.86,1.81,29.05,84057.21,Metal Loss,External,10,0.020,0.3,0.6,00:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15862842,-119.07447508,236.97
18463,23730,30.86,1.87,28.99,84057.28,Metal Loss,External,10,0.020,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15862827,-119.07447508,236.95
18464,23730,30.86,1.93,28.92,84057.34,Metal Loss,External,10,0.020,0.3,0.4,11:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15862805,-119.07447508,236.93
18465,23730,30.86,1.95,28.90,84057.36,Metal Loss,External,13,0.026,0.3,0.6,10:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15862801,-119.07447508,236.92
18466,23730,30.86,2.20,28.66,84057.60,Metal Loss,External,10,0.020,0.2,0.5,00:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15862736,-119.07447507,236.84
18467,23730,30.86,2.53,28.33,84057.93,Metal Loss Group,External,11,0.022,1.1,2.0,09:17,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.15862652,-119.07447507,236.73
18468,23730,30.86,2.55,28.31,84057.95,Metal Loss,External,12,0.024,0.3,0.6,10:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15862647,-119.07447507,236.73
18469,23730,30.86,2.74,28.12,84058.14,Metal Loss,External,12,0.024,0.2,0.4,11:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15862596,-119.07447507,236.66
18470,23730,30.86,2.76,28.10,84058.16,Metal Loss Group,External,11,0.022,2.7,3.6,09:53,,ERW,0.203,X52,10.750,1402,,0.868,1614,2242,1651,2292,35.15862592,-119.07447507,236.66
18471,23730,30.86,2.97,27.89,84058.38,Metal Loss,External,10,0.020,0.3,0.4,11:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15862534,-119.07447506,236.58
18472,23730,30.86,3.07,27.79,84058.47,Metal Loss,External,10,0.020,0.2,0.5,10:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15862514,-119.07447506,236.56
18473,23730,30.86,3.21,27.64,84058.62,Metal Loss,External,11,0.022,0.3,0.6,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15862469,-119.07447506,236.50
18474,23730,30.86,3.30,27.55,84058.71,Metal Loss,External,12,0.024,0.6,0.4,05:14,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.15862448,-119.07447506,236.48
18475,23730,30.86,3.46,27.40,84058.87,Metal Loss,External,12,0.024,0.3,0.6,11:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15862402,-119.07447506,236.42
18476,23730,30.86,3.49,27.37,84058.89,Metal Loss,External,11,0.022,0.2,0.4,01:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15862397,-119.07447506,236.41
18477,23730,30.86,3.62,27.24,84059.03,Metal Loss,External,10,0.020,0.4,0.4,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15862357,-119.07447505,236.36
18478,23730,30.86,3.97,26.89,84059.37,Metal Loss,External,11,0.022,0.3,0.4,01:18,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15862270,-119.07447505,236.25
18479,23730,30.86,4.16,26.70,84059.56,Metal Loss,External,10,0.020,0.3,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15862218,-119.07447505,236.19
18480,23730,30.86,4.17,26.69,84059.57,Metal Loss,External,11,0.022,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15862215,-119.07447505,236.18
18481,23730,30.86,4.37,26.49,84059.78,Metal Loss,External,13,0.026,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15862160,-119.07447505,236.11
18482,23730,30.86,4.55,26.30,84059.96,Metal Loss,External,11,0.022,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15862108,-119.07447504,236.05
18483,23730,30.86,4.66,26.20,84060.06,Metal Loss,External,15,0.030,0.3,0.4,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15862086,-119.07447504,236.02
18484,23730,30.86,4.84,26.02,84060.24,Metal Loss,External,10,0.020,0.3,0.4,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15862035,-119.07447504,235.96
18485,23730,30.86,4.84,26.02,84060.24,Metal Loss,External,11,0.022,0.3,0.4,00:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15862035,-119.07447504,235.96
18486,23730,30.86,4.85,26.01,84060.25,Metal Loss,External,12,0.024,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15862032,-119.07447504,235.95
18487,23730,30.86,4.97,25.89,84060.37,Metal Loss,External,12,0.024,0.3,0.6,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15862006,-119.07447504,235.92
18488,23730,30.86,5.22,25.64,84060.62,Metal Loss,External,10,0.020,0.2,0.5,01:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15861930,-119.07447503,235.83
18489,23730,30.86,5.29,25.57,84060.69,Metal Loss,External,10,0.020,0.2,0.4,11:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15861914,-119.07447503,235.81
18490,23730,30.86,5.40,25.46,84060.80,Metal Loss,External,11,0.022,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15861890,-119.07447503,235.77
18491,23730,30.86,6.10,24.76,84061.50,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15861705,-119.07447502,235.54
18492,23730,30.86,16.85,14.01,84072.25,Bend,,,,,,11:55,37.2° 34.6D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15858727,-119.07447508,233.55
18493,23730,30.86,26.38,4.48,84081.78,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15856067,-119.07447460,235.10
18494,23730,30.86,26.84,4.01,84082.25,Metal Loss,External,10,0.020,0.3,0.5,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15855940,-119.07447456,235.23
18495,23730,30.86,26.95,3.91,84082.35,Metal Loss,External,10,0.020,0.3,0.6,09:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15855918,-119.07447456,235.25
18496,23730,30.86,26.99,3.87,84082.40,Metal Loss,External,11,0.022,0.3,0.4,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15855908,-119.07447455,235.27
18497,23730,30.86,27.14,3.72,84082.54,Metal Loss,External,13,0.026,0.3,0.4,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15855863,-119.07447453,235.32
18498,23730,30.86,27.70,3.16,84083.10,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15855719,-119.07447448,235.50
18499,23730,30.86,27.82,3.04,84083.22,Metal Loss,External,12,0.024,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15855683,-119.07447446,235.54
18500,23730,30.86,28.66,2.19,84084.07,Metal Loss,External,12,0.024,0.3,0.4,11:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15855464,-119.07447438,235.81
18501,23730,30.86,28.95,1.91,84084.36,Metal Loss,External,12,0.024,0.3,0.6,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15855379,-119.07447434,235.91
18502,23730,30.86,29.13,1.73,84084.54,Metal Loss,External,10,0.020,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15855339,-119.07447433,235.96
18503,23730,30.86,29.85,1.01,84085.26,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15855135,-119.07447425,236.21
18504,23740,30.59,30.86,30.59,84086.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:25,,,,,,35.15854867,-119.07447414,236.54
18505,23740,30.59,0.96,29.63,84087.22,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15854605,-119.07447404,236.86
18506,23740,30.59,2.37,28.22,84088.63,Metal Loss,External,11,0.022,0.3,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15854229,-119.07447389,237.32
18507,23740,30.59,4.18,26.41,84090.44,Metal Loss,External,10,0.020,0.2,0.6,11:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15853742,-119.07447369,237.92
18508,23740,30.59,9.86,20.72,84096.12,Bend,,,,,,05:51,15.4° 35.2D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15852187,-119.07447317,239.36
18509,23740,30.59,24.05,6.54,84110.31,Metal Loss,External,12,0.024,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15848175,-119.07447255,239.97
18510,23740,30.59,24.37,6.22,84110.63,Metal Loss Group,External,13,0.026,0.8,2.3,05:09,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1670,2319,35.15848076,-119.07447253,239.98
18511,23740,30.59,24.63,5.95,84110.89,Metal Loss,External,10,0.020,0.2,0.4,05:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15848003,-119.07447252,239.98
18512,23740,30.59,24.76,5.83,84111.02,Metal Loss,External,12,0.024,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15847972,-119.07447252,239.98
18513,23740,30.59,24.82,5.76,84111.08,Metal Loss,External,10,0.020,0.2,0.5,04:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15847946,-119.07447251,239.98
18514,23740,30.59,24.91,5.68,84111.17,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15847926,-119.07447251,239.98
18515,23740,30.59,25.22,5.37,84111.48,Metal Loss,External,13,0.026,0.2,0.3,05:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15847843,-119.07447250,239.98
18516,23740,30.59,25.22,5.36,84111.48,Metal Loss,External,10,0.020,0.3,0.4,06:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15847841,-119.07447250,239.98
18517,23740,30.59,25.52,5.06,84111.78,Metal Loss,External,11,0.022,0.2,0.4,06:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15847749,-119.07447249,239.98
18518,23740,30.59,25.73,4.86,84111.99,Metal Loss,External,10,0.020,0.2,0.4,04:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15847689,-119.07447248,239.98
18519,23740,30.59,30.34,0.25,84116.60,Metal Loss,External,12,0.024,0.2,0.4,02:27,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15846387,-119.07447231,239.97
18520,23740,30.59,30.38,0.21,84116.64,Metal Loss,External,12,0.024,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15846367,-119.07447231,239.97
18521,23740,30.59,30.39,0.20,84116.65,Metal Loss Group,External,18,0.037,0.8,1.8,06:21,,ERW,0.203,X52,10.750,1402,,0.842,1664,2312,1660,2305,35.15846366,-119.07447230,239.97
18522,23740,30.59,30.41,0.18,84116.67,Metal Loss,External,16,0.032,0.3,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15846361,-119.07447230,239.97
18523,23740,30.59,30.45,0.14,84116.71,Metal Loss Group,External,25,0.051,4.1,17.4,04:18,At Weld,ERW,0.203,X52,10.750,1402,,0.960,1460,2027,1567,2177,35.15846353,-119.07447230,239.97
18524,23740,30.59,30.48,0.11,84116.74,Metal Loss,External,16,0.032,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15846345,-119.07447230,239.97
18525,23740,30.59,30.53,0.06,84116.79,Metal Loss Group,External,24,0.049,2.8,7.4,00:18,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.925,1515,2104,1604,2228,35.15846334,-119.07447230,239.97
18526,23740,30.59,30.53,0.06,84116.79,Metal Loss Group,External,20,0.041,1.5,1.0,11:36,At Weld,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1662,2308,35.15846333,-119.07447230,239.97
18527,23750,38.88,30.59,38.88,84116.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:54,,,,,,35.15846319,-119.07447230,239.97
18528,23750,38.88,0.06,38.81,84116.91,Metal Loss,External,22,0.045,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.15846293,-119.07447230,239.97
18529,23750,38.88,14.94,23.93,84131.79,Metal Loss,External,11,0.022,0.3,0.5,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15842083,-119.07447168,239.86
18530,23750,38.88,15.61,23.27,84132.46,Metal Loss,External,12,0.024,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15841892,-119.07447165,239.85
18531,23760,38.82,38.88,38.82,84155.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:19,,,,,,35.15835302,-119.07447046,239.52
18532,23760,38.82,0.07,38.75,84155.79,Metal Loss Group,External,13,0.026,1.4,2.6,05:22,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1658,2302,35.15835275,-119.07447046,239.52
18533,23760,38.82,5.02,33.80,84160.74,Metal Loss,External,12,0.024,0.2,0.4,06:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15833870,-119.07447018,239.52
18534,23760,38.82,7.33,31.49,84163.05,Metal Loss,External,11,0.022,0.2,0.5,06:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15833216,-119.07447005,239.52
18535,23760,38.82,7.78,31.04,84163.50,Metal Loss,External,10,0.020,0.2,0.5,06:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15833088,-119.07447003,239.52
18536,23760,38.82,8.50,30.32,84164.22,Metal Loss,External,11,0.022,0.3,0.4,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15832883,-119.07446999,239.52
18537,23760,38.82,38.18,0.64,84193.90,Metal Loss Group,External,15,0.030,1.4,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1663,2310,35.15824464,-119.07446846,239.48
18538,23760,38.82,38.57,0.25,84194.29,Metal Loss Group,External,10,0.020,1.0,2.5,05:50,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1669,2318,35.15824361,-119.07446845,239.48
18539,23760,38.82,38.58,0.24,84194.30,Metal Loss,External,10,0.020,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15824357,-119.07446845,239.48
18540,23760,38.82,38.73,0.09,84194.45,Metal Loss,External,11,0.022,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15824311,-119.07446844,239.48
18541,23760,38.82,38.78,0.04,84194.50,Metal Loss Group,External,17,0.035,1.6,2.4,05:41,At Weld,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1655,2299,35.15824302,-119.07446844,239.48
18542,23770,36.78,38.82,36.78,84194.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:33,,,,,,35.15824291,-119.07446844,239.48
18543,23770,36.78,0.10,36.67,84194.64,Metal Loss,External,12,0.024,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15824255,-119.07446843,239.48
18544,23770,36.78,0.35,36.43,84194.89,Metal Loss Group,External,10,0.020,1.0,2.0,06:55,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1673,2323,35.15824185,-119.07446842,239.48
18545,23770,36.78,0.71,36.07,84195.25,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15824088,-119.07446840,239.48
18546,23770,36.78,0.71,36.06,84195.25,Metal Loss,External,11,0.022,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15824087,-119.07446840,239.48
18547,23770,36.78,0.73,36.05,84195.27,Metal Loss,External,11,0.022,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15824074,-119.07446840,239.48
18548,23770,36.78,36.12,0.65,84230.66,Metal Loss,External,16,0.032,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15814051,-119.07446680,239.48
18549,23770,36.78,36.43,0.35,84230.96,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15813955,-119.07446678,239.48
18550,23770,36.78,36.46,0.31,84231.00,Metal Loss Group,External,19,0.039,1.6,5.9,04:45,,ERW,0.203,X52,10.750,1402,,0.869,1613,2241,1654,2297,35.15813946,-119.07446678,239.48
18551,23770,36.78,36.71,0.07,84231.25,Metal Loss Group,External,13,0.026,1.9,2.0,05:45,At Weld,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1656,2299,35.15813879,-119.07446677,239.48
18552,23770,36.78,36.72,0.05,84231.26,Metal Loss,External,14,0.028,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15813875,-119.07446677,239.48
18553,23780,38.83,36.78,38.83,84231.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:38,,,,,,35.15813863,-119.07446676,239.48
18554,23780,38.83,0.07,38.77,84231.38,Metal Loss Group,External,21,0.043,3.0,4.9,03:39,,ERW,0.203,X52,10.750,1402,,0.916,1531,2127,1629,2262,35.15813848,-119.07446676,239.48
18555,23780,38.83,0.08,38.76,84231.39,Metal Loss Group,External,14,0.028,0.5,1.6,06:33,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.15813845,-119.07446676,239.48
18556,23780,38.83,0.25,38.58,84231.56,Metal Loss Group,External,11,0.022,1.3,1.8,06:23,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1668,2316,35.15813790,-119.07446675,239.48
18557,23780,38.83,0.59,38.25,84231.90,Metal Loss Group,External,20,0.041,0.5,2.4,05:40,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.15813687,-119.07446674,239.48
18558,23780,38.83,38.30,0.53,84269.61,Metal Loss Group,External,20,0.041,0.4,2.1,05:46,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.15803021,-119.07446534,239.50
18559,23780,38.83,38.59,0.24,84269.90,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15802940,-119.07446533,239.50
18560,23780,38.83,38.60,0.23,84269.92,Metal Loss Group,External,18,0.037,4.0,4.1,04:19,At Weld,ERW,0.203,X52,10.750,1402,,0.917,1529,2124,1604,2228,35.15802937,-119.07446533,239.50
18561,23780,38.83,38.73,0.10,84270.05,Metal Loss Group,External,12,0.024,1.0,2.9,06:34,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1669,2318,35.15802894,-119.07446532,239.50
18562,23790,38.83,38.83,38.83,84270.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:26,,,,,,35.15802871,-119.07446532,239.50
18563,23790,38.83,0.05,38.77,84270.20,Metal Loss Group,External,17,0.035,0.6,2.2,05:59,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1672,2323,35.15802848,-119.07446532,239.50
18564,23790,38.83,0.10,38.73,84270.24,Metal Loss,External,12,0.024,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15802837,-119.07446531,239.50
18565,23790,38.83,0.28,38.55,84270.42,Metal Loss,External,10,0.020,0.3,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15802779,-119.07446531,239.50
18566,23790,38.83,0.37,38.45,84270.52,Metal Loss,External,13,0.026,0.2,0.4,06:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.15802757,-119.07446530,239.50
18567,23790,38.83,38.35,0.47,84308.50,Metal Loss Group,External,18,0.037,0.6,2.9,05:37,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.15791982,-119.07446494,239.49
18568,23790,38.83,38.49,0.34,84308.63,Metal Loss Group,External,19,0.039,1.9,2.8,04:49,,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1641,2279,35.15791940,-119.07446494,239.49
18569,23790,38.83,38.73,0.09,84308.88,Metal Loss,External,14,0.028,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15791869,-119.07446494,239.49
18570,23790,38.83,38.76,0.07,84308.90,Metal Loss,External,12,0.024,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15791864,-119.07446494,239.49
18571,23790,38.83,38.77,0.06,84308.92,Metal Loss Group,External,26,0.053,4.4,8.6,03:40,At Weld,ERW,0.203,X52,10.750,1402,,0.973,1441,2002,1585,2201,35.15791860,-119.07446494,239.49
18572,23800,38.79,38.83,38.79,84308.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:29,,,,,,35.15791848,-119.07446494,239.49
18573,23800,38.79,0.09,38.70,84309.06,Metal Loss Group,External,12,0.024,0.4,2.2,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15791814,-119.07446494,239.49
18574,23800,38.79,0.31,38.49,84309.28,Metal Loss,External,11,0.022,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15791749,-119.07446494,239.49
18575,23800,38.79,37.81,0.99,84346.78,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15781135,-119.07446462,239.52
18576,23810,38.67,38.79,38.67,84347.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:13,,,,,,35.15780853,-119.07446460,239.52
18577,23810,38.67,0.94,37.73,84348.71,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15780581,-119.07446459,239.52
18578,23810,38.67,37.46,1.21,84385.22,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15770230,-119.07446384,239.47
18579,23820,38.78,38.67,38.78,84386.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:45,,,,,,35.15769884,-119.07446381,239.46
18580,23820,38.78,1.23,37.55,84387.66,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15769534,-119.07446379,239.46
18581,23820,38.78,38.18,0.60,84424.61,Metal Loss,External,16,0.032,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.15759059,-119.07446302,239.49
18582,23820,38.78,38.20,0.59,84424.63,Metal Loss,External,11,0.022,0.3,0.4,06:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15759054,-119.07446302,239.49
18583,23820,38.78,38.50,0.29,84424.93,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15758972,-119.07446301,239.50
18584,23820,38.78,38.69,0.10,84425.12,Metal Loss Group,External,12,0.024,0.6,2.8,05:07,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.15758915,-119.07446301,239.50
18585,23830,38.89,38.78,38.89,84425.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:26,,,,,,35.15758893,-119.07446301,239.50
18586,23830,38.89,0.06,38.82,84425.28,Metal Loss Group,External,14,0.028,0.4,1.6,04:50,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15758867,-119.07446300,239.50
18587,23840,38.82,38.89,38.82,84464.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:07,,,,,,35.15747854,-119.07446227,239.49
18588,23850,38.81,38.82,38.81,84502.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:22,,,,,,35.15736854,-119.07446133,239.39
18589,23860,32.86,38.81,32.86,84541.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:59,,,,,,35.15725863,-119.07446036,239.32
18590,23860,32.86,0.11,32.76,84541.83,Metal Loss,External,13,0.026,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15725838,-119.07446036,239.32
18591,23860,32.86,32.17,0.69,84573.90,Metal Loss,External,11,0.022,0.3,0.4,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15716735,-119.07445946,239.26
18592,23860,32.86,32.48,0.38,84574.21,Metal Loss,External,10,0.020,0.2,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15716653,-119.07445945,239.26
18593,23860,32.86,32.78,0.09,84574.50,Metal Loss,External,13,0.026,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15716571,-119.07445944,239.26
18594,23870,39.13,32.86,39.13,84574.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.15716540,-119.07445944,239.26
18595,23870,39.13,0.06,39.08,84574.64,Metal Loss Group,External,15,0.030,0.8,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1669,2318,35.15716527,-119.07445944,239.26
18596,23870,39.13,0.07,39.07,84574.65,Metal Loss,External,14,0.028,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15716524,-119.07445944,239.26
18597,23870,39.13,0.07,39.07,84574.65,Metal Loss,External,15,0.030,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15716524,-119.07445944,239.26
18598,23870,39.13,0.28,38.85,84574.87,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15716460,-119.07445943,239.26
18599,23870,39.13,0.50,38.64,84575.08,Metal Loss,External,10,0.020,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15716398,-119.07445942,239.26
18600,23870,39.13,0.52,38.61,84575.11,Metal Loss Group,External,14,0.028,0.4,2.0,04:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15716392,-119.07445942,239.26
18601,23880,39.07,39.13,39.07,84613.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:47,,,,,,35.15705446,-119.07445814,239.22
18602,23880,39.07,38.96,0.12,84652.68,Metal Loss Group,External,14,0.028,2.3,2.8,04:19,At Weld,ERW,0.203,X52,10.750,1402,,0.872,1607,2232,1646,2287,35.15694388,-119.07445751,239.22
18603,23890,38.75,39.07,38.75,84652.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:13,,,,,,35.15694361,-119.07445750,239.22
18604,23890,38.75,38.34,0.42,84691.13,Metal Loss Group,External,13,0.026,0.6,2.1,03:53,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1677,2329,35.15683509,-119.07445652,239.12
18605,23890,38.75,38.71,0.04,84691.50,Metal Loss,External,14,0.028,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15683396,-119.07445651,239.12
18606,23900,38.74,38.75,38.74,84691.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.15683387,-119.07445651,239.12
18607,23900,38.74,0.03,38.71,84691.58,Metal Loss,External,15,0.030,0.3,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15683380,-119.07445651,239.12
18608,23900,38.74,38.43,0.30,84729.98,Metal Loss,External,15,0.030,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15672480,-119.07445564,239.05
18609,23910,38.75,38.74,38.75,84730.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:11,,,,,,35.15672398,-119.07445564,239.05
18610,23910,38.75,0.03,38.71,84730.32,Metal Loss,External,19,0.039,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15672380,-119.07445564,239.05
18611,23910,38.75,0.57,38.17,84730.86,Metal Loss,External,11,0.022,0.2,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15672227,-119.07445562,239.05
18612,23920,38.77,38.75,38.77,84769.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:14,,,,,,35.15661403,-119.07445497,239.02
18613,23920,38.77,38.63,0.15,84807.65,Metal Loss,External,21,0.043,0.4,0.6,08:55,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.15650456,-119.07445432,238.95
18614,23920,38.77,38.64,0.13,84807.67,Metal Loss,External,24,0.049,0.3,0.6,08:11,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.15650453,-119.07445432,238.95
18615,23920,38.77,38.70,0.08,84807.73,Metal Loss,External,11,0.022,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15650439,-119.07445432,238.95
18616,23920,38.77,38.73,0.05,84807.76,Metal Loss,External,13,0.026,0.3,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15650422,-119.07445432,238.95
18617,23930,38.76,38.77,38.76,84807.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:35,,,,,,35.15650411,-119.07445432,238.95
18618,23930,38.76,0.03,38.74,84807.83,Metal Loss,External,15,0.030,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15650405,-119.07445432,238.95
18619,23930,38.76,0.04,38.72,84807.84,Metal Loss,External,15,0.030,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15650401,-119.07445432,238.95
18620,23930,38.76,38.57,0.20,84846.37,Metal Loss,External,11,0.022,0.2,0.4,09:33,At Seam,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15639474,-119.07445368,238.91
18621,23930,38.76,38.69,0.08,84846.49,Metal Loss,External,10,0.020,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15639434,-119.07445368,238.91
18622,23930,38.76,38.71,0.05,84846.51,Metal Loss Group,External,11,0.022,0.4,2.2,05:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.15639428,-119.07445368,238.91
18623,23930,38.76,38.72,0.05,84846.52,Metal Loss Group,External,10,0.020,0.4,1.8,09:33,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15639427,-119.07445368,238.91
18624,23940,38.86,38.76,38.86,84846.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.15639416,-119.07445368,238.91
18625,23950,39.07,38.86,39.07,84885.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:20,,,,,,35.15628402,-119.07445319,238.84
18626,23950,39.07,39.01,0.06,84924.44,Metal Loss,External,14,0.028,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15617346,-119.07445256,238.63
18627,23950,39.07,39.03,0.05,84924.45,Metal Loss,External,12,0.024,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15617342,-119.07445256,238.63
18628,23960,36.40,39.07,36.40,84924.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:08,,,,,,35.15617331,-119.07445256,238.63
18629,23960,36.40,0.02,36.38,84924.52,Metal Loss,External,14,0.028,0.3,0.6,10:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15617326,-119.07445256,238.63
18630,23960,36.40,0.04,36.37,84924.54,Metal Loss,External,15,0.030,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15617323,-119.07445256,238.63
18631,23960,36.40,0.06,36.35,84924.56,Metal Loss,External,17,0.035,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15617319,-119.07445256,238.63
18632,23960,36.40,36.16,0.25,84960.66,Metal Loss,External,12,0.024,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15607076,-119.07445165,238.30
18633,23960,36.40,36.36,0.05,84960.86,Metal Loss,External,11,0.022,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15607017,-119.07445164,238.30
18634,23970,39.50,36.40,39.50,84960.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:08,,,,,,35.15607007,-119.07445164,238.30
18635,23970,39.50,39.19,0.31,85000.10,Metal Loss Group,External,12,0.024,0.5,1.7,03:31,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15595903,-119.07445077,238.25
18636,23970,39.50,39.47,0.03,85000.37,Metal Loss Group,External,19,0.039,1.1,1.1,04:25,At Weld,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1664,2311,35.15595827,-119.07445077,238.25
18637,23980,39.46,39.50,39.46,85000.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.15595807,-119.07445076,238.25
18638,23980,39.46,0.03,39.43,85000.44,Metal Loss,External,12,0.024,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15595800,-119.07445076,238.25
18639,23980,39.46,0.30,39.17,85000.70,Metal Loss Group,External,14,0.028,0.5,1.4,03:33,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.15595724,-119.07445076,238.25
18640,23980,39.46,0.32,39.14,85000.72,Metal Loss,External,10,0.020,0.3,0.5,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15595718,-119.07445076,238.25
18641,23980,39.46,39.40,0.06,85039.80,Metal Loss,External,10,0.020,0.2,0.5,04:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15584648,-119.07445002,238.22
18642,23980,39.46,39.41,0.06,85039.81,Metal Loss,External,16,0.032,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15584647,-119.07445002,238.22
18643,23980,39.46,39.41,0.05,85039.81,Metal Loss Group,External,14,0.028,2.2,2.4,09:10,At Weld,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1648,2289,35.15584646,-119.07445002,238.22
18644,23990,39.01,39.46,39.01,85039.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:37,,,,,,35.15584634,-119.07445002,238.22
18645,23990,39.01,0.28,38.73,85040.14,Metal Loss,External,12,0.024,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15584554,-119.07445001,238.22
18646,23990,39.01,38.67,0.34,85078.53,Metal Loss,External,10,0.020,0.3,0.5,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15573655,-119.07444936,238.14
18647,23990,39.01,38.82,0.19,85078.69,Metal Loss,External,10,0.020,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15573609,-119.07444935,238.14
18648,24000,38.80,39.01,38.80,85078.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:17,,,,,,35.15573554,-119.07444935,238.14
18649,24000,38.80,0.03,38.76,85078.91,Metal Loss,External,14,0.028,0.4,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15573547,-119.07444935,238.14
18650,24000,38.80,0.07,38.73,85078.94,Metal Loss,External,16,0.032,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15573540,-119.07444935,238.14
18651,24000,38.80,0.11,38.69,85078.98,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15573530,-119.07444935,238.14
18652,24010,38.84,38.80,38.84,85117.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:01,,,,,,35.15562547,-119.07444825,238.00
18653,24010,38.84,38.62,0.22,85156.29,Metal Loss,External,16,0.032,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.15551608,-119.07444733,237.98
18654,24010,38.84,38.80,0.04,85156.47,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15551554,-119.07444733,237.98
18655,24020,38.90,38.84,38.90,85156.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.15551543,-119.07444733,237.98
18656,24020,38.90,0.03,38.88,85156.54,Metal Loss Group,External,20,0.041,0.4,1.7,06:19,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.15551537,-119.07444733,237.98
18657,24020,38.90,0.07,38.83,85156.58,Metal Loss,External,12,0.024,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15551516,-119.07444733,237.98
18658,24020,38.90,0.30,38.60,85156.82,Metal Loss,External,10,0.020,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15551449,-119.07444732,237.98
18659,24030,36.85,38.90,36.85,85195.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:02,,,,,,35.15540512,-119.07444639,237.95
18660,24030,36.85,36.57,0.29,85231.98,Metal Loss Group,External,19,0.039,1.5,0.9,06:39,,ERW,0.203,X52,10.750,1402,,0.866,1618,2247,1661,2306,35.15530152,-119.07444545,237.88
18661,24030,36.85,36.60,0.26,85232.01,Metal Loss Group,External,15,0.030,1.3,2.4,05:12,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1657,2301,35.15530144,-119.07444545,237.88
18662,24030,36.85,36.65,0.20,85232.07,Metal Loss,External,26,0.053,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.15530132,-119.07444545,237.88
18663,24030,36.85,36.77,0.08,85232.19,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15530091,-119.07444544,237.88
18664,24030,36.85,36.80,0.06,85232.21,Metal Loss,External,14,0.028,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15530085,-119.07444544,237.88
18665,24030,36.85,36.80,0.05,85232.22,Metal Loss,External,12,0.024,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15530084,-119.07444544,237.88
18666,24030,36.85,36.81,0.04,85232.23,Metal Loss,External,12,0.024,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15530082,-119.07444544,237.88
18667,24040,38.78,36.85,38.78,85232.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.15530072,-119.07444544,237.88
18668,24040,38.78,0.04,38.74,85232.31,Metal Loss Group,External,16,0.032,1.2,2.2,05:21,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1653,2296,35.15530062,-119.07444544,237.88
18669,24040,38.78,0.23,38.55,85232.50,Metal Loss,External,11,0.022,0.2,0.5,05:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15530004,-119.07444544,237.88
18670,24050,38.79,38.78,38.79,85271.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.15519075,-119.07444470,237.84
18671,24050,38.79,0.04,38.76,85271.09,Metal Loss,External,15,0.030,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15519053,-119.07444470,237.84
18672,24050,38.79,0.08,38.72,85271.13,Metal Loss Group,External,14,0.028,0.4,2.4,05:16,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.15519043,-119.07444470,237.84
18673,24050,38.79,38.46,0.33,85309.52,Metal Loss Group,External,11,0.022,0.3,1.8,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15508167,-119.07444398,237.70
18674,24050,38.79,38.65,0.14,85309.71,Metal Loss Group,External,21,0.043,3.4,3.3,05:05,At Weld,ERW,0.203,X52,10.750,1402,,0.925,1516,2106,1603,2226,35.15508111,-119.07444398,237.70
18675,24060,38.85,38.79,38.85,85309.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:40,,,,,,35.15508066,-119.07444397,237.70
18676,24060,38.85,38.80,0.05,85348.65,Metal Loss Group,External,19,0.039,1.9,2.5,05:10,At Weld,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1645,2285,35.15497064,-119.07444263,237.56
18677,24070,38.81,38.85,38.81,85348.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.15497051,-119.07444263,237.56
18678,24070,38.81,38.61,0.20,85387.30,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15486113,-119.07444098,237.29
18679,24080,36.39,38.81,36.39,85387.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:54,,,,,,35.15486066,-119.07444098,237.29
18680,24080,36.39,0.05,36.34,85387.55,Metal Loss Group,External,18,0.037,0.5,2.4,06:08,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2323,35.15486042,-119.07444098,237.29
18681,24080,36.39,0.09,36.30,85387.59,Metal Loss,External,11,0.022,0.3,0.6,00:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15486033,-119.07444097,237.29
18682,24080,36.39,32.36,4.03,85419.86,Metal Loss,External,11,0.022,0.8,0.8,07:58,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2321,35.15476896,-119.07444003,237.27
18683,24080,36.39,32.36,4.03,85419.86,Metal Loss,External,10,0.020,0.6,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.15476895,-119.07444003,237.27
18684,24080,36.39,32.37,4.02,85419.87,Metal Loss Group,External,13,0.026,1.1,6.4,04:43,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1654,2297,35.15476894,-119.07444003,237.27
18685,24080,36.39,32.39,4.00,85419.89,Metal Loss Group,External,11,0.022,1.0,1.4,02:31,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1669,2319,35.15476889,-119.07444003,237.27
18686,24080,36.39,34.91,1.48,85422.41,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15476170,-119.07443996,237.27
18687,24090,36.81,36.39,36.81,85423.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:28,,,,,,35.15475747,-119.07443992,237.27
18688,24090,36.81,1.46,35.35,85425.35,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15475320,-119.07443988,237.27
18689,24090,36.81,3.79,33.02,85427.68,Metal Loss,External,10,0.020,0.2,0.5,04:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15474660,-119.07443982,237.27
18690,24090,36.81,35.68,1.13,85459.57,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15465624,-119.07443920,237.31
18691,24100,36.53,36.81,36.53,85460.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:00,,,,,,35.15465292,-119.07443917,237.31
18692,24100,36.53,1.31,35.21,85462.01,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15464910,-119.07443914,237.31
18693,24100,36.53,36.14,0.38,85496.84,Metal Loss Group,External,16,0.032,2.1,4.5,04:46,,ERW,0.203,X52,10.750,1402,,0.876,1601,2224,1621,2252,35.15455053,-119.07443820,237.33
18694,24100,36.53,36.21,0.32,85496.91,Metal Loss,External,12,0.024,0.3,0.4,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15455028,-119.07443819,237.33
18695,24100,36.53,36.21,0.31,85496.91,Metal Loss,External,16,0.032,0.3,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.15455026,-119.07443819,237.33
18696,24100,36.53,36.41,0.12,85497.11,Metal Loss Group,External,22,0.045,3.7,11.8,03:32,At Weld,ERW,0.203,X52,10.750,1402,,0.936,1498,2080,1568,2178,35.15454979,-119.07443819,237.33
18697,24100,36.53,36.46,0.07,85497.16,Metal Loss,External,10,0.020,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15454957,-119.07443819,237.33
18698,24110,38.76,36.53,38.76,85497.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:42,,,,,,35.15454942,-119.07443818,237.33
18699,24110,38.76,0.05,38.71,85497.28,Metal Loss,External,12,0.024,0.3,0.6,10:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15454930,-119.07443818,237.33
18700,24110,38.76,0.06,38.70,85497.29,Metal Loss,External,13,0.026,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15454927,-119.07443818,237.33
18701,24110,38.76,0.24,38.52,85497.46,Metal Loss Group,External,12,0.024,2.3,2.6,05:06,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1652,2295,35.15454872,-119.07443818,237.33
18702,24110,38.76,0.34,38.42,85497.56,Metal Loss,External,10,0.020,0.3,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15454849,-119.07443817,237.33
18703,24110,38.76,0.34,38.42,85497.56,Metal Loss,External,11,0.022,0.3,0.4,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15454849,-119.07443817,237.33
18704,24110,38.76,0.35,38.41,85497.58,Metal Loss,External,10,0.020,0.3,0.4,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15454847,-119.07443817,237.33
18705,24110,38.76,0.53,38.23,85497.75,Metal Loss Group,External,11,0.022,0.8,4.7,04:39,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1671,2321,35.15454792,-119.07443817,237.33
18706,24110,38.76,38.14,0.62,85535.36,Metal Loss Group,External,32,0.065,11.7,6.0,05:18,At Weld,ERW,0.203,X52,10.750,1402,,1.084,1294,1797,1553,2157,35.15444134,-119.07443687,237.32
18707,24110,38.76,38.44,0.32,85535.66,Metal Loss,External,10,0.020,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15444049,-119.07443686,237.32
18708,24110,38.76,38.58,0.17,85535.81,Metal Loss Group,External,10,0.020,1.5,4.0,08:04,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1667,2315,35.15444006,-119.07443685,237.32
18709,24120,38.73,38.76,38.73,85535.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:58,,,,,,35.15443954,-119.07443684,237.32
18710,24120,38.73,0.08,38.65,85536.06,Metal Loss,External,13,0.026,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15443935,-119.07443684,237.32
18711,24120,38.73,38.38,0.34,85574.37,Metal Loss,External,11,0.022,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15433080,-119.07443551,237.25
18712,24120,38.73,38.51,0.21,85574.50,Metal Loss,External,14,0.028,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15433036,-119.07443551,237.25
18713,24120,38.73,38.66,0.07,85574.64,Metal Loss,External,10,0.020,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15433003,-119.07443550,237.25
18714,24120,38.73,38.67,0.06,85574.65,Metal Loss,External,18,0.037,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.15433001,-119.07443550,237.25
18715,24130,35.85,38.73,35.85,85574.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:48,,,,,,35.15432975,-119.07443550,237.25
18716,24130,35.85,0.07,35.79,85574.77,Metal Loss,External,11,0.022,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15432960,-119.07443550,237.25
18717,24130,35.85,0.19,35.66,85574.90,Metal Loss,External,12,0.024,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15432928,-119.07443549,237.25
18718,24130,35.85,35.15,0.70,85609.86,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15423009,-119.07443439,237.20
18719,24130,35.85,35.50,0.36,85610.20,Metal Loss,External,10,0.020,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15422904,-119.07443438,237.20
18720,24130,35.85,35.51,0.35,85610.21,Metal Loss,External,13,0.026,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15422902,-119.07443438,237.20
18721,24130,35.85,35.77,0.08,85610.48,Metal Loss,External,16,0.032,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.15422830,-119.07443437,237.20
18722,24140,39.03,35.85,39.03,85610.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:53,,,,,,35.15422811,-119.07443437,237.20
18723,24140,39.03,0.05,38.99,85610.61,Metal Loss Group,External,22,0.045,0.8,4.8,04:35,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1654,2297,35.15422789,-119.07443437,237.20
18724,24140,39.03,0.07,38.96,85610.63,Metal Loss,External,13,0.026,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15422782,-119.07443437,237.20
18725,24140,39.03,0.35,38.68,85610.91,Metal Loss,External,11,0.022,0.2,0.5,05:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15422704,-119.07443436,237.20
18726,24140,39.03,0.55,38.49,85611.11,Metal Loss Group,External,16,0.032,0.7,3.0,04:50,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1671,2321,35.15422647,-119.07443435,237.20
18727,24140,39.03,25.84,13.19,85636.40,Metal Loss,External,10,0.020,0.2,0.4,04:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15415481,-119.07443390,237.17
