"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
18728,24140,39.03,27.26,11.78,85637.82,Metal Loss,External,12,0.024,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15415082,-119.07443388,237.17
18729,24140,39.03,27.49,11.54,85638.05,Metal Loss,External,11,0.022,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15415013,-119.07443387,237.17
18730,24140,39.03,28.17,10.86,85638.73,Metal Loss,External,11,0.022,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15414820,-119.07443386,237.17
18731,24140,39.03,28.36,10.67,85638.92,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15414764,-119.07443386,237.17
18732,24140,39.03,29.25,9.78,85639.81,Metal Loss,External,11,0.022,0.3,0.4,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15414508,-119.07443384,237.17
18733,24140,39.03,33.95,5.09,85644.51,Metal Loss,External,10,0.020,0.2,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15413181,-119.07443376,237.16
18734,24140,39.03,38.49,0.54,85649.05,Metal Loss,External,11,0.022,0.3,0.4,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15411901,-119.07443368,237.15
18735,24140,39.03,38.50,0.53,85649.06,Metal Loss,External,11,0.022,0.2,0.4,05:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15411897,-119.07443368,237.15
18736,24140,39.03,38.51,0.53,85649.07,Metal Loss,External,11,0.022,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15411897,-119.07443368,237.15
18737,24140,39.03,38.95,0.09,85649.51,Metal Loss Group,External,11,0.022,0.4,1.7,06:16,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.15411769,-119.07443367,237.15
18738,24140,39.03,38.96,0.07,85649.52,Metal Loss,External,11,0.022,0.2,0.4,03:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15411766,-119.07443367,237.15
18739,24150,38.73,39.03,38.73,85649.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.15411748,-119.07443367,237.15
18740,24150,38.73,0.04,38.69,85649.63,Metal Loss Group,External,21,0.043,0.8,1.1,04:27,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1663,2310,35.15411728,-119.07443367,237.15
18741,24150,38.73,0.07,38.66,85649.66,Metal Loss,External,14,0.028,0.4,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15411723,-119.07443367,237.15
18742,24150,38.73,0.09,38.64,85649.68,Metal Loss Group,External,15,0.030,0.6,0.9,05:21,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1672,2322,35.15411718,-119.07443367,237.15
18743,24150,38.73,0.09,38.64,85649.68,Metal Loss Group,External,14,0.028,1.3,1.8,06:12,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1658,2303,35.15411717,-119.07443367,237.15
18744,24150,38.73,0.34,38.39,85649.93,Metal Loss,External,10,0.020,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15411645,-119.07443366,237.15
18745,24150,38.73,0.60,38.13,85650.19,Metal Loss,External,13,0.026,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15411574,-119.07443366,237.15
18746,24150,38.73,38.28,0.45,85687.87,Metal Loss Group,External,26,0.053,5.1,5.5,04:34,,ERW,0.203,X52,10.750,1402,,0.984,1425,1980,1569,2179,35.15400892,-119.07443299,237.13
18747,24150,38.73,38.65,0.08,85688.24,Metal Loss,External,13,0.026,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15400784,-119.07443298,237.13
18748,24160,38.69,38.73,38.69,85688.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:51,,,,,,35.15400765,-119.07443298,237.13
18749,24160,38.69,0.06,38.63,85688.38,Metal Loss Group,External,21,0.043,3.9,6.6,04:49,,ERW,0.203,X52,10.750,1402,,0.933,1503,2087,1582,2197,35.15400752,-119.07443298,237.13
18750,24160,38.69,0.10,38.59,85688.41,Metal Loss,External,11,0.022,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15400732,-119.07443298,237.13
18751,24170,34.83,38.69,34.83,85727.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:01,,,,,,35.15389800,-119.07443233,237.21
18752,24180,36.76,34.83,36.76,85761.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:11,,,,,,35.15379920,-119.07443165,237.25
18753,24180,36.76,0.06,36.70,85761.89,Metal Loss Group,External,11,0.022,0.9,3.2,04:57,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2315,35.15379906,-119.07443165,237.25
18754,24180,36.76,0.25,36.51,85762.08,Metal Loss Group,External,10,0.020,1.0,0.7,05:00,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1673,2323,35.15379847,-119.07443165,237.25
18755,24180,36.76,3.48,33.28,85765.31,Metal Loss,External,12,0.024,0.3,0.6,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15378931,-119.07443158,237.25
18756,24180,36.76,3.48,33.28,85765.32,Metal Loss Group,External,17,0.035,1.0,2.0,01:24,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1662,2308,35.15378930,-119.07443158,237.25
18757,24180,36.76,36.56,0.20,85798.39,Metal Loss,External,11,0.022,0.3,0.4,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15369562,-119.07443098,237.25
18758,24180,36.76,36.68,0.08,85798.51,Metal Loss,External,11,0.022,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15369531,-119.07443097,237.25
18759,24190,38.83,36.76,38.83,85798.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:04,,,,,,35.15369503,-119.07443097,237.25
18760,24190,38.83,0.04,38.78,85798.63,Metal Loss,External,15,0.030,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15369493,-119.07443097,237.25
18761,24190,38.83,38.75,0.08,85837.34,Metal Loss,External,11,0.022,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15358519,-119.07443009,237.21
18762,24190,38.83,38.75,0.07,85837.34,Metal Loss,External,12,0.024,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15358518,-119.07443009,237.21
18763,24200,38.77,38.83,38.77,85837.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:09,,,,,,35.15358491,-119.07443009,237.21
18764,24200,38.77,0.03,38.74,85837.45,Metal Loss,External,12,0.024,0.3,0.6,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15358484,-119.07443009,237.21
18765,24200,38.77,0.06,38.71,85837.48,Metal Loss Group,External,12,0.024,1.0,2.5,05:12,,ERW,0.203,X52,10.750,1402,,0.842,1664,2311,1663,2309,35.15358477,-119.07443008,237.21
18766,24200,38.77,0.07,38.70,85837.48,Metal Loss,External,11,0.022,0.3,0.6,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15358475,-119.07443008,237.21
18767,24200,38.77,0.27,38.50,85837.68,Metal Loss,External,11,0.022,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15358412,-119.07443008,237.21
18768,24200,38.77,38.40,0.37,85875.81,Metal Loss Group,External,13,0.026,0.7,0.7,05:30,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1678,2330,35.15347597,-119.07442936,237.14
18769,24200,38.77,38.57,0.20,85875.98,Metal Loss,External,12,0.024,0.2,0.4,05:07,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15347557,-119.07442936,237.14
18770,24200,38.77,38.70,0.07,85876.11,Metal Loss Group,External,16,0.032,2.7,5.1,05:03,At Weld,ERW,0.203,X52,10.750,1402,,0.887,1581,2195,1616,2244,35.15347514,-119.07442936,237.14
18771,24210,38.77,38.77,38.77,85876.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:42,,,,,,35.15347496,-119.07442936,237.14
18772,24210,38.77,0.04,38.73,85876.23,Metal Loss Group,External,12,0.024,0.9,1.8,03:03,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.15347486,-119.07442936,237.14
18773,24210,38.77,0.05,38.73,85876.23,Metal Loss Group,External,13,0.026,0.9,2.0,04:23,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1669,2318,35.15347476,-119.07442936,237.14
18774,24210,38.77,0.26,38.51,85876.45,Metal Loss,External,12,0.024,0.4,0.4,04:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15347425,-119.07442935,237.14
18775,24210,38.77,37.69,1.08,85913.88,Metal Loss,External,10,0.020,0.2,0.5,05:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15336811,-119.07442897,237.09
18776,24220,38.91,38.77,38.91,85914.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.15336499,-119.07442896,237.09
18777,24220,38.91,0.08,38.83,85915.03,Metal Loss,External,12,0.024,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15336481,-119.07442896,237.09
18778,24220,38.91,0.08,38.83,85915.03,Metal Loss Group,External,13,0.026,0.4,2.4,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.15336481,-119.07442896,237.09
18779,24220,38.91,35.35,3.56,85950.31,Metal Loss,External,12,0.024,0.2,0.4,05:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15326490,-119.07442851,236.97
18780,24220,38.91,38.83,0.08,85953.79,Metal Loss Group,External,11,0.022,2.4,2.9,06:44,At Weld,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1648,2289,35.15325509,-119.07442846,236.96
18781,24220,38.91,38.86,0.05,85953.81,Metal Loss Group,External,11,0.022,0.4,1.7,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.15325492,-119.07442846,236.96
18782,24230,38.84,38.91,38.84,85953.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:07,,,,,,35.15325481,-119.07442846,236.96
18783,24230,38.84,0.05,38.79,85953.91,Metal Loss Group,External,12,0.024,0.8,2.4,03:37,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1672,2322,35.15325469,-119.07442846,236.96
18784,24230,38.84,0.11,38.72,85953.98,Metal Loss,External,12,0.024,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15325453,-119.07442846,236.96
18785,24230,38.84,0.12,38.71,85953.99,Metal Loss Group,External,11,0.022,0.3,1.8,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15325450,-119.07442846,236.96
18786,24230,38.84,0.36,38.48,85954.22,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15325381,-119.07442846,236.96
18787,24230,38.84,8.10,30.73,85961.97,Metal Loss,External,10,0.020,0.2,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15323184,-119.07442836,236.95
18788,24230,38.84,11.92,26.92,85965.78,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15322094,-119.07442831,236.95
18789,24230,38.84,18.00,20.84,85971.86,Metal Loss,External,10,0.020,0.2,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15320369,-119.07442823,236.96
18790,24230,38.84,30.50,8.34,85984.36,Metal Loss,External,12,0.024,0.2,0.4,04:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15316828,-119.07442808,236.97
18791,24230,38.84,38.21,0.63,85992.07,Metal Loss Group,External,23,0.047,0.9,2.0,05:22,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1659,2305,35.15314642,-119.07442797,236.96
18792,24230,38.84,38.46,0.38,85992.32,Metal Loss Group,External,18,0.037,1.0,3.2,04:44,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1653,2296,35.15314570,-119.07442796,236.96
18793,24230,38.84,38.47,0.37,85992.33,Metal Loss,External,14,0.028,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15314567,-119.07442796,236.96
18794,24230,38.84,38.74,0.10,85992.60,Metal Loss Group,External,16,0.032,0.7,1.1,04:19,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1672,2322,35.15314493,-119.07442796,236.96
18795,24230,38.84,38.74,0.10,85992.61,Metal Loss,External,12,0.024,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15314492,-119.07442796,236.96
18796,24230,38.84,38.76,0.08,85992.62,Metal Loss,External,11,0.022,0.2,0.4,06:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15314488,-119.07442796,236.96
18797,24240,38.84,38.84,38.84,85992.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.15314458,-119.07442796,236.96
18798,24240,38.84,0.05,38.79,85992.75,Metal Loss,External,12,0.024,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15314446,-119.07442795,236.96
18799,24240,38.84,0.06,38.78,85992.76,Metal Loss Group,External,18,0.037,1.9,3.0,04:31,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1632,2267,35.15314444,-119.07442795,236.96
18800,24240,38.84,0.06,38.78,85992.76,Metal Loss,External,14,0.028,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15314443,-119.07442795,236.96
18801,24240,38.84,0.34,38.50,85993.04,Metal Loss,External,10,0.020,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15314365,-119.07442795,236.96
18802,24240,38.84,0.35,38.49,85993.05,Metal Loss,External,14,0.028,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15314362,-119.07442795,236.96
18803,24240,38.84,0.57,38.27,85993.27,Metal Loss Group,External,25,0.051,2.4,1.4,05:29,,ERW,0.203,X52,10.750,1402,,0.916,1531,2126,1644,2283,35.15314298,-119.07442795,236.96
18804,24240,38.84,0.61,38.24,85993.30,Metal Loss,External,10,0.020,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15314291,-119.07442795,236.96
18805,24240,38.84,38.25,0.59,86030.95,Metal Loss Group,External,12,0.024,0.4,1.5,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15303620,-119.07442727,236.87
18806,24240,38.84,38.54,0.30,86031.24,Metal Loss Group,External,25,0.051,8.2,7.4,03:36,At Weld,ERW,0.203,X52,10.750,1402,,1.002,1400,1944,1552,2156,35.15303544,-119.07442727,236.87
18807,24250,38.93,38.84,38.93,86031.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:15,,,,,,35.15303450,-119.07442726,236.87
18808,24250,38.93,0.13,38.80,86031.67,Metal Loss,External,11,0.022,0.2,0.5,07:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15303417,-119.07442726,236.87
18809,24250,38.93,0.61,38.32,86032.15,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15303280,-119.07442725,236.87
18810,24250,38.93,15.45,23.49,86046.98,Metal Loss,External,10,0.020,0.2,0.5,04:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15299064,-119.07442696,236.83
18811,24250,38.93,16.02,22.91,86047.56,Metal Loss,External,15,0.030,0.2,0.4,04:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15298904,-119.07442695,236.83
18812,24250,38.93,38.70,0.23,86070.24,Metal Loss,External,10,0.020,0.4,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15292463,-119.07442660,236.68
18813,24250,38.93,38.82,0.11,86070.36,Metal Loss Group,External,24,0.049,3.1,10.4,04:58,At Weld,ERW,0.203,X52,10.750,1402,,0.935,1500,2083,1557,2162,35.15292437,-119.07442660,236.68
18814,24250,38.93,38.88,0.06,86070.42,Metal Loss,External,16,0.032,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.15292424,-119.07442660,236.68
18815,24260,39.08,38.93,39.08,86070.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:19,,,,,,35.15292399,-119.07442660,236.68
18816,24260,39.08,0.09,39.00,86070.56,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15292379,-119.07442660,236.68
18817,24260,39.08,0.09,39.00,86070.56,Metal Loss,External,13,0.026,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15292379,-119.07442660,236.68
18818,24260,39.08,0.24,38.84,86070.71,Metal Loss Group,External,14,0.028,0.9,3.5,04:36,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1662,2308,35.15292328,-119.07442659,236.68
18819,24260,39.08,0.28,38.80,86070.75,Metal Loss Group,External,15,0.030,0.6,3.9,00:54,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.15292319,-119.07442659,236.68
18820,24260,39.08,0.28,38.80,86070.76,Metal Loss,External,10,0.020,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15292317,-119.07442659,236.68
18821,24260,39.08,0.32,38.76,86070.79,Metal Loss,External,10,0.020,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15292309,-119.07442659,236.68
18822,24260,39.08,6.63,32.45,86077.10,Metal Loss,External,10,0.020,0.2,0.4,04:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15290520,-119.07442649,236.64
18823,24260,39.08,8.25,30.84,86078.72,Metal Loss,External,11,0.022,0.2,0.4,04:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15290073,-119.07442647,236.63
18824,24260,39.08,11.15,27.93,86081.62,Metal Loss,External,11,0.022,0.2,0.4,04:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15289243,-119.07442642,236.62
18825,24260,39.08,12.81,26.27,86083.29,Metal Loss,External,11,0.022,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15288773,-119.07442639,236.61
18826,24260,39.08,29.40,9.69,86099.87,Metal Loss,External,10,0.020,0.3,0.4,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15284092,-119.07442599,236.60
18827,24260,39.08,36.38,2.70,86106.85,Metal Loss,External,10,0.020,0.3,0.4,04:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15282105,-119.07442582,236.60
18828,24260,39.08,38.44,0.64,86108.91,Metal Loss Group,External,23,0.047,0.4,1.7,05:07,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.15281517,-119.07442576,236.60
18829,24260,39.08,38.45,0.63,86108.92,Metal Loss,External,20,0.041,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15281515,-119.07442576,236.60
18830,24260,39.08,38.57,0.51,86109.04,Metal Loss,External,13,0.026,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15281486,-119.07442576,236.60
18831,24260,39.08,38.64,0.44,86109.11,Metal Loss Group,External,23,0.047,9.5,6.6,04:32,At Weld,ERW,0.203,X52,10.750,1402,,0.990,1417,1967,1515,2104,35.15281458,-119.07442576,236.60
18832,24260,39.08,39.01,0.08,86109.48,Metal Loss,External,10,0.020,0.3,0.6,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15281359,-119.07442575,236.60
18833,24270,36.42,39.08,36.42,86109.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:51,,,,,,35.15281340,-119.07442575,236.60
18834,24270,36.42,0.05,36.36,86109.61,Metal Loss,External,25,0.051,0.7,0.7,03:31,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1650,2292,35.15281317,-119.07442575,236.60
18835,24270,36.42,0.43,35.98,86109.98,Metal Loss Group,External,18,0.037,1.9,1.8,05:07,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1632,2267,35.15281215,-119.07442574,236.60
18836,24270,36.42,0.58,35.83,86110.14,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15281169,-119.07442573,236.60
18837,24270,36.42,10.37,26.05,86119.92,Metal Loss,External,11,0.022,0.3,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15278386,-119.07442553,236.60
18838,24270,36.42,12.44,23.97,86122.00,Metal Loss,External,10,0.020,0.3,0.4,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15277796,-119.07442551,236.59
18839,24270,36.42,35.72,0.69,86145.28,Metal Loss Group,External,14,0.028,0.8,1.1,05:30,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1674,2325,35.15271207,-119.07442530,236.57
18840,24270,36.42,35.74,0.68,86145.29,Metal Loss,External,11,0.022,0.3,0.5,04:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15271193,-119.07442530,236.57
18841,24270,36.42,36.01,0.40,86145.57,Metal Loss Group,External,11,0.022,1.2,2.5,04:22,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1665,2312,35.15271116,-119.07442529,236.57
18842,24270,36.42,36.09,0.32,86145.65,Metal Loss,External,20,0.041,0.5,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.837,1676,2327,1673,2324,35.15271097,-119.07442529,236.57
18843,24270,36.42,36.25,0.17,86145.80,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15271049,-119.07442529,236.57
18844,24270,36.42,36.29,0.13,86145.84,Metal Loss,External,17,0.035,0.5,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.15271039,-119.07442529,236.57
18845,24280,38.73,36.42,38.73,86145.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:24,,,,,,35.15271008,-119.07442529,236.57
18846,24280,38.73,0.04,38.69,86146.01,Metal Loss Group,External,16,0.032,1.7,1.7,06:33,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1638,2275,35.15270989,-119.07442529,236.57
18847,24280,38.73,0.05,38.68,86146.02,Metal Loss Group,External,14,0.028,2.7,4.5,04:15,,ERW,0.203,X52,10.750,1402,,0.879,1595,2215,1628,2261,35.15270986,-119.07442529,236.57
18848,24280,38.73,38.13,0.60,86184.10,Metal Loss,External,14,0.028,0.3,0.3,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15260197,-119.07442438,236.55
18849,24280,38.73,38.13,0.60,86184.10,Metal Loss,External,10,0.020,0.5,0.5,05:23,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15260197,-119.07442438,236.55
18850,24280,38.73,38.13,0.60,86184.10,Metal Loss,External,10,0.020,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15260196,-119.07442438,236.55
18851,24280,38.73,38.40,0.33,86184.37,Metal Loss,External,10,0.020,0.4,0.5,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15260120,-119.07442437,236.55
18852,24280,38.73,38.41,0.32,86184.37,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15260118,-119.07442437,236.55
18853,24280,38.73,38.62,0.11,86184.59,Metal Loss,External,11,0.022,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15260056,-119.07442436,236.55
18854,24280,38.73,38.63,0.10,86184.60,Metal Loss,External,13,0.026,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15260054,-119.07442436,236.55
18855,24280,38.73,38.64,0.09,86184.61,Metal Loss,External,10,0.020,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15260051,-119.07442436,236.55
18856,24280,38.73,38.66,0.07,86184.62,Metal Loss Group,External,14,0.028,0.4,1.8,10:43,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.15260048,-119.07442436,236.55
18857,24280,38.73,38.66,0.07,86184.62,Metal Loss,External,13,0.026,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15260048,-119.07442436,236.55
18858,24290,36.65,38.73,36.65,86184.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.15260032,-119.07442436,236.55
18859,24290,36.65,0.04,36.61,86184.74,Metal Loss Group,External,21,0.043,3.1,9.5,03:52,,ERW,0.203,X52,10.750,1402,,0.919,1525,2119,1551,2154,35.15260022,-119.07442436,236.55
18860,24290,36.65,0.05,36.60,86184.75,Metal Loss Group,External,14,0.028,1.1,4.0,09:58,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1647,2288,35.15260009,-119.07442435,236.55
18861,24290,36.65,0.06,36.60,86184.75,Metal Loss,External,14,0.028,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15260007,-119.07442435,236.55
18862,24290,36.65,0.48,36.17,86185.18,Metal Loss Group,External,13,0.026,0.7,1.3,05:02,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1673,2324,35.15259894,-119.07442434,236.55
18863,24290,36.65,36.24,0.41,86220.94,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15249743,-119.07442289,236.53
18864,24290,36.65,36.29,0.37,86220.98,Metal Loss,External,15,0.030,0.3,0.4,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15249733,-119.07442289,236.53
18865,24290,36.65,36.42,0.23,86221.12,Metal Loss Group,External,12,0.024,0.4,2.3,07:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15249700,-119.07442288,236.53
18866,24290,36.65,36.42,0.23,86221.12,Metal Loss Group,External,14,0.028,2.1,0.9,05:10,,ERW,0.203,X52,10.750,1402,,0.869,1614,2242,1656,2300,35.15249699,-119.07442288,236.53
18867,24290,36.65,36.55,0.11,86221.24,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15249659,-119.07442288,236.53
18868,24300,38.69,36.65,38.69,86221.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.15249635,-119.07442288,236.53
18869,24300,38.69,0.03,38.66,86221.38,Metal Loss Group,External,21,0.043,0.9,3.6,05:07,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1655,2299,35.15249628,-119.07442288,236.53
18870,24300,38.69,0.03,38.66,86221.38,Metal Loss Group,External,20,0.041,1.8,3.7,06:49,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1643,2282,35.15249627,-119.07442288,236.53
18871,24300,38.69,0.07,38.62,86221.42,Metal Loss,External,14,0.028,0.3,0.6,10:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15249607,-119.07442288,236.53
18872,24300,38.69,0.22,38.47,86221.57,Metal Loss,External,12,0.024,0.3,0.4,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15249569,-119.07442287,236.53
18873,24300,38.69,0.24,38.45,86221.59,Metal Loss,External,10,0.020,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15249564,-119.07442287,236.53
18874,24300,38.69,38.05,0.64,86259.40,Metal Loss,External,17,0.035,0.3,0.6,05:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15238856,-119.07442197,236.53
18875,24300,38.69,38.38,0.31,86259.73,Metal Loss,External,12,0.024,0.2,0.4,04:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15238753,-119.07442196,236.53
18876,24300,38.69,38.59,0.10,86259.94,Metal Loss,External,12,0.024,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15238694,-119.07442196,236.53
18877,24300,38.69,38.61,0.08,86259.96,Metal Loss Group,External,11,0.022,0.5,1.3,05:30,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.15238689,-119.07442196,236.53
18878,24300,38.69,38.62,0.07,86259.96,Metal Loss,External,12,0.024,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15238688,-119.07442196,236.53
18879,24300,38.69,38.63,0.06,86259.98,Metal Loss Group,External,15,0.030,4.2,3.7,04:21,At Weld,ERW,0.203,X52,10.750,1402,,0.903,1553,2157,1611,2238,35.15238685,-119.07442196,236.53
18880,24310,38.69,38.69,38.69,86260.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.15238671,-119.07442196,236.53
18881,24310,38.69,0.06,38.63,86260.09,Metal Loss,External,10,0.020,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15238656,-119.07442196,236.53
18882,24310,38.69,38.52,0.17,86298.55,Metal Loss Group,External,17,0.035,3.8,7.0,04:00,At Weld,ERW,0.203,X52,10.750,1402,,0.909,1543,2142,1626,2259,35.15227739,-119.07442135,236.50
18883,24310,38.69,38.59,0.10,86298.63,Metal Loss,External,10,0.020,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15227722,-119.07442135,236.50
18884,24320,38.99,38.69,38.99,86298.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:33,,,,,,35.15227686,-119.07442135,236.50
18885,24320,38.99,38.48,0.51,86337.21,Metal Loss,External,11,0.022,0.2,0.5,06:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15216797,-119.07442107,236.47
18886,24330,38.89,38.99,38.89,86337.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:38,,,,,,35.15216655,-119.07442107,236.47
18887,24330,38.89,0.04,38.85,86337.75,Metal Loss Group,External,17,0.035,2.3,2.8,04:31,,ERW,0.203,X52,10.750,1402,,0.884,1587,2204,1643,2282,35.15216646,-119.07442107,236.47
18888,24330,38.89,0.16,38.73,86337.87,Metal Loss,External,10,0.020,0.3,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15216605,-119.07442107,236.47
18889,24330,38.89,38.57,0.32,86376.29,Metal Loss Group,External,10,0.020,0.4,2.0,04:33,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15205706,-119.07442021,236.38
18890,24330,38.89,38.74,0.15,86376.46,Metal Loss Group,External,15,0.030,1.2,1.4,04:36,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1660,2305,35.15205657,-119.07442021,236.38
18891,24340,38.85,38.89,38.85,86376.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.15205611,-119.07442020,236.38
18892,24340,38.85,0.05,38.80,86376.66,Metal Loss Group,External,12,0.024,0.6,1.3,04:36,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.15205600,-119.07442020,236.38
18893,24340,38.85,0.09,38.76,86376.70,Metal Loss Group,External,13,0.026,0.7,2.0,06:27,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.15205589,-119.07442020,236.38
18894,24340,38.85,0.19,38.67,86376.79,Metal Loss Group,External,12,0.024,0.6,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1678,2330,35.15205554,-119.07442020,236.38
18895,24340,38.85,38.46,0.39,86415.07,Metal Loss,External,10,0.020,0.3,0.4,07:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15194706,-119.07441905,236.12
18896,24340,38.85,38.47,0.39,86415.07,Metal Loss,External,17,0.035,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15194704,-119.07441905,236.12
18897,24340,38.85,38.48,0.38,86415.08,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15194702,-119.07441905,236.12
18898,24340,38.85,38.62,0.23,86415.23,Metal Loss Group,External,12,0.024,2.5,2.8,04:50,,ERW,0.203,X52,10.750,1402,,0.869,1613,2241,1647,2288,35.15194656,-119.07441905,236.12
18899,24340,38.85,38.74,0.11,86415.35,Metal Loss,External,14,0.028,0.2,0.4,07:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15194628,-119.07441904,236.12
18900,24340,38.85,38.80,0.06,86415.40,Metal Loss,External,16,0.032,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15194616,-119.07441904,236.12
18901,24340,38.85,38.80,0.05,86415.41,Metal Loss Group,External,15,0.030,2.8,1.3,03:05,At Weld,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1651,2293,35.15194615,-119.07441904,236.12
18902,24350,39.15,38.85,39.15,86415.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:29,,,,,,35.15194591,-119.07441904,236.12
18903,24350,39.15,0.04,39.11,86415.49,Metal Loss Group,External,14,0.028,0.5,2.4,07:26,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.15194583,-119.07441904,236.12
18904,24350,39.15,0.08,39.07,86415.53,Metal Loss Group,External,18,0.037,1.0,3.9,04:53,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1648,2289,35.15194573,-119.07441904,236.12
18905,24350,39.15,0.24,38.90,86415.70,Metal Loss,External,10,0.020,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15194520,-119.07441903,236.12
18906,24350,39.15,0.25,38.89,86415.71,Metal Loss,External,12,0.024,0.4,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15194518,-119.07441903,236.12
18907,24350,39.15,38.49,0.66,86453.95,Metal Loss Group,External,11,0.022,1.1,1.5,03:22,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1673,2324,35.15183684,-119.07441900,235.91
18908,24350,39.15,38.76,0.39,86454.21,Metal Loss,External,12,0.024,0.4,0.4,03:24,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15183598,-119.07441900,235.91
18909,24350,39.15,38.78,0.37,86454.24,Metal Loss,External,10,0.020,0.2,0.5,07:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15183593,-119.07441900,235.91
18910,24350,39.15,38.78,0.37,86454.24,Metal Loss,External,11,0.022,0.3,0.5,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15183593,-119.07441900,235.91
18911,24350,39.15,38.91,0.24,86454.37,Metal Loss Group,External,13,0.026,1.6,1.5,09:59,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1665,2313,35.15183562,-119.07441900,235.91
18912,24350,39.15,38.99,0.16,86454.44,Metal Loss,External,11,0.022,0.3,0.4,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15183533,-119.07441900,235.91
18913,24350,39.15,39.00,0.14,86454.46,Metal Loss,External,12,0.024,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15183530,-119.07441900,235.91
18914,24350,39.15,39.01,0.13,86454.47,Metal Loss,External,11,0.022,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15183527,-119.07441901,235.91
18915,24350,39.15,39.01,0.13,86454.47,Metal Loss Group,External,15,0.030,0.4,1.7,03:43,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.15183527,-119.07441901,235.91
18916,24350,39.15,39.04,0.10,86454.50,Metal Loss,External,13,0.026,0.2,0.4,07:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15183520,-119.07441901,235.91
18917,24360,12.33,39.15,12.33,86454.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:39,,,,,,35.15183494,-119.07441901,235.91
18918,24360,12.33,0.03,12.31,86454.63,Metal Loss Group,External,17,0.035,1.4,1.6,07:25,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1662,2308,35.15183489,-119.07441901,235.91
18919,24360,12.33,0.04,12.30,86454.64,Metal Loss,External,17,0.035,0.4,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15183486,-119.07441901,235.91
18920,24360,12.33,0.04,12.30,86454.64,Metal Loss Group,External,20,0.041,3.4,3.3,02:58,,ERW,0.203,X52,10.750,1402,,0.919,1525,2118,1599,2220,35.15183486,-119.07441901,235.91
18921,24360,12.33,0.16,12.17,86454.76,Metal Loss,External,10,0.020,0.3,0.6,00:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15183445,-119.07441901,235.91
18922,24360,12.33,0.29,12.05,86454.89,Metal Loss,External,12,0.024,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15183415,-119.07441901,235.91
18923,24360,12.33,0.36,11.98,86454.96,Metal Loss,External,11,0.022,0.2,0.4,06:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15183385,-119.07441901,235.91
18924,24360,12.33,0.45,11.88,86455.05,Metal Loss,External,15,0.030,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15183365,-119.07441901,235.91
18925,24360,12.33,0.64,11.69,86455.24,Metal Loss,External,10,0.020,0.3,0.3,01:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15183308,-119.07441901,235.91
18926,24360,12.33,1.25,11.08,86455.86,Metal Loss,External,11,0.022,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15183130,-119.07441902,235.91
18927,24360,12.33,12.22,0.12,86466.82,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15180020,-119.07441915,235.86
18928,24360,12.33,12.25,0.08,86466.85,Metal Loss Group,External,14,0.028,0.5,2.0,05:34,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.15180012,-119.07441915,235.86
18929,24370,39.45,12.33,39.45,86466.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:01,,,,,,35.15179993,-119.07441915,235.86
18930,24370,39.45,0.12,39.33,86467.05,Metal Loss,External,10,0.020,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15179954,-119.07441915,235.86
18931,24370,39.45,38.59,0.85,86505.53,Metal Loss,External,10,0.020,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15169065,-119.07441978,235.73
18932,24370,39.45,38.60,0.85,86505.54,Metal Loss,External,10,0.020,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15169053,-119.07441978,235.73
18933,24370,39.45,38.61,0.84,86505.54,Metal Loss,External,10,0.020,0.3,0.4,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15169052,-119.07441978,235.73
18934,24370,39.45,38.63,0.82,86505.56,Metal Loss,External,11,0.022,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15169048,-119.07441978,235.73
18935,24370,39.45,38.99,0.46,86505.93,Metal Loss,External,11,0.022,0.3,0.5,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15168949,-119.07441978,235.73
18936,24370,39.45,39.16,0.29,86506.10,Metal Loss,External,10,0.020,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15168899,-119.07441979,235.73
18937,24370,39.45,39.16,0.29,86506.10,Metal Loss,External,15,0.030,0.4,0.3,03:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.15168899,-119.07441979,235.73
18938,24370,39.45,39.17,0.28,86506.10,Metal Loss Group,External,13,0.026,0.8,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.15168897,-119.07441979,235.73
18939,24370,39.45,39.19,0.26,86506.13,Metal Loss,External,13,0.026,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15168892,-119.07441979,235.73
18940,24370,39.45,39.19,0.26,86506.13,Metal Loss Group,External,19,0.039,0.4,2.1,00:22,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2327,35.15168892,-119.07441979,235.73
18941,24370,39.45,39.21,0.24,86506.15,Metal Loss,External,24,0.049,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.15168887,-119.07441979,235.73
18942,24370,39.45,39.21,0.23,86506.15,Metal Loss Group,External,24,0.049,0.4,2.0,06:22,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.15168886,-119.07441979,235.73
18943,24380,39.20,39.45,39.20,86506.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:53,,,,,,35.15168822,-119.07441979,235.73
18944,24380,39.20,0.04,39.17,86506.42,Metal Loss Group,External,18,0.037,1.3,2.4,11:40,,ERW,0.203,X52,10.750,1402,,0.858,1633,2268,1662,2308,35.15168813,-119.07441979,235.73
18945,24380,39.20,0.07,39.13,86506.45,Metal Loss Group,External,18,0.037,0.9,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1664,2311,35.15168805,-119.07441979,235.73
18946,24380,39.20,0.08,39.12,86506.46,Metal Loss Group,External,14,0.028,0.9,2.2,06:22,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1663,2310,35.15168803,-119.07441979,235.73
18947,24380,39.20,0.12,39.09,86506.50,Metal Loss,External,16,0.032,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15168781,-119.07441980,235.73
18948,24380,39.20,0.12,39.08,86506.50,Metal Loss,External,15,0.030,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15168780,-119.07441980,235.73
18949,24380,39.20,0.14,39.06,86506.53,Metal Loss Group,External,10,0.020,0.6,1.8,01:10,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.15168773,-119.07441980,235.73
18950,24380,39.20,0.44,38.77,86506.82,Metal Loss,External,11,0.022,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15168693,-119.07441980,235.73
18951,24380,39.20,0.45,38.76,86506.83,Metal Loss,External,10,0.020,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15168691,-119.07441980,235.73
18952,24380,39.20,21.76,17.45,86528.14,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15162652,-119.07442030,236.18
18953,24380,39.20,23.04,16.16,86529.42,Metal Loss Group,External,10,0.020,0.5,1.0,04:33,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15162293,-119.07442032,236.18
18954,24380,39.20,23.13,16.08,86529.51,Metal Loss Group,External,10,0.020,0.4,1.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15162261,-119.07442032,236.17
18955,24380,39.20,23.51,15.70,86529.89,Metal Loss Group,External,10,0.020,0.4,1.0,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15162159,-119.07442032,236.15
18956,24380,39.20,23.71,15.49,86530.09,Bend,,,,,,06:09,8.8° 38D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15162100,-119.07442032,236.14
18957,24380,39.20,24.31,14.89,86530.69,Metal Loss Group,External,10,0.020,1.3,2.0,05:33,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1669,2317,35.15161926,-119.07442031,236.11
18958,24380,39.20,25.09,14.12,86531.47,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15161708,-119.07442031,236.06
18959,24380,39.20,25.46,13.74,86531.84,Metal Loss,External,10,0.020,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15161598,-119.07442031,236.02
18960,24380,39.20,26.26,12.94,86532.64,Metal Loss Group,External,10,0.020,0.6,1.1,05:21,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.15161377,-119.07442030,235.92
18961,24380,39.20,26.90,12.30,86533.28,Metal Loss,External,10,0.020,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15161194,-119.07442029,235.83
18962,24380,39.20,33.09,6.11,86539.48,Metal Loss Group,External,10,0.020,1.3,1.1,04:21,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.15159452,-119.07442021,235.00
18963,24380,39.20,33.40,5.80,86539.78,Metal Loss,External,10,0.020,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15159371,-119.07442021,234.95
18964,24380,39.20,33.52,5.69,86539.90,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15159343,-119.07442021,234.93
18965,24380,39.20,33.83,5.37,86540.22,Metal Loss,External,10,0.020,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15159248,-119.07442021,234.88
18966,24380,39.20,33.85,5.35,86540.23,Metal Loss,External,10,0.020,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15159244,-119.07442021,234.88
18967,24380,39.20,33.87,5.34,86540.25,Metal Loss,External,10,0.020,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15159241,-119.07442021,234.87
18968,24380,39.20,34.68,4.52,86541.06,Metal Loss Group,External,10,0.020,0.5,1.4,07:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15159019,-119.07442020,234.75
18969,24380,39.20,34.70,4.50,86541.09,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15159014,-119.07442020,234.74
18970,24380,39.20,34.77,4.44,86541.15,Metal Loss,External,10,0.020,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15158989,-119.07442020,234.73
18971,24380,39.20,35.45,3.75,86541.83,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15158797,-119.07442019,234.62
18972,24380,39.20,36.21,2.99,86542.59,Metal Loss Group,External,10,0.020,1.6,2.1,08:09,At Seam,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1670,2319,35.15158586,-119.07442018,234.50
18973,24380,39.20,36.44,2.76,86542.82,Metal Loss Group,External,11,0.022,0.4,1.3,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15158524,-119.07442018,234.46
18974,24380,39.20,36.83,2.37,86543.21,Metal Loss Group,External,11,0.022,1.6,3.3,07:00,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1660,2306,35.15158421,-119.07442017,234.40
18975,24380,39.20,36.95,2.25,86543.33,Metal Loss,External,10,0.020,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15158382,-119.07442017,234.38
18976,24380,39.20,37.30,1.90,86543.68,Metal Loss Group,External,11,0.022,1.9,2.0,08:11,At Seam,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1656,2300,35.15158291,-119.07442017,234.33
18977,24380,39.20,38.54,0.67,86544.92,Metal Loss,External,13,0.026,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15157934,-119.07442015,234.12
18978,24380,39.20,38.57,0.63,86544.95,Metal Loss Group,External,17,0.035,0.3,1.4,09:38,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15157925,-119.07442015,234.12
18979,24380,39.20,38.58,0.62,86544.96,Metal Loss,External,20,0.041,0.5,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.15157923,-119.07442015,234.12
18980,24380,39.20,38.59,0.62,86544.97,Metal Loss Group,External,12,0.024,0.8,0.9,06:53,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2323,35.15157922,-119.07442015,234.12
18981,24380,39.20,38.59,0.61,86544.97,Metal Loss Group,External,11,0.022,0.7,3.7,01:02,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2326,35.15157921,-119.07442015,234.12
18982,24380,39.20,38.59,0.61,86544.97,Metal Loss Group,External,20,0.041,6.6,10.1,04:23,,ERW,0.203,X52,10.750,1402,,0.953,1471,2044,1535,2132,35.15157921,-119.07442015,234.12
18983,24380,39.20,38.61,0.60,86544.99,Metal Loss Group,External,10,0.020,0.4,1.0,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15157917,-119.07442015,234.11
18984,24380,39.20,38.77,0.44,86545.15,Metal Loss Group,External,30,0.061,10.9,17.1,08:59,At Weld,ERW,0.203,X52,10.750,1402,,1.060,1323,1838,1522,2114,35.15157867,-119.07442015,234.08
18985,24380,39.20,38.79,0.41,86545.17,Metal Loss Group,External,10,0.020,1.0,5.1,08:59,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.15157862,-119.07442015,234.08
18986,24380,39.20,38.81,0.39,86545.19,Metal Loss,External,16,0.032,0.4,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.15157857,-119.07442015,234.08
18987,24380,39.20,38.82,0.39,86545.20,Metal Loss,External,10,0.020,0.4,0.6,11:56,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15157856,-119.07442015,234.08
18988,24390,8.27,39.20,8.27,86545.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15157745,-119.07442015,234.01
18989,24390,8.27,0.03,8.24,86545.61,Metal Loss,External,13,0.026,0.4,0.7,05:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.15157738,-119.07442015,234.01
18990,24390,8.27,0.08,8.19,86545.66,Metal Loss,External,17,0.035,0.4,0.7,08:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15157728,-119.07442015,234.00
18991,24390,8.27,0.17,8.10,86545.75,Metal Loss Group,External,15,0.030,4.6,8.5,05:34,,ERW,0.203,X52,10.750,1402,,0.906,1547,2149,1607,2232,35.15157704,-119.07442014,233.99
18992,24390,8.27,0.29,7.98,86545.87,Metal Loss Group,External,10,0.020,0.9,2.8,04:04,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1669,2318,35.15157664,-119.07442014,233.97
18993,24390,8.27,0.44,7.83,86546.02,Metal Loss,External,10,0.020,0.5,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15157630,-119.07442014,233.95
18994,24390,8.27,0.44,7.82,86546.03,Metal Loss Group,External,10,0.020,0.5,3.4,10:49,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15157628,-119.07442014,233.95
18995,24390,8.27,0.65,7.62,86546.23,Metal Loss,External,10,0.020,0.3,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15157570,-119.07442014,233.91
18996,24390,8.27,0.65,7.62,86546.23,Metal Loss Group,External,12,0.024,8.8,5.8,11:55,,ERW,0.203,X52,10.750,1402,,0.904,1550,2153,1604,2228,35.15157570,-119.07442014,233.91
18997,24390,8.27,0.73,7.54,86546.31,Metal Loss Group,External,10,0.020,2.4,5.9,09:01,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1643,2282,35.15157541,-119.07442014,233.90
18998,24390,8.27,0.73,7.54,86546.31,Metal Loss Group,External,10,0.020,1.8,4.8,05:31,,ERW,0.203,X52,10.750,1402,,0.853,1644,2284,1643,2282,35.15157541,-119.07442014,233.90
18999,24390,8.27,0.92,7.35,86546.50,Metal Loss Group,External,10,0.020,0.4,1.1,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15157497,-119.07442014,233.87
19000,24390,8.27,1.10,7.17,86546.68,Metal Loss Group,External,10,0.020,2.2,2.2,06:25,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1646,2286,35.15157444,-119.07442013,233.84
19001,24390,8.27,1.22,7.04,86546.81,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15157403,-119.07442013,233.82
19002,24390,8.27,1.29,6.98,86546.87,Metal Loss Group,External,10,0.020,2.2,3.2,09:06,,ERW,0.203,X52,10.750,1402,,0.859,1633,2268,1651,2293,35.15157387,-119.07442013,233.81
19003,24390,8.27,1.31,6.96,86546.89,Metal Loss,External,10,0.020,0.3,0.6,10:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15157383,-119.07442013,233.81
19004,24390,8.27,1.34,6.93,86546.92,Metal Loss Group,External,10,0.020,1.5,4.9,04:09,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1655,2299,35.15157376,-119.07442013,233.80
19005,24390,8.27,1.45,6.81,86547.04,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15157339,-119.07442013,233.78
19006,24390,8.27,1.52,6.75,86547.10,Metal Loss,External,10,0.020,0.3,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15157323,-119.07442013,233.77
19007,24390,8.27,1.58,6.69,86547.16,Metal Loss,External,10,0.020,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15157311,-119.07442013,233.76
19008,24390,8.27,1.58,6.69,86547.16,Metal Loss Group,External,11,0.022,0.4,1.7,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.15157311,-119.07442013,233.76
19009,24390,8.27,1.70,6.57,86547.28,Metal Loss Group,External,16,0.032,0.6,6.8,09:13,,ERW,0.203,X52,10.750,1402,,0.838,1672,2322,1672,2322,35.15157271,-119.07442013,233.74
19010,24390,8.27,1.70,6.57,86547.28,Metal Loss Group,External,21,0.043,1.2,3.4,02:25,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1652,2295,35.15157270,-119.07442013,233.74
19011,24390,8.27,1.70,6.56,86547.29,Metal Loss Group,External,13,0.026,0.4,3.2,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.15157270,-119.07442013,233.74
19012,24390,8.27,1.71,6.56,86547.29,Metal Loss,External,11,0.022,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15157268,-119.07442013,233.74
19013,24390,8.27,1.96,6.31,86547.54,Metal Loss Group,External,15,0.030,0.4,1.4,08:43,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.15157200,-119.07442012,233.70
19014,24390,8.27,2.12,6.15,86547.70,Metal Loss,External,10,0.020,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15157163,-119.07442012,233.68
19015,24390,8.27,2.28,5.98,86547.87,Metal Loss,External,13,0.026,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15157112,-119.07442012,233.65
