"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
19016,24390,8.27,2.92,5.35,86548.50,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15156933,-119.07442011,233.53
19017,24400,39.19,8.27,39.19,86553.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15155432,-119.07442003,232.51
19018,24400,39.19,0.72,38.47,86554.57,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15155229,-119.07442002,232.37
19019,24400,39.19,1.11,38.09,86554.96,Metal Loss,External,12,0.024,0.3,0.3,10:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15155118,-119.07442001,232.30
19020,24400,39.19,1.76,37.43,86555.61,Metal Loss,External,10,0.020,0.2,0.4,02:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15154946,-119.07442001,232.18
19021,24400,39.19,2.79,36.40,86556.64,Metal Loss,External,10,0.020,0.4,0.4,10:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15154656,-119.07441999,231.98
19022,24400,39.19,3.16,36.03,86557.01,Metal Loss,External,10,0.020,0.5,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15154560,-119.07441999,231.92
19023,24400,39.19,3.22,35.98,86557.06,Metal Loss,External,13,0.026,0.4,0.4,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.15154547,-119.07441998,231.91
19024,24400,39.19,3.38,35.81,86557.23,Metal Loss,External,13,0.026,0.3,0.6,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15154498,-119.07441998,231.88
19025,24400,39.19,3.59,35.60,86557.44,Metal Loss,External,15,0.030,0.5,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.15154439,-119.07441998,231.84
19026,24400,39.19,3.69,35.50,86557.54,Metal Loss,External,11,0.022,0.5,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.15154417,-119.07441998,231.82
19027,24400,39.19,3.84,35.36,86557.69,Metal Loss,External,23,0.047,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15154371,-119.07441998,231.79
19028,24400,39.19,4.13,35.07,86557.97,Metal Loss Group,External,11,0.022,1.2,1.8,10:25,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1667,2316,35.15154295,-119.07441997,231.74
19029,24400,39.19,4.32,34.87,86558.17,Metal Loss,External,12,0.024,0.3,0.6,11:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15154240,-119.07441997,231.70
19030,24400,39.19,4.36,34.83,86558.21,Metal Loss,External,16,0.032,0.4,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.15154230,-119.07441997,231.70
19031,24400,39.19,4.50,34.69,86558.35,Metal Loss,External,11,0.022,0.4,0.4,00:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.15154185,-119.07441996,231.67
19032,24400,39.19,4.70,34.49,86558.55,Metal Loss,External,12,0.024,0.7,0.7,10:58,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.15154128,-119.07441996,231.63
19033,24400,39.19,4.86,34.33,86558.71,Metal Loss,External,14,0.028,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15154089,-119.07441995,231.60
19034,24400,39.19,5.12,34.08,86558.97,Metal Loss,External,10,0.020,0.3,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15154023,-119.07441995,231.56
19035,24400,39.19,5.28,33.91,86559.13,Metal Loss,External,11,0.022,0.3,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15153976,-119.07441995,231.53
19036,24400,39.19,5.31,33.88,86559.16,Metal Loss,External,11,0.022,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15153968,-119.07441994,231.52
19037,24400,39.19,5.49,33.71,86559.34,Metal Loss,External,18,0.037,0.3,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.15153915,-119.07441994,231.49
19038,24400,39.19,5.58,33.61,86559.43,Metal Loss,External,12,0.024,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15153893,-119.07441994,231.47
19039,24400,39.19,5.68,33.52,86559.53,Metal Loss,External,10,0.020,0.3,0.6,00:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15153860,-119.07441994,231.45
19040,24400,39.19,5.81,33.38,86559.66,Metal Loss,External,15,0.030,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15153828,-119.07441993,231.43
19041,24400,39.19,5.99,33.20,86559.84,Metal Loss,External,11,0.022,0.3,0.6,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15153775,-119.07441993,231.39
19042,24400,39.19,6.02,33.17,86559.87,Metal Loss,External,16,0.032,0.3,0.6,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15153770,-119.07441993,231.39
19043,24400,39.19,6.18,33.01,86560.03,Metal Loss Group,External,11,0.022,1.3,1.1,11:46,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1666,2313,35.15153721,-119.07441992,231.36
19044,24400,39.19,6.27,32.93,86560.11,Metal Loss,External,14,0.028,0.3,0.4,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15153702,-119.07441992,231.35
19045,24400,39.19,6.49,32.71,86560.33,Metal Loss,External,14,0.028,0.3,0.4,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15153639,-119.07441992,231.30
19046,24400,39.19,6.69,32.50,86560.54,Metal Loss,External,10,0.020,0.5,0.5,10:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15153582,-119.07441991,231.27
19047,24400,39.19,6.87,32.33,86560.71,Metal Loss,External,12,0.024,0.3,0.6,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15153530,-119.07441991,231.23
19048,24400,39.19,6.96,32.23,86560.81,Metal Loss,External,11,0.022,0.3,0.4,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15153508,-119.07441991,231.22
19049,24400,39.19,7.06,32.13,86560.91,Metal Loss,External,18,0.037,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.15153473,-119.07441990,231.19
19050,24400,39.19,7.18,32.01,86561.03,Metal Loss,External,10,0.020,0.3,0.5,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15153445,-119.07441990,231.18
19051,24400,39.19,7.24,31.95,86561.09,Metal Loss,External,12,0.024,0.3,0.6,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15153431,-119.07441990,231.17
19052,24400,39.19,7.31,31.88,86561.16,Metal Loss,External,12,0.024,0.4,0.6,00:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15153404,-119.07441990,231.15
19053,24400,39.19,7.82,31.37,86561.67,Metal Loss,External,10,0.020,0.3,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15153263,-119.07441989,231.06
19054,24400,39.19,7.98,31.21,86561.83,Metal Loss,External,12,0.024,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15153224,-119.07441988,231.03
19055,24400,39.19,8.04,31.15,86561.89,Metal Loss,External,15,0.030,0.3,0.6,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15153200,-119.07441988,231.01
19056,24400,39.19,8.16,31.04,86562.00,Metal Loss,External,15,0.030,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15153172,-119.07441987,231.00
19057,24400,39.19,8.26,30.93,86562.11,Metal Loss,External,15,0.030,0.3,0.6,00:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15153136,-119.07441987,230.99
19058,24400,39.19,8.39,30.80,86562.24,Metal Loss Group,External,12,0.024,1.6,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1664,2310,35.15153105,-119.07441986,230.98
19059,24400,39.19,8.54,30.65,86562.39,Metal Loss,External,10,0.020,0.3,0.6,00:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15153057,-119.07441985,230.96
19060,24400,39.19,8.99,30.20,86562.84,Metal Loss,External,13,0.026,0.3,0.6,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15152929,-119.07441982,230.92
19061,24400,39.19,9.25,29.94,86563.10,Metal Loss Group,External,13,0.026,1.7,1.1,09:57,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1661,2307,35.15152857,-119.07441981,230.89
19062,24400,39.19,9.30,29.89,86563.15,Metal Loss,External,21,0.043,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15152846,-119.07441980,230.89
19063,24400,39.19,9.48,29.71,86563.33,Metal Loss Group,External,13,0.026,0.9,1.4,10:03,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1666,2314,35.15152791,-119.07441979,230.87
19064,24400,39.19,9.51,29.68,86563.36,Metal Loss,External,15,0.030,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15152784,-119.07441979,230.87
19065,24400,39.19,9.77,29.42,86563.62,Metal Loss,External,16,0.032,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15152712,-119.07441977,230.84
19066,24400,39.19,9.94,29.26,86563.78,Metal Loss,External,10,0.020,0.3,0.5,11:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15152674,-119.07441977,230.83
19067,24400,39.19,10.35,28.85,86564.19,Metal Loss,External,11,0.022,0.4,0.4,10:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.15152554,-119.07441974,230.79
19068,24400,39.19,10.47,28.72,86564.32,Metal Loss,External,15,0.030,0.3,0.6,00:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15152513,-119.07441973,230.78
19069,24400,39.19,10.82,28.37,86564.67,Metal Loss,External,10,0.020,0.3,0.6,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15152420,-119.07441971,230.74
19070,24400,39.19,11.23,27.96,86565.08,Metal Loss Group,External,12,0.024,1.4,2.0,00:33,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1667,2315,35.15152302,-119.07441968,230.74
19071,24400,39.19,11.45,27.74,86565.30,Metal Loss Group,External,11,0.022,0.6,1.0,10:06,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.15152238,-119.07441966,230.73
19072,24400,39.19,12.35,26.85,86566.19,Metal Loss,External,10,0.020,0.3,0.3,10:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15151992,-119.07441959,230.72
19073,24400,39.19,12.68,26.51,86566.53,Metal Loss,External,11,0.022,0.3,0.6,00:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15151892,-119.07441956,230.71
19074,24400,39.19,13.57,25.62,86567.42,Metal Loss,External,11,0.022,0.3,0.4,11:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15151637,-119.07441949,230.70
19075,24400,39.19,13.67,25.52,86567.52,Metal Loss,External,10,0.020,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15151614,-119.07441948,230.70
19076,24400,39.19,13.75,25.44,86567.60,Metal Loss,External,10,0.020,0.2,0.4,10:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15151595,-119.07441947,230.70
19077,24400,39.19,13.85,25.34,86567.70,Metal Loss Group,External,13,0.026,0.5,1.6,11:59,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.15151559,-119.07441946,230.70
19078,24400,39.19,13.87,25.32,86567.72,Metal Loss Group,External,18,0.037,1.1,0.7,11:14,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1666,2314,35.15151556,-119.07441946,230.70
19079,24400,39.19,13.91,25.28,86567.76,Metal Loss,External,10,0.020,0.3,0.4,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15151545,-119.07441946,230.71
19080,24400,39.19,14.10,25.09,86567.95,Metal Loss,External,10,0.020,0.2,0.4,11:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15151490,-119.07441944,230.72
19081,24400,39.19,14.32,24.87,86568.17,Metal Loss,External,10,0.020,0.2,0.4,11:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15151428,-119.07441942,230.73
19082,24400,39.19,14.35,24.84,86568.20,Bend,,,,,,11:51,28.5° 37.6D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15151420,-119.07441941,230.74
19083,24400,39.19,14.49,24.71,86568.33,Metal Loss,External,10,0.020,0.3,0.4,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15151388,-119.07441940,230.74
19084,24400,39.19,14.52,24.67,86568.37,Metal Loss,External,15,0.030,0.2,0.3,10:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15151368,-119.07441940,230.75
19085,24400,39.19,14.66,24.54,86568.51,Metal Loss,External,12,0.024,0.2,0.3,11:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15151337,-119.07441938,230.76
19086,24400,39.19,14.67,24.53,86568.51,Metal Loss,External,10,0.020,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15151335,-119.07441938,230.76
19087,24400,39.19,14.78,24.41,86568.63,Metal Loss,External,11,0.022,0.2,0.5,10:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15151296,-119.07441937,230.77
19088,24400,39.19,14.98,24.21,86568.83,Metal Loss,External,15,0.030,0.3,0.3,11:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15151247,-119.07441935,230.78
19089,24400,39.19,15.19,24.00,86569.04,Metal Loss,External,11,0.022,0.2,0.5,01:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15151190,-119.07441933,230.79
19090,24400,39.19,15.30,23.89,86569.15,Metal Loss,External,10,0.020,0.2,0.4,09:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15151151,-119.07441932,230.80
19091,24400,39.19,15.76,23.43,86569.61,Metal Loss,External,10,0.020,0.3,0.4,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15151021,-119.07441927,230.84
19092,24400,39.19,15.79,23.40,86569.64,Metal Loss,External,10,0.020,0.3,0.6,11:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15151014,-119.07441927,230.84
19093,24400,39.19,15.92,23.27,86569.77,Metal Loss,External,11,0.022,0.2,0.4,11:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15150982,-119.07441926,230.85
19094,24400,39.19,16.09,23.10,86569.94,Metal Loss,External,10,0.020,0.3,0.5,00:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15150929,-119.07441924,230.86
19095,24400,39.19,16.40,22.79,86570.25,Metal Loss,External,13,0.026,0.3,0.4,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15150848,-119.07441921,230.88
19096,24400,39.19,16.45,22.74,86570.30,Metal Loss,External,10,0.020,0.3,0.6,11:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15150825,-119.07441921,230.88
19097,24400,39.19,16.50,22.70,86570.34,Metal Loss,External,10,0.020,0.3,0.4,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15150815,-119.07441920,230.89
19098,24400,39.19,16.65,22.55,86570.50,Metal Loss,External,10,0.020,0.3,0.5,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15150780,-119.07441919,230.90
19099,24400,39.19,16.67,22.52,86570.52,Metal Loss,External,11,0.022,0.3,0.6,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15150761,-119.07441918,230.91
19100,24400,39.19,16.69,22.51,86570.53,Metal Loss,External,18,0.037,0.3,0.6,00:02,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.15150758,-119.07441918,230.91
19101,24400,39.19,16.70,22.50,86570.54,Metal Loss,External,14,0.028,0.3,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15150756,-119.07441918,230.91
19102,24400,39.19,16.81,22.38,86570.66,Metal Loss Group,External,11,0.022,1.0,2.2,09:38,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1676,2328,35.15150727,-119.07441917,230.92
19103,24400,39.19,16.89,22.30,86570.74,Metal Loss,External,12,0.024,0.3,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15150699,-119.07441916,230.94
19104,24400,39.19,16.90,22.29,86570.75,Metal Loss Group,External,11,0.022,1.3,0.7,11:23,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1669,2319,35.15150697,-119.07441916,230.94
19105,24400,39.19,17.14,22.05,86570.99,Metal Loss Group,External,11,0.022,1.3,0.7,11:36,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1669,2318,35.15150629,-119.07441913,230.98
19106,24400,39.19,17.23,21.96,86571.08,Metal Loss,External,15,0.030,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15150608,-119.07441912,230.99
19107,24400,39.19,17.37,21.82,86571.22,Metal Loss,External,11,0.022,0.3,0.4,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15150564,-119.07441911,231.02
19108,24400,39.19,17.53,21.66,86571.38,Metal Loss,External,16,0.032,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15150527,-119.07441909,231.04
19109,24400,39.19,17.76,21.44,86571.61,Metal Loss,External,11,0.022,0.3,0.4,11:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.15150462,-119.07441907,231.08
19110,24400,39.19,17.94,21.25,86571.79,Metal Loss Group,External,18,0.037,2.7,2.0,10:15,,ERW,0.203,X52,10.750,1402,,0.896,1565,2173,1639,2276,35.15150407,-119.07441904,231.11
19111,24400,39.19,18.03,21.16,86571.88,Metal Loss,External,18,0.037,0.3,0.6,00:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.15150388,-119.07441904,231.12
19112,24400,39.19,18.05,21.14,86571.90,Metal Loss,External,10,0.020,0.3,0.5,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15150383,-119.07441904,231.12
19113,24400,39.19,18.27,20.92,86572.12,Metal Loss Group,External,17,0.035,1.2,1.3,11:47,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1665,2312,35.15150317,-119.07441901,231.16
19114,24400,39.19,18.32,20.87,86572.17,Metal Loss,External,23,0.047,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15150297,-119.07441900,231.17
19115,24400,39.19,18.86,20.33,86572.71,Metal Loss,External,16,0.032,0.3,0.6,11:59,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15150148,-119.07441894,231.26
19116,24400,39.19,19.01,20.18,86572.86,Metal Loss,External,16,0.032,0.3,0.6,00:02,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15150112,-119.07441893,231.28
19117,24400,39.19,19.16,20.03,86573.01,Metal Loss,External,25,0.051,0.4,0.6,10:35,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.15150068,-119.07441891,231.30
19118,24400,39.19,19.18,20.01,86573.03,Metal Loss Group,External,10,0.020,0.8,2.2,00:08,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.15150063,-119.07441891,231.31
19119,24400,39.19,19.22,19.97,86573.07,Metal Loss,External,19,0.039,0.3,0.6,09:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15150052,-119.07441891,231.31
19120,24400,39.19,19.24,19.95,86573.09,Metal Loss,External,10,0.020,0.3,0.4,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15150048,-119.07441890,231.32
19121,24400,39.19,19.36,19.83,86573.21,Metal Loss,External,11,0.022,0.2,0.4,11:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15150009,-119.07441889,231.34
19122,24400,39.19,19.49,19.71,86573.33,Metal Loss Group,External,21,0.043,1.5,0.6,11:32,,ERW,0.203,X52,10.750,1402,,0.871,1610,2235,1650,2292,35.15149980,-119.07441887,231.37
19123,24400,39.19,19.86,19.33,86573.71,Metal Loss,External,12,0.024,0.5,0.6,01:13,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.15149874,-119.07441882,231.46
19124,24400,39.19,19.92,19.27,86573.77,Metal Loss,External,13,0.026,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15149862,-119.07441882,231.48
19125,24400,39.19,19.93,19.26,86573.78,Metal Loss,External,16,0.032,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15149859,-119.07441882,231.48
19126,24400,39.19,20.10,19.09,86573.95,Metal Loss,External,15,0.030,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15149809,-119.07441879,231.52
19127,24400,39.19,20.15,19.05,86573.99,Metal Loss,External,12,0.024,0.2,0.4,10:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15149798,-119.07441879,231.53
19128,24400,39.19,20.18,19.01,86574.03,Metal Loss,External,20,0.041,0.6,0.6,11:24,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2315,35.15149791,-119.07441878,231.54
19129,24400,39.19,20.31,18.88,86574.16,Metal Loss,External,11,0.022,0.4,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.15149750,-119.07441876,231.58
19130,24400,39.19,20.43,18.76,86574.28,Metal Loss Group,External,23,0.047,0.9,1.7,10:48,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1664,2311,35.15149723,-119.07441875,231.60
19131,24400,39.19,20.44,18.75,86574.29,Metal Loss,External,13,0.026,0.3,0.6,00:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15149720,-119.07441875,231.61
19132,24400,39.19,20.67,18.52,86574.52,Metal Loss,External,17,0.035,0.3,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15149659,-119.07441872,231.66
19133,24400,39.19,20.71,18.48,86574.56,Metal Loss,External,21,0.043,0.3,0.7,00:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15149637,-119.07441871,231.68
19134,24400,39.19,20.74,18.46,86574.58,Metal Loss,External,26,0.053,0.6,0.8,10:53,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1656,2299,35.15149632,-119.07441871,231.69
19135,24400,39.19,20.75,18.45,86574.59,Metal Loss,External,17,0.035,0.4,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15149630,-119.07441870,231.69
19136,24400,39.19,20.86,18.33,86574.71,Metal Loss Group,External,12,0.024,1.5,0.7,09:05,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1666,2314,35.15149604,-119.07441869,231.71
19137,24400,39.19,20.87,18.32,86574.72,Metal Loss Group,External,25,0.051,1.1,1.7,10:26,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1661,2307,35.15149601,-119.07441869,231.72
19138,24400,39.19,20.87,18.32,86574.72,Metal Loss,External,10,0.020,0.3,0.6,11:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15149601,-119.07441869,231.72
19139,24400,39.19,21.02,18.17,86574.87,Metal Loss Group,External,11,0.022,0.8,1.0,00:15,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2324,35.15149558,-119.07441867,231.76
19140,24400,39.19,21.15,18.04,86575.00,Metal Loss Group,External,15,0.030,1.6,4.2,10:08,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1657,2301,35.15149516,-119.07441865,231.80
19141,24400,39.19,21.50,17.69,86575.35,Metal Loss,External,10,0.020,0.2,0.4,11:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15149426,-119.07441861,231.88
19142,24400,39.19,21.68,17.51,86575.53,Metal Loss,External,10,0.020,0.2,0.4,09:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15149374,-119.07441858,231.93
19143,24400,39.19,22.14,17.05,86575.99,Metal Loss Group,External,25,0.051,0.8,2.6,10:32,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1647,2287,35.15149246,-119.07441852,232.04
19144,24400,39.19,22.16,17.03,86576.01,Metal Loss,External,10,0.020,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15149242,-119.07441852,232.05
19145,24400,39.19,22.20,16.99,86576.05,Metal Loss,External,14,0.028,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15149233,-119.07441851,232.06
19146,24400,39.19,22.26,16.93,86576.11,Metal Loss,External,11,0.022,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15149219,-119.07441851,232.07
19147,24400,39.19,22.37,16.82,86576.22,Metal Loss,External,10,0.020,0.2,0.6,00:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15149181,-119.07441848,232.11
19148,24400,39.19,22.38,16.81,86576.23,Metal Loss,External,14,0.028,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15149179,-119.07441848,232.12
19149,24400,39.19,22.43,16.76,86576.28,Metal Loss Group,External,20,0.041,1.5,1.7,10:26,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1650,2291,35.15149168,-119.07441848,232.13
19150,24400,39.19,22.47,16.72,86576.32,Metal Loss,External,11,0.022,0.2,0.4,11:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15149158,-119.07441847,232.14
19151,24400,39.19,22.49,16.71,86576.33,Metal Loss,External,10,0.020,0.2,0.4,00:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15149155,-119.07441847,232.14
19152,24400,39.19,22.62,16.57,86576.47,Metal Loss,External,10,0.020,0.2,0.4,00:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15149116,-119.07441845,232.19
19153,24400,39.19,22.67,16.53,86576.51,Metal Loss,External,11,0.022,0.4,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.15149107,-119.07441844,232.20
19154,24400,39.19,22.72,16.48,86576.56,Metal Loss,External,12,0.024,0.3,0.4,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15149096,-119.07441844,232.21
19155,24400,39.19,22.80,16.39,86576.65,Metal Loss,External,13,0.026,0.3,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15149065,-119.07441842,232.24
19156,24400,39.19,22.94,16.25,86576.79,Metal Loss,External,11,0.022,0.3,0.5,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15149033,-119.07441841,232.28
19157,24400,39.19,23.01,16.19,86576.86,Metal Loss,External,12,0.024,0.3,0.4,01:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15149020,-119.07441840,232.30
19158,24400,39.19,23.05,16.15,86576.89,Metal Loss,External,11,0.022,0.3,0.5,09:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15148999,-119.07441839,232.32
19159,24400,39.19,23.10,16.09,86576.95,Metal Loss,External,12,0.024,0.3,0.4,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15148987,-119.07441838,232.33
19160,24400,39.19,23.19,16.00,86577.04,Metal Loss Group,External,11,0.022,0.9,1.8,00:49,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1676,2328,35.15148967,-119.07441837,232.35
19161,24400,39.19,23.31,15.88,86577.16,Metal Loss,External,11,0.022,0.3,0.4,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15148929,-119.07441835,232.40
19162,24400,39.19,23.37,15.83,86577.21,Metal Loss,External,11,0.022,0.3,0.4,11:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15148917,-119.07441834,232.41
19163,24400,39.19,23.63,15.56,86577.48,Metal Loss,External,11,0.022,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15148847,-119.07441830,232.49
19164,24400,39.19,23.68,15.51,86577.53,Metal Loss,External,10,0.020,0.2,0.4,09:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15148837,-119.07441830,232.50
19165,24400,39.19,23.85,15.34,86577.70,Metal Loss Group,External,11,0.022,1.3,1.3,00:35,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1669,2318,35.15148788,-119.07441827,232.56
19166,24400,39.19,24.11,15.08,86577.96,Metal Loss Group,External,14,0.028,1.6,1.8,09:39,,ERW,0.203,X52,10.750,1402,,0.859,1633,2268,1664,2311,35.15148719,-119.07441824,232.63
19167,24400,39.19,24.70,14.49,86578.55,Metal Loss,External,10,0.020,0.2,0.5,09:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15148553,-119.07441815,232.82
19168,24400,39.19,24.73,14.46,86578.58,Metal Loss,External,11,0.022,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15148546,-119.07441814,232.83
19169,24400,39.19,25.04,14.15,86578.89,Metal Loss,External,12,0.024,0.3,0.6,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15148467,-119.07441810,232.92
19170,24400,39.19,25.51,13.68,86579.36,Metal Loss,External,12,0.024,0.3,0.4,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15148338,-119.07441803,233.06
19171,24400,39.19,28.32,10.87,86582.17,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15147579,-119.07441762,233.92
19172,24400,39.19,31.10,8.09,86584.95,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15146813,-119.07441720,234.57
19173,24400,39.19,31.35,7.85,86585.19,Bend,,,,,,05:59,14.5° 39.5D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15146746,-119.07441716,234.63
19174,24400,39.19,33.28,5.91,86587.13,Metal Loss,External,11,0.022,0.5,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.15146205,-119.07441687,234.93
19175,24400,39.19,33.58,5.61,86587.43,Metal Loss,External,11,0.022,0.3,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15146113,-119.07441682,234.98
19176,24400,39.19,33.65,5.54,86587.50,Metal Loss,External,10,0.020,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15146096,-119.07441681,234.98
19177,24400,39.19,33.70,5.50,86587.54,Metal Loss,External,10,0.020,0.4,0.5,08:54,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15146086,-119.07441681,234.99
19178,24400,39.19,33.82,5.37,86587.67,Metal Loss,External,10,0.020,0.3,0.4,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15146047,-119.07441679,235.01
19179,24400,39.19,33.88,5.32,86587.72,Metal Loss,External,10,0.020,0.3,0.4,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15146033,-119.07441678,235.02
19180,24400,39.19,33.94,5.25,86587.79,Metal Loss,External,11,0.022,0.3,0.4,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15146018,-119.07441677,235.02
19181,24400,39.19,34.06,5.13,86587.91,Metal Loss,External,10,0.020,0.3,0.5,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15145978,-119.07441675,235.04
19182,24400,39.19,34.23,4.96,86588.08,Metal Loss,External,10,0.020,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15145936,-119.07441673,235.07
19183,24400,39.19,34.27,4.92,86588.12,Metal Loss Group,External,16,0.032,1.9,3.3,04:57,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1647,2288,35.15145919,-119.07441672,235.08
19184,24400,39.19,34.69,4.50,86588.54,Metal Loss,External,10,0.020,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15145809,-119.07441666,235.10
19185,24400,39.19,35.26,3.93,86589.11,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15145646,-119.07441657,235.14
19186,24400,39.19,38.20,1.00,86592.04,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15144821,-119.07441612,235.30
19187,24410,6.13,39.19,6.13,86593.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15144533,-119.07441596,235.36
19188,24410,6.13,0.62,5.51,86593.66,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15144365,-119.07441587,235.40
19189,24410,6.13,2.10,4.03,86595.14,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15143939,-119.07441563,235.47
19190,24410,6.13,2.97,3.16,86596.01,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15143702,-119.07441550,235.49
19191,24420,16.36,6.13,16.36,86599.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:37,,,,,,35.15142800,-119.07441500,235.58
19192,24430,19.14,16.36,19.14,86615.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:22,,,,,,35.15138163,-119.07441249,235.82
19193,24440,19.04,19.14,19.04,86634.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:01,,,,,,35.15132754,-119.07440899,235.86
19194,24440,19.04,16.52,2.52,86651.19,Metal Loss,External,12,0.024,0.3,0.4,05:09,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15128074,-119.07440530,235.61
19195,24440,19.04,16.58,2.46,86651.25,Metal Loss,External,12,0.024,0.3,0.6,05:53,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15128060,-119.07440529,235.60
19196,24440,19.04,16.89,2.15,86651.56,Metal Loss,External,11,0.022,0.4,0.5,07:02,Under Casing,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.15127976,-119.07440523,235.59
19197,24440,19.04,17.20,1.84,86651.87,Metal Loss,External,12,0.024,0.2,0.4,01:43,Under Casing,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15127893,-119.07440516,235.58
19198,24440,19.04,17.35,1.69,86652.02,Casing End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15127847,-119.07440512,235.57
19199,24440,19.04,17.36,1.68,86652.03,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15127846,-119.07440512,235.57
19200,24440,19.04,17.39,1.65,86652.06,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15127839,-119.07440512,235.57
19201,24440,19.04,17.43,1.61,86652.10,Metal Loss Group,External,30,0.061,1.4,2.4,05:07,,ERW,0.203,X52,10.750,1402,,0.887,1581,2196,1645,2284,35.15127830,-119.07440511,235.57
19202,24440,19.04,17.55,1.49,86652.22,Metal Loss Group,External,24,0.049,0.7,1.1,01:34,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1671,2320,35.15127791,-119.07440508,235.57
19203,24440,19.04,18.30,0.75,86652.97,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15127580,-119.07440492,235.54
19204,24450,18.32,19.04,18.32,86653.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:27,,,,,,35.15127371,-119.07440475,235.51
19205,24450,18.32,7.48,10.84,86661.19,Bend,,,,,,04:45,10.6° 38.3D Over Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15125243,-119.07440360,234.97
19206,24450,18.32,9.45,8.87,86663.16,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15124694,-119.07440368,234.67
19207,24450,18.32,9.62,8.71,86663.33,Metal Loss,External,16,0.032,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.15124646,-119.07440371,234.64
19208,24450,18.32,9.62,8.70,86663.33,Metal Loss,External,23,0.047,0.3,0.7,03:49,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.15124644,-119.07440371,234.64
19209,24450,18.32,9.63,8.70,86663.34,Metal Loss,External,29,0.059,0.4,0.7,05:27,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1668,2317,35.15124644,-119.07440371,234.64
19210,24450,18.32,9.63,8.69,86663.34,Metal Loss,External,22,0.045,0.3,0.8,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.15124643,-119.07440371,234.64
19211,24450,18.32,10.14,8.18,86663.85,Metal Loss,External,19,0.039,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.15124504,-119.07440381,234.53
19212,24450,18.32,10.28,8.04,86663.99,Metal Loss,External,13,0.026,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.15124460,-119.07440384,234.50
19213,24450,18.32,10.45,7.87,86664.16,Metal Loss Group,External,12,0.024,1.1,1.7,04:36,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2320,35.15124420,-119.07440387,234.47
19214,24450,18.32,10.63,7.70,86664.34,Metal Loss,External,12,0.024,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15124369,-119.07440391,234.43
19215,24450,18.32,10.74,7.58,86664.45,Metal Loss,External,11,0.022,0.3,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15124333,-119.07440393,234.40
19216,24450,18.32,11.45,6.87,86665.16,Metal Loss,External,11,0.022,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15124135,-119.07440407,234.25
19217,24450,18.32,11.92,6.41,86665.63,Metal Loss,External,10,0.020,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15124007,-119.07440416,234.16
19218,24450,18.32,12.14,6.19,86665.85,Metal Loss,External,10,0.020,0.4,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15123946,-119.07440420,234.11
19219,24450,18.32,12.14,6.18,86665.85,Metal Loss,External,20,0.041,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15123945,-119.07440420,234.11
19220,24450,18.32,13.12,5.20,86666.83,Metal Loss,External,12,0.024,0.3,0.4,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15123677,-119.07440442,233.90
19221,24450,18.32,13.35,4.97,86667.06,Bend,,,,,,04:40,5.3° 41.9D Over Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15123612,-119.07440451,233.83
19222,24450,18.32,13.39,4.93,86667.10,Metal Loss,External,10,0.020,0.3,0.4,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15123604,-119.07440452,233.82
19223,24450,18.32,13.71,4.61,86667.42,Metal Loss,External,10,0.020,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15123520,-119.07440463,233.74
19224,24460,36.94,18.32,36.94,86672.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:46,,,,,,35.15122261,-119.07440638,232.47
19225,24460,36.94,9.78,27.16,86681.81,Bend,,,,,,11:39,13.6° 37.4D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15119601,-119.07441037,230.04
19226,24460,36.94,19.19,17.74,86691.23,Bend,,,,,,11:31,11.8° 41D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15116947,-119.07441305,229.71
19227,24460,36.94,26.32,10.62,86698.35,Bend,,,,,,11:30,7° 45.5D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15114960,-119.07441388,230.88
19228,24460,36.94,29.43,7.51,86701.46,Metal Loss,External,11,0.022,0.3,0.4,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15114104,-119.07441396,231.73
19229,24460,36.94,29.49,7.44,86701.53,Metal Loss,External,10,0.020,0.3,0.4,02:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15114090,-119.07441396,231.74
19230,24460,36.94,29.81,7.13,86701.84,Metal Loss,External,10,0.020,0.4,0.5,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15114008,-119.07441395,231.83
19231,24460,36.94,29.89,7.04,86701.93,Metal Loss,External,10,0.020,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15113988,-119.07441395,231.85
19232,24460,36.94,30.00,6.94,86702.03,Metal Loss Group,External,12,0.024,1.5,2.0,05:20,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1668,2317,35.15113954,-119.07441395,231.89
19233,24460,36.94,30.20,6.74,86702.23,Metal Loss,External,11,0.022,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15113898,-119.07441395,231.95
19234,24460,36.94,30.29,6.65,86702.32,Metal Loss Group,External,17,0.035,1.6,1.0,05:00,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1662,2308,35.15113878,-119.07441394,231.98
19235,24460,36.94,30.39,6.55,86702.42,Metal Loss,External,14,0.028,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15113845,-119.07441394,232.01
19236,24460,36.94,30.61,6.33,86702.64,Metal Loss Group,External,16,0.032,0.4,1.0,04:43,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.15113784,-119.07441394,232.08
19237,24460,36.94,30.62,6.32,86702.65,Metal Loss,External,11,0.022,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15113782,-119.07441394,232.08
19238,24460,36.94,30.80,6.14,86702.83,Metal Loss,External,11,0.022,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15113741,-119.07441394,232.13
19239,24460,36.94,30.83,6.11,86702.87,Metal Loss,External,10,0.020,0.3,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15113732,-119.07441394,232.14
19240,24460,36.94,30.93,6.01,86702.96,Metal Loss,External,12,0.024,0.3,0.3,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15113701,-119.07441394,232.17
19241,24460,36.94,31.09,5.84,86703.13,Metal Loss Group,External,27,0.055,1.6,2.7,05:49,,ERW,0.203,X52,10.750,1402,,0.892,1573,2184,1633,2269,35.15113653,-119.07441393,232.22
19242,24460,36.94,31.15,5.78,86703.19,Metal Loss,External,10,0.020,0.4,0.4,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15113640,-119.07441393,232.24
19243,24460,36.94,31.24,5.70,86703.27,Metal Loss,External,11,0.022,0.3,0.6,10:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15113620,-119.07441393,232.26
19244,24460,36.94,31.29,5.65,86703.32,Metal Loss,External,10,0.020,0.2,0.4,08:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15113609,-119.07441393,232.27
19245,24460,36.94,31.32,5.62,86703.35,Metal Loss,External,10,0.020,0.3,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15113592,-119.07441393,232.29
19246,24460,36.94,31.58,5.36,86703.61,Metal Loss,External,10,0.020,0.3,0.5,09:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15113522,-119.07441393,232.37
19247,24460,36.94,32.93,4.01,86704.96,Metal Loss,External,10,0.020,0.2,0.4,07:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.15113164,-119.07441391,232.76
19248,24460,36.94,33.56,3.38,86705.59,Metal Loss Group,External,16,0.032,3.3,3.6,04:43,,ERW,0.203,X52,10.750,1402,,0.897,1562,2170,1633,2268,35.15112990,-119.07441390,232.96
19249,24460,36.94,33.66,3.28,86705.69,Metal Loss,External,12,0.024,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15112956,-119.07441390,232.99
19250,24460,36.94,33.82,3.12,86705.85,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15112919,-119.07441390,233.03
19251,24460,36.94,33.98,2.96,86706.01,Metal Loss,External,10,0.020,0.2,0.5,06:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.15112874,-119.07441390,233.08
19252,24460,36.94,34.22,2.72,86706.25,Metal Loss,External,14,0.028,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15112809,-119.07441389,233.16
19253,24460,36.94,34.57,2.37,86706.61,Metal Loss,External,11,0.022,0.5,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.15112718,-119.07441389,233.26
19254,24460,36.94,34.86,2.08,86706.89,Metal Loss Group,External,11,0.022,1.1,2.2,04:38,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.15112633,-119.07441388,233.35
19255,24460,36.94,35.49,1.45,86707.52,Metal Loss,External,20,0.041,0.3,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.15112469,-119.07441388,233.53
19256,24460,36.94,36.30,0.64,86708.34,Metal Loss,External,10,0.020,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15112240,-119.07441386,233.79
19257,24460,36.94,36.33,0.61,86708.36,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15112233,-119.07441386,233.79
19258,24460,36.94,36.59,0.35,86708.62,Metal Loss Group,External,35,0.071,0.9,2.2,00:55,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1650,2291,35.15112164,-119.07441386,233.87
19259,24460,36.94,36.59,0.35,86708.62,Metal Loss Group,External,20,0.041,1.6,2.4,08:49,,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1639,2276,35.15112163,-119.07441386,233.87
19260,24460,36.94,36.59,0.34,86708.63,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15112162,-119.07441386,233.87
19261,24460,36.94,36.61,0.33,86708.64,Metal Loss Group,External,12,0.024,1.5,2.2,06:49,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1662,2308,35.15112159,-119.07441386,233.88
19262,24460,36.94,36.85,0.09,86708.89,Metal Loss,External,25,0.051,0.3,0.7,01:31,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.15112094,-119.07441386,233.95
19263,24460,36.94,36.90,0.04,86708.93,Metal Loss,External,15,0.030,0.3,0.7,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15112084,-119.07441386,233.96
19264,24470,33.24,36.94,33.24,86708.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:49,,,,,,35.15112065,-119.07441386,233.98
19265,24470,33.24,0.05,33.19,86709.02,Metal Loss Group,External,18,0.037,3.0,7.1,01:01,,ERW,0.203,X52,10.750,1402,,0.902,1555,2160,1590,2208,35.15112055,-119.07441385,233.99
19266,24470,33.24,0.07,33.17,86709.04,Metal Loss Group,External,24,0.049,4.3,6.3,05:16,,ERW,0.203,X52,10.750,1402,,0.958,1464,2033,1613,2241,35.15112050,-119.07441385,234.00
19267,24470,33.24,0.09,33.15,86709.06,Metal Loss Group,External,12,0.024,0.4,1.6,04:58,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.15112046,-119.07441385,234.00
19268,24470,33.24,0.36,32.88,86709.33,Metal Loss Group,External,23,0.047,0.8,3.2,02:31,,ERW,0.203,X52,10.750,1402,,0.846,1657,2302,1666,2313,35.15111972,-119.07441385,234.08
19269,24470,33.24,0.39,32.85,86709.36,Metal Loss,External,10,0.020,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15111964,-119.07441385,234.09
19270,24470,33.24,0.79,32.44,86709.76,Metal Loss,External,10,0.020,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15111853,-119.07441384,234.21
19271,24470,33.24,8.62,24.62,86717.59,Bend,,,,,,05:45,16° 33.7D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.15109713,-119.07441384,236.27
19272,24480,38.87,33.24,38.87,86742.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:37,,,,,,35.15102743,-119.07441574,236.77
19273,24480,38.87,6.47,32.40,86748.68,Metal Loss,External,13,0.026,0.4,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.15100900,-119.07441602,236.83
19274,24490,38.73,38.87,38.73,86781.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.15091728,-119.07441662,236.96
19275,24500,38.68,38.73,38.68,86819.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:40,,,,,,35.15080732,-119.07441669,236.73
19276,24510,36.79,38.68,36.79,86858.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:15,,,,,,35.15069766,-119.07441631,236.61
19277,24520,38.73,36.79,38.73,86895.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:08,,,,,,35.15059339,-119.07441530,236.65
19278,24520,38.73,37.94,0.79,86933.21,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15048581,-119.07441322,236.55
19279,24530,38.79,38.73,38.79,86934.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:46,,,,,,35.15048364,-119.07441317,236.55
19280,24530,38.79,0.68,38.11,86934.68,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15048166,-119.07441312,236.55
19281,24540,38.80,38.79,38.80,86972.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:05,,,,,,35.15037366,-119.07441056,236.56
19282,24540,38.80,27.60,11.20,87000.39,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15029557,-119.07440918,236.47
19283,24540,38.80,31.57,7.23,87004.35,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.15028413,-119.07440902,236.44
19284,24540,38.80,38.50,0.30,87011.28,Metal Loss Group,External,11,0.022,1.4,2.8,05:23,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1663,2309,35.15026456,-119.07440880,236.43
19285,24540,38.80,38.71,0.09,87011.49,Metal Loss,External,11,0.022,0.2,0.5,05:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.15026395,-119.07440879,236.43
19286,24550,37.05,38.80,37.05,87011.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.15026373,-119.07440879,236.43
19287,24550,37.05,0.04,37.02,87011.62,Metal Loss,External,14,0.028,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.15026353,-119.07440879,236.43
19288,24550,37.05,0.05,37.00,87011.63,Metal Loss,External,12,0.024,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.15026351,-119.07440879,236.43
19289,24550,37.05,0.06,37.00,87011.64,Metal Loss Group,External,21,0.043,3.1,3.0,05:55,,ERW,0.203,X52,10.750,1402,,0.919,1525,2119,1614,2242,35.15026349,-119.07440879,236.43
19290,24550,37.05,0.28,36.77,87011.86,Metal Loss,External,10,0.020,0.3,0.4,05:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.15026281,-119.07440878,236.43
19291,24560,38.85,37.05,38.85,87048.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:00,,,,,,35.15015861,-119.07440772,236.44
19292,24560,38.85,0.08,38.77,87048.72,Metal Loss,External,10,0.020,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.15015831,-119.07440772,236.44
19293,24570,38.82,38.85,38.82,87087.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:28,,,,,,35.15004844,-119.07440680,236.40
19294,24570,38.82,0.05,38.76,87087.54,Metal Loss,External,11,0.022,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.15004830,-119.07440680,236.40
19295,24570,38.82,38.45,0.37,87125.94,Metal Loss,External,11,0.022,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14993931,-119.07440718,236.47
19296,24570,38.82,38.58,0.23,87126.07,Metal Loss Group,External,10,0.020,0.8,2.2,05:10,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.14993899,-119.07440718,236.47
19297,24570,38.82,38.73,0.09,87126.22,Metal Loss Group,External,11,0.022,0.4,2.1,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.14993856,-119.07440719,236.47
19298,24580,38.85,38.82,38.85,87126.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:27,,,,,,35.14993835,-119.07440719,236.47
19299,24580,38.85,0.07,38.78,87126.37,Metal Loss Group,External,13,0.026,1.4,2.8,05:09,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1664,2311,35.14993806,-119.07440719,236.47
19300,24580,38.85,0.09,38.76,87126.40,Metal Loss Group,External,12,0.024,0.4,2.2,03:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14993801,-119.07440719,236.47
19301,24580,38.85,38.80,0.06,87165.10,Metal Loss,External,14,0.028,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14982847,-119.07440833,236.42
19302,24590,36.11,38.85,36.11,87165.16,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:01,,,,,,35.14982823,-119.07440834,236.42
19303,24600,32.43,36.11,32.43,87201.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:39,,,,,,35.14972586,-119.07440844,236.38
19304,24600,32.43,0.03,32.40,87201.30,Metal Loss,External,16,0.032,0.5,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.14972579,-119.07440844,236.38
19305,24600,32.43,0.29,32.15,87201.56,Metal Loss,External,10,0.020,0.2,0.5,06:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.14972493,-119.07440844,236.38
19306,24600,32.43,7.41,25.02,87208.68,Metal Loss,External,10,0.020,0.6,0.6,00:40,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.14970477,-119.07440833,236.36
19307,24610,38.86,32.43,38.86,87233.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:24,,,,,,35.14963388,-119.07440777,236.28
19308,24610,38.86,0.08,38.78,87233.78,Metal Loss Group,External,13,0.026,2.1,3.9,04:46,,ERW,0.203,X52,10.750,1402,,0.866,1619,2249,1650,2292,35.14963369,-119.07440777,236.28
