"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
19309,24610,38.86,38.75,0.11,87272.45,Metal Loss,External,13,0.026,0.3,0.4,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14952401,-119.07440665,236.23
19310,24620,39.09,38.86,39.09,87272.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:03,,,,,,35.14952375,-119.07440665,236.23
19311,24630,35.57,39.09,35.57,87311.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:35,,,,,,35.14941295,-119.07440609,236.28
19312,24630,35.57,19.25,16.32,87330.89,Metal Loss,External,10,0.020,0.3,0.4,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14935839,-119.07440596,236.19
19313,24640,30.97,35.57,30.97,87347.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:09,,,,,,35.14931199,-119.07440583,236.20
19314,24640,30.97,0.39,30.58,87347.60,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14931082,-119.07440583,236.20
19315,24650,38.78,30.97,38.78,87378.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:22,,,,,,35.14922427,-119.07440543,236.22
19316,24660,34.32,38.78,34.32,87416.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:09,,,,,,35.14911426,-119.07440469,236.25
19317,24670,35.40,34.32,35.40,87451.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:13,,,,,,35.14901700,-119.07440416,236.06
19318,24670,35.40,0.03,35.37,87451.31,Metal Loss Group,External,14,0.028,0.9,1.6,05:49,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1669,2318,35.14901692,-119.07440416,236.06
19319,24670,35.40,0.29,35.11,87451.57,Metal Loss,External,14,0.028,0.3,0.6,06:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14901616,-119.07440415,236.06
19320,24670,35.40,35.01,0.39,87486.29,Metal Loss,External,12,0.024,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14891764,-119.07440362,235.98
19321,24670,35.40,35.32,0.08,87486.61,Metal Loss Group,External,17,0.035,2.2,4.5,05:12,At Weld,ERW,0.203,X52,10.750,1402,,0.882,1590,2208,1640,2278,35.14891679,-119.07440362,235.98
19322,24680,38.64,35.40,38.64,87486.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:29,,,,,,35.14891661,-119.07440362,235.98
19323,24680,38.64,38.43,0.21,87525.11,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14880766,-119.07440339,235.82
19324,24680,38.64,38.57,0.07,87525.25,Metal Loss,External,11,0.022,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14880722,-119.07440339,235.82
19325,24690,38.97,38.64,38.97,87525.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:42,,,,,,35.14880705,-119.07440339,235.82
19326,24700,36.28,38.97,36.28,87564.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:38,,,,,,35.14869670,-119.07440369,235.70
19327,24710,39.55,36.28,39.55,87600.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:38,,,,,,35.14859368,-119.07440428,235.55
19328,24710,39.55,39.46,0.09,87640.03,Metal Loss,External,11,0.022,0.3,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14848184,-119.07440476,235.50
19329,24720,36.11,39.55,36.11,87640.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:36,,,,,,35.14848152,-119.07440477,235.50
19330,24730,39.30,36.11,39.30,87676.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:38,,,,,,35.14837917,-119.07440539,235.37
19331,24740,38.89,39.30,38.89,87715.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:22,,,,,,35.14826800,-119.07440559,235.01
19332,24740,38.89,0.24,38.65,87715.78,Metal Loss,External,11,0.022,0.3,0.4,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14826725,-119.07440559,235.01
19333,24740,38.89,38.41,0.48,87753.95,Metal Loss,External,10,0.020,0.2,0.5,05:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.14815895,-119.07440514,234.92
19334,24740,38.89,38.54,0.35,87754.08,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14815850,-119.07440514,234.92
19335,24740,38.89,38.81,0.08,87754.35,Metal Loss,External,10,0.020,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14815777,-119.07440514,234.92
19336,24740,38.89,38.84,0.05,87754.38,Metal Loss Group,External,16,0.032,2.4,4.7,04:43,At Weld,ERW,0.203,X52,10.750,1402,,0.882,1590,2209,1633,2268,35.14815770,-119.07440514,234.92
19337,24750,38.68,38.89,38.68,87754.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:45,,,,,,35.14815758,-119.07440514,234.92
19338,24750,38.68,0.26,38.43,87754.68,Metal Loss,External,11,0.022,0.3,0.4,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14815672,-119.07440513,234.92
19339,24750,38.68,0.48,38.21,87754.91,Metal Loss,External,10,0.020,0.3,0.5,06:00,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.14815619,-119.07440513,234.92
19340,24750,38.68,38.19,0.49,87792.62,Metal Loss,External,10,0.020,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14804926,-119.07440451,234.92
19341,24750,38.68,38.32,0.37,87792.75,Metal Loss,External,20,0.041,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14804884,-119.07440451,234.92
19342,24750,38.68,38.60,0.08,87793.03,Metal Loss Group,External,19,0.039,0.5,1.6,05:58,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.14804805,-119.07440450,234.92
19343,24760,32.37,38.68,32.37,87793.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.14804774,-119.07440450,234.92
19344,24760,32.37,26.12,6.26,87819.23,Close Metal Object,,,,1.1,1.8,01:28,,ERW,0.203,X52,10.750,1402,,,,,,,35.14797387,-119.07440397,234.89
19345,24770,35.65,32.37,35.65,87825.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:40,,,,,,35.14795602,-119.07440383,234.88
19346,24780,38.89,35.65,38.89,87861.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.14785485,-119.07440333,234.86
19347,24790,38.78,38.89,38.78,87900.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.14774465,-119.07440299,234.81
19348,24790,38.78,0.04,38.74,87900.06,Metal Loss,External,25,0.051,0.7,0.7,03:36,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1650,2292,35.14774456,-119.07440299,234.81
19349,24800,36.54,38.78,36.54,87938.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:55,,,,,,35.14763480,-119.07440226,234.78
19350,24800,36.54,0.07,36.47,87938.87,Metal Loss,External,11,0.022,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14763454,-119.07440226,234.78
19351,24800,36.54,17.14,19.40,87955.94,Metal Loss,External,10,0.020,0.6,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.14758620,-119.07440193,234.75
19352,24800,36.54,24.97,11.57,87963.76,Metal Loss,External,13,0.026,0.4,0.4,08:17,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.14756396,-119.07440186,234.75
19353,24800,36.54,24.97,11.57,87963.77,Metal Loss,External,11,0.022,0.4,0.5,07:34,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.14756394,-119.07440186,234.75
19354,24800,36.54,24.99,11.55,87963.78,Metal Loss Group,External,12,0.024,0.6,1.9,05:55,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.14756391,-119.07440186,234.75
19355,24800,36.54,32.71,3.83,87971.51,Metal Loss,External,12,0.024,0.4,0.5,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14754190,-119.07440181,234.76
19356,24810,38.73,36.54,38.73,87975.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:23,,,,,,35.14753105,-119.07440178,234.76
19357,24820,31.73,38.73,31.73,88014.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:22,,,,,,35.14742136,-119.07440162,234.77
19358,24820,31.73,7.46,24.27,88021.53,Metal Loss Group,External,12,0.024,0.6,1.8,02:56,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.14740018,-119.07440159,234.76
19359,24820,31.73,7.47,24.26,88021.54,Metal Loss Group,External,14,0.028,0.6,3.3,01:05,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.14740015,-119.07440159,234.76
19360,24820,31.73,15.30,16.43,88029.36,Metal Loss Group,External,10,0.020,0.4,2.0,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14737800,-119.07440155,234.75
19361,24830,38.85,31.73,38.85,88045.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.14733136,-119.07440148,234.73
19362,24840,36.58,38.85,36.58,88084.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:08,,,,,,35.14722123,-119.07440029,234.62
19363,24850,38.80,36.58,38.80,88121.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:59,,,,,,35.14711749,-119.07439923,234.50
19364,24860,38.82,38.80,38.82,88160.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.14700742,-119.07439858,234.39
19365,24870,35.76,38.82,35.76,88198.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:23,,,,,,35.14689742,-119.07439759,234.35
19366,24870,35.76,32.33,3.43,88231.17,Metal Loss Group,External,11,0.022,0.8,3.2,07:57,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2320,35.14680578,-119.07439664,234.32
19367,24870,35.76,32.33,3.43,88231.17,Metal Loss,External,10,0.020,0.5,0.5,05:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.14680578,-119.07439664,234.32
19368,24870,35.76,34.54,1.22,88233.38,Metal Loss Group,External,16,0.032,0.8,4.9,10:02,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1662,2308,35.14679957,-119.07439658,234.32
19369,24870,35.76,34.60,1.17,88233.44,Metal Loss,External,10,0.020,0.5,0.7,08:43,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.14679944,-119.07439658,234.32
19370,24880,37.04,35.76,37.04,88234.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:56,,,,,,35.14679609,-119.07439655,234.32
19371,24890,38.70,37.04,38.70,88271.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:22,,,,,,35.14669108,-119.07439595,234.47
19372,24900,38.69,38.70,38.69,88310.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:18,,,,,,35.14658134,-119.07439602,234.74
19373,24910,36.15,38.69,36.15,88349.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:19,,,,,,35.14647159,-119.07439672,234.72
19374,24910,36.15,0.04,36.10,88349.08,Metal Loss,External,17,0.035,0.3,0.7,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14647149,-119.07439672,234.72
19375,24910,36.15,15.00,21.15,88364.03,Metal Loss,External,11,0.022,0.3,0.4,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14642906,-119.07439662,234.70
19376,24920,38.81,36.15,38.81,88385.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.14636906,-119.07439631,234.70
19377,24930,38.86,38.81,38.86,88423.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:45,,,,,,35.14625910,-119.07439546,234.70
19378,24940,38.92,38.86,38.92,88462.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:20,,,,,,35.14614896,-119.07439464,234.60
19379,24950,30.84,38.92,30.84,88501.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:17,,,,,,35.14603862,-119.07439407,234.57
19380,24950,30.84,7.09,23.75,88508.86,Metal Loss Group,External,12,0.024,0.5,5.2,08:28,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.14601840,-119.07439393,234.58
19381,24950,30.84,14.93,15.90,88516.70,Metal Loss Group,External,11,0.022,0.5,1.7,08:09,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.14599623,-119.07439375,234.55
19382,24950,30.84,14.94,15.89,88516.71,Metal Loss,External,10,0.020,0.5,0.5,07:24,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.14599621,-119.07439375,234.55
19383,24950,30.84,14.99,15.85,88516.76,Metal Loss,External,11,0.022,0.6,0.4,05:29,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.14599611,-119.07439375,234.55
19384,24950,30.84,15.03,15.80,88516.80,Metal Loss,External,12,0.024,0.5,0.4,04:13,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.14599601,-119.07439375,234.55
19385,24950,30.84,22.87,7.97,88524.64,Metal Loss,External,10,0.020,0.4,0.4,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14597373,-119.07439357,234.53
19386,24960,38.94,30.84,38.94,88532.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:34,,,,,,35.14595117,-119.07439338,234.50
19387,24970,39.01,38.94,39.01,88571.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:25,,,,,,35.14584063,-119.07439291,234.27
19388,24970,39.01,38.80,0.22,88610.35,Metal Loss Group,External,12,0.024,0.4,2.0,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14573065,-119.07439211,234.17
19389,24980,38.81,39.01,38.81,88610.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:59,,,,,,35.14573004,-119.07439211,234.17
19390,24980,38.81,0.11,38.69,88610.68,Metal Loss,External,10,0.020,0.4,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14572976,-119.07439210,234.17
19391,24980,38.81,35.40,3.41,88645.96,AGM 19,,,,,,,In Ashe rd on E/S of rd. Offset from marker 8ft west,ERW,0.203,X52,10.750,1402,,,,,,,35.14562969,-119.07439159,234.01
19392,24980,38.81,38.73,0.08,88649.29,Metal Loss,External,10,0.020,0.3,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14562018,-119.07439153,234.01
19393,24990,38.68,38.81,38.68,88649.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:00,,,,,,35.14561999,-119.07439153,234.01
19394,24990,38.68,0.05,38.63,88649.42,Metal Loss Group,External,13,0.026,1.4,3.9,05:04,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1644,2284,35.14561987,-119.07439153,234.01
19395,24990,38.68,0.32,38.35,88649.69,Metal Loss,External,11,0.022,0.2,0.4,05:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.14561907,-119.07439152,234.01
19396,24990,38.68,38.59,0.09,88687.96,Metal Loss,External,10,0.020,0.3,0.4,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14551056,-119.07439039,234.05
19397,24990,38.68,38.63,0.04,88688.00,Metal Loss,External,20,0.041,0.3,0.4,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.14551046,-119.07439039,234.05
19398,25000,38.71,38.68,38.71,88688.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:15,,,,,,35.14551036,-119.07439039,234.05
19399,25000,38.71,0.04,38.67,88688.09,Metal Loss,External,21,0.043,0.3,0.6,09:03,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14551026,-119.07439039,234.05
19400,25000,38.71,0.11,38.60,88688.16,Metal Loss,External,13,0.026,0.4,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.14550998,-119.07439038,234.05
19401,25000,38.71,30.76,7.95,88718.81,Deformation,,1.0,0.105,2.5,2.5,07:25,,ERW,0.203,X52,10.750,1402,,,,,,,35.14542324,-119.07438949,234.09
19402,25010,38.62,38.71,38.62,88726.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:40,,,,,,35.14540065,-119.07438929,234.10
19403,25020,38.65,38.62,38.65,88765.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:55,,,,,,35.14529108,-119.07438882,233.97
19404,25030,39.11,38.65,39.11,88804.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:36,,,,,,35.14518144,-119.07438712,233.83
19405,25040,39.25,39.11,39.25,88843.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.14507078,-119.07438555,233.69
19406,25050,39.38,39.25,39.38,88882.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:26,,,,,,35.14495930,-119.07438506,233.56
19407,25060,37.26,39.38,37.26,88921.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:28,,,,,,35.14484782,-119.07438534,233.58
19408,25070,21.09,37.26,21.09,88959.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:41,,,,,,35.14474221,-119.07438524,233.40
19409,25070,21.09,14.68,6.41,88973.70,Close Metal Object,,,,1.9,2.6,03:57,,ERW,0.203,X52,10.750,1402,,,,,,,35.14470052,-119.07438503,233.07
19410,25080,38.85,21.09,38.85,88980.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:51,,,,,,35.14468234,-119.07438491,232.88
19411,25080,38.85,38.79,0.06,89018.90,Metal Loss,External,17,0.035,0.3,0.5,07:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14457244,-119.07438418,232.47
19412,25090,38.89,38.85,38.89,89018.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.14457219,-119.07438418,232.47
19413,25090,38.89,38.53,0.37,89057.49,Metal Loss,External,12,0.024,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14446303,-119.07438332,232.72
19414,25090,38.89,38.53,0.36,89057.49,Metal Loss,External,10,0.020,0.3,0.4,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14446301,-119.07438332,232.72
19415,25090,38.89,38.84,0.06,89057.80,Metal Loss,External,15,0.030,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14446206,-119.07438332,232.73
19416,25100,36.80,38.89,36.80,89057.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:30,,,,,,35.14446193,-119.07438332,232.73
19417,25110,38.75,36.80,38.75,89094.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.14435757,-119.07438261,233.25
19418,25120,38.74,38.75,38.74,89133.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:43,,,,,,35.14424768,-119.07438249,232.89
19419,25130,38.76,38.74,38.76,89172.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:49,,,,,,35.14413792,-119.07438217,232.76
19420,25140,38.81,38.76,38.81,89210.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:15,,,,,,35.14402796,-119.07438130,232.99
19421,25150,38.78,38.81,38.78,89249.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:25,,,,,,35.14391789,-119.07438004,232.66
19422,25150,38.78,0.06,38.72,89249.78,Metal Loss,External,10,0.020,0.4,0.3,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14391774,-119.07438004,232.66
19423,25160,23.65,38.78,23.65,89288.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:54,,,,,,35.14380807,-119.07437906,232.57
19424,25160,23.65,0.06,23.60,89288.55,Metal Loss,External,16,0.032,0.6,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.14380794,-119.07437906,232.57
19425,25160,23.65,6.02,17.63,89294.52,Metal Loss,External,13,0.026,0.5,0.4,05:29,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.14379094,-119.07437895,232.56
19426,25160,23.65,21.91,1.75,89310.40,Metal Loss,External,11,0.022,0.5,0.5,05:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.14374582,-119.07437877,232.55
19427,25160,23.65,21.91,1.75,89310.40,Metal Loss,External,10,0.020,0.6,0.5,05:46,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.14374582,-119.07437877,232.55
19428,25170,30.08,23.65,30.08,89312.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:31,,,,,,35.14374087,-119.07437876,232.55
19429,25170,30.08,0.08,30.00,89312.23,Metal Loss,External,10,0.020,0.5,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.14374068,-119.07437876,232.55
19430,25170,30.08,30.01,0.07,89342.16,Metal Loss Group,External,21,0.043,1.6,1.6,06:30,At Weld,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1657,2302,35.14365583,-119.07437836,232.56
19431,25170,30.08,30.01,0.07,89342.16,Metal Loss,External,10,0.020,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14365583,-119.07437836,232.56
19432,25180,24.51,30.08,24.51,89342.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:23,,,,,,35.14365567,-119.07437836,232.56
19433,25180,24.51,0.18,24.34,89342.41,Metal Loss,External,12,0.024,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14365511,-119.07437836,232.56
19434,25180,24.51,0.39,24.12,89342.62,Metal Loss,External,13,0.026,0.4,0.4,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.14365448,-119.07437835,232.56
19435,25180,24.51,15.06,9.45,89357.29,Metal Loss,External,10,0.020,0.4,0.5,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14361303,-119.07437808,232.59
19436,25190,27.35,24.51,27.35,89366.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.14358613,-119.07437789,232.61
19437,25190,27.35,26.03,1.32,89392.77,Metal Loss Group,External,14,0.028,0.6,1.6,08:15,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.14351243,-119.07437734,232.62
19438,25190,27.35,26.04,1.31,89392.78,Metal Loss Group,External,15,0.030,0.8,4.6,05:59,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.14351240,-119.07437734,232.62
19439,25200,38.77,27.35,38.77,89394.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:06,,,,,,35.14350872,-119.07437732,232.62
19440,25200,38.77,38.55,0.21,89432.64,Metal Loss Group,External,11,0.022,2.2,1.8,05:46,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1663,2309,35.14339930,-119.07437654,232.68
19441,25200,38.77,38.69,0.08,89432.78,Metal Loss,External,10,0.020,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14339898,-119.07437654,232.68
19442,25210,38.66,38.77,38.66,89432.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:30,,,,,,35.14339880,-119.07437654,232.68
19443,25210,38.66,38.60,0.06,89471.46,Metal Loss Group,External,17,0.035,2.2,1.9,05:40,At Weld,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1651,2294,35.14328929,-119.07437585,232.76
19444,25220,38.77,38.66,38.77,89471.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:30,,,,,,35.14328916,-119.07437585,232.76
19445,25220,38.77,0.22,38.55,89471.74,Metal Loss,External,12,0.024,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14328848,-119.07437584,232.75
19446,25230,38.83,38.77,38.83,89510.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:43,,,,,,35.14317922,-119.07437536,232.67
19447,25240,38.83,38.83,38.83,89549.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:26,,,,,,35.14306915,-119.07437511,232.66
19448,25250,38.83,38.83,38.83,89587.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:36,,,,,,35.14295902,-119.07437497,232.59
19449,25250,38.83,0.04,38.80,89587.99,Metal Loss,External,14,0.028,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14295893,-119.07437497,232.59
19450,25250,38.83,0.07,38.77,89588.02,Metal Loss,External,11,0.022,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14295875,-119.07437497,232.59
19451,25250,38.83,38.79,0.05,89626.74,Metal Loss,External,11,0.022,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14284903,-119.07437487,232.57
19452,25260,36.19,38.83,36.19,89626.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:54,,,,,,35.14284881,-119.07437487,232.57
19453,25260,36.19,0.05,36.14,89626.84,Metal Loss Group,External,15,0.030,1.0,5.5,05:20,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1652,2295,35.14284868,-119.07437487,232.57
19454,25260,36.19,0.09,36.11,89626.87,Metal Loss,External,11,0.022,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14284860,-119.07437487,232.57
19455,25260,36.19,36.15,0.05,89662.93,Metal Loss,External,13,0.026,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14274632,-119.07437478,232.58
19456,25270,35.85,36.19,35.85,89662.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.14274621,-119.07437478,232.58
19457,25270,35.85,0.04,35.81,89663.02,Metal Loss,External,15,0.030,0.4,0.5,06:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.14274613,-119.07437478,232.58
19458,25270,35.85,0.13,35.72,89663.11,Metal Loss,External,10,0.020,0.2,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.14274589,-119.07437478,232.58
19459,25280,38.95,35.85,38.95,89698.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:01,,,,,,35.14264459,-119.07437507,232.60
19460,25290,37.82,38.95,37.82,89737.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:00,,,,,,35.14253421,-119.07437519,232.49
19461,25290,37.82,37.66,0.16,89775.43,Metal Loss,External,12,0.024,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14242730,-119.07437476,232.43
19462,25290,37.82,37.73,0.09,89775.51,Metal Loss Group,External,21,0.043,4.8,9.3,03:43,At Weld,ERW,0.203,X52,10.750,1402,,0.945,1483,2060,1590,2209,35.14242710,-119.07437476,232.43
19463,25300,39.00,37.82,39.00,89775.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:10,,,,,,35.14242692,-119.07437476,232.43
19464,25300,39.00,0.26,38.74,89775.85,Metal Loss Group,External,14,0.028,0.4,1.2,06:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.14242605,-119.07437476,232.43
19465,25300,39.00,38.90,0.10,89814.49,Metal Loss,External,11,0.022,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14231669,-119.07437473,232.34
19466,25310,38.76,39.00,38.76,89814.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:55,,,,,,35.14231636,-119.07437472,232.34
19467,25310,38.76,0.02,38.74,89814.61,Metal Loss,External,17,0.035,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14231631,-119.07437472,232.34
19468,25310,38.76,0.03,38.73,89814.62,Metal Loss Group,External,18,0.037,1.4,1.3,05:37,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1656,2300,35.14231629,-119.07437472,232.34
19469,25310,38.76,0.05,38.71,89814.64,Metal Loss,External,14,0.028,0.3,0.6,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14231624,-119.07437472,232.34
19470,25310,38.76,0.06,38.70,89814.65,Metal Loss,External,12,0.024,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14231623,-119.07437472,232.34
19471,25310,38.76,0.08,38.68,89814.67,Metal Loss,External,12,0.024,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14231617,-119.07437472,232.34
19472,25310,38.76,4.60,34.16,89819.19,Metal Loss,External,16,0.032,0.5,0.4,10:05,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.14230337,-119.07437472,232.33
19473,25310,38.76,38.62,0.14,89853.21,Metal Loss,External,11,0.022,0.2,0.5,03:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.14220688,-119.07437453,232.28
19474,25320,38.77,38.76,38.77,89853.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:34,,,,,,35.14220656,-119.07437453,232.28
19475,25320,38.77,0.07,38.70,89853.42,Metal Loss,External,13,0.026,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14220629,-119.07437453,232.28
19476,25320,38.77,0.12,38.65,89853.47,Metal Loss,External,11,0.022,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14220617,-119.07437453,232.28
19477,25320,38.77,38.44,0.33,89891.79,Metal Loss,External,10,0.020,0.2,0.5,02:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.14209759,-119.07437420,232.26
19478,25320,38.77,38.53,0.24,89891.88,Metal Loss,External,13,0.026,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14209724,-119.07437420,232.26
19479,25320,38.77,38.53,0.24,89891.88,Metal Loss,External,10,0.020,0.3,0.4,00:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14209724,-119.07437420,232.26
19480,25320,38.77,38.57,0.20,89891.92,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14209714,-119.07437420,232.26
19481,25320,38.77,38.68,0.09,89892.03,Metal Loss Group,External,24,0.049,0.7,4.5,05:58,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1663,2310,35.14209679,-119.07437420,232.26
19482,25320,38.77,38.69,0.08,89892.04,Metal Loss,External,10,0.020,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14209677,-119.07437420,232.26
19483,25320,38.77,38.72,0.05,89892.07,Metal Loss,External,12,0.024,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14209670,-119.07437420,232.26
19484,25330,38.70,38.77,38.70,89892.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:53,,,,,,35.14209658,-119.07437420,232.26
19485,25330,38.70,0.07,38.63,89892.18,Metal Loss,External,12,0.024,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14209643,-119.07437420,232.26
19486,25330,38.70,0.08,38.62,89892.20,Metal Loss,External,13,0.026,0.3,0.6,03:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14209640,-119.07437420,232.26
19487,25330,38.70,0.09,38.61,89892.20,Metal Loss Group,External,14,0.028,0.8,2.5,07:16,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1671,2320,35.14209638,-119.07437420,232.26
19488,25330,38.70,0.10,38.60,89892.22,Metal Loss,External,11,0.022,0.3,0.6,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14209636,-119.07437420,232.26
19489,25330,38.70,0.10,38.60,89892.22,Metal Loss,External,12,0.024,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14209636,-119.07437420,232.26
19490,25330,38.70,0.28,38.42,89892.40,Metal Loss,External,10,0.020,0.3,0.5,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14209577,-119.07437420,232.26
19491,25330,38.70,28.51,10.19,89920.63,Close Metal Object,,,,1.9,2.9,09:12,,ERW,0.203,X52,10.750,1402,,,,,,,35.14201577,-119.07437377,232.22
19492,25330,38.70,38.37,0.33,89930.49,Metal Loss,External,12,0.024,0.2,0.4,07:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.14198779,-119.07437358,232.20
19493,25330,38.70,38.53,0.17,89930.65,Metal Loss,External,10,0.020,0.3,0.5,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14198729,-119.07437358,232.20
19494,25330,38.70,38.61,0.09,89930.72,Metal Loss Group,External,12,0.024,0.8,4.1,05:50,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1669,2318,35.14198711,-119.07437358,232.20
19495,25330,38.70,38.65,0.05,89930.77,Metal Loss,External,10,0.020,0.3,0.6,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14198701,-119.07437358,232.20
19496,25340,38.60,38.70,38.60,89930.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.14198689,-119.07437358,232.20
19497,25340,38.60,0.09,38.51,89930.90,Metal Loss,External,12,0.024,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14198658,-119.07437357,232.20
19498,25340,38.60,28.71,9.89,89959.53,Metal Loss Group,External,21,0.043,2.7,2.2,07:50,,ERW,0.203,X52,10.750,1402,,0.908,1544,2144,1613,2240,35.14190542,-119.07437325,231.80
19499,25340,38.60,28.97,9.63,89959.79,Metal Loss,External,12,0.024,0.3,0.4,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14190470,-119.07437326,231.79
19500,25340,38.60,29.18,9.42,89960.00,Metal Loss Group,External,25,0.051,2.3,3.8,07:29,,ERW,0.203,X52,10.750,1402,,0.913,1535,2132,1568,2178,35.14190408,-119.07437326,231.79
19501,25340,38.60,29.49,9.11,89960.30,Metal Loss,External,14,0.028,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14190326,-119.07437326,231.78
19502,25340,38.60,35.86,2.74,89966.68,Metal Loss,External,10,0.020,0.2,0.5,07:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.14188522,-119.07437332,231.59
19503,25340,38.60,38.24,0.36,89969.06,Metal Loss Group,External,11,0.022,0.8,2.5,09:23,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1672,2322,35.14187837,-119.07437335,231.52
19504,25340,38.60,38.28,0.32,89969.09,Metal Loss,External,11,0.022,0.2,0.5,00:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.14187829,-119.07437335,231.52
19505,25340,38.60,38.32,0.28,89969.14,Metal Loss Group,External,11,0.022,1.4,1.6,11:44,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1673,2323,35.14187819,-119.07437335,231.52
19506,25340,38.60,38.35,0.25,89969.16,Metal Loss Group,External,11,0.022,0.4,1.7,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.14187813,-119.07437335,231.51
19507,25340,38.60,38.46,0.14,89969.28,Metal Loss Group,External,26,0.053,3.8,5.3,07:41,At Weld,ERW,0.203,X52,10.750,1402,,0.961,1458,2025,1620,2250,35.14187775,-119.07437335,231.51
19508,25340,38.60,38.48,0.12,89969.29,Metal Loss,External,11,0.022,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14187771,-119.07437335,231.51
19509,25340,38.60,38.51,0.09,89969.32,Metal Loss,External,10,0.020,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14187764,-119.07437335,231.51
19510,25340,38.60,38.51,0.09,89969.33,Metal Loss Group,External,15,0.030,1.8,2.6,11:23,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1652,2295,35.14187762,-119.07437335,231.51
19511,25340,38.60,38.53,0.07,89969.35,Metal Loss,External,10,0.020,0.3,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14187757,-119.07437335,231.51
19512,25350,38.57,38.60,38.57,89969.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:21,,,,,,35.14187743,-119.07437335,231.51
19513,25350,38.57,0.04,38.53,89969.45,Metal Loss,External,12,0.024,0.3,0.6,10:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14187733,-119.07437335,231.51
19514,25350,38.57,0.05,38.53,89969.46,Metal Loss,External,15,0.030,0.3,0.6,00:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14187731,-119.07437335,231.51
19515,25350,38.57,0.05,38.52,89969.46,Metal Loss,External,12,0.024,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14187730,-119.07437335,231.51
19516,25350,38.57,0.06,38.51,89969.47,Metal Loss,External,11,0.022,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14187718,-119.07437335,231.50
19517,25350,38.57,0.08,38.49,89969.49,Metal Loss,External,12,0.024,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14187713,-119.07437335,231.50
19518,25350,38.57,0.27,38.30,89969.68,Metal Loss,External,10,0.020,0.3,0.4,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14187665,-119.07437335,231.50
19519,25350,38.57,0.29,38.29,89969.70,Metal Loss Group,External,13,0.026,0.4,2.4,11:39,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.14187651,-119.07437335,231.50
19520,25350,38.57,4.07,34.50,89973.49,Metal Loss,External,11,0.022,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14186584,-119.07437339,231.39
19521,25350,38.57,7.34,31.23,89976.75,Metal Loss,External,12,0.024,0.3,0.4,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14185654,-119.07437338,231.31
19522,25350,38.57,34.17,4.41,90003.58,Metal Loss Group,External,18,0.037,1.3,1.4,02:43,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1640,2278,35.14178066,-119.07437310,230.72
19523,25350,38.57,34.40,4.17,90003.82,Metal Loss Group,External,11,0.022,1.7,1.9,02:34,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1663,2310,35.14177999,-119.07437310,230.72
19524,25350,38.57,34.89,3.68,90004.31,Metal Loss,External,12,0.024,0.2,0.5,02:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.14177851,-119.07437309,230.70
19525,25350,38.57,35.13,3.44,90004.55,Metal Loss,External,10,0.020,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14177783,-119.07437309,230.70
19526,25350,38.57,37.94,0.64,90007.35,Metal Loss,External,11,0.022,0.2,0.4,00:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.14176987,-119.07437306,230.64
19527,25350,38.57,38.21,0.37,90007.62,Metal Loss Group,External,18,0.037,0.5,2.2,05:11,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1675,2326,35.14176911,-119.07437306,230.63
19528,25350,38.57,38.25,0.33,90007.66,Metal Loss Group,External,20,0.041,8.6,12.2,09:08,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.962,1457,2024,1572,2183,35.14176902,-119.07437306,230.63
19529,25350,38.57,38.38,0.19,90007.79,Metal Loss,External,12,0.024,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14176860,-119.07437306,230.63
19530,25350,38.57,38.38,0.19,90007.80,Metal Loss,External,12,0.024,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14176859,-119.07437306,230.63
19531,25350,38.57,38.39,0.18,90007.80,Metal Loss Group,External,25,0.051,1.9,2.6,08:08,,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1620,2249,35.14176857,-119.07437306,230.63
19532,25350,38.57,38.44,0.13,90007.85,Metal Loss Group,External,16,0.032,1.2,2.2,02:23,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1664,2311,35.14176845,-119.07437306,230.63
19533,25360,38.84,38.57,38.84,90007.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:56,,,,,,35.14176813,-119.07437306,230.63
19534,25360,38.84,0.06,38.78,90008.05,Metal Loss,External,14,0.028,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14176787,-119.07437306,230.63
19535,25360,38.84,0.11,38.74,90008.09,Metal Loss Group,External,29,0.059,0.7,2.3,07:35,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1654,2297,35.14176777,-119.07437306,230.63
19536,25360,38.84,0.22,38.63,90008.20,Metal Loss Group,External,14,0.028,1.3,1.7,01:20,At Seam,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1664,2311,35.14176750,-119.07437305,230.62
19537,25360,38.84,0.27,38.57,90008.26,Metal Loss Group,External,15,0.030,0.7,0.9,08:46,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1675,2327,35.14176726,-119.07437305,230.62
19538,25360,38.84,0.30,38.54,90008.29,Metal Loss,External,21,0.043,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14176718,-119.07437305,230.62
19539,25360,38.84,3.53,35.32,90011.51,Metal Loss,External,10,0.020,0.2,0.5,05:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.14175810,-119.07437302,230.56
19540,25360,38.84,3.59,35.26,90011.57,Metal Loss,External,10,0.020,0.3,0.4,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14175785,-119.07437302,230.56
19541,25360,38.84,4.13,34.71,90012.11,Metal Loss,External,11,0.022,0.3,0.6,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14175634,-119.07437302,230.55
19542,25360,38.84,4.51,34.33,90012.50,Metal Loss,External,10,0.020,0.3,0.4,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14175522,-119.07437301,230.54
19543,25360,38.84,7.82,31.02,90015.81,Metal Loss,External,11,0.022,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14174586,-119.07437298,230.48
19544,25360,38.84,10.16,28.68,90018.15,Metal Loss,External,12,0.024,0.3,0.4,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14173922,-119.07437296,230.44
19545,25360,38.84,11.11,27.73,90019.10,Metal Loss,External,10,0.020,0.3,0.4,09:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14173651,-119.07437295,230.42
19546,25360,38.84,11.61,27.24,90019.59,Metal Loss,External,10,0.020,0.7,0.7,08:22,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.14173514,-119.07437294,230.41
19547,25360,38.84,11.84,27.00,90019.83,Metal Loss,External,10,0.020,0.3,0.4,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14173447,-119.07437294,230.40
19548,25360,38.84,11.91,26.93,90019.90,Metal Loss,External,10,0.020,0.6,0.4,08:45,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.14173431,-119.07437294,230.40
19549,25360,38.84,12.45,26.40,90020.43,Metal Loss Group,External,18,0.037,2.5,2.4,08:36,,ERW,0.203,X52,10.750,1402,,0.892,1572,2183,1624,2256,35.14173281,-119.07437294,230.39
19550,25370,39.21,38.84,39.21,90046.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.14165793,-119.07437224,230.21
19551,25370,39.21,0.05,39.16,90046.87,Metal Loss Group,External,21,0.043,4.0,3.7,06:56,,ERW,0.203,X52,10.750,1402,,0.935,1499,2082,1618,2247,35.14165781,-119.07437223,230.21
19552,25370,39.21,0.44,38.77,90047.27,Metal Loss Group,External,19,0.039,0.9,1.1,03:12,,ERW,0.203,X52,10.750,1402,,0.846,1656,2301,1653,2296,35.14165663,-119.07437222,230.22
19553,25370,39.21,4.13,35.07,90050.96,Metal Loss,External,10,0.020,0.3,0.4,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14164611,-119.07437205,230.29
19554,25370,39.21,4.37,34.84,90051.20,Metal Loss,External,10,0.020,0.3,0.5,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14164546,-119.07437204,230.29
19555,25370,39.21,4.62,34.59,90051.44,Metal Loss,External,11,0.022,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14164476,-119.07437203,230.30
19556,25370,39.21,4.84,34.37,90051.67,Metal Loss,External,14,0.028,0.3,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14164412,-119.07437202,230.30
19557,25370,39.21,5.09,34.12,90051.92,Metal Loss,External,11,0.022,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14164341,-119.07437201,230.31
19558,25370,39.21,5.20,34.01,90052.03,Metal Loss,External,12,0.024,0.3,0.6,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14164315,-119.07437200,230.31
19559,25370,39.21,5.36,33.85,90052.19,Metal Loss,External,10,0.020,0.3,0.4,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14164267,-119.07437200,230.31
19560,25370,39.21,11.75,27.46,90058.57,Metal Loss,External,10,0.020,0.3,0.5,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14162458,-119.07437171,230.43
19561,25370,39.21,12.00,27.21,90058.83,Metal Loss,External,10,0.020,0.3,0.4,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14162388,-119.07437170,230.44
19562,25370,39.21,12.43,26.78,90059.25,Metal Loss,External,10,0.020,0.4,0.5,01:07,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14162265,-119.07437168,230.45
19563,25370,39.21,13.17,26.04,90060.00,Metal Loss,External,10,0.020,0.3,0.4,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14162057,-119.07437165,230.46
19564,25370,39.21,31.85,7.36,90078.67,Metal Loss,External,11,0.022,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14156776,-119.07437094,230.75
19565,25370,39.21,33.88,5.33,90080.71,Metal Loss,External,11,0.022,0.5,0.5,06:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.14156195,-119.07437087,230.78
19566,25370,39.21,33.93,5.27,90080.76,Metal Loss,External,13,0.026,0.5,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.14156182,-119.07437087,230.78
19567,25370,39.21,34.00,5.21,90080.83,Metal Loss,External,10,0.020,0.3,0.4,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14156167,-119.07437086,230.78
19568,25370,39.21,34.19,5.02,90081.01,Metal Loss,External,10,0.020,0.3,0.4,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14156110,-119.07437086,230.78
19569,25370,39.21,34.43,4.78,90081.26,Metal Loss,External,10,0.020,0.3,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14156040,-119.07437085,230.78
19570,25370,39.21,34.51,4.69,90081.34,Metal Loss,External,10,0.020,0.3,0.4,01:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14156020,-119.07437085,230.78
19571,25370,39.21,34.67,4.54,90081.50,Metal Loss Group,External,11,0.022,1.5,0.7,08:38,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1669,2318,35.14155973,-119.07437084,230.79
19572,25370,39.21,34.98,4.23,90081.81,Metal Loss,External,10,0.020,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14155889,-119.07437083,230.79
19573,25370,39.21,35.26,3.95,90082.09,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14155801,-119.07437082,230.80
19574,25380,13.55,39.21,13.55,90086.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:41,,,,,,35.14154671,-119.07437073,230.94
19575,25380,13.55,0.97,12.58,90087.01,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14154393,-119.07437071,230.98
19576,25380,13.55,5.58,7.97,90091.61,Metal Loss,External,11,0.022,0.3,0.5,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14153102,-119.07437061,231.15
19577,25380,13.55,11.59,1.95,90097.63,Metal Loss,External,10,0.020,0.3,0.5,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14151391,-119.07437059,231.41
19578,25380,13.55,11.61,1.94,90097.65,Metal Loss,External,10,0.020,0.3,0.6,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14151388,-119.07437059,231.41
19579,25380,13.55,11.90,1.65,90097.94,Metal Loss Group,External,10,0.020,0.8,1.6,00:40,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.14151308,-119.07437059,231.42
19580,25380,13.55,11.95,1.60,90097.99,Metal Loss,External,15,0.030,0.6,0.6,11:37,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.14151296,-119.07437059,231.42
19581,25380,13.55,12.09,1.46,90098.12,Metal Loss,External,10,0.020,0.3,0.4,10:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.14151253,-119.07437059,231.43
19582,25380,13.55,12.23,1.32,90098.27,Metal Loss,External,11,0.022,0.6,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.14151218,-119.07437059,231.43
19583,25380,13.55,12.26,1.29,90098.29,Metal Loss,External,11,0.022,0.3,0.6,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14151212,-119.07437059,231.43
19584,25380,13.55,12.28,1.27,90098.31,Metal Loss,External,11,0.022,0.2,0.5,01:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.14151198,-119.07437059,231.44
19585,25380,13.55,12.38,1.17,90098.42,Metal Loss,External,10,0.020,0.3,0.4,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14151173,-119.07437059,231.44
19586,25380,13.55,12.64,0.91,90098.67,Metal Loss Group,External,11,0.022,1.3,0.7,10:00,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1670,2319,35.14151099,-119.07437059,231.45
19587,25380,13.55,12.64,0.91,90098.67,Metal Loss,External,14,0.028,0.4,0.4,02:10,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14151099,-119.07437059,231.45
19588,25380,13.55,12.67,0.88,90098.71,Metal Loss,External,17,0.035,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14151091,-119.07437059,231.45
19589,25380,13.55,12.78,0.77,90098.82,Metal Loss,External,18,0.037,0.3,0.6,00:00,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.14151054,-119.07437059,231.46
19590,25380,13.55,12.85,0.69,90098.89,Metal Loss Group,External,12,0.024,1.6,2.1,01:06,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1661,2307,35.14151037,-119.07437059,231.46
19591,25380,13.55,13.16,0.39,90099.20,Metal Loss Group,External,21,0.043,0.8,1.3,08:29,,ERW,0.203,X52,10.750,1402,,0.845,1660,2306,1667,2316,35.14150953,-119.07437059,231.47
19592,25380,13.55,13.20,0.35,90099.24,Metal Loss Group,External,11,0.022,0.4,1.8,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.14150942,-119.07437059,231.48
19593,25380,13.55,13.21,0.34,90099.25,Metal Loss,External,10,0.020,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14150929,-119.07437059,231.48
19594,25380,13.55,13.45,0.10,90099.49,Metal Loss,External,12,0.024,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14150862,-119.07437060,231.49
19595,25380,13.55,13.47,0.08,90099.50,Metal Loss Group,External,14,0.028,0.6,1.7,08:51,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2323,35.14150858,-119.07437060,231.49
19596,25390,38.98,13.55,38.98,90099.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:16,,,,,,35.14150839,-119.07437060,231.49
19597,25390,38.98,0.04,38.94,90099.62,Metal Loss,External,10,0.020,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14150830,-119.07437060,231.49
19598,25390,38.98,0.05,38.94,90099.63,Metal Loss Group,External,17,0.035,0.8,2.2,05:45,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1665,2313,35.14150829,-119.07437060,231.49
19599,25390,38.98,0.06,38.92,90099.64,Metal Loss,External,14,0.028,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14150825,-119.07437060,231.49
19600,25390,38.98,0.16,38.83,90099.74,Metal Loss,External,19,0.039,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.14150787,-119.07437060,231.50
19601,25390,38.98,0.31,38.68,90099.89,Metal Loss,External,16,0.032,0.3,0.6,09:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.14150752,-119.07437060,231.51
19602,25390,38.98,38.40,0.59,90137.98,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14139971,-119.07437107,232.02
19603,25400,36.26,38.98,36.26,90138.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:29,,,,,,35.14139797,-119.07437108,232.02
19604,25400,36.26,0.65,35.61,90139.22,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14139606,-119.07437109,232.02
19605,25400,36.26,4.10,32.16,90142.67,Metal Loss,External,10,0.020,0.4,0.5,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14138636,-119.07437114,232.03
19606,25400,36.26,4.51,31.75,90143.08,Metal Loss,External,10,0.020,0.3,0.5,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14138518,-119.07437114,232.03
19607,25400,36.26,4.67,31.59,90143.23,Metal Loss,External,10,0.020,0.3,0.5,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14138471,-119.07437115,232.03
19608,25400,36.26,5.20,31.06,90143.77,Metal Loss,External,12,0.024,0.3,0.3,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14138321,-119.07437115,232.03
19609,25400,36.26,5.35,30.91,90143.92,Metal Loss,External,10,0.020,0.3,0.4,08:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14138275,-119.07437116,232.03
19610,25400,36.26,35.31,0.95,90173.88,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14129799,-119.07437110,231.90
19611,25410,38.75,36.26,38.75,90174.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:20,,,,,,35.14129526,-119.07437110,231.90
19612,25410,38.75,1.00,37.75,90175.83,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14129239,-119.07437110,231.89
