"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
19613,25410,38.75,1.67,37.09,90176.49,Metal Loss,External,10,0.020,0.4,0.5,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14129047,-119.07437109,231.89
19614,25410,38.75,1.79,36.96,90176.62,Metal Loss,External,10,0.020,0.6,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.14129005,-119.07437109,231.89
19615,25410,38.75,1.89,36.86,90176.72,Metal Loss,External,10,0.020,0.3,0.4,06:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.14128983,-119.07437109,231.89
19616,25410,38.75,3.57,35.19,90178.39,Metal Loss,External,11,0.022,0.2,0.4,04:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.14128508,-119.07437109,231.88
19617,25410,38.75,37.60,1.16,90212.42,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14118872,-119.07437071,231.80
19618,25420,35.46,38.75,35.46,90213.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:50,,,,,,35.14118540,-119.07437070,231.80
19619,25420,35.46,0.82,34.64,90214.40,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14118296,-119.07437068,231.80
19620,25420,35.46,2.95,32.52,90216.53,Metal Loss,External,10,0.020,0.3,0.4,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14117693,-119.07437065,231.80
19621,25420,35.46,22.33,13.13,90235.91,Metal Loss,External,10,0.020,0.5,0.5,02:29,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.14112194,-119.07437034,231.79
19622,25420,35.46,23.27,12.20,90236.85,Metal Loss,External,12,0.024,0.3,0.4,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14111940,-119.07437031,231.79
19623,25420,35.46,23.53,11.94,90237.10,Metal Loss Group,External,12,0.024,0.6,1.8,01:47,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.14111859,-119.07437031,231.79
19624,25420,35.46,34.66,0.81,90248.24,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14108714,-119.07436999,231.70
19625,25430,38.73,35.46,38.73,90249.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:21,,,,,,35.14108476,-119.07436996,231.69
19626,25430,38.73,0.82,37.91,90249.86,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14108245,-119.07436994,231.69
19627,25430,38.73,37.79,0.94,90286.83,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14097757,-119.07436864,231.41
19628,25440,38.85,38.73,38.85,90287.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:33,,,,,,35.14097487,-119.07436861,231.40
19629,25440,38.85,0.98,37.88,90288.75,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14097207,-119.07436857,231.40
19630,25440,38.85,38.60,0.26,90326.37,Metal Loss Group,External,11,0.022,0.6,1.8,02:49,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.14086542,-119.07436738,231.27
19631,25440,38.85,38.71,0.15,90326.48,Metal Loss Group,External,11,0.022,1.0,1.4,04:04,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.14086516,-119.07436738,231.27
19632,25440,38.85,38.75,0.11,90326.52,Metal Loss,External,10,0.020,0.4,0.5,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14086506,-119.07436737,231.27
19633,25440,38.85,38.76,0.10,90326.53,Metal Loss,External,10,0.020,0.4,0.5,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14086504,-119.07436737,231.27
19634,25440,38.85,38.77,0.09,90326.54,Metal Loss Group,External,16,0.032,3.2,4.3,10:52,At Weld,ERW,0.203,X52,10.750,1402,,0.896,1564,2173,1634,2269,35.14086501,-119.07436737,231.27
19635,25440,38.85,38.78,0.07,90326.55,Metal Loss,External,11,0.022,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14086497,-119.07436737,231.27
19636,25440,38.85,38.79,0.06,90326.57,Metal Loss Group,External,21,0.043,0.4,1.6,08:04,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1674,2326,35.14086494,-119.07436737,231.27
19637,25450,38.94,38.85,38.94,90326.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:19,,,,,,35.14086470,-119.07436737,231.27
19638,25450,38.94,0.02,38.92,90326.65,Metal Loss Group,External,20,0.041,1.3,2.5,02:38,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1650,2292,35.14086465,-119.07436737,231.27
19639,25450,38.94,0.06,38.88,90326.69,Metal Loss,External,12,0.024,0.3,0.6,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14086456,-119.07436737,231.27
19640,25450,38.94,0.10,38.84,90326.72,Metal Loss,External,10,0.020,0.3,0.6,09:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14086447,-119.07436737,231.27
19641,25450,38.94,0.12,38.82,90326.75,Metal Loss,External,14,0.028,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14086442,-119.07436737,231.27
19642,25450,38.94,0.30,38.65,90326.92,Metal Loss,External,10,0.020,0.3,0.6,11:08,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14086387,-119.07436736,231.26
19643,25450,38.94,0.32,38.63,90326.94,Metal Loss,External,10,0.020,0.3,0.6,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14086382,-119.07436736,231.26
19644,25450,38.94,0.32,38.62,90326.94,Metal Loss,External,10,0.020,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14086381,-119.07436736,231.26
19645,25450,38.94,2.48,36.46,90329.10,Close Metal Object,,,,3.3,3.7,04:58,,ERW,0.203,X52,10.750,1402,,,,,,,35.14085771,-119.07436730,231.25
19646,25450,38.94,37.93,1.02,90364.55,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14075727,-119.07436639,231.03
19647,25460,38.88,38.94,38.88,90365.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:32,,,,,,35.14075437,-119.07436637,231.03
19648,25460,38.88,0.99,37.90,90366.55,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14075157,-119.07436635,231.03
19649,25460,38.88,38.55,0.33,90404.12,Metal Loss,External,12,0.024,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14064506,-119.07436600,231.02
19650,25470,38.68,38.88,38.68,90404.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:28,,,,,,35.14064417,-119.07436600,231.02
19651,25470,38.68,0.04,38.64,90404.48,Metal Loss Group,External,17,0.035,1.2,3.2,04:54,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1652,2295,35.14064397,-119.07436600,231.02
19652,25470,38.68,0.06,38.62,90404.51,Metal Loss,External,12,0.024,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14064392,-119.07436600,231.02
19653,25470,38.68,0.07,38.61,90404.51,Metal Loss,External,13,0.026,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14064390,-119.07436600,231.02
19654,25470,38.68,18.83,19.85,90423.28,Metal Loss,External,12,0.024,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14059076,-119.07436598,231.03
19655,25470,38.68,37.74,0.95,90442.18,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14053719,-119.07436583,231.01
19656,25480,38.83,38.68,38.83,90443.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:39,,,,,,35.14053447,-119.07436582,231.01
19657,25480,38.83,0.99,37.84,90444.11,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.14053163,-119.07436581,231.01
19658,25480,38.83,38.53,0.30,90481.65,Metal Loss,External,10,0.020,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14042517,-119.07436498,230.71
19659,25490,24.49,38.83,24.49,90481.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:37,,,,,,35.14042434,-119.07436497,230.70
19660,25490,24.49,0.46,24.03,90482.42,Metal Loss Group,External,10,0.020,0.6,0.4,03:40,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.14042303,-119.07436496,230.69
19661,25490,24.49,0.50,24.00,90482.46,Metal Loss,External,10,0.020,0.3,0.5,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14042295,-119.07436496,230.69
19662,25490,24.49,1.48,23.01,90483.44,Metal Loss Group,External,12,0.024,0.6,1.4,01:06,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.14042019,-119.07436493,230.67
19663,25490,24.49,5.30,19.19,90487.26,Metal Loss Group,External,23,0.047,1.3,1.4,07:26,At Seam,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1649,2290,35.14040929,-119.07436482,230.59
19664,25490,24.49,5.51,18.99,90487.46,Metal Loss,External,21,0.043,0.3,0.6,07:53,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14040882,-119.07436482,230.59
19665,25490,24.49,6.05,18.44,90488.01,Metal Loss Group,External,13,0.026,1.9,1.3,08:44,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1652,2295,35.14040719,-119.07436480,230.57
19666,25490,24.49,6.49,18.00,90488.45,Metal Loss Group,External,10,0.020,0.8,1.7,03:28,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.14040592,-119.07436479,230.55
19667,25490,24.49,6.92,17.58,90488.87,Metal Loss,External,12,0.024,0.4,0.4,08:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14040480,-119.07436478,230.54
19668,25490,24.49,7.16,17.34,90489.11,Metal Loss,External,15,0.030,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14040412,-119.07436478,230.54
19669,25490,24.49,8.19,16.30,90490.15,Metal Loss,External,12,0.024,0.6,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.14040112,-119.07436475,230.50
19670,25490,24.49,8.22,16.27,90490.18,Metal Loss,External,10,0.020,0.4,0.5,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14040104,-119.07436475,230.50
19671,25490,24.49,8.72,15.78,90490.68,Metal Loss Group,External,20,0.041,0.6,0.8,07:15,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1668,2317,35.14039964,-119.07436474,230.49
19672,25490,24.49,8.84,15.65,90490.80,Metal Loss,External,13,0.026,0.3,0.4,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14039924,-119.07436473,230.48
19673,25490,24.49,8.85,15.65,90490.80,Metal Loss,External,13,0.026,0.4,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.14039923,-119.07436473,230.48
19674,25490,24.49,9.07,15.42,90491.03,Metal Loss,External,21,0.043,0.3,0.6,07:33,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14039859,-119.07436473,230.48
19675,25490,24.49,9.28,15.21,90491.24,Metal Loss,External,11,0.022,0.5,0.6,07:36,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.14039809,-119.07436472,230.47
19676,25490,24.49,9.47,15.03,90491.43,Metal Loss Group,External,10,0.020,1.4,1.4,07:06,At Seam,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1658,2303,35.14039755,-119.07436472,230.46
19677,25490,24.49,9.72,14.77,90491.68,Metal Loss,External,11,0.022,0.6,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.14039685,-119.07436471,230.46
19678,25490,24.49,13.44,11.06,90495.39,Metal Loss Group,External,10,0.020,0.9,1.5,02:04,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.14038628,-119.07436462,230.34
19679,25490,24.49,15.42,9.08,90497.37,Metal Loss,External,14,0.028,0.3,0.4,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14038059,-119.07436457,230.28
19680,25490,24.49,24.14,0.35,90506.10,Metal Loss,External,10,0.020,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14035589,-119.07436441,230.23
19681,25490,24.49,24.14,0.35,90506.10,Metal Loss,External,12,0.024,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14035589,-119.07436441,230.23
19682,25490,24.49,24.16,0.34,90506.11,Metal Loss Group,External,10,0.020,0.4,2.4,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14035584,-119.07436441,230.24
19683,25490,24.49,24.16,0.33,90506.12,Metal Loss,External,11,0.022,0.4,0.4,11:56,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.14035582,-119.07436441,230.24
19684,25490,24.49,24.27,0.22,90506.23,Metal Loss Group,External,12,0.024,2.1,1.3,07:06,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1657,2302,35.14035557,-119.07436441,230.24
19685,25490,24.49,24.43,0.07,90506.38,Metal Loss Group,External,17,0.035,2.3,4.0,05:54,At Weld,ERW,0.203,X52,10.750,1402,,0.883,1588,2206,1640,2277,35.14035510,-119.07436441,230.24
19686,25500,38.02,24.49,38.02,90506.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:54,,,,,,35.14035493,-119.07436441,230.24
19687,25500,38.02,0.04,37.98,90506.49,Metal Loss,External,13,0.026,0.3,0.6,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14035485,-119.07436441,230.24
19688,25500,38.02,0.32,37.70,90506.77,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14035393,-119.07436440,230.25
19689,25500,38.02,0.33,37.69,90506.78,Metal Loss Group,External,14,0.028,0.6,2.2,09:36,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2323,35.14035391,-119.07436440,230.25
19690,25500,38.02,5.38,32.64,90511.83,Metal Loss,External,13,0.026,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14033964,-119.07436435,230.36
19691,25500,38.02,28.61,9.41,90535.06,Bend,,,,,,06:21,3° 73D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.14027379,-119.07436428,230.97
19692,25500,38.02,37.87,0.15,90544.32,Metal Loss Group,External,12,0.024,0.3,1.8,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14024764,-119.07436403,230.88
19693,25510,38.79,38.02,38.79,90544.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:39,,,,,,35.14024716,-119.07436402,230.87
19694,25510,38.79,38.46,0.34,90582.93,Metal Loss Group,External,14,0.028,0.4,1.6,02:04,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.14013813,-119.07436327,230.99
19695,25510,38.79,38.47,0.32,90582.94,Metal Loss Group,External,20,0.041,0.3,1.3,05:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.14013809,-119.07436327,230.99
19696,25510,38.79,38.66,0.14,90583.13,Metal Loss Group,External,10,0.020,1.1,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1674,2325,35.14013756,-119.07436327,230.99
19697,25510,38.79,38.68,0.11,90583.15,Metal Loss,External,11,0.022,0.3,0.4,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14013749,-119.07436327,230.99
19698,25510,38.79,38.73,0.06,90583.20,Metal Loss,External,10,0.020,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14013726,-119.07436326,230.99
19699,25520,38.79,38.79,38.79,90583.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:33,,,,,,35.14013712,-119.07436326,230.99
19700,25520,38.79,0.03,38.76,90583.29,Metal Loss,External,15,0.030,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.14013705,-119.07436326,230.99
19701,25520,38.79,0.05,38.74,90583.32,Metal Loss,External,13,0.026,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.14013699,-119.07436326,230.99
19702,25520,38.79,0.05,38.74,90583.32,Metal Loss Group,External,16,0.032,0.4,1.7,05:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.14013699,-119.07436326,230.99
19703,25520,38.79,0.33,38.46,90583.59,Metal Loss Group,External,10,0.020,0.4,2.0,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.14013621,-119.07436326,230.99
19704,25520,38.79,16.47,22.32,90599.73,Metal Loss,External,10,0.020,0.3,0.4,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14009042,-119.07436312,230.90
19705,25520,38.79,38.07,0.73,90621.33,Metal Loss,External,11,0.022,0.4,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.14002920,-119.07436303,230.97
19706,25520,38.79,38.42,0.37,90621.68,Metal Loss Group,External,11,0.022,1.3,1.7,07:19,,ERW,0.203,X52,10.750,1402,,0.847,1656,2299,1670,2319,35.14002825,-119.07436303,230.96
19707,25520,38.79,38.43,0.37,90621.69,Metal Loss,External,11,0.022,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14002823,-119.07436303,230.96
19708,25520,38.79,38.44,0.35,90621.70,Metal Loss,External,10,0.020,0.2,0.5,06:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.14002819,-119.07436303,230.96
19709,25520,38.79,38.46,0.33,90621.72,Metal Loss,External,10,0.020,0.3,0.6,10:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14002815,-119.07436303,230.96
19710,25520,38.79,38.46,0.33,90621.72,Metal Loss Group,External,12,0.024,0.9,2.7,01:34,At Seam,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2324,35.14002815,-119.07436303,230.96
19711,25520,38.79,38.61,0.18,90621.87,Metal Loss Group,External,14,0.028,2.0,3.0,03:41,,ERW,0.203,X52,10.750,1402,,0.868,1615,2244,1649,2290,35.14002768,-119.07436303,230.96
19712,25520,38.79,38.62,0.17,90621.88,Metal Loss Group,External,12,0.024,0.9,0.7,08:35,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.14002766,-119.07436303,230.96
19713,25520,38.79,38.68,0.11,90621.94,Metal Loss Group,External,12,0.024,0.6,1.8,10:26,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.14002752,-119.07436303,230.96
19714,25520,38.79,38.69,0.10,90621.96,Metal Loss Group,External,14,0.028,0.6,1.8,02:08,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1674,2325,35.14002748,-119.07436303,230.96
19715,25520,38.79,38.71,0.09,90621.97,Metal Loss Group,External,12,0.024,0.7,0.7,00:07,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1673,2324,35.14002733,-119.07436303,230.96
19716,25520,38.79,38.74,0.05,90622.01,Metal Loss Group,External,17,0.035,1.6,0.9,01:10,At Weld,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1663,2309,35.14002724,-119.07436303,230.96
19717,25530,35.50,38.79,35.50,90622.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:41,,,,,,35.14002712,-119.07436303,230.96
19718,25530,35.50,0.05,35.45,90622.10,Metal Loss Group,External,18,0.037,0.9,1.1,06:13,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1666,2314,35.14002701,-119.07436303,230.96
19719,25530,35.50,0.07,35.44,90622.12,Metal Loss Group,External,16,0.032,0.9,7.6,07:34,At Seam,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1662,2308,35.14002697,-119.07436303,230.96
19720,25530,35.50,0.10,35.41,90622.15,Metal Loss Group,External,12,0.024,1.3,1.3,03:28,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1665,2313,35.14002690,-119.07436303,230.96
19721,25530,35.50,0.12,35.38,90622.18,Metal Loss,External,12,0.024,0.2,0.5,04:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.14002682,-119.07436303,230.96
19722,25530,35.50,0.33,35.18,90622.38,Metal Loss,External,11,0.022,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.14002623,-119.07436302,230.96
19723,25530,35.50,0.33,35.17,90622.38,Metal Loss Group,External,22,0.045,0.6,2.1,03:31,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1664,2311,35.14002621,-119.07436302,230.96
19724,25530,35.50,0.34,35.16,90622.39,Metal Loss,External,10,0.020,0.3,0.4,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14002619,-119.07436302,230.96
19725,25530,35.50,0.36,35.14,90622.41,Metal Loss,External,11,0.022,0.2,0.5,02:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.14002614,-119.07436302,230.96
19726,25530,35.50,0.52,34.99,90622.57,Metal Loss Group,External,10,0.020,0.3,1.7,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.14002565,-119.07436302,230.96
19727,25530,35.50,34.81,0.69,90656.87,Metal Loss Group,External,10,0.020,0.4,1.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13992852,-119.07436255,230.86
19728,25530,35.50,35.14,0.37,90657.19,Metal Loss Group,External,39,0.079,2.4,11.8,10:11,,ERW,0.203,X52,10.750,1402,,0.987,1421,1973,1565,2174,35.13992764,-119.07436254,230.86
19729,25530,35.50,35.16,0.34,90657.22,Metal Loss Group,External,10,0.020,2.4,3.3,05:38,,ERW,0.203,X52,10.750,1402,,0.862,1627,2260,1653,2296,35.13992759,-119.07436254,230.86
19730,25530,35.50,35.35,0.15,90657.41,Metal Loss,External,11,0.022,0.3,0.6,04:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13992702,-119.07436254,230.86
19731,25530,35.50,35.40,0.11,90657.45,Metal Loss,External,13,0.026,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13992690,-119.07436254,230.86
19732,25530,35.50,35.42,0.08,90657.47,Metal Loss Group,External,12,0.024,1.7,5.0,10:23,At Weld,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1663,2310,35.13992685,-119.07436254,230.86
19733,25530,35.50,35.43,0.08,90657.48,Metal Loss Group,External,17,0.035,1.6,1.3,07:47,At Weld,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1659,2304,35.13992684,-119.07436254,230.86
19734,25540,38.65,35.50,38.65,90657.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:19,,,,,,35.13992655,-119.07436254,230.86
19735,25540,38.65,0.05,38.60,90657.60,Metal Loss Group,External,13,0.026,0.8,4.6,04:55,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2320,35.13992643,-119.07436253,230.86
19736,25540,38.65,0.33,38.32,90657.89,Metal Loss Group,External,11,0.022,0.7,1.1,05:23,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1676,2327,35.13992563,-119.07436253,230.85
19737,25540,38.65,37.93,0.72,90695.48,Metal Loss,External,11,0.022,0.3,0.6,11:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13981910,-119.07436169,230.84
19738,25540,38.65,38.28,0.37,90695.84,Metal Loss Group,External,12,0.024,0.4,2.0,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13981803,-119.07436168,230.84
19739,25540,38.65,38.28,0.37,90695.84,Metal Loss Group,External,27,0.055,0.6,4.5,01:28,,ERW,0.203,X52,10.750,1402,,0.845,1660,2306,1664,2312,35.13981803,-119.07436168,230.84
19740,25540,38.65,38.31,0.34,90695.86,Metal Loss,External,13,0.026,0.2,0.4,07:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.13981797,-119.07436168,230.84
19741,25540,38.65,38.43,0.22,90695.98,Metal Loss,External,11,0.022,0.3,0.4,00:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13981758,-119.07436168,230.84
19742,25540,38.65,38.45,0.20,90696.01,Metal Loss Group,External,11,0.022,1.6,1.5,02:18,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1667,2315,35.13981752,-119.07436168,230.84
19743,25540,38.65,38.56,0.09,90696.11,Metal Loss Group,External,11,0.022,0.5,2.0,00:34,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.13981727,-119.07436168,230.84
19744,25540,38.65,38.57,0.09,90696.12,Metal Loss,External,10,0.020,0.3,0.6,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13981725,-119.07436168,230.84
19745,25540,38.65,38.57,0.08,90696.13,Metal Loss,External,12,0.024,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13981724,-119.07436168,230.84
19746,25540,38.65,38.58,0.07,90696.13,Metal Loss,External,11,0.022,0.3,0.5,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.13981722,-119.07436168,230.84
19747,25540,38.65,38.59,0.06,90696.15,Metal Loss,External,11,0.022,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13981719,-119.07436168,230.84
19748,25550,38.78,38.65,38.78,90696.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:34,,,,,,35.13981693,-119.07436167,230.84
19749,25550,38.78,0.05,38.74,90696.25,Metal Loss,External,15,0.030,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13981681,-119.07436167,230.84
19750,25550,38.78,0.06,38.73,90696.26,Metal Loss,External,13,0.026,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13981680,-119.07436167,230.84
19751,25550,38.78,0.11,38.67,90696.32,Metal Loss Group,External,11,0.022,0.3,2.2,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13981667,-119.07436167,230.84
19752,25550,38.78,0.12,38.66,90696.33,Metal Loss,External,11,0.022,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13981664,-119.07436167,230.84
19753,25550,38.78,0.21,38.57,90696.42,Metal Loss,External,11,0.022,0.2,0.4,01:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13981628,-119.07436167,230.84
19754,25550,38.78,0.27,38.52,90696.47,Metal Loss Group,External,12,0.024,1.3,2.0,11:00,At Seam,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1661,2306,35.13981616,-119.07436167,230.84
19755,25550,38.78,0.27,38.51,90696.48,Metal Loss Group,External,18,0.037,1.3,1.7,01:51,,ERW,0.203,X52,10.750,1402,,0.858,1633,2268,1664,2312,35.13981615,-119.07436167,230.84
19756,25550,38.78,0.28,38.50,90696.49,Metal Loss Group,External,12,0.024,1.1,1.3,00:27,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2320,35.13981612,-119.07436167,230.84
19757,25550,38.78,0.32,38.46,90696.53,Metal Loss Group,External,11,0.022,0.4,2.1,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.13981602,-119.07436167,230.84
19758,25550,38.78,0.33,38.45,90696.54,Metal Loss,External,19,0.039,0.4,0.6,09:03,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.13981600,-119.07436167,230.84
19759,25550,38.78,0.47,38.32,90696.67,Metal Loss,External,11,0.022,0.2,0.4,01:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13981557,-119.07436166,230.84
19760,25550,38.78,0.48,38.30,90696.69,Metal Loss,External,12,0.024,0.3,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13981554,-119.07436166,230.84
19761,25550,38.78,0.50,38.29,90696.70,Metal Loss,External,12,0.024,0.2,0.4,11:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13981551,-119.07436166,230.84
19762,25550,38.78,16.71,22.07,90712.92,Metal Loss,External,11,0.022,0.4,0.5,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.13976959,-119.07436137,230.77
19763,25550,38.78,16.73,22.05,90712.94,Metal Loss Group,External,26,0.053,0.3,1.3,08:43,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13976954,-119.07436137,230.77
19764,25550,38.78,17.65,21.14,90713.85,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13976691,-119.07436135,230.76
19765,25550,38.78,18.89,19.90,90715.09,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13976337,-119.07436133,230.75
19766,25550,38.78,38.43,0.35,90734.64,Metal Loss Group,External,24,0.049,8.6,8.6,04:20,At Weld,ERW,0.203,X52,10.750,1402,,0.995,1409,1957,1531,2126,35.13970803,-119.07436094,230.81
19767,25550,38.78,38.44,0.34,90734.65,Metal Loss,External,10,0.020,0.2,0.5,02:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.13970802,-119.07436094,230.81
19768,25550,38.78,38.59,0.20,90734.79,Metal Loss,External,15,0.030,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13970756,-119.07436094,230.81
19769,25550,38.78,38.70,0.09,90734.90,Metal Loss,External,10,0.020,0.3,0.4,02:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13970731,-119.07436094,230.81
19770,25550,38.78,38.74,0.05,90734.94,Metal Loss,External,11,0.022,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13970711,-119.07436093,230.81
19771,25560,38.78,38.78,38.78,90734.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:33,,,,,,35.13970699,-119.07436093,230.81
19772,25560,38.78,0.08,38.70,90735.07,Metal Loss,External,13,0.026,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13970679,-119.07436093,230.81
19773,25560,38.78,0.32,38.46,90735.31,Metal Loss Group,External,16,0.032,0.7,1.3,04:53,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1671,2321,35.13970607,-119.07436093,230.81
19774,25560,38.78,0.56,38.23,90735.55,Metal Loss Group,External,13,0.026,0.8,4.1,05:47,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2319,35.13970540,-119.07436092,230.81
19775,25560,38.78,0.58,38.20,90735.57,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13970535,-119.07436092,230.81
19776,25560,38.78,37.81,0.97,90772.80,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13959977,-119.07436019,230.79
19777,25570,38.62,38.78,38.62,90773.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.13959701,-119.07436018,230.79
19778,25570,38.62,1.00,37.62,90774.77,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13959418,-119.07436017,230.79
19779,25570,38.62,37.99,0.63,90811.77,Metal Loss,External,11,0.022,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13948932,-119.07435991,230.68
19780,25570,38.62,38.01,0.61,90811.78,Metal Loss,External,10,0.020,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13948928,-119.07435991,230.68
19781,25570,38.62,38.31,0.31,90812.09,Metal Loss,External,10,0.020,0.3,0.5,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13948845,-119.07435991,230.68
19782,25570,38.62,38.37,0.25,90812.14,Metal Loss Group,External,17,0.035,2.7,4.8,04:49,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1615,2244,35.13948820,-119.07435991,230.68
19783,25580,38.57,38.62,38.57,90812.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:28,,,,,,35.13948749,-119.07435991,230.68
19784,25580,38.57,0.07,38.50,90812.46,Metal Loss Group,External,25,0.051,3.9,3.6,05:12,,ERW,0.203,X52,10.750,1402,,0.958,1463,2032,1595,2216,35.13948732,-119.07435991,230.68
19785,25580,38.57,36.96,1.62,90849.35,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13938288,-119.07436042,230.65
19786,25590,38.68,38.57,38.68,90850.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:17,,,,,,35.13937822,-119.07436045,230.65
19787,25590,38.68,0.84,37.84,90851.80,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13937573,-119.07436047,230.65
19788,25600,37.68,38.68,37.68,90889.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:57,,,,,,35.13926852,-119.07436070,230.73
19789,25600,37.68,0.16,37.53,90889.80,Metal Loss,External,11,0.022,0.4,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.13926801,-119.07436070,230.73
19790,25600,37.68,37.36,0.32,90927.00,Metal Loss,External,16,0.032,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13916249,-119.07436032,230.84
19791,25600,37.68,37.61,0.07,90927.25,Metal Loss,External,16,0.032,0.4,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13916179,-119.07436032,230.84
19792,25610,38.78,37.68,38.78,90927.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:19,,,,,,35.13916163,-119.07436031,230.84
19793,25610,38.78,0.07,38.72,90927.39,Metal Loss,External,14,0.028,0.5,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13916147,-119.07436031,230.84
19794,25610,38.78,0.10,38.68,90927.42,Metal Loss,External,16,0.032,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13916126,-119.07436031,230.84
19795,25610,38.78,38.62,0.17,90965.94,Metal Loss,External,12,0.024,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13905217,-119.07435993,230.89
19796,25610,38.78,38.63,0.15,90965.96,Metal Loss,External,12,0.024,0.3,0.4,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13905203,-119.07435992,230.89
19797,25620,38.76,38.78,38.76,90966.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:47,,,,,,35.13905167,-119.07435992,230.89
19798,25620,38.76,0.05,38.71,90966.16,Metal Loss,External,15,0.030,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13905155,-119.07435992,230.89
19799,25620,38.76,0.10,38.66,90966.21,Metal Loss,External,12,0.024,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13905132,-119.07435992,230.89
19800,25620,38.76,0.12,38.65,90966.22,Metal Loss,External,10,0.020,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13905128,-119.07435992,230.89
19801,25620,38.76,0.27,38.50,90966.37,Metal Loss Group,External,10,0.020,0.6,1.6,04:39,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13905092,-119.07435992,230.89
19802,25620,38.76,0.30,38.47,90966.40,Metal Loss,External,11,0.022,0.2,0.5,06:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13905071,-119.07435992,230.89
19803,25620,38.76,38.42,0.34,91004.53,Metal Loss,External,16,0.032,0.4,0.6,08:25,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13894271,-119.07435956,230.78
19804,25630,37.80,38.76,37.80,91004.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:23,,,,,,35.13894179,-119.07435956,230.78
19805,25630,37.80,0.31,37.50,91005.18,Metal Loss,External,11,0.022,0.3,0.4,08:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13894079,-119.07435956,230.78
19806,25630,37.80,37.43,0.37,91042.30,Metal Loss Group,External,26,0.053,5.8,3.7,05:48,At Weld,ERW,0.203,X52,10.750,1402,,0.992,1413,1962,1543,2144,35.13883559,-119.07435923,230.93
19807,25630,37.80,37.48,0.33,91042.35,Metal Loss,External,11,0.022,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13883548,-119.07435922,230.93
19808,25630,37.80,37.75,0.05,91042.62,Metal Loss,External,14,0.028,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13883473,-119.07435922,230.93
19809,25640,38.86,37.80,38.86,91042.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.13883461,-119.07435922,230.93
19810,25640,38.86,0.31,38.56,91042.98,Metal Loss,External,22,0.045,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.13883364,-119.07435922,230.94
19811,25640,38.86,0.35,38.52,91043.02,Metal Loss Group,External,17,0.035,0.4,2.4,05:50,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.13883354,-119.07435922,230.94
19812,25650,38.96,38.86,38.96,91081.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:14,,,,,,35.13872447,-119.07435861,231.09
19813,25650,38.96,0.12,38.84,91081.66,Metal Loss,External,13,0.026,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13872407,-119.07435861,231.09
19814,25650,38.96,37.58,1.38,91119.12,Metal Loss Group,External,13,0.026,2.6,1.0,05:50,,ERW,0.203,X52,10.750,1402,,0.874,1605,2229,1659,2304,35.13861784,-119.07435809,230.96
19815,25650,38.96,37.89,1.08,91119.42,Metal Loss Group,External,12,0.024,1.6,1.7,05:31,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1657,2302,35.13861700,-119.07435809,230.96
19816,25650,38.96,38.64,0.32,91120.18,Metal Loss,External,10,0.020,0.2,0.4,05:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13861472,-119.07435808,230.96
19817,25650,38.96,38.66,0.31,91120.19,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13861469,-119.07435808,230.96
19818,25650,38.96,38.72,0.24,91120.26,Metal Loss,External,10,0.020,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13861454,-119.07435808,230.96
19819,25650,38.96,38.85,0.11,91120.39,Metal Loss Group,External,16,0.032,3.1,5.8,04:16,At Weld,ERW,0.203,X52,10.750,1402,,0.895,1566,2176,1605,2230,35.13861411,-119.07435808,230.96
19820,25650,38.96,38.89,0.07,91120.43,Metal Loss,External,11,0.022,0.3,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13861402,-119.07435808,230.96
19821,25660,38.93,38.96,38.93,91120.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:21,,,,,,35.13861385,-119.07435808,230.96
19822,25660,38.93,0.24,38.70,91120.74,Metal Loss Group,External,12,0.024,3.2,2.4,05:11,,ERW,0.203,X52,10.750,1402,,0.878,1596,2217,1653,2296,35.13861317,-119.07435808,230.95
19823,25660,38.93,0.46,38.47,91120.96,Metal Loss,External,11,0.022,0.3,0.4,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13861250,-119.07435808,230.95
19824,25660,38.93,0.61,38.32,91121.11,Metal Loss,External,11,0.022,0.2,0.5,04:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13861204,-119.07435808,230.95
19825,25660,38.93,0.94,38.00,91121.44,Metal Loss,External,10,0.020,0.3,0.5,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13861117,-119.07435808,230.95
19826,25660,38.93,0.98,37.95,91121.48,Metal Loss,External,10,0.020,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13861106,-119.07435808,230.95
19827,25660,38.93,1.16,37.78,91121.66,Metal Loss,External,11,0.022,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13861052,-119.07435807,230.95
19828,25660,38.93,1.88,37.05,91122.38,Metal Loss,External,10,0.020,0.3,0.4,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13860848,-119.07435807,230.95
19829,25660,38.93,1.89,37.05,91122.39,Metal Loss Group,External,12,0.024,0.3,1.3,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13860847,-119.07435807,230.95
19830,25660,38.93,13.42,25.52,91133.92,Close Metal Object,,,,1.8,2.9,05:20,,ERW,0.203,X52,10.750,1402,,,,,,,35.13857588,-119.07435800,230.91
19831,25660,38.93,38.70,0.24,91159.20,Metal Loss,External,10,0.020,0.4,0.4,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13850418,-119.07435775,230.91
19832,25660,38.93,38.86,0.08,91159.36,Metal Loss,External,19,0.039,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13850381,-119.07435775,230.91
19833,25660,38.93,38.87,0.06,91159.37,Metal Loss,External,21,0.043,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13850377,-119.07435775,230.91
19834,25660,38.93,38.88,0.05,91159.38,Metal Loss Group,External,16,0.032,2.5,3.9,05:03,At Weld,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1626,2259,35.13850376,-119.07435775,230.91
19835,25670,38.87,38.93,38.87,91159.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.13850351,-119.07435774,230.91
19836,25670,38.87,0.05,38.82,91159.48,Metal Loss,External,16,0.032,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13850340,-119.07435774,230.91
19837,25670,38.87,0.29,38.58,91159.72,Metal Loss Group,External,10,0.020,0.6,1.9,05:18,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.13850269,-119.07435774,230.91
19838,25670,38.87,38.25,0.62,91197.68,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13839516,-119.07435730,231.06
19839,25680,38.79,38.87,38.79,91198.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:55,,,,,,35.13839336,-119.07435729,231.06
19840,25680,38.79,0.84,37.95,91199.14,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13839090,-119.07435728,231.07
19841,25680,38.79,36.71,2.08,91235.01,Close Metal Object,,,,3.4,6.7,04:55,,ERW,0.203,X52,10.750,1402,,,,,,,35.13828938,-119.07435752,230.73
19842,25690,38.69,38.79,38.69,91237.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:59,,,,,,35.13828343,-119.07435756,230.70
19843,25690,38.69,37.56,1.13,91274.65,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13817697,-119.07435755,230.47
19844,25700,38.72,38.69,38.72,91275.78,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:32,,,,,,35.13817370,-119.07435753,230.47
19845,25700,38.72,0.82,37.90,91276.59,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13817139,-119.07435752,230.47
19846,25700,38.72,38.64,0.08,91314.41,Metal Loss,External,12,0.024,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13806412,-119.07435714,230.46
19847,25700,38.72,38.67,0.04,91314.45,Metal Loss Group,External,22,0.045,4.1,4.5,05:16,At Weld,ERW,0.203,X52,10.750,1402,,0.943,1487,2066,1616,2245,35.13806403,-119.07435714,230.46
19848,25710,38.74,38.72,38.74,91314.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:36,,,,,,35.13806382,-119.07435714,230.46
19849,25710,38.74,0.33,38.40,91314.82,Metal Loss,External,12,0.024,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13806291,-119.07435713,230.46
19850,25710,38.74,0.34,38.39,91314.84,Metal Loss,External,11,0.022,0.2,0.5,05:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.13806288,-119.07435713,230.46
19851,25720,38.84,38.74,38.84,91353.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:05,,,,,,35.13795406,-119.07435597,230.36
19852,25730,38.72,38.84,38.72,91392.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:06,,,,,,35.13784409,-119.07435522,230.20
19853,25740,38.73,38.72,38.73,91430.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:27,,,,,,35.13773417,-119.07435508,229.91
19854,25750,39.23,38.73,39.23,91469.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:17,,,,,,35.13762436,-119.07435492,229.87
19855,25750,39.23,39.16,0.06,91508.68,Metal Loss,External,11,0.022,0.5,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.13751333,-119.07435294,230.33
19856,25760,32.38,39.23,32.38,91508.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:02,,,,,,35.13751318,-119.07435294,230.33
19857,25760,32.38,0.04,32.34,91508.78,Metal Loss,External,16,0.032,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13751309,-119.07435294,230.33
19858,25760,32.38,0.09,32.29,91508.84,Metal Loss Group,External,15,0.030,1.7,1.4,11:59,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1655,2298,35.13751285,-119.07435293,230.34
19859,25760,32.38,0.14,32.24,91508.89,Metal Loss,External,10,0.020,0.3,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13751273,-119.07435293,230.34
19860,25760,32.38,0.85,31.53,91509.60,Metal Loss Group,External,11,0.022,0.4,1.4,11:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.13751070,-119.07435287,230.34
19861,25760,32.38,0.87,31.51,91509.61,Metal Loss Group,External,11,0.022,0.4,1.8,09:24,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.13751067,-119.07435287,230.34
19862,25760,32.38,1.51,30.88,91510.25,Metal Loss,External,11,0.022,0.3,0.4,10:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13750882,-119.07435280,230.37
19863,25760,32.38,21.69,10.69,91530.43,Bend,,,,,,05:42,21.1° 35.3D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.13745174,-119.07435082,230.72
19864,25760,32.38,30.19,2.19,91538.94,Metal Loss,External,10,0.020,0.3,0.4,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13742848,-119.07435124,228.51
19865,25760,32.38,30.42,1.96,91539.16,Metal Loss,External,11,0.022,0.3,0.5,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13742786,-119.07435126,228.44
19866,25760,32.38,30.70,1.68,91539.44,Metal Loss Group,External,16,0.032,0.9,1.6,03:52,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1664,2311,35.13742712,-119.07435128,228.35
19867,25760,32.38,30.85,1.53,91539.59,Metal Loss,External,22,0.045,0.4,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.13742667,-119.07435130,228.29
19868,25760,32.38,30.87,1.51,91539.61,Metal Loss,External,10,0.020,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13742663,-119.07435130,228.29
19869,25760,32.38,30.92,1.46,91539.67,Metal Loss,External,16,0.032,0.4,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13742651,-119.07435130,228.27
19870,25760,32.38,31.05,1.33,91539.80,Metal Loss,External,13,0.026,0.3,0.6,07:57,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13742622,-119.07435131,228.24
19871,25760,32.38,31.08,1.31,91539.82,Metal Loss,External,11,0.022,0.2,0.5,07:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13742617,-119.07435131,228.23
19872,25760,32.38,31.19,1.19,91539.93,Metal Loss,External,10,0.020,0.3,0.4,09:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13742579,-119.07435133,228.19
19873,25760,32.38,31.30,1.08,91540.05,Metal Loss,External,10,0.020,0.2,0.4,03:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13742552,-119.07435134,228.15
19874,25760,32.38,31.55,0.83,91540.29,Metal Loss,External,12,0.024,0.3,0.4,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13742473,-119.07435136,228.06
19875,25760,32.38,31.68,0.70,91540.42,Metal Loss,External,10,0.020,0.3,0.5,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13742444,-119.07435137,228.02
19876,25760,32.38,31.82,0.56,91540.57,Metal Loss Group,External,10,0.020,1.4,1.7,11:01,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1670,2320,35.13742402,-119.07435138,227.97
19877,25760,32.38,32.01,0.37,91540.75,Metal Loss Group,External,13,0.026,0.4,1.6,06:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.13742357,-119.07435140,227.92
19878,25760,32.38,32.04,0.34,91540.78,Metal Loss Group,External,11,0.022,1.5,1.1,00:49,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1667,2316,35.13742341,-119.07435140,227.90
19879,25760,32.38,32.13,0.25,91540.87,Metal Loss,External,24,0.049,0.3,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.13742320,-119.07435141,227.87
19880,25760,32.38,32.15,0.23,91540.90,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13742314,-119.07435141,227.86
19881,25760,32.38,32.15,0.23,91540.90,Metal Loss,External,20,0.041,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13742314,-119.07435141,227.86
19882,25760,32.38,32.17,0.22,91540.91,Metal Loss Group,External,14,0.028,0.9,1.4,05:25,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1669,2318,35.13742312,-119.07435141,227.86
19883,25760,32.38,32.31,0.07,91541.06,Metal Loss,External,16,0.032,0.5,0.6,09:32,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.13742269,-119.07435143,227.81
19884,25760,32.38,32.33,0.06,91541.07,Metal Loss,External,16,0.032,0.4,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13742266,-119.07435143,227.80
19885,25770,37.96,32.38,37.96,91541.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:21,,,,,,35.13742253,-119.07435143,227.79
19886,25770,37.96,0.04,37.92,91541.16,Metal Loss Group,External,15,0.030,1.1,3.7,11:14,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1662,2308,35.13742245,-119.07435143,227.78
19887,25770,37.96,0.04,37.92,91541.16,Metal Loss,External,13,0.026,0.5,0.6,01:56,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13742244,-119.07435143,227.78
19888,25770,37.96,0.05,37.91,91541.18,Metal Loss,External,15,0.030,0.4,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13742241,-119.07435144,227.77
19889,25770,37.96,0.05,37.91,91541.18,Metal Loss Group,External,18,0.037,1.3,5.1,04:11,,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1626,2258,35.13742241,-119.07435144,227.77
19890,25770,37.96,0.09,37.87,91541.22,Metal Loss,External,14,0.028,0.4,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13742232,-119.07435144,227.76
19891,25770,37.96,1.79,36.17,91542.91,Metal Loss Group,External,23,0.047,0.6,2.0,05:18,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1666,2313,35.13741767,-119.07435159,227.20
19892,25770,37.96,2.85,35.11,91543.97,Metal Loss,External,10,0.020,0.4,0.5,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13741486,-119.07435168,226.85
19893,25770,37.96,3.56,34.40,91544.68,Metal Loss,External,10,0.020,0.2,0.5,05:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.13741294,-119.07435174,226.62
19894,25770,37.96,18.13,19.83,91559.26,Bend,,,,,,11:51,33° 45.8D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.13737294,-119.07435303,223.36
19895,25780,25.41,37.96,25.41,91579.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:23,,,,,,35.13731781,-119.07435216,226.53
19896,25780,25.41,0.15,25.26,91579.23,Metal Loss,External,16,0.032,0.4,0.6,05:15,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13731735,-119.07435214,226.57
19897,25780,25.41,0.32,25.09,91579.41,Metal Loss Group,External,16,0.032,0.8,1.1,05:41,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1671,2321,35.13731681,-119.07435213,226.62
19898,25780,25.41,3.68,21.74,91582.76,Metal Loss Group,External,33,0.067,1.2,3.1,07:48,At Seam,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1571,2182,35.13730764,-119.07435187,227.48
19899,25780,25.41,4.49,20.92,91583.58,Metal Loss Group,External,31,0.063,7.8,10.9,03:50,,ERW,0.203,X52,10.750,1402,,1.054,1330,1847,1497,2080,35.13730543,-119.07435180,227.68
19900,25780,25.41,5.08,20.33,91584.16,Metal Loss,External,15,0.030,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13730377,-119.07435175,227.83
19901,25780,25.41,5.17,20.24,91584.25,Metal Loss Group,External,12,0.024,0.3,1.8,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13730357,-119.07435175,227.84
19902,25780,25.41,5.32,20.09,91584.40,Metal Loss,External,10,0.020,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13730310,-119.07435174,227.87
19903,25780,25.41,5.43,19.99,91584.51,Metal Loss,External,10,0.020,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13730284,-119.07435173,227.89
19904,25780,25.41,5.43,19.98,91584.51,Metal Loss Group,External,15,0.030,1.7,1.8,04:35,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1656,2300,35.13730282,-119.07435173,227.89
19905,25780,25.41,5.67,19.74,91584.75,Metal Loss Group,External,25,0.051,0.8,1.0,06:09,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1643,2282,35.13730217,-119.07435171,227.93
19906,25780,25.41,6.00,19.41,91585.08,Metal Loss,External,14,0.028,0.6,0.7,06:41,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.13730117,-119.07435168,228.00
19907,25780,25.41,6.14,19.28,91585.22,Metal Loss Group,External,13,0.026,0.6,2.0,05:02,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2328,35.13730085,-119.07435167,228.02
19908,25780,25.41,6.22,19.19,91585.30,Metal Loss Group,External,22,0.045,0.6,2.2,03:41,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1661,2308,35.13730066,-119.07435167,228.03
