"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
19909,25780,25.41,6.29,19.12,91585.37,Metal Loss Group,External,25,0.051,1.3,2.2,05:55,,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1639,2277,35.13730037,-119.07435166,228.05
19910,25780,25.41,6.71,18.70,91585.79,Metal Loss,External,13,0.026,0.4,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.13729918,-119.07435162,228.12
19911,25780,25.41,6.91,18.50,91585.99,Metal Loss Group,External,17,0.035,1.1,2.8,05:11,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1657,2302,35.13729870,-119.07435161,228.16
19912,25780,25.41,7.12,18.30,91586.20,Metal Loss,External,22,0.045,0.6,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1661,2308,35.13729809,-119.07435159,228.19
19913,25780,25.41,7.26,18.15,91586.34,Metal Loss,External,30,0.061,0.4,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2316,35.13729765,-119.07435158,228.22
19914,25780,25.41,7.46,17.96,91586.54,Metal Loss Group,External,24,0.049,1.2,1.3,06:32,,ERW,0.203,X52,10.750,1402,,0.866,1619,2248,1636,2272,35.13729709,-119.07435156,228.26
19915,25780,25.41,7.75,17.66,91586.84,Metal Loss,External,17,0.035,0.4,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13729627,-119.07435154,228.29
19916,25780,25.41,7.83,17.59,91586.91,Metal Loss,External,29,0.059,0.3,0.6,05:51,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1676,2328,35.13729611,-119.07435154,228.30
19917,25780,25.41,7.88,17.53,91586.96,Metal Loss,External,10,0.020,0.5,0.8,01:37,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13729599,-119.07435153,228.30
19918,25780,25.41,7.90,17.51,91586.98,Metal Loss Group,External,18,0.037,0.6,1.6,08:30,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1671,2320,35.13729585,-119.07435153,228.31
19919,25780,25.41,8.05,17.36,91587.14,Metal Loss,External,29,0.059,0.6,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1658,2303,35.13729546,-119.07435152,228.32
19920,25780,25.41,8.12,17.29,91587.20,Metal Loss Group,External,20,0.041,0.6,2.5,01:34,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2319,35.13729521,-119.07435151,228.33
19921,25780,25.41,8.16,17.25,91587.24,Metal Loss Group,External,10,0.020,0.9,0.9,04:58,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.13729512,-119.07435151,228.33
19922,25780,25.41,8.27,17.14,91587.36,Metal Loss Group,External,20,0.041,1.2,1.8,06:07,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1649,2290,35.13729485,-119.07435150,228.34
19923,25780,25.41,8.29,17.12,91587.38,Metal Loss,External,10,0.020,0.3,0.6,08:16,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13729481,-119.07435150,228.35
19924,25780,25.41,8.59,16.82,91587.67,Metal Loss,External,10,0.020,0.3,0.6,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13729389,-119.07435147,228.38
19925,25780,25.41,8.59,16.82,91587.68,Metal Loss Group,External,10,0.020,0.4,0.9,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13729388,-119.07435147,228.38
19926,25780,25.41,8.73,16.68,91587.81,Metal Loss,External,10,0.020,0.7,0.7,01:08,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.13729357,-119.07435146,228.39
19927,25780,25.41,8.82,16.60,91587.90,Metal Loss Group,External,24,0.049,1.3,5.0,04:27,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1633,2269,35.13729336,-119.07435146,228.40
19928,25780,25.41,8.86,16.55,91587.95,Metal Loss,External,10,0.020,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13729314,-119.07435145,228.41
19929,25780,25.41,8.89,16.52,91587.98,Metal Loss,External,10,0.020,0.5,0.6,09:13,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13729307,-119.07435145,228.41
19930,25780,25.41,8.97,16.44,91588.06,Bend,,,,,,05:52,18° 37.4D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.13729288,-119.07435144,228.41
19931,25780,25.41,9.01,16.40,91588.09,Metal Loss,External,11,0.022,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13729281,-119.07435144,228.42
19932,25780,25.41,9.04,16.37,91588.12,Metal Loss Group,External,11,0.022,1.4,1.1,09:04,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1653,2296,35.13729273,-119.07435144,228.42
19933,25780,25.41,9.14,16.27,91588.23,Metal Loss,External,10,0.020,0.5,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13729239,-119.07435143,228.43
19934,25780,25.41,9.19,16.23,91588.27,Metal Loss,External,10,0.020,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13729229,-119.07435142,228.44
19935,25780,25.41,9.34,16.08,91588.42,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13729181,-119.07435141,228.45
19936,25780,25.41,9.39,16.02,91588.47,Metal Loss,External,41,0.083,0.3,0.7,05:30,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2324,35.13729167,-119.07435141,228.46
19937,25780,25.41,9.46,15.95,91588.55,Metal Loss Group,External,30,0.061,2.2,2.5,04:44,,ERW,0.203,X52,10.750,1402,,0.931,1505,2091,1607,2232,35.13729150,-119.07435140,228.46
19938,25780,25.41,9.57,15.84,91588.65,Metal Loss,External,10,0.020,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13729117,-119.07435139,228.48
19939,25780,25.41,9.79,15.62,91588.87,Metal Loss,External,10,0.020,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13729055,-119.07435137,228.50
19940,25780,25.41,9.80,15.61,91588.89,Metal Loss Group,External,14,0.028,1.7,1.7,06:06,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1657,2301,35.13729052,-119.07435137,228.50
19941,25780,25.41,9.88,15.54,91588.96,Metal Loss Group,External,12,0.024,0.7,2.1,04:51,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2322,35.13729034,-119.07435137,228.51
19942,25780,25.41,10.10,15.31,91589.18,Metal Loss Group,External,19,0.039,0.8,1.0,06:32,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1663,2310,35.13728971,-119.07435135,228.53
19943,25780,25.41,10.10,15.31,91589.18,Metal Loss Group,External,10,0.020,0.7,1.8,00:44,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.13728971,-119.07435135,228.53
19944,25780,25.41,10.10,15.31,91589.19,Metal Loss Group,External,14,0.028,2.5,2.6,04:20,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1641,2279,35.13728971,-119.07435135,228.53
19945,25780,25.41,10.12,15.29,91589.20,Metal Loss Group,External,10,0.020,1.7,1.4,09:41,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1655,2299,35.13728967,-119.07435135,228.53
19946,25780,25.41,10.36,15.05,91589.44,Metal Loss,External,10,0.020,0.3,0.6,09:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728898,-119.07435133,228.54
19947,25780,25.41,10.39,15.02,91589.47,Metal Loss Group,External,18,0.037,1.9,0.9,06:35,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1640,2278,35.13728891,-119.07435133,228.54
19948,25780,25.41,10.48,14.93,91589.56,Metal Loss,External,10,0.020,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728869,-119.07435133,228.54
19949,25780,25.41,10.50,14.91,91589.59,Metal Loss,External,11,0.022,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13728854,-119.07435133,228.54
19950,25780,25.41,10.67,14.74,91589.75,Metal Loss Group,External,12,0.024,4.2,2.4,00:40,,ERW,0.203,X52,10.750,1402,,0.887,1581,2195,1636,2272,35.13728816,-119.07435132,228.55
19951,25780,25.41,10.71,14.71,91589.79,Metal Loss Group,External,19,0.039,1.9,2.6,06:04,,ERW,0.203,X52,10.750,1402,,0.879,1595,2216,1629,2263,35.13728807,-119.07435132,228.55
19952,25780,25.41,10.93,14.48,91590.01,Metal Loss,External,10,0.020,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728744,-119.07435131,228.55
19953,25780,25.41,10.94,14.47,91590.03,Metal Loss,External,10,0.020,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728740,-119.07435131,228.55
19954,25780,25.41,10.97,14.44,91590.06,Metal Loss Group,External,10,0.020,0.5,1.8,06:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13728721,-119.07435131,228.55
19955,25780,25.41,11.06,14.36,91590.14,Metal Loss Group,External,18,0.037,2.3,2.0,04:33,,ERW,0.203,X52,10.750,1402,,0.886,1582,2197,1638,2275,35.13728701,-119.07435131,228.55
19956,25780,25.41,11.23,14.19,91590.31,Metal Loss Group,External,26,0.053,0.9,1.6,05:54,,ERW,0.203,X52,10.750,1402,,0.857,1636,2273,1643,2282,35.13728650,-119.07435130,228.55
19957,25780,25.41,11.25,14.16,91590.33,Metal Loss Group,External,10,0.020,1.2,1.6,09:54,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1665,2313,35.13728644,-119.07435130,228.55
19958,25780,25.41,11.34,14.07,91590.42,Metal Loss,External,10,0.020,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728623,-119.07435130,228.55
19959,25780,25.41,11.35,14.06,91590.43,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728621,-119.07435130,228.55
19960,25780,25.41,11.40,14.02,91590.48,Metal Loss Group,External,12,0.024,2.1,3.5,05:27,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1645,2285,35.13728610,-119.07435130,228.55
19961,25780,25.41,11.46,13.95,91590.55,Metal Loss Group,External,10,0.020,0.8,1.7,04:16,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.13728582,-119.07435129,228.55
19962,25780,25.41,11.49,13.92,91590.57,Metal Loss,External,10,0.020,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728576,-119.07435129,228.56
19963,25780,25.41,11.56,13.85,91590.64,Metal Loss,External,10,0.020,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728559,-119.07435129,228.56
19964,25780,25.41,11.58,13.83,91590.66,Metal Loss,External,10,0.020,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728555,-119.07435129,228.56
19965,25780,25.41,11.68,13.73,91590.76,Metal Loss Group,External,10,0.020,1.9,1.6,10:11,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1652,2295,35.13728521,-119.07435128,228.56
19966,25780,25.41,11.69,13.72,91590.78,Metal Loss Group,External,14,0.028,5.9,4.3,04:14,,ERW,0.203,X52,10.750,1402,,0.909,1543,2143,1610,2236,35.13728517,-119.07435128,228.56
19967,25780,25.41,11.72,13.70,91590.80,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728512,-119.07435128,228.56
19968,25780,25.41,11.72,13.69,91590.80,Metal Loss,External,10,0.020,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728510,-119.07435128,228.56
19969,25780,25.41,11.83,13.58,91590.92,Metal Loss Group,External,11,0.022,3.5,4.3,06:20,,ERW,0.203,X52,10.750,1402,,0.876,1600,2222,1640,2278,35.13728484,-119.07435128,228.56
19970,25780,25.41,11.92,13.49,91591.00,Metal Loss,External,10,0.020,0.3,0.6,01:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728453,-119.07435127,228.56
19971,25780,25.41,12.05,13.36,91591.13,Metal Loss,External,11,0.022,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13728421,-119.07435127,228.56
19972,25780,25.41,12.19,13.22,91591.27,Metal Loss,External,13,0.026,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13728377,-119.07435126,228.56
19973,25780,25.41,12.31,13.10,91591.39,Metal Loss,External,10,0.020,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728349,-119.07435126,228.56
19974,25780,25.41,12.34,13.07,91591.42,Metal Loss Group,External,15,0.030,1.3,4.0,01:11,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1657,2301,35.13728343,-119.07435126,228.56
19975,25780,25.41,12.44,12.97,91591.53,Metal Loss,External,11,0.022,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13728306,-119.07435125,228.57
19976,25780,25.41,12.46,12.95,91591.54,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728302,-119.07435125,228.57
19977,25780,25.41,12.49,12.92,91591.57,Metal Loss Group,External,17,0.035,3.8,5.9,02:35,,ERW,0.203,X52,10.750,1402,,0.909,1543,2142,1604,2228,35.13728296,-119.07435125,228.57
19978,25780,25.41,12.53,12.88,91591.61,Metal Loss,External,10,0.020,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728287,-119.07435125,228.57
19979,25780,25.41,12.56,12.85,91591.64,Metal Loss Group,External,18,0.037,2.9,2.4,01:05,,ERW,0.203,X52,10.750,1402,,0.899,1559,2165,1621,2252,35.13728279,-119.07435125,228.57
19980,25780,25.41,12.58,12.84,91591.66,Metal Loss,External,10,0.020,0.3,0.6,09:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728274,-119.07435125,228.57
19981,25780,25.41,12.61,12.80,91591.70,Metal Loss Group,External,13,0.026,1.4,2.5,07:05,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1653,2296,35.13728254,-119.07435125,228.57
19982,25780,25.41,12.76,12.65,91591.84,Metal Loss,External,10,0.020,0.4,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13728219,-119.07435124,228.57
19983,25780,25.41,12.83,12.58,91591.91,Metal Loss,External,20,0.041,0.5,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.13728204,-119.07435124,228.57
19984,25780,25.41,12.89,12.52,91591.98,Metal Loss Group,External,16,0.032,4.0,5.5,07:08,At Seam,ERW,0.203,X52,10.750,1402,,0.906,1548,2150,1617,2246,35.13728177,-119.07435124,228.57
19985,25780,25.41,12.95,12.46,91592.03,Metal Loss,External,10,0.020,0.3,0.6,09:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728162,-119.07435123,228.57
19986,25780,25.41,13.00,12.41,91592.08,Metal Loss Group,External,19,0.039,2.0,2.6,10:32,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1625,2257,35.13728151,-119.07435123,228.57
19987,25780,25.41,13.00,12.41,91592.08,Metal Loss Group,External,15,0.030,1.9,0.9,01:11,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1652,2294,35.13728151,-119.07435123,228.57
19988,25780,25.41,13.03,12.38,91592.11,Metal Loss,External,10,0.020,0.3,0.6,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728144,-119.07435123,228.57
19989,25780,25.41,13.19,12.22,91592.27,Metal Loss Group,External,31,0.063,3.4,4.1,05:41,,ERW,0.203,X52,10.750,1402,,0.985,1423,1977,1603,2226,35.13728095,-119.07435123,228.57
19990,25780,25.41,13.26,12.15,91592.35,Metal Loss Group,External,16,0.032,1.5,2.1,01:20,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1654,2297,35.13728079,-119.07435123,228.56
19991,25780,25.41,13.30,12.11,91592.38,Metal Loss Group,External,27,0.055,3.2,2.8,03:20,,ERW,0.203,X52,10.750,1402,,0.954,1470,2041,1616,2245,35.13728071,-119.07435123,228.56
19992,25780,25.41,13.33,12.08,91592.41,Metal Loss Group,External,17,0.035,0.6,1.1,08:00,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1671,2320,35.13728052,-119.07435123,228.56
19993,25780,25.41,13.34,12.08,91592.42,Metal Loss,External,10,0.020,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13728050,-119.07435123,228.56
19994,25780,25.41,13.40,12.01,91592.49,Metal Loss Group,External,12,0.024,1.6,2.2,10:27,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1650,2292,35.13728034,-119.07435123,228.55
19995,25780,25.41,13.46,11.96,91592.54,Metal Loss,External,12,0.024,0.3,0.6,02:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13728022,-119.07435123,228.55
19996,25780,25.41,13.52,11.89,91592.60,Metal Loss Group,External,13,0.026,1.5,0.9,01:03,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1666,2313,35.13728007,-119.07435124,228.55
19997,25780,25.41,13.57,11.84,91592.65,Metal Loss,External,10,0.020,0.3,0.6,08:18,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727984,-119.07435124,228.54
19998,25780,25.41,13.67,11.75,91592.75,Metal Loss Group,External,22,0.045,3.1,6.2,06:18,At Seam,ERW,0.203,X52,10.750,1402,,0.924,1517,2107,1581,2196,35.13727961,-119.07435124,228.54
19999,25780,25.41,13.71,11.70,91592.79,Metal Loss Group,External,28,0.057,1.7,3.4,03:08,,ERW,0.203,X52,10.750,1402,,0.901,1557,2162,1620,2250,35.13727950,-119.07435124,228.54
20000,25780,25.41,13.72,11.69,91592.80,Metal Loss,External,13,0.026,0.4,0.6,10:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.13727949,-119.07435124,228.54
20001,25780,25.41,13.73,11.68,91592.81,Metal Loss,External,10,0.020,0.3,0.6,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727945,-119.07435124,228.54
20002,25780,25.41,13.76,11.65,91592.84,Metal Loss Group,External,10,0.020,1.7,2.0,00:51,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1661,2306,35.13727939,-119.07435124,228.53
20003,25780,25.41,13.93,11.48,91593.02,Metal Loss,External,10,0.020,0.3,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727885,-119.07435124,228.52
20004,25780,25.41,13.95,11.46,91593.04,Metal Loss,External,13,0.026,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13727881,-119.07435124,228.52
20005,25780,25.41,13.99,11.42,91593.07,Metal Loss,External,10,0.020,0.3,0.6,04:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727872,-119.07435124,228.52
20006,25780,25.41,14.02,11.39,91593.10,Metal Loss Group,External,22,0.045,0.5,1.6,06:49,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1669,2318,35.13727855,-119.07435124,228.52
20007,25780,25.41,14.02,11.39,91593.10,Metal Loss Group,External,29,0.059,1.1,0.9,08:16,At Seam,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1657,2302,35.13727855,-119.07435124,228.52
20008,25780,25.41,14.07,11.35,91593.15,Metal Loss Group,External,10,0.020,1.2,0.7,09:10,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.13727844,-119.07435124,228.52
20009,25780,25.41,14.18,11.23,91593.27,Metal Loss Group,External,10,0.020,2.6,2.2,01:22,,ERW,0.203,X52,10.750,1402,,0.863,1625,2256,1660,2306,35.13727816,-119.07435124,228.51
20010,25780,25.41,14.25,11.16,91593.33,Metal Loss,External,15,0.030,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13727789,-119.07435124,228.50
20011,25780,25.41,14.25,11.16,91593.33,Metal Loss,External,26,0.053,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13727789,-119.07435124,228.50
20012,25780,25.41,14.29,11.12,91593.37,Metal Loss Group,External,10,0.020,1.5,5.1,05:35,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1658,2303,35.13727780,-119.07435124,228.50
20013,25780,25.41,14.39,11.03,91593.47,Metal Loss Group,External,20,0.041,1.3,4.0,07:23,At Seam,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1646,2287,35.13727757,-119.07435125,228.50
20014,25780,25.41,14.44,10.97,91593.52,Metal Loss,External,13,0.026,0.5,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13727745,-119.07435125,228.49
20015,25780,25.41,14.45,10.96,91593.54,Metal Loss,External,10,0.020,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727741,-119.07435125,228.49
20016,25780,25.41,14.46,10.95,91593.55,Metal Loss Group,External,25,0.051,1.4,1.1,04:11,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1658,2302,35.13727739,-119.07435125,228.49
20017,25780,25.41,14.52,10.89,91593.60,Metal Loss,External,16,0.032,0.5,0.5,06:03,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.13727716,-119.07435125,228.49
20018,25780,25.41,14.59,10.82,91593.67,Metal Loss,External,10,0.020,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727698,-119.07435125,228.49
20019,25780,25.41,14.60,10.82,91593.68,Metal Loss Group,External,14,0.028,0.5,1.8,08:02,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13727697,-119.07435125,228.49
20020,25780,25.41,14.66,10.75,91593.75,Metal Loss,External,10,0.020,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727680,-119.07435125,228.48
20021,25780,25.41,14.72,10.69,91593.80,Metal Loss,External,10,0.020,0.4,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13727655,-119.07435125,228.48
20022,25780,25.41,14.77,10.64,91593.85,Metal Loss Group,External,16,0.032,2.1,2.1,01:47,,ERW,0.203,X52,10.750,1402,,0.875,1602,2226,1636,2272,35.13727642,-119.07435125,228.47
20023,25780,25.41,14.82,10.59,91593.91,Metal Loss,External,10,0.020,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727630,-119.07435125,228.47
20024,25780,25.41,14.90,10.51,91593.99,Metal Loss Group,External,10,0.020,0.4,1.4,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13727612,-119.07435125,228.47
20025,25780,25.41,14.92,10.49,91594.00,Metal Loss,External,10,0.020,0.6,0.6,11:08,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13727608,-119.07435125,228.47
20026,25780,25.41,15.09,10.33,91594.17,Metal Loss,External,10,0.020,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727558,-119.07435125,228.46
20027,25780,25.41,15.25,10.16,91594.33,Metal Loss,External,16,0.032,0.4,0.8,02:46,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13727508,-119.07435126,228.45
20028,25780,25.41,15.25,10.16,91594.34,Metal Loss,External,10,0.020,0.6,0.8,04:25,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13727508,-119.07435126,228.45
20029,25780,25.41,15.26,10.15,91594.34,Metal Loss,External,10,0.020,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727506,-119.07435126,228.45
20030,25780,25.41,15.29,10.13,91594.37,Metal Loss,External,10,0.020,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727500,-119.07435126,228.45
20031,25780,25.41,15.29,10.12,91594.37,Metal Loss Group,External,10,0.020,0.3,2.1,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13727498,-119.07435126,228.44
20032,25780,25.41,15.40,10.01,91594.48,Metal Loss Group,External,10,0.020,0.4,2.1,03:12,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13727473,-119.07435126,228.44
20033,25780,25.41,19.90,5.52,91598.98,Metal Loss,External,13,0.026,0.2,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13726198,-119.07435131,228.18
20034,25780,25.41,23.50,1.91,91602.58,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13725176,-119.07435135,227.97
20035,25790,36.25,25.41,36.25,91604.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.13724629,-119.07435138,227.86
20036,25790,36.25,0.80,35.45,91605.29,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13724401,-119.07435138,227.83
20037,25790,36.25,3.92,32.33,91608.41,Metal Loss,External,10,0.020,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13723510,-119.07435140,227.75
20038,25790,36.25,4.07,32.18,91608.57,Metal Loss,External,11,0.022,0.3,0.4,00:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13723474,-119.07435140,227.75
20039,25790,36.25,4.08,32.18,91608.57,Metal Loss Group,External,12,0.024,1.1,1.1,08:58,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1670,2320,35.13723474,-119.07435140,227.75
20040,25790,36.25,4.11,32.14,91608.60,Metal Loss,External,10,0.020,0.3,0.4,01:30,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13723454,-119.07435140,227.74
20041,25790,36.25,4.43,31.83,91608.92,Metal Loss,External,15,0.030,0.3,0.6,09:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13723369,-119.07435140,227.74
20042,25790,36.25,4.67,31.58,91609.16,Metal Loss,External,10,0.020,0.3,0.5,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13723300,-119.07435140,227.73
20043,25790,36.25,5.42,30.83,91609.92,Metal Loss,External,15,0.030,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13723089,-119.07435140,227.71
20044,25790,36.25,5.60,30.65,91610.09,Metal Loss,External,18,0.037,0.3,0.6,01:27,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13723037,-119.07435141,227.70
20045,25790,36.25,5.94,30.31,91610.43,Metal Loss,External,10,0.020,0.3,0.4,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13722946,-119.07435141,227.70
20046,25790,36.25,6.29,29.96,91610.78,Metal Loss Group,External,17,0.035,2.2,1.6,01:12,At Seam,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1650,2292,35.13722840,-119.07435141,227.69
20047,25790,36.25,6.63,29.62,91611.12,Metal Loss,External,11,0.022,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13722749,-119.07435141,227.68
20048,25790,36.25,6.82,29.44,91611.31,Metal Loss,External,13,0.026,0.3,0.4,01:29,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13722695,-119.07435141,227.67
20049,25790,36.25,7.31,28.95,91611.80,Metal Loss,External,17,0.035,0.3,0.6,01:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13722558,-119.07435141,227.66
20050,25790,36.25,35.95,0.30,91640.45,Metal Loss Group,External,11,0.022,1.3,1.7,10:39,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1670,2320,35.13714429,-119.07435130,227.25
20051,25790,36.25,36.01,0.25,91640.50,Metal Loss,External,12,0.024,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13714417,-119.07435130,227.25
20052,25790,36.25,36.05,0.20,91640.54,Metal Loss,External,13,0.026,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13714408,-119.07435130,227.25
20053,25790,36.25,36.07,0.18,91640.56,Metal Loss,External,12,0.024,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13714391,-119.07435130,227.25
20054,25790,36.25,36.10,0.15,91640.60,Metal Loss Group,External,22,0.045,1.5,2.2,05:32,,ERW,0.203,X52,10.750,1402,,0.872,1608,2233,1659,2304,35.13714382,-119.07435130,227.25
20055,25790,36.25,36.20,0.06,91640.69,Metal Loss Group,External,16,0.032,1.6,4.9,10:53,At Weld,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1646,2286,35.13714360,-119.07435130,227.25
20056,25790,36.25,36.20,0.05,91640.69,Metal Loss,External,10,0.020,0.3,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13714359,-119.07435130,227.25
20057,25800,39.24,36.25,39.24,91640.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:09,,,,,,35.13714347,-119.07435130,227.25
20058,25800,39.24,0.09,39.15,91640.83,Metal Loss,External,12,0.024,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13714316,-119.07435130,227.25
20059,25800,39.24,0.35,38.89,91641.09,Metal Loss Group,External,12,0.024,0.3,2.0,03:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13714239,-119.07435130,227.25
20060,25800,39.24,38.91,0.32,91679.66,Metal Loss,External,11,0.022,0.2,0.4,00:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13703320,-119.07435105,227.23
20061,25800,39.24,38.92,0.31,91679.66,Metal Loss,External,11,0.022,0.3,0.4,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13703318,-119.07435105,227.23
20062,25800,39.24,38.92,0.31,91679.66,Metal Loss Group,External,16,0.032,1.7,2.1,04:18,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1662,2309,35.13703318,-119.07435105,227.23
20063,25800,39.24,38.98,0.26,91679.72,Metal Loss,External,12,0.024,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13703303,-119.07435104,227.23
20064,25800,39.24,39.04,0.20,91679.78,Metal Loss Group,External,16,0.032,2.0,2.5,06:17,,ERW,0.203,X52,10.750,1402,,0.873,1606,2231,1637,2274,35.13703279,-119.07435104,227.23
20065,25800,39.24,39.04,0.20,91679.78,Metal Loss,External,10,0.020,0.3,0.5,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13703279,-119.07435104,227.23
20066,25800,39.24,39.11,0.13,91679.85,Metal Loss,External,11,0.022,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13703263,-119.07435104,227.23
20067,25800,39.24,39.13,0.11,91679.87,Metal Loss,External,12,0.024,0.3,0.6,10:59,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13703258,-119.07435104,227.23
20068,25800,39.24,39.17,0.07,91679.91,Metal Loss,External,16,0.032,0.3,0.6,00:05,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13703248,-119.07435104,227.23
20069,25800,39.24,39.17,0.07,91679.91,Metal Loss Group,External,22,0.045,0.5,2.0,04:50,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1669,2318,35.13703248,-119.07435104,227.23
20070,25800,39.24,39.19,0.05,91679.93,Metal Loss Group,External,18,0.037,5.2,6.6,03:16,At Weld,ERW,0.203,X52,10.750,1402,,0.929,1509,2095,1598,2220,35.13703244,-119.07435104,227.23
20071,25810,39.02,39.24,39.02,91679.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.13703233,-119.07435104,227.23
20072,25810,39.02,0.05,38.97,91680.03,Metal Loss Group,External,19,0.039,1.6,4.8,10:49,At Seam,ERW,0.203,X52,10.750,1402,,0.870,1611,2237,1634,2270,35.13703208,-119.07435104,227.23
20073,25810,39.02,0.08,38.94,91680.05,Metal Loss Group,External,16,0.032,0.3,1.4,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13703204,-119.07435104,227.23
20074,25810,39.02,0.09,38.93,91680.06,Metal Loss Group,External,14,0.028,2.8,1.7,06:58,,ERW,0.203,X52,10.750,1402,,0.880,1592,2212,1654,2297,35.13703201,-119.07435104,227.23
20075,25810,39.02,0.09,38.93,91680.07,Metal Loss Group,External,13,0.026,1.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1666,2314,35.13703200,-119.07435104,227.23
20076,25810,39.02,0.30,38.72,91680.28,Metal Loss Group,External,10,0.020,0.5,2.1,11:55,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13703137,-119.07435104,227.23
20077,25810,39.02,0.31,38.70,91680.29,Metal Loss,External,10,0.020,0.3,0.4,11:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13703133,-119.07435104,227.23
20078,25810,39.02,38.41,0.61,91718.39,Metal Loss Group,External,13,0.026,1.0,0.5,04:30,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1673,2324,35.13692350,-119.07435101,227.40
20079,25810,39.02,38.69,0.32,91718.67,Metal Loss Group,External,14,0.028,2.0,3.0,03:46,,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1655,2299,35.13692260,-119.07435101,227.40
20080,25810,39.02,38.75,0.27,91718.73,Metal Loss Group,External,12,0.024,2.3,6.8,04:43,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1638,2275,35.13692247,-119.07435101,227.40
20081,25810,39.02,38.77,0.25,91718.75,Metal Loss,External,11,0.022,0.3,0.4,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13692242,-119.07435101,227.40
20082,25810,39.02,38.79,0.23,91718.76,Metal Loss,External,11,0.022,0.3,0.5,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13692238,-119.07435101,227.40
20083,25810,39.02,38.94,0.08,91718.91,Metal Loss,External,15,0.030,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13692193,-119.07435101,227.40
20084,25810,39.02,38.95,0.07,91718.93,Metal Loss,External,11,0.022,0.3,0.6,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13692189,-119.07435101,227.40
20085,25820,38.91,39.02,38.91,91719.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:32,,,,,,35.13692174,-119.07435101,227.40
20086,25820,38.91,0.06,38.85,91719.05,Metal Loss Group,External,14,0.028,1.4,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1665,2313,35.13692160,-119.07435101,227.40
20087,25820,38.91,0.08,38.83,91719.07,Metal Loss Group,External,27,0.055,0.6,2.2,04:02,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1661,2307,35.13692156,-119.07435101,227.40
20088,25820,38.91,0.08,38.83,91719.08,Metal Loss,External,15,0.030,0.3,0.6,11:28,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13692154,-119.07435101,227.40
20089,25820,38.91,0.10,38.81,91719.09,Metal Loss Group,External,25,0.051,1.3,4.9,05:37,,ERW,0.203,X52,10.750,1402,,0.872,1609,2234,1616,2244,35.13692152,-119.07435101,227.40
20090,25820,38.91,0.11,38.80,91719.10,Metal Loss,External,11,0.022,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13692149,-119.07435101,227.40
20091,25820,38.91,0.11,38.79,91719.11,Metal Loss,External,13,0.026,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13692147,-119.07435101,227.40
20092,25820,38.91,0.27,38.64,91719.26,Metal Loss Group,External,18,0.037,0.4,2.1,07:21,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1679,2331,35.13692097,-119.07435101,227.40
20093,25820,38.91,0.29,38.62,91719.28,Metal Loss,External,14,0.028,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13692092,-119.07435101,227.40
20094,25820,38.91,0.30,38.61,91719.29,Metal Loss Group,External,24,0.049,0.6,4.7,03:45,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1665,2312,35.13692090,-119.07435101,227.40
20095,25820,38.91,0.32,38.59,91719.32,Metal Loss,External,11,0.022,0.3,0.4,10:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13692085,-119.07435101,227.40
20096,25820,38.91,0.49,38.41,91719.49,Metal Loss,External,10,0.020,0.3,0.6,05:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13692032,-119.07435101,227.40
20097,25820,38.91,38.34,0.56,91757.34,Metal Loss,External,10,0.020,0.3,0.3,04:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13681300,-119.07435067,227.56
20098,25820,38.91,38.36,0.55,91757.35,Metal Loss Group,External,10,0.020,1.4,0.8,05:40,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1671,2321,35.13681296,-119.07435067,227.56
20099,25820,38.91,38.49,0.42,91757.49,Metal Loss,External,12,0.024,0.3,0.4,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13681253,-119.07435066,227.56
20100,25820,38.91,38.56,0.34,91757.56,Metal Loss Group,External,14,0.028,0.9,1.7,03:37,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1661,2307,35.13681235,-119.07435066,227.56
20101,25820,38.91,38.56,0.34,91757.56,Metal Loss Group,External,20,0.041,1.9,3.4,05:01,,ERW,0.203,X52,10.750,1402,,0.883,1588,2205,1630,2264,35.13681235,-119.07435066,227.56
20102,25820,38.91,38.60,0.31,91757.59,Metal Loss Group,External,14,0.028,1.5,1.8,11:05,At Seam,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1656,2300,35.13681227,-119.07435066,227.56
20103,25820,38.91,38.71,0.19,91757.71,Metal Loss Group,External,20,0.041,1.6,3.6,06:55,,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1650,2292,35.13681189,-119.07435066,227.56
20104,25820,38.91,38.76,0.14,91757.76,Metal Loss Group,External,14,0.028,1.2,1.8,03:55,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1666,2315,35.13681178,-119.07435066,227.56
20105,25820,38.91,38.80,0.11,91757.80,Metal Loss Group,External,13,0.026,0.7,1.8,00:19,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1671,2321,35.13681169,-119.07435066,227.56
20106,25820,38.91,38.82,0.09,91757.81,Metal Loss Group,External,17,0.035,0.4,1.7,05:07,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13681165,-119.07435066,227.56
20107,25820,38.91,38.82,0.09,91757.82,Metal Loss,External,10,0.020,0.3,0.4,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13681165,-119.07435066,227.56
20108,25820,38.91,38.84,0.07,91757.84,Metal Loss,External,10,0.020,0.3,0.6,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13681160,-119.07435066,227.56
20109,25820,38.91,38.85,0.06,91757.85,Metal Loss,External,24,0.049,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.13681157,-119.07435066,227.56
20110,25830,38.83,38.91,38.83,91757.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:19,,,,,,35.13681132,-119.07435066,227.56
20111,25830,38.83,0.04,38.79,91757.95,Metal Loss Group,External,20,0.041,0.8,2.1,00:10,At Seam,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1661,2307,35.13681122,-119.07435065,227.56
20112,25830,38.83,0.05,38.79,91757.95,Metal Loss Group,External,15,0.030,1.0,1.6,03:49,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1665,2312,35.13681121,-119.07435065,227.56
20113,25830,38.83,0.06,38.77,91757.96,Metal Loss,External,14,0.028,0.3,0.6,11:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13681117,-119.07435065,227.56
20114,25830,38.83,0.08,38.75,91757.98,Metal Loss Group,External,19,0.039,0.5,1.6,07:34,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.13681114,-119.07435065,227.56
20115,25830,38.83,0.09,38.74,91757.99,Metal Loss,External,12,0.024,0.3,0.6,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13681110,-119.07435065,227.56
20116,25830,38.83,0.12,38.71,91758.02,Metal Loss Group,External,13,0.026,1.7,2.0,08:43,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1660,2306,35.13681103,-119.07435065,227.56
20117,25830,38.83,0.13,38.70,91758.03,Metal Loss Group,External,17,0.035,1.9,3.4,05:31,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1640,2277,35.13681101,-119.07435065,227.56
20118,25830,38.83,0.28,38.56,91758.18,Metal Loss Group,External,11,0.022,0.4,2.2,10:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.13681054,-119.07435065,227.56
20119,25830,38.83,0.28,38.55,91758.18,Metal Loss Group,External,10,0.020,0.5,2.4,00:00,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13681053,-119.07435065,227.56
20120,25830,38.83,0.30,38.53,91758.20,Metal Loss Group,External,10,0.020,0.5,2.0,04:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13681048,-119.07435065,227.56
20121,25830,38.83,27.05,11.79,91784.95,Metal Loss,External,12,0.024,0.3,0.4,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13673476,-119.07435006,227.58
20122,25830,38.83,38.18,0.65,91796.08,Metal Loss,External,10,0.020,0.4,0.4,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13670315,-119.07434973,227.54
20123,25830,38.83,38.37,0.46,91796.28,Metal Loss,External,10,0.020,0.2,0.4,03:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13670258,-119.07434973,227.54
20124,25830,38.83,38.51,0.32,91796.41,Metal Loss,External,11,0.022,0.2,0.5,08:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13670225,-119.07434972,227.54
20125,25830,38.83,38.53,0.30,91796.43,Metal Loss,External,10,0.020,0.3,0.4,00:15,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13670222,-119.07434972,227.54
20126,25830,38.83,38.54,0.29,91796.44,Metal Loss,External,15,0.030,0.2,0.3,10:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13670218,-119.07434972,227.54
20127,25830,38.83,38.54,0.29,91796.44,Metal Loss Group,External,25,0.051,3.0,6.7,04:51,,ERW,0.203,X52,10.750,1402,,0.936,1498,2080,1576,2189,35.13670218,-119.07434972,227.54
20128,25830,38.83,38.66,0.18,91796.56,Metal Loss,External,10,0.020,0.3,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13670182,-119.07434972,227.54
20129,25830,38.83,38.76,0.07,91796.67,Metal Loss,External,13,0.026,0.3,0.6,11:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13670156,-119.07434971,227.54
20130,25840,38.82,38.83,38.82,91796.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:20,,,,,,35.13670129,-119.07434971,227.54
20131,25840,38.82,0.05,38.77,91796.78,Metal Loss,External,16,0.032,0.4,0.6,00:59,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13670118,-119.07434971,227.54
20132,25840,38.82,0.05,38.77,91796.78,Metal Loss Group,External,14,0.028,0.9,1.7,11:44,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1666,2314,35.13670118,-119.07434971,227.54
20133,25840,38.82,0.06,38.76,91796.79,Metal Loss Group,External,24,0.049,0.5,1.7,07:32,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1672,2322,35.13670116,-119.07434971,227.54
20134,25840,38.82,0.06,38.76,91796.79,Metal Loss,External,11,0.022,0.5,0.6,09:41,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.13670115,-119.07434971,227.54
20135,25840,38.82,0.06,38.75,91796.80,Metal Loss Group,External,18,0.037,1.7,3.9,05:05,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1628,2261,35.13670114,-119.07434971,227.54
20136,25840,38.82,0.07,38.75,91796.80,Metal Loss Group,External,16,0.032,1.5,3.3,03:17,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1650,2292,35.13670113,-119.07434971,227.54
20137,25840,38.82,0.24,38.57,91796.98,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13670056,-119.07434970,227.54
20138,25840,38.82,0.28,38.53,91797.02,Metal Loss,External,10,0.020,0.3,0.5,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13670046,-119.07434970,227.54
20139,25840,38.82,0.29,38.53,91797.02,Metal Loss Group,External,10,0.020,0.6,2.0,00:02,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.13670045,-119.07434970,227.54
20140,25840,38.82,0.29,38.53,91797.02,Metal Loss,External,17,0.035,0.4,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.13670045,-119.07434970,227.54
20141,25840,38.82,0.30,38.52,91797.03,Metal Loss Group,External,11,0.022,1.0,2.2,03:25,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1672,2322,35.13670044,-119.07434970,227.54
20142,25840,38.82,37.84,0.97,91834.58,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13659416,-119.07434877,227.35
20143,25850,35.00,38.82,35.00,91835.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:42,,,,,,35.13659126,-119.07434874,227.35
20144,25850,35.00,0.98,34.02,91836.53,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13658841,-119.07434872,227.34
20145,25850,35.00,24.07,10.94,91859.62,Metal Loss,External,12,0.024,0.5,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13652302,-119.07434807,227.33
20146,25850,35.00,25.30,9.70,91860.85,Metal Loss,External,11,0.022,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13651955,-119.07434803,227.33
20147,25850,35.00,25.59,9.41,91861.14,Metal Loss Group,External,11,0.022,0.8,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1671,2320,35.13651877,-119.07434803,227.33
20148,25850,35.00,25.85,9.15,91861.40,Metal Loss,External,10,0.020,0.7,0.7,03:49,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.13651802,-119.07434802,227.33
20149,25850,35.00,26.00,9.00,91861.55,Metal Loss Group,External,14,0.028,1.5,0.5,03:55,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1665,2313,35.13651757,-119.07434801,227.33
20150,25850,35.00,26.96,8.04,91862.51,Metal Loss,External,15,0.030,0.3,0.3,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13651484,-119.07434799,227.33
20151,25850,35.00,27.10,7.90,91862.65,Metal Loss Group,External,11,0.022,1.1,0.6,03:53,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1668,2317,35.13651442,-119.07434798,227.33
20152,25850,35.00,33.94,1.06,91869.49,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13649505,-119.07434778,227.33
20153,25860,38.49,35.00,38.49,91870.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:40,,,,,,35.13649193,-119.07434775,227.33
20154,25860,38.49,0.88,37.61,91871.43,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13648934,-119.07434774,227.33
20155,25860,38.49,13.98,24.51,91884.53,Metal Loss,External,11,0.022,0.2,0.4,01:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13645230,-119.07434755,227.41
20156,25860,38.49,38.16,0.33,91908.71,Metal Loss,External,10,0.020,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13638374,-119.07434709,227.39
20157,25860,38.49,38.17,0.33,91908.72,Metal Loss Group,External,23,0.047,5.7,5.9,05:46,At Weld,ERW,0.203,X52,10.750,1402,,0.968,1448,2011,1566,2175,35.13638372,-119.07434709,227.39
20158,25860,38.49,38.17,0.32,91908.72,Metal Loss,External,10,0.020,0.2,0.4,11:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13638371,-119.07434709,227.39
20159,25860,38.49,38.42,0.07,91908.98,Metal Loss,External,10,0.020,0.3,0.6,11:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13638299,-119.07434708,227.39
20160,25860,38.49,38.44,0.05,91908.99,Metal Loss,External,10,0.020,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13638295,-119.07434708,227.39
20161,25870,38.59,38.49,38.59,91909.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:51,,,,,,35.13638272,-119.07434708,227.39
20162,25870,38.59,0.08,38.51,91909.13,Metal Loss,External,12,0.024,0.3,0.6,10:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13638252,-119.07434708,227.39
20163,25870,38.59,0.11,38.49,91909.15,Metal Loss,External,12,0.024,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13638246,-119.07434708,227.39
20164,25870,38.59,0.11,38.48,91909.16,Metal Loss,External,10,0.020,0.3,0.6,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13638244,-119.07434708,227.39
20165,25870,38.59,0.11,38.48,91909.16,Metal Loss,External,11,0.022,0.3,0.6,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13638244,-119.07434708,227.39
20166,25870,38.59,0.18,38.42,91909.22,Metal Loss Group,External,14,0.028,1.6,2.2,05:57,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1653,2296,35.13638227,-119.07434708,227.39
20167,25870,38.59,0.24,38.35,91909.28,Metal Loss Group,External,12,0.024,0.6,1.7,07:16,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.13638200,-119.07434708,227.39
20168,25870,38.59,0.31,38.28,91909.36,Metal Loss,External,10,0.020,0.3,0.6,00:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13638183,-119.07434707,227.39
20169,25870,38.59,0.33,38.27,91909.37,Metal Loss,External,10,0.020,0.3,0.4,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13638179,-119.07434707,227.39
20170,25870,38.59,0.33,38.26,91909.37,Metal Loss,External,10,0.020,0.3,0.4,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13638178,-119.07434707,227.39
20171,25870,38.59,38.15,0.45,91947.19,Metal Loss Group,External,12,0.024,5.0,8.5,03:38,,ERW,0.203,X52,10.750,1402,,0.892,1572,2183,1610,2237,35.13627475,-119.07434638,227.29
20172,25870,38.59,38.30,0.30,91947.34,Metal Loss,External,11,0.022,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13627429,-119.07434638,227.29
20173,25870,38.59,38.43,0.16,91947.47,Metal Loss Group,External,11,0.022,1.3,0.5,07:23,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1672,2323,35.13627384,-119.07434637,227.28
20174,25870,38.59,38.55,0.05,91947.59,Metal Loss Group,External,18,0.037,2.2,4.8,06:02,At Weld,ERW,0.203,X52,10.750,1402,,0.884,1585,2202,1633,2268,35.13627356,-119.07434637,227.28
20175,25880,35.45,38.59,35.45,91947.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.13627346,-119.07434637,227.28
20176,25880,35.45,0.06,35.39,91947.70,Metal Loss Group,External,16,0.032,1.4,3.9,03:29,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1652,2294,35.13627322,-119.07434637,227.28
20177,25880,35.45,0.26,35.20,91947.89,Metal Loss,External,11,0.022,0.2,0.4,06:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13627259,-119.07434637,227.28
20178,25880,35.45,0.29,35.16,91947.92,Metal Loss,External,11,0.022,0.3,0.4,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13627251,-119.07434636,227.28
20179,25880,35.45,35.07,0.38,91982.71,Metal Loss,External,10,0.020,0.2,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.13617393,-119.07434568,227.42
20180,25880,35.45,35.12,0.33,91982.75,Metal Loss,External,10,0.020,0.2,0.5,04:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.13617382,-119.07434567,227.42
20181,25880,35.45,35.13,0.32,91982.76,Metal Loss,External,11,0.022,0.3,0.4,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13617380,-119.07434567,227.42
20182,25880,35.45,35.19,0.26,91982.83,Metal Loss,External,11,0.022,0.3,0.5,05:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13617366,-119.07434567,227.42
20183,25880,35.45,35.22,0.24,91982.85,Metal Loss,External,12,0.024,0.2,0.4,06:32,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13617359,-119.07434567,227.42
20184,25880,35.45,35.31,0.14,91982.95,Metal Loss,External,11,0.022,0.3,0.4,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13617324,-119.07434567,227.42
20185,25880,35.45,35.34,0.11,91982.98,Metal Loss,External,10,0.020,0.3,0.4,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13617318,-119.07434567,227.42
20186,25880,35.45,35.38,0.08,91983.01,Metal Loss,External,11,0.022,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13617309,-119.07434567,227.42
20187,25880,35.45,35.39,0.06,91983.03,Metal Loss,External,12,0.024,0.2,0.4,06:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13617306,-119.07434567,227.42
20188,25880,35.45,35.40,0.06,91983.03,Metal Loss,External,12,0.024,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13617305,-119.07434567,227.42
20189,25890,38.70,35.45,38.70,91983.09,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:50,,,,,,35.13617292,-119.07434567,227.42
20190,25890,38.70,0.04,38.65,91983.13,Metal Loss Group,External,17,0.035,1.7,3.4,03:54,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1650,2292,35.13617272,-119.07434567,227.42
20191,25890,38.70,0.06,38.64,91983.15,Metal Loss Group,External,11,0.022,0.6,1.8,10:30,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.13617267,-119.07434567,227.42
20192,25890,38.70,0.06,38.63,91983.15,Metal Loss,External,12,0.024,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13617266,-119.07434567,227.42
