"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
20480,26080,36.34,36.14,0.20,92734.15,Metal Loss Group,External,15,0.030,3.6,3.4,03:13,At Weld,ERW,0.203,X52,10.750,1402,,0.897,1564,2172,1626,2258,35.13404344,-119.07433854,226.63
20481,26080,36.34,36.26,0.08,92734.27,Metal Loss,External,12,0.024,0.3,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13404314,-119.07433854,226.63
20482,26090,39.00,36.34,39.00,92734.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:05,,,,,,35.13404286,-119.07433854,226.63
20483,26090,39.00,0.04,38.96,92734.38,Metal Loss,External,18,0.037,0.4,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.13404277,-119.07433854,226.63
20484,26090,39.00,0.07,38.92,92734.42,Metal Loss,External,17,0.035,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13404270,-119.07433853,226.63
20485,26090,39.00,0.32,38.67,92734.67,Metal Loss,External,15,0.030,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13404195,-119.07433853,226.63
20486,26090,39.00,0.35,38.64,92734.70,Metal Loss,External,11,0.022,0.3,0.4,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13404188,-119.07433853,226.63
20487,26090,39.00,38.66,0.33,92773.01,Metal Loss,External,10,0.020,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13393324,-119.07433786,226.66
20488,26090,39.00,38.68,0.31,92773.03,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13393318,-119.07433786,226.66
20489,26090,39.00,38.90,0.10,92773.24,Metal Loss Group,External,10,0.020,0.4,1.2,06:11,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13393254,-119.07433786,226.66
20490,26090,39.00,38.91,0.09,92773.25,Metal Loss,External,10,0.020,0.3,0.6,10:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13393251,-119.07433786,226.66
20491,26090,39.00,38.92,0.08,92773.26,Metal Loss Group,External,12,0.024,0.4,1.8,02:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13393248,-119.07433786,226.66
20492,26090,39.00,38.93,0.07,92773.27,Metal Loss,External,14,0.028,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13393245,-119.07433786,226.66
20493,26100,35.92,39.00,35.92,92773.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:11,,,,,,35.13393220,-119.07433786,226.66
20494,26100,35.92,0.05,35.87,92773.39,Metal Loss Group,External,12,0.024,0.8,1.0,01:38,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1672,2322,35.13393209,-119.07433786,226.66
20495,26100,35.92,0.06,35.86,92773.40,Metal Loss,External,16,0.032,0.3,0.6,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13393206,-119.07433786,226.66
20496,26100,35.92,0.09,35.84,92773.43,Metal Loss Group,External,14,0.028,0.8,1.6,05:59,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1671,2321,35.13393200,-119.07433786,226.66
20497,26100,35.92,0.28,35.64,92773.62,Metal Loss Group,External,12,0.024,1.5,0.6,06:27,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1665,2312,35.13393142,-119.07433786,226.66
20498,26100,35.92,0.36,35.56,92773.70,Metal Loss,External,13,0.026,0.3,0.3,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13393123,-119.07433786,226.66
20499,26100,35.92,35.54,0.38,92808.88,Metal Loss,External,10,0.020,0.2,0.5,09:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.13383151,-119.07433743,226.62
20500,26100,35.92,35.57,0.35,92808.91,Metal Loss,External,11,0.022,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13383145,-119.07433743,226.62
20501,26100,35.92,35.84,0.08,92809.18,Metal Loss,External,10,0.020,0.3,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13383068,-119.07433743,226.62
20502,26100,35.92,35.84,0.08,92809.18,Metal Loss,External,12,0.024,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13383068,-119.07433743,226.62
20503,26100,35.92,35.85,0.07,92809.19,Metal Loss,External,14,0.028,0.3,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13383065,-119.07433743,226.62
20504,26110,35.43,35.92,35.43,92809.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:26,,,,,,35.13383049,-119.07433743,226.62
20505,26110,35.43,0.03,35.39,92809.29,Metal Loss Group,External,17,0.035,0.6,3.3,11:49,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1673,2323,35.13383041,-119.07433743,226.62
20506,26110,35.43,0.05,35.38,92809.31,Metal Loss,External,17,0.035,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13383038,-119.07433743,226.62
20507,26110,35.43,0.06,35.36,92809.32,Metal Loss Group,External,16,0.032,1.8,2.0,04:52,,ERW,0.203,X52,10.750,1402,,0.867,1616,2245,1647,2288,35.13383034,-119.07433743,226.62
20508,26110,35.43,0.08,35.35,92809.33,Metal Loss,External,13,0.026,0.3,0.6,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13383022,-119.07433743,226.62
20509,26110,35.43,0.08,35.35,92809.34,Metal Loss,External,17,0.035,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13383020,-119.07433743,226.62
20510,26110,35.43,0.09,35.34,92809.34,Metal Loss,External,18,0.037,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13383019,-119.07433743,226.62
20511,26110,35.43,0.25,35.18,92809.51,Metal Loss Group,External,11,0.022,0.4,2.0,11:14,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.13382980,-119.07433742,226.62
20512,26110,35.43,0.27,35.16,92809.53,Metal Loss,External,12,0.024,0.2,0.4,01:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13382975,-119.07433742,226.62
20513,26110,35.43,0.29,35.14,92809.55,Metal Loss Group,External,17,0.035,0.9,3.0,04:59,,ERW,0.203,X52,10.750,1402,,0.845,1660,2306,1663,2310,35.13382971,-119.07433742,226.62
20514,26110,35.43,3.74,31.68,92813.00,Metal Loss Group,External,23,0.047,1.7,14.4,02:08,,ERW,0.203,X52,10.750,1402,,0.884,1587,2204,1577,2190,35.13381986,-119.07433739,226.61
20515,26110,35.43,35.10,0.32,92844.36,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13373087,-119.07433710,226.56
20516,26110,35.43,35.10,0.32,92844.36,Metal Loss,External,10,0.020,0.3,0.5,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13373087,-119.07433710,226.56
20517,26110,35.43,35.16,0.27,92844.42,Metal Loss Group,External,13,0.026,0.6,1.0,05:46,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.13373073,-119.07433710,226.56
20518,26110,35.43,35.19,0.23,92844.45,Metal Loss,External,11,0.022,0.3,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13373065,-119.07433710,226.56
20519,26110,35.43,35.21,0.22,92844.47,Metal Loss,External,11,0.022,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13373061,-119.07433709,226.56
20520,26110,35.43,35.31,0.12,92844.57,Metal Loss,External,11,0.022,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13373027,-119.07433709,226.56
20521,26110,35.43,35.33,0.10,92844.58,Metal Loss,External,15,0.030,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13373023,-119.07433709,226.56
20522,26110,35.43,35.34,0.09,92844.60,Metal Loss,External,11,0.022,0.3,0.6,11:19,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13373020,-119.07433709,226.56
20523,26110,35.43,35.35,0.08,92844.60,Metal Loss,External,16,0.032,0.3,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13373019,-119.07433709,226.56
20524,26110,35.43,35.35,0.08,92844.61,Metal Loss,External,12,0.024,0.3,0.6,00:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13373018,-119.07433709,226.56
20525,26110,35.43,35.36,0.07,92844.62,Metal Loss Group,External,14,0.028,1.6,1.3,03:58,At Weld,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1664,2311,35.13373016,-119.07433709,226.56
20526,26120,38.79,35.43,38.79,92844.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:23,,,,,,35.13373000,-119.07433709,226.56
20527,26120,38.79,0.05,38.74,92844.74,Metal Loss,External,12,0.024,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13372988,-119.07433709,226.56
20528,26120,38.79,0.06,38.73,92844.74,Metal Loss Group,External,17,0.035,0.4,5.5,08:58,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2330,35.13372987,-119.07433709,226.56
20529,26120,38.79,0.06,38.73,92844.75,Metal Loss,External,21,0.043,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13372986,-119.07433709,226.56
20530,26120,38.79,0.09,38.71,92844.77,Metal Loss,External,27,0.055,0.3,0.7,06:46,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.13372980,-119.07433709,226.56
20531,26120,38.79,0.12,38.67,92844.81,Metal Loss,External,13,0.026,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13372960,-119.07433709,226.56
20532,26120,38.79,0.25,38.54,92844.94,Metal Loss Group,External,16,0.032,2.1,5.5,04:40,,ERW,0.203,X52,10.750,1402,,0.875,1602,2226,1624,2256,35.13372931,-119.07433709,226.56
20533,26120,38.79,0.33,38.46,92845.02,Metal Loss,External,11,0.022,0.3,0.6,11:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13372896,-119.07433709,226.56
20534,26120,38.79,38.38,0.41,92883.07,Metal Loss Group,External,17,0.035,1.3,2.2,11:04,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1659,2304,35.13362105,-119.07433623,226.49
20535,26120,38.79,38.43,0.36,92883.12,Metal Loss Group,External,25,0.051,6.9,7.1,04:44,At Weld,ERW,0.203,X52,10.750,1402,,0.994,1411,1959,1519,2110,35.13362094,-119.07433623,226.49
20536,26120,38.79,38.44,0.35,92883.12,Metal Loss,External,18,0.037,0.3,0.6,01:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13362092,-119.07433623,226.49
20537,26120,38.79,38.45,0.34,92883.14,Metal Loss,External,11,0.022,0.3,0.4,00:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.13362088,-119.07433623,226.49
20538,26120,38.79,38.56,0.23,92883.24,Metal Loss Group,External,22,0.045,2.2,1.4,01:43,,ERW,0.203,X52,10.750,1402,,0.900,1558,2164,1643,2281,35.13362063,-119.07433622,226.49
20539,26120,38.79,38.69,0.11,92883.37,Metal Loss,External,11,0.022,0.3,0.5,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13362023,-119.07433622,226.49
20540,26120,38.79,38.72,0.08,92883.40,Metal Loss,External,13,0.026,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13362016,-119.07433622,226.49
20541,26120,38.79,38.73,0.06,92883.42,Metal Loss Group,External,13,0.026,2.4,2.4,11:43,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.871,1611,2237,1646,2287,35.13362012,-119.07433622,226.49
20542,26130,38.77,38.79,38.77,92883.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:18,,,,,,35.13361999,-119.07433622,226.49
20543,26130,38.77,0.06,38.71,92883.53,Metal Loss,External,16,0.032,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13361974,-119.07433621,226.49
20544,26130,38.77,0.06,38.71,92883.54,Metal Loss,External,12,0.024,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13361973,-119.07433621,226.49
20545,26130,38.77,0.08,38.69,92883.55,Metal Loss,External,14,0.028,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13361968,-119.07433621,226.49
20546,26130,38.77,0.10,38.67,92883.57,Metal Loss,External,12,0.024,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13361964,-119.07433621,226.49
20547,26130,38.77,0.30,38.47,92883.77,Metal Loss Group,External,20,0.041,1.1,0.9,05:22,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1659,2304,35.13361904,-119.07433620,226.49
20548,26130,38.77,0.34,38.43,92883.81,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13361894,-119.07433620,226.49
20549,26130,38.77,0.34,38.43,92883.81,Metal Loss,External,11,0.022,0.3,0.5,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13361894,-119.07433620,226.49
20550,26130,38.77,0.35,38.42,92883.83,Metal Loss,External,11,0.022,0.3,0.5,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13361890,-119.07433620,226.49
20551,26130,38.77,0.36,38.41,92883.83,Metal Loss,External,11,0.022,0.3,0.5,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13361890,-119.07433620,226.49
20552,26130,38.77,38.10,0.67,92921.57,Metal Loss,External,12,0.024,0.3,0.4,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13351193,-119.07433495,226.47
20553,26130,38.77,38.11,0.66,92921.58,Metal Loss,External,12,0.024,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13351190,-119.07433495,226.47
20554,26130,38.77,38.12,0.65,92921.59,Metal Loss,External,10,0.020,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13351188,-119.07433495,226.47
20555,26130,38.77,38.37,0.40,92921.85,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13351116,-119.07433494,226.47
20556,26130,38.77,38.41,0.36,92921.88,Metal Loss,External,12,0.024,0.3,0.4,01:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13351109,-119.07433494,226.47
20557,26130,38.77,38.41,0.36,92921.88,Metal Loss Group,External,16,0.032,2.7,2.4,05:44,,ERW,0.203,X52,10.750,1402,,0.888,1579,2193,1641,2279,35.13351109,-119.07433494,226.47
20558,26130,38.77,38.43,0.34,92921.90,Metal Loss,External,10,0.020,0.3,0.5,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13351103,-119.07433494,226.47
20559,26130,38.77,38.44,0.33,92921.91,Metal Loss,External,10,0.020,0.4,0.4,00:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13351101,-119.07433494,226.47
20560,26130,38.77,38.68,0.09,92922.16,Metal Loss Group,External,14,0.028,0.4,2.2,11:20,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13351031,-119.07433493,226.48
20561,26130,38.77,38.69,0.08,92922.17,Metal Loss Group,External,15,0.030,2.0,2.8,01:56,At Weld,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1649,2290,35.13351030,-119.07433493,226.48
20562,26130,38.77,38.70,0.07,92922.18,Metal Loss Group,External,24,0.049,2.5,4.4,05:44,At Weld,ERW,0.203,X52,10.750,1402,,0.916,1531,2126,1602,2224,35.13351026,-119.07433493,226.48
20563,26140,38.77,38.77,38.77,92922.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:35,,,,,,35.13351012,-119.07433493,226.48
20564,26140,38.77,0.04,38.73,92922.28,Metal Loss,External,12,0.024,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13350990,-119.07433493,226.48
20565,26140,38.77,0.05,38.72,92922.29,Metal Loss,External,12,0.024,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13350988,-119.07433493,226.48
20566,26140,38.77,0.08,38.69,92922.32,Metal Loss,External,12,0.024,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13350981,-119.07433493,226.48
20567,26140,38.77,0.23,38.54,92922.47,Metal Loss Group,External,14,0.028,1.2,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1672,2323,35.13350946,-119.07433492,226.48
20568,26140,38.77,0.23,38.54,92922.47,Metal Loss Group,External,24,0.049,1.5,2.4,05:44,At Seam,ERW,0.203,X52,10.750,1402,,0.878,1597,2217,1633,2269,35.13350946,-119.07433492,226.48
20569,26140,38.77,38.24,0.53,92960.48,Metal Loss,External,11,0.022,0.2,0.5,05:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13340162,-119.07433404,226.34
20570,26140,38.77,38.39,0.38,92960.63,Metal Loss,External,16,0.032,0.3,0.6,06:31,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13340115,-119.07433404,226.34
20571,26140,38.77,38.39,0.37,92960.64,Metal Loss,External,10,0.020,0.3,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13340113,-119.07433404,226.34
20572,26140,38.77,38.43,0.33,92960.68,Metal Loss,External,11,0.022,0.3,0.6,00:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13340104,-119.07433404,226.34
20573,26140,38.77,38.52,0.25,92960.76,Metal Loss Group,External,16,0.032,2.1,3.0,05:34,At Seam,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1646,2286,35.13340084,-119.07433403,226.34
20574,26140,38.77,38.67,0.10,92960.92,Metal Loss,External,10,0.020,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13340037,-119.07433403,226.34
20575,26140,38.77,38.67,0.09,92960.92,Metal Loss,External,10,0.020,0.3,0.4,10:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13340036,-119.07433403,226.34
20576,26140,38.77,38.68,0.09,92960.93,Metal Loss,External,17,0.035,0.3,0.6,06:22,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13340035,-119.07433403,226.34
20577,26140,38.77,38.69,0.08,92960.93,Metal Loss Group,External,14,0.028,1.7,2.8,11:55,At Weld,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1658,2302,35.13340033,-119.07433403,226.34
20578,26140,38.77,38.69,0.08,92960.93,Metal Loss,External,10,0.020,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13340033,-119.07433403,226.34
20579,26140,38.77,38.69,0.08,92960.94,Metal Loss,External,11,0.022,0.3,0.4,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13340033,-119.07433403,226.34
20580,26150,38.62,38.77,38.62,92961.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:33,,,,,,35.13340003,-119.07433403,226.34
20581,26150,38.62,0.04,38.58,92961.05,Metal Loss,External,24,0.049,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.13339993,-119.07433403,226.34
20582,26150,38.62,0.06,38.57,92961.07,Metal Loss,External,12,0.024,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13339990,-119.07433403,226.34
20583,26150,38.62,0.06,38.56,92961.07,Metal Loss Group,External,21,0.043,0.3,2.2,03:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13339989,-119.07433403,226.34
20584,26150,38.62,0.09,38.54,92961.10,Metal Loss,External,11,0.022,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13339983,-119.07433403,226.34
20585,26150,38.62,0.11,38.51,92961.12,Metal Loss Group,External,12,0.024,1.2,3.3,05:25,,ERW,0.203,X52,10.750,1402,,0.847,1656,2299,1661,2307,35.13339977,-119.07433403,226.34
20586,26150,38.62,0.30,38.32,92961.31,Metal Loss Group,External,12,0.024,0.4,2.1,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13339914,-119.07433402,226.34
20587,26150,38.62,0.33,38.29,92961.34,Metal Loss,External,10,0.020,0.2,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2341,35.13339906,-119.07433402,226.34
20588,26150,38.62,37.93,0.69,92998.94,Metal Loss,External,10,0.020,0.3,0.5,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13329252,-119.07433314,226.34
20589,26150,38.62,37.93,0.69,92998.94,Metal Loss,External,10,0.020,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13329252,-119.07433314,226.34
20590,26150,38.62,37.94,0.68,92998.95,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13329250,-119.07433314,226.34
20591,26150,38.62,38.05,0.58,92999.06,Metal Loss,External,11,0.022,0.3,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13329226,-119.07433314,226.34
20592,26150,38.62,38.24,0.38,92999.25,Metal Loss Group,External,18,0.037,1.7,4.9,05:21,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1628,2261,35.13329166,-119.07433313,226.34
20593,26150,38.62,38.35,0.28,92999.36,Metal Loss Group,External,22,0.045,2.6,8.1,04:15,,ERW,0.203,X52,10.750,1402,,0.912,1538,2136,1590,2208,35.13329142,-119.07433313,226.34
20594,26150,38.62,38.42,0.20,92999.43,Metal Loss,External,10,0.020,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13329115,-119.07433313,226.34
20595,26150,38.62,38.54,0.09,92999.55,Metal Loss,External,12,0.024,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13329088,-119.07433312,226.34
20596,26150,38.62,38.55,0.08,92999.56,Metal Loss,External,12,0.024,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13329086,-119.07433312,226.34
20597,26150,38.62,38.56,0.07,92999.57,Metal Loss Group,External,13,0.026,2.8,2.2,10:21,At Weld,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1652,2295,35.13329085,-119.07433312,226.34
20598,26160,37.03,38.62,37.03,92999.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:32,,,,,,35.13329069,-119.07433312,226.34
20599,26160,37.03,0.04,36.99,92999.67,Metal Loss Group,External,23,0.047,1.4,5.6,05:57,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1631,2266,35.13329048,-119.07433312,226.34
20600,26160,37.03,0.04,36.98,92999.68,Metal Loss Group,External,16,0.032,0.9,2.2,00:00,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1666,2314,35.13329047,-119.07433312,226.34
20601,26160,37.03,0.05,36.97,92999.69,Metal Loss,External,17,0.035,0.3,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13329044,-119.07433312,226.34
20602,26160,37.03,0.05,36.97,92999.69,Metal Loss,External,14,0.028,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13329044,-119.07433312,226.34
20603,26160,37.03,0.07,36.96,92999.70,Metal Loss,External,18,0.037,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13329041,-119.07433312,226.34
20604,26160,37.03,0.27,36.76,92999.90,Metal Loss Group,External,12,0.024,1.5,2.1,06:02,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1668,2317,35.13328979,-119.07433311,226.34
20605,26160,37.03,0.31,36.72,92999.94,Metal Loss,External,10,0.020,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13328969,-119.07433311,226.34
20606,26160,37.03,0.54,36.49,93000.17,Metal Loss,External,11,0.022,0.2,0.5,05:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13328903,-119.07433311,226.34
20607,26160,37.03,0.55,36.48,93000.18,Metal Loss Group,External,11,0.022,0.4,1.5,06:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.13328900,-119.07433311,226.34
20608,26160,37.03,36.26,0.77,93035.89,Metal Loss Group,External,11,0.022,1.5,1.3,06:07,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1672,2322,35.13318789,-119.07433219,226.36
20609,26160,37.03,36.60,0.43,93036.23,Metal Loss Group,External,10,0.020,0.7,0.7,04:48,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1678,2331,35.13318687,-119.07433218,226.36
20610,26160,37.03,36.60,0.43,93036.23,Metal Loss Group,External,12,0.024,2.9,2.8,05:39,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1641,2279,35.13318687,-119.07433218,226.36
20611,26160,37.03,36.79,0.23,93036.43,Metal Loss,External,15,0.030,0.3,0.3,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13318640,-119.07433218,226.36
20612,26160,37.03,36.91,0.12,93036.55,Metal Loss Group,External,10,0.020,0.5,3.4,07:00,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13318603,-119.07433218,226.36
20613,26160,37.03,36.94,0.08,93036.58,Metal Loss,External,11,0.022,0.3,0.6,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13318595,-119.07433217,226.36
20614,26160,37.03,36.94,0.08,93036.58,Metal Loss,External,11,0.022,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13318595,-119.07433217,226.36
20615,26160,37.03,36.95,0.08,93036.58,Metal Loss,External,14,0.028,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13318595,-119.07433217,226.36
20616,26160,37.03,36.95,0.08,93036.58,Metal Loss,External,10,0.020,0.3,0.6,11:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13318594,-119.07433217,226.36
20617,26160,37.03,36.95,0.07,93036.59,Metal Loss,External,11,0.022,0.3,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13318593,-119.07433217,226.36
20618,26170,37.30,37.03,37.30,93036.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:03,,,,,,35.13318576,-119.07433217,226.36
20619,26170,37.30,0.05,37.25,93036.71,Metal Loss Group,External,21,0.043,0.9,0.7,04:30,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1666,2313,35.13318552,-119.07433217,226.36
20620,26170,37.30,0.05,37.25,93036.71,Metal Loss Group,External,21,0.043,0.6,3.0,05:27,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2318,35.13318552,-119.07433217,226.36
20621,26170,37.30,0.05,37.24,93036.71,Metal Loss,External,14,0.028,0.3,0.6,09:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13318551,-119.07433217,226.36
20622,26170,37.30,0.06,37.24,93036.72,Metal Loss Group,External,15,0.030,1.1,1.1,00:06,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1668,2316,35.13318550,-119.07433217,226.36
20623,26170,37.30,0.07,37.22,93036.73,Metal Loss,External,15,0.030,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13318546,-119.07433217,226.36
20624,26170,37.30,0.08,37.22,93036.74,Metal Loss,External,14,0.028,0.3,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13318545,-119.07433217,226.36
20625,26170,37.30,0.19,37.10,93036.85,Metal Loss Group,External,14,0.028,2.1,3.3,05:24,,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1632,2267,35.13318516,-119.07433217,226.36
20626,26170,37.30,0.31,36.99,93036.97,Metal Loss Group,External,21,0.043,2.5,3.0,06:27,,ERW,0.203,X52,10.750,1402,,0.904,1551,2154,1621,2252,35.13318478,-119.07433216,226.36
20627,26170,37.30,0.51,36.79,93037.17,Metal Loss,External,12,0.024,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13318419,-119.07433216,226.36
20628,26170,37.30,36.74,0.56,93073.40,Metal Loss,External,12,0.024,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13308141,-119.07433134,226.30
20629,26170,37.30,36.74,0.56,93073.40,Metal Loss,External,12,0.024,0.3,0.6,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13308141,-119.07433134,226.30
20630,26170,37.30,36.75,0.55,93073.41,Metal Loss,External,10,0.020,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13308139,-119.07433134,226.30
20631,26170,37.30,36.90,0.39,93073.56,Metal Loss Group,External,20,0.041,3.9,7.0,04:40,,ERW,0.203,X52,10.750,1402,,0.928,1511,2099,1589,2207,35.13308101,-119.07433134,226.30
20632,26170,37.30,37.18,0.11,93073.84,Metal Loss Group,External,15,0.030,1.1,2.5,06:08,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.13308014,-119.07433133,226.30
20633,26170,37.30,37.19,0.11,93073.85,Metal Loss,External,10,0.020,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13308012,-119.07433133,226.30
20634,26170,37.30,37.20,0.10,93073.86,Metal Loss Group,External,13,0.026,2.0,2.1,11:56,At Weld,ERW,0.203,X52,10.750,1402,,0.864,1624,2255,1647,2288,35.13308010,-119.07433133,226.30
20635,26170,37.30,37.22,0.08,93073.88,Metal Loss,External,14,0.028,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13308004,-119.07433133,226.30
20636,26170,37.30,37.23,0.07,93073.89,Metal Loss,External,14,0.028,0.3,0.6,10:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13308002,-119.07433133,226.30
20637,26180,38.72,37.30,38.72,93073.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:11,,,,,,35.13307987,-119.07433133,226.30
20638,26180,38.72,0.04,38.68,93073.99,Metal Loss Group,External,20,0.041,2.2,7.1,04:26,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1596,2216,35.13307978,-119.07433133,226.30
20639,26180,38.72,0.26,38.46,93074.21,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13307916,-119.07433132,226.30
20640,26180,38.72,0.29,38.43,93074.24,Metal Loss,External,13,0.026,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13307909,-119.07433132,226.30
20641,26180,38.72,0.34,38.38,93074.29,Metal Loss,External,10,0.020,0.3,0.6,05:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13307883,-119.07433132,226.30
20642,26180,38.72,0.37,38.35,93074.32,Metal Loss,External,11,0.022,0.2,0.5,06:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13307875,-119.07433132,226.30
20643,26180,38.72,38.36,0.35,93112.32,Metal Loss Group,External,11,0.022,1.4,2.8,04:13,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1669,2317,35.13297124,-119.07433057,226.26
20644,26180,38.72,38.39,0.32,93112.35,Metal Loss Group,External,18,0.037,1.6,2.4,06:23,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1661,2307,35.13297118,-119.07433057,226.26
20645,26180,38.72,38.41,0.31,93112.36,Metal Loss,External,13,0.026,0.3,0.4,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13297115,-119.07433057,226.26
20646,26180,38.72,38.49,0.23,93112.44,Metal Loss Group,External,17,0.035,4.4,5.9,04:05,At Weld,ERW,0.203,X52,10.750,1402,,0.916,1530,2125,1613,2240,35.13297095,-119.07433056,226.26
20647,26180,38.72,38.62,0.10,93112.57,Metal Loss,External,12,0.024,0.3,0.6,00:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13297053,-119.07433056,226.26
20648,26180,38.72,38.63,0.09,93112.58,Metal Loss,External,10,0.020,0.4,0.5,11:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13297051,-119.07433056,226.26
20649,26180,38.72,38.63,0.09,93112.58,Metal Loss,External,10,0.020,0.3,0.6,02:08,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13297051,-119.07433056,226.26
20650,26180,38.72,38.64,0.08,93112.60,Metal Loss,External,16,0.032,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13297049,-119.07433056,226.26
20651,26190,38.62,38.72,38.62,93112.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:06,,,,,,35.13297031,-119.07433056,226.26
20652,26190,38.62,0.04,38.58,93112.71,Metal Loss Group,External,12,0.024,0.6,2.0,07:02,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.13297009,-119.07433056,226.26
20653,26190,38.62,0.06,38.56,93112.73,Metal Loss Group,External,20,0.041,0.4,1.8,05:53,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.13297006,-119.07433056,226.26
20654,26190,38.62,0.07,38.55,93112.74,Metal Loss Group,External,12,0.024,0.6,1.3,10:29,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.13297002,-119.07433056,226.26
20655,26190,38.62,0.12,38.49,93112.79,Metal Loss,External,10,0.020,0.3,0.6,11:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13296989,-119.07433056,226.26
20656,26190,38.62,0.29,38.32,93112.96,Metal Loss,External,11,0.022,0.3,0.6,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13296934,-119.07433055,226.26
20657,26190,38.62,0.30,38.31,93112.98,Metal Loss,External,18,0.037,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13296931,-119.07433055,226.26
20658,26190,38.62,0.36,38.26,93113.03,Metal Loss Group,External,19,0.039,1.3,1.8,05:07,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1657,2301,35.13296919,-119.07433055,226.26
20659,26190,38.62,38.28,0.34,93150.95,Metal Loss,External,12,0.024,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13286160,-119.07432967,226.39
20660,26190,38.62,38.30,0.32,93150.97,Metal Loss,External,10,0.020,0.3,0.5,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13286155,-119.07432967,226.39
20661,26190,38.62,38.37,0.25,93151.04,Metal Loss,External,10,0.020,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13286138,-119.07432967,226.39
20662,26190,38.62,38.42,0.19,93151.09,Metal Loss,External,11,0.022,0.3,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13286126,-119.07432967,226.39
20663,26190,38.62,38.47,0.14,93151.15,Metal Loss,External,10,0.020,0.3,0.5,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13286114,-119.07432967,226.39
20664,26190,38.62,38.54,0.07,93151.22,Metal Loss,External,12,0.024,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13286088,-119.07432967,226.39
20665,26190,38.62,38.55,0.07,93151.22,Metal Loss,External,17,0.035,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13286087,-119.07432967,226.39
20666,26200,38.65,38.62,38.65,93151.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:43,,,,,,35.13286072,-119.07432966,226.39
20667,26200,38.65,0.04,38.61,93151.33,Metal Loss Group,External,21,0.043,3.9,4.7,05:39,,ERW,0.203,X52,10.750,1402,,0.933,1503,2087,1600,2223,35.13286062,-119.07432966,226.39
20668,26200,38.65,0.06,38.59,93151.35,Metal Loss,External,12,0.024,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13286058,-119.07432966,226.39
20669,26200,38.65,0.07,38.58,93151.36,Metal Loss,External,14,0.028,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13286054,-119.07432966,226.39
20670,26200,38.65,0.08,38.57,93151.37,Metal Loss,External,12,0.024,0.3,0.6,00:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13286053,-119.07432966,226.39
20671,26200,38.65,0.12,38.52,93151.41,Metal Loss,External,13,0.026,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13286031,-119.07432966,226.39
20672,26200,38.65,0.16,38.49,93151.44,Metal Loss,External,11,0.022,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13286023,-119.07432966,226.39
20673,26200,38.65,0.25,38.40,93151.54,Metal Loss Group,External,12,0.024,1.1,1.8,07:03,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2319,35.13286002,-119.07432966,226.39
20674,26200,38.65,0.28,38.36,93151.57,Metal Loss,External,12,0.024,0.3,0.4,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13285994,-119.07432966,226.39
20675,26200,38.65,37.92,0.73,93189.21,Metal Loss,External,11,0.022,0.2,0.4,04:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13275314,-119.07432920,226.44
20676,26200,38.65,38.09,0.56,93189.37,Metal Loss,External,10,0.020,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13275274,-119.07432920,226.44
20677,26200,38.65,38.24,0.41,93189.52,Metal Loss Group,External,13,0.026,1.3,2.0,04:17,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1668,2317,35.13275227,-119.07432920,226.44
20678,26200,38.65,38.25,0.40,93189.54,Metal Loss,External,11,0.022,0.3,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13275225,-119.07432920,226.44
20679,26200,38.65,38.33,0.32,93189.62,Metal Loss,External,10,0.020,0.4,0.5,09:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13275205,-119.07432920,226.44
20680,26200,38.65,38.36,0.29,93189.65,Metal Loss Group,External,26,0.053,3.0,6.6,04:14,,ERW,0.203,X52,10.750,1402,,0.942,1489,2068,1604,2228,35.13275197,-119.07432920,226.44
20681,26200,38.65,38.52,0.13,93189.81,Metal Loss,External,10,0.020,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13275150,-119.07432920,226.44
20682,26200,38.65,38.52,0.12,93189.81,Metal Loss Group,External,26,0.053,0.8,4.3,05:11,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1646,2286,35.13275149,-119.07432920,226.44
20683,26200,38.65,38.56,0.09,93189.84,Metal Loss,External,10,0.020,0.3,0.6,01:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13275140,-119.07432920,226.44
20684,26200,38.65,38.59,0.06,93189.88,Metal Loss Group,External,14,0.028,2.3,1.8,11:26,At Weld,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1652,2294,35.13275131,-119.07432920,226.44
20685,26210,38.66,38.65,38.66,93189.94,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:31,,,,,,35.13275108,-119.07432920,226.44
20686,26210,38.66,0.04,38.62,93189.97,Metal Loss Group,External,17,0.035,2.1,4.3,00:39,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1631,2266,35.13275100,-119.07432920,226.44
20687,26210,38.66,0.04,38.62,93189.97,Metal Loss Group,External,26,0.053,6.0,10.1,03:42,,ERW,0.203,X52,10.750,1402,,0.994,1410,1959,1494,2075,35.13275100,-119.07432920,226.44
20688,26210,38.66,0.06,38.60,93189.99,Metal Loss,External,14,0.028,0.3,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13275096,-119.07432920,226.44
20689,26210,38.66,0.06,38.59,93190.00,Metal Loss,External,23,0.047,0.3,0.6,04:03,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13275094,-119.07432920,226.44
20690,26210,38.66,0.07,38.59,93190.00,Metal Loss Group,External,14,0.028,0.4,2.2,09:36,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.13275093,-119.07432920,226.44
20691,26210,38.66,0.32,38.33,93190.26,Metal Loss,External,10,0.020,0.2,0.5,09:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.13275017,-119.07432920,226.44
20692,26210,38.66,0.33,38.33,93190.26,Metal Loss,External,10,0.020,0.3,0.6,00:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13275017,-119.07432920,226.44
20693,26210,38.66,0.53,38.12,93190.47,Metal Loss,External,10,0.020,0.2,0.4,06:40,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13274957,-119.07432919,226.44
20694,26210,38.66,38.29,0.37,93228.22,Metal Loss Group,External,22,0.045,3.3,3.9,05:57,,ERW,0.203,X52,10.750,1402,,0.927,1513,2101,1605,2230,35.13264240,-119.07432899,226.61
20695,26210,38.66,38.33,0.32,93228.27,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13264228,-119.07432899,226.61
20696,26210,38.66,38.36,0.29,93228.30,Metal Loss,External,10,0.020,0.3,0.5,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13264221,-119.07432899,226.61
20697,26210,38.66,38.39,0.27,93228.33,Metal Loss,External,10,0.020,0.3,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13264215,-119.07432899,226.61
20698,26210,38.66,38.56,0.10,93228.49,Metal Loss,External,11,0.022,0.3,0.4,10:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13264165,-119.07432898,226.61
20699,26210,38.66,38.56,0.10,93228.49,Metal Loss,External,10,0.020,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13264165,-119.07432898,226.61
20700,26220,38.77,38.66,38.77,93228.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:18,,,,,,35.13264131,-119.07432898,226.61
20701,26220,38.77,0.05,38.72,93228.64,Metal Loss Group,External,20,0.041,0.9,4.3,05:58,,ERW,0.203,X52,10.750,1402,,0.849,1652,2295,1646,2287,35.13264119,-119.07432898,226.61
20702,26220,38.77,0.06,38.71,93228.65,Metal Loss,External,12,0.024,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13264118,-119.07432898,226.61
20703,26220,38.77,0.06,38.71,93228.65,Metal Loss Group,External,26,0.053,0.4,3.6,03:16,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2327,35.13264118,-119.07432898,226.61
20704,26220,38.77,0.08,38.69,93228.67,Metal Loss,External,12,0.024,0.3,0.6,11:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13264114,-119.07432898,226.61
20705,26220,38.77,0.33,38.44,93228.92,Metal Loss Group,External,15,0.030,0.4,2.0,05:49,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13264039,-119.07432898,226.61
20706,26220,38.77,0.34,38.43,93228.93,Metal Loss Group,External,22,0.045,0.4,2.2,04:19,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.13264036,-119.07432898,226.61
20707,26220,38.77,0.64,38.13,93229.23,Metal Loss,External,10,0.020,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13263956,-119.07432898,226.61
20708,26220,38.77,38.38,0.39,93266.97,Metal Loss Group,External,24,0.049,3.9,5.5,05:38,,ERW,0.203,X52,10.750,1402,,0.952,1473,2046,1598,2219,35.13253276,-119.07432872,226.73
20709,26220,38.77,38.56,0.21,93267.15,Metal Loss,External,11,0.022,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13253223,-119.07432872,226.73
20710,26220,38.77,38.66,0.11,93267.25,Metal Loss,External,14,0.028,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13253201,-119.07432872,226.73
20711,26220,38.77,38.67,0.10,93267.26,Metal Loss,External,10,0.020,0.3,0.6,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13253198,-119.07432872,226.73
20712,26220,38.77,38.69,0.08,93267.28,Metal Loss,External,12,0.024,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13253193,-119.07432872,226.73
20713,26230,38.70,38.77,38.70,93267.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:38,,,,,,35.13253163,-119.07432872,226.73
20714,26230,38.70,0.06,38.64,93267.42,Metal Loss,External,16,0.032,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13253150,-119.07432872,226.73
20715,26230,38.70,0.06,38.64,93267.42,Metal Loss,External,12,0.024,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13253150,-119.07432872,226.73
20716,26230,38.70,0.07,38.63,93267.43,Metal Loss Group,External,18,0.037,1.1,1.8,06:55,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1662,2308,35.13253147,-119.07432872,226.73
20717,26230,38.70,0.28,38.42,93267.63,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13253082,-119.07432872,226.73
20718,26230,38.70,0.28,38.42,93267.63,Metal Loss,External,14,0.028,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13253082,-119.07432872,226.73
20719,26230,38.70,0.31,38.39,93267.67,Metal Loss,External,11,0.022,0.3,0.4,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13253073,-119.07432872,226.73
20720,26230,38.70,37.85,0.85,93305.21,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13242440,-119.07432833,226.73
20721,26240,33.82,38.70,33.82,93306.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:13,,,,,,35.13242193,-119.07432832,226.73
20722,26240,33.82,0.81,33.01,93306.87,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13241952,-119.07432831,226.73
20723,26240,33.82,16.39,17.43,93322.45,Manufacturing Indication,External,,,8.7,3.4,07:31,,ERW,0.203,X52,10.750,1402,,,,,,,35.13237550,-119.07432809,226.72
20724,26240,33.82,33.43,0.39,93339.49,Metal Loss,External,12,0.024,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13232704,-119.07432784,226.70
20725,26240,33.82,33.45,0.36,93339.51,Metal Loss Group,External,15,0.030,1.3,2.9,06:17,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1661,2307,35.13232699,-119.07432784,226.70
20726,26240,33.82,33.46,0.36,93339.52,Metal Loss Group,External,14,0.028,3.3,2.1,05:02,,ERW,0.203,X52,10.750,1402,,0.888,1580,2194,1647,2288,35.13232697,-119.07432784,226.70
20727,26240,33.82,33.65,0.17,93339.71,Metal Loss Group,External,17,0.035,1.3,2.4,06:29,,ERW,0.203,X52,10.750,1402,,0.858,1635,2270,1651,2294,35.13232641,-119.07432784,226.70
20728,26250,38.75,33.82,38.75,93339.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:49,,,,,,35.13232601,-119.07432783,226.70
20729,26250,38.75,0.04,38.72,93339.91,Metal Loss Group,External,26,0.053,0.4,3.6,05:53,,ERW,0.203,X52,10.750,1402,,0.837,1676,2327,1674,2324,35.13232592,-119.07432783,226.70
20730,26250,38.75,0.04,38.71,93339.92,Metal Loss,External,16,0.032,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13232591,-119.07432783,226.70
20731,26250,38.75,0.16,38.60,93340.03,Metal Loss Group,External,14,0.028,0.7,0.7,06:02,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2324,35.13232551,-119.07432783,226.70
20732,26250,38.75,0.21,38.55,93340.08,Metal Loss Group,External,22,0.045,2.2,2.0,06:20,,ERW,0.203,X52,10.750,1402,,0.897,1562,2170,1640,2278,35.13232539,-119.07432783,226.70
20733,26250,38.75,0.30,38.45,93340.18,Metal Loss Group,External,15,0.030,1.5,1.0,05:33,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1660,2306,35.13232506,-119.07432783,226.70
20734,26250,38.75,0.52,38.23,93340.39,Metal Loss,External,12,0.024,0.3,0.3,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13232444,-119.07432783,226.70
20735,26250,38.75,0.56,38.19,93340.44,Metal Loss,External,11,0.022,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13232434,-119.07432782,226.70
20736,26250,38.75,38.10,0.65,93377.97,Metal Loss,External,23,0.047,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13221786,-119.07432733,226.63
20737,26250,38.75,38.14,0.62,93378.01,Metal Loss,External,10,0.020,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13221778,-119.07432733,226.63
20738,26250,38.75,38.38,0.37,93378.26,Metal Loss Group,External,25,0.051,2.1,5.9,06:01,,ERW,0.203,X52,10.750,1402,,0.906,1548,2150,1598,2219,35.13221710,-119.07432733,226.63
20739,26250,38.75,38.40,0.35,93378.28,Metal Loss,External,10,0.020,0.2,0.5,03:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.13221705,-119.07432733,226.63
20740,26250,38.75,38.44,0.31,93378.31,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13221684,-119.07432733,226.63
20741,26250,38.75,38.59,0.16,93378.47,Metal Loss Group,External,26,0.053,6.5,12.9,03:49,At Weld,ERW,0.203,X52,10.750,1402,,0.999,1403,1949,1535,2132,35.13221650,-119.07432733,226.63
20742,26250,38.75,38.62,0.13,93378.50,Metal Loss,External,10,0.020,0.3,0.4,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13221641,-119.07432733,226.63
20743,26250,38.75,38.64,0.11,93378.52,Metal Loss,External,12,0.024,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13221637,-119.07432733,226.63
20744,26250,38.75,38.67,0.09,93378.54,Metal Loss,External,11,0.022,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13221620,-119.07432733,226.63
20745,26260,38.72,38.75,38.72,93378.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:11,,,,,,35.13221599,-119.07432733,226.63
20746,26260,38.72,0.03,38.69,93378.66,Metal Loss,External,18,0.037,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13221591,-119.07432733,226.63
20747,26260,38.72,0.04,38.68,93378.67,Metal Loss,External,12,0.024,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13221588,-119.07432733,226.63
20748,26260,38.72,0.08,38.65,93378.71,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13221579,-119.07432733,226.63
20749,26260,38.72,0.29,38.43,93378.92,Metal Loss,External,10,0.020,0.4,0.5,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13221516,-119.07432733,226.63
20750,26260,38.72,0.56,38.16,93379.19,Metal Loss,External,10,0.020,0.3,0.5,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13221440,-119.07432733,226.63
20751,26260,38.72,0.58,38.15,93379.20,Metal Loss,External,10,0.020,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13221436,-119.07432733,226.63
20752,26260,38.72,38.12,0.60,93416.75,Metal Loss,External,11,0.022,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13210800,-119.07432740,226.62
20753,26260,38.72,38.15,0.57,93416.78,Metal Loss Group,External,15,0.030,0.3,3.2,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13210784,-119.07432740,226.62
20754,26260,38.72,38.37,0.35,93417.00,Metal Loss,External,10,0.020,0.4,0.5,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13210720,-119.07432740,226.62
20755,26260,38.72,38.39,0.34,93417.02,Metal Loss Group,External,11,0.022,1.5,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2320,35.13210717,-119.07432740,226.62
20756,26260,38.72,38.62,0.11,93417.24,Metal Loss,External,11,0.022,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13210653,-119.07432740,226.62
20757,26260,38.72,38.62,0.10,93417.25,Metal Loss,External,10,0.020,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13210651,-119.07432740,226.62
20758,26260,38.72,38.64,0.08,93417.27,Metal Loss,External,11,0.022,0.3,0.4,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13210646,-119.07432740,226.62
20759,26270,38.76,38.72,38.76,93417.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:32,,,,,,35.13210627,-119.07432740,226.62
20760,26270,38.76,0.04,38.72,93417.39,Metal Loss Group,External,16,0.032,1.3,0.7,02:27,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1663,2310,35.13210618,-119.07432740,226.62
20761,26270,38.76,0.04,38.72,93417.40,Metal Loss,External,16,0.032,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13210617,-119.07432740,226.62
20762,26270,38.76,0.05,38.72,93417.40,Metal Loss Group,External,21,0.043,0.5,4.1,04:48,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1671,2321,35.13210616,-119.07432740,226.62
20763,26270,38.76,0.25,38.52,93417.60,Metal Loss Group,External,10,0.020,1.5,1.4,03:54,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1670,2319,35.13210559,-119.07432740,226.62
20764,26270,38.76,0.32,38.44,93417.67,Metal Loss Group,External,14,0.028,1.1,3.3,05:15,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1667,2315,35.13210541,-119.07432740,226.62
20765,26270,38.76,0.58,38.18,93417.93,Metal Loss,External,10,0.020,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13210456,-119.07432740,226.62
