"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
20766,26270,38.76,0.59,38.17,93417.94,Metal Loss,External,12,0.024,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13210452,-119.07432740,226.62
20767,26270,38.76,38.40,0.36,93455.75,Metal Loss Group,External,21,0.043,0.4,1.3,05:52,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13199736,-119.07432749,226.59
20768,26270,38.76,38.50,0.26,93455.85,Metal Loss Group,External,16,0.032,1.3,1.3,03:40,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1664,2310,35.13199712,-119.07432749,226.59
20769,26270,38.76,38.53,0.23,93455.88,Metal Loss Group,External,19,0.039,1.2,0.9,06:19,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1660,2306,35.13199704,-119.07432749,226.59
20770,26270,38.76,38.54,0.22,93455.89,Metal Loss,External,10,0.020,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13199702,-119.07432749,226.59
20771,26270,38.76,38.66,0.11,93456.01,Metal Loss,External,11,0.022,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13199664,-119.07432749,226.59
20772,26270,38.76,38.66,0.10,93456.01,Metal Loss,External,12,0.024,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13199663,-119.07432749,226.59
20773,26280,38.82,38.76,38.82,93456.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.13199640,-119.07432749,226.59
20774,26280,38.82,0.03,38.79,93456.15,Metal Loss Group,External,19,0.039,0.9,0.7,08:34,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1660,2306,35.13199620,-119.07432749,226.59
20775,26280,38.82,0.04,38.78,93456.15,Metal Loss Group,External,19,0.039,2.6,2.6,05:46,,ERW,0.203,X52,10.750,1402,,0.899,1560,2167,1619,2248,35.13199619,-119.07432749,226.59
20776,26280,38.82,0.04,38.78,93456.15,Metal Loss,External,22,0.045,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.13199618,-119.07432749,226.59
20777,26280,38.82,0.06,38.76,93456.17,Metal Loss,External,14,0.028,0.3,0.6,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13199614,-119.07432749,226.59
20778,26280,38.82,0.06,38.76,93456.17,Metal Loss,External,14,0.028,0.3,0.6,09:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13199613,-119.07432749,226.59
20779,26280,38.82,0.16,38.66,93456.28,Metal Loss Group,External,16,0.032,1.5,0.9,03:07,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1663,2310,35.13199589,-119.07432749,226.59
20780,26280,38.82,0.22,38.60,93456.34,Metal Loss,External,10,0.020,0.3,0.6,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13199575,-119.07432749,226.59
20781,26280,38.82,38.15,0.67,93494.26,Metal Loss,External,10,0.020,0.3,0.5,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13188834,-119.07432730,226.47
20782,26280,38.82,38.41,0.41,93494.53,Metal Loss Group,External,11,0.022,0.8,2.0,03:25,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2323,35.13188749,-119.07432730,226.47
20783,26280,38.82,38.42,0.40,93494.54,Metal Loss,External,11,0.022,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13188747,-119.07432730,226.47
20784,26280,38.82,38.45,0.37,93494.57,Metal Loss,External,16,0.032,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13188740,-119.07432730,226.47
20785,26280,38.82,38.47,0.35,93494.58,Metal Loss Group,External,22,0.045,3.1,2.9,05:34,,ERW,0.203,X52,10.750,1402,,0.923,1518,2109,1614,2241,35.13188737,-119.07432730,226.47
20786,26280,38.82,38.58,0.24,93494.69,Metal Loss,External,11,0.022,0.3,0.6,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13188711,-119.07432730,226.47
20787,26280,38.82,38.58,0.24,93494.70,Metal Loss Group,External,26,0.053,2.1,4.4,06:58,,ERW,0.203,X52,10.750,1402,,0.911,1539,2137,1612,2239,35.13188709,-119.07432730,226.47
20788,26280,38.82,38.64,0.18,93494.76,Metal Loss Group,External,15,0.030,1.0,2.0,02:58,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1659,2305,35.13188684,-119.07432730,226.47
20789,26280,38.82,38.71,0.11,93494.82,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13188669,-119.07432730,226.47
20790,26290,34.86,38.82,34.86,93494.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.13188642,-119.07432730,226.47
20791,26290,34.86,0.05,34.81,93494.98,Metal Loss,External,14,0.028,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13188619,-119.07432730,226.47
20792,26290,34.86,0.05,34.81,93494.98,Metal Loss Group,External,32,0.065,3.7,5.7,05:20,,ERW,0.203,X52,10.750,1402,,1.000,1402,1947,1563,2170,35.13188619,-119.07432730,226.47
20793,26290,34.86,0.06,34.80,93494.99,Metal Loss Group,External,15,0.030,1.4,2.9,11:31,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1659,2304,35.13188616,-119.07432729,226.47
20794,26290,34.86,0.06,34.80,93494.99,Metal Loss,External,15,0.030,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13188616,-119.07432729,226.47
20795,26290,34.86,0.06,34.80,93494.99,Metal Loss Group,External,18,0.037,1.1,0.9,09:37,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1662,2308,35.13188615,-119.07432729,226.47
20796,26290,34.86,0.07,34.79,93495.00,Metal Loss Group,External,15,0.030,0.8,2.2,07:37,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1668,2317,35.13188614,-119.07432729,226.47
20797,26290,34.86,0.25,34.61,93495.18,Metal Loss,External,12,0.024,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13188569,-119.07432729,226.47
20798,26290,34.86,0.43,34.43,93495.36,Metal Loss Group,External,13,0.026,1.1,2.1,05:47,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1670,2320,35.13188516,-119.07432729,226.46
20799,26290,34.86,34.47,0.39,93529.40,Metal Loss,External,15,0.030,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13178865,-119.07432689,226.39
20800,26290,34.86,34.50,0.36,93529.43,Metal Loss Group,External,28,0.057,3.4,8.0,04:01,,ERW,0.203,X52,10.750,1402,,0.964,1454,2019,1516,2105,35.13178858,-119.07432689,226.39
20801,26290,34.86,34.51,0.35,93529.44,Metal Loss,External,10,0.020,0.3,0.5,11:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13178855,-119.07432689,226.39
20802,26290,34.86,34.66,0.20,93529.59,Metal Loss Group,External,15,0.030,1.2,0.6,08:51,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1664,2312,35.13178807,-119.07432689,226.39
20803,26290,34.86,34.75,0.11,93529.68,Metal Loss,External,20,0.041,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13178785,-119.07432688,226.39
20804,26300,38.88,34.86,38.88,93529.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:22,,,,,,35.13178747,-119.07432688,226.39
20805,26300,38.88,0.05,38.83,93529.84,Metal Loss Group,External,12,0.024,0.8,1.6,02:29,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.13178736,-119.07432688,226.39
20806,26300,38.88,0.05,38.83,93529.84,Metal Loss Group,External,25,0.051,3.3,3.7,05:16,,ERW,0.203,X52,10.750,1402,,0.945,1483,2060,1618,2247,35.13178736,-119.07432688,226.39
20807,26300,38.88,0.06,38.82,93529.85,Metal Loss,External,12,0.024,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13178734,-119.07432688,226.39
20808,26300,38.88,0.26,38.62,93530.05,Metal Loss Group,External,12,0.024,0.5,1.4,06:41,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13178676,-119.07432688,226.39
20809,26300,38.88,0.30,38.58,93530.09,Metal Loss Group,External,12,0.024,0.6,1.4,03:56,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.13178667,-119.07432688,226.39
20810,26300,38.88,38.16,0.72,93567.95,Metal Loss,External,11,0.022,0.3,0.5,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13167927,-119.07432633,226.39
20811,26300,38.88,38.50,0.38,93568.29,Metal Loss,External,16,0.032,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13167834,-119.07432632,226.39
20812,26300,38.88,38.50,0.38,93568.29,Metal Loss,External,11,0.022,0.2,0.4,08:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13167834,-119.07432632,226.39
20813,26300,38.88,38.50,0.38,93568.29,Metal Loss,External,10,0.020,0.3,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13167834,-119.07432632,226.39
20814,26300,38.88,38.62,0.26,93568.41,Metal Loss Group,External,12,0.024,2.5,2.8,06:17,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1645,2285,35.13167795,-119.07432632,226.39
20815,26300,38.88,38.76,0.12,93568.55,Metal Loss Group,External,13,0.026,0.4,1.8,07:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.13167760,-119.07432631,226.39
20816,26300,38.88,38.77,0.11,93568.56,Metal Loss,External,13,0.026,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13167758,-119.07432631,226.39
20817,26300,38.88,38.77,0.11,93568.56,Metal Loss Group,External,10,0.020,0.6,2.1,04:41,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.13167758,-119.07432631,226.39
20818,26310,38.74,38.88,38.74,93568.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:58,,,,,,35.13167722,-119.07432631,226.39
20819,26310,38.74,0.04,38.70,93568.71,Metal Loss Group,External,14,0.028,1.4,3.2,06:00,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1655,2299,35.13167714,-119.07432631,226.39
20820,26310,38.74,0.06,38.68,93568.73,Metal Loss,External,14,0.028,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13167709,-119.07432631,226.39
20821,26310,38.74,0.06,38.68,93568.73,Metal Loss,External,13,0.026,0.4,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.13167708,-119.07432631,226.39
20822,26310,38.74,0.08,38.66,93568.75,Metal Loss,External,21,0.043,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13167704,-119.07432631,226.39
20823,26310,38.74,0.21,38.53,93568.88,Metal Loss Group,External,12,0.024,0.7,2.4,03:50,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.13167660,-119.07432630,226.39
20824,26310,38.74,0.24,38.50,93568.91,Metal Loss,External,11,0.022,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13167652,-119.07432630,226.39
20825,26310,38.74,0.52,38.22,93569.19,Metal Loss,External,10,0.020,0.3,0.4,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13167574,-119.07432630,226.39
20826,26310,38.74,38.32,0.42,93606.99,Metal Loss,External,11,0.022,0.2,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13156847,-119.07432524,226.41
20827,26310,38.74,38.35,0.38,93607.02,Metal Loss Group,External,19,0.039,0.9,3.2,06:34,,ERW,0.203,X52,10.750,1402,,0.846,1656,2301,1660,2306,35.13156838,-119.07432524,226.41
20828,26310,38.74,38.53,0.21,93607.20,Metal Loss Group,External,26,0.053,1.6,6.2,05:31,,ERW,0.203,X52,10.750,1402,,0.889,1578,2191,1606,2230,35.13156796,-119.07432523,226.41
20829,26310,38.74,38.55,0.19,93607.22,Metal Loss,External,10,0.020,0.3,0.6,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13156781,-119.07432523,226.41
20830,26310,38.74,38.62,0.11,93607.29,Metal Loss,External,10,0.020,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13156765,-119.07432523,226.41
20831,26320,39.08,38.74,39.08,93607.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:02,,,,,,35.13156737,-119.07432523,226.41
20832,26320,39.08,0.04,39.04,93607.45,Metal Loss Group,External,16,0.032,1.1,2.1,03:17,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1650,2291,35.13156716,-119.07432523,226.41
20833,26320,39.08,0.06,39.02,93607.47,Metal Loss Group,External,19,0.039,3.0,4.3,06:03,,ERW,0.203,X52,10.750,1402,,0.906,1547,2149,1615,2243,35.13156711,-119.07432522,226.41
20834,26320,39.08,0.28,38.81,93607.68,Metal Loss,External,10,0.020,0.3,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13156647,-119.07432522,226.41
20835,26320,39.08,0.28,38.80,93607.68,Metal Loss,External,11,0.022,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13156647,-119.07432522,226.41
20836,26320,39.08,38.00,1.09,93645.40,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13145971,-119.07432427,226.37
20837,26330,33.00,39.08,33.00,93646.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:04,,,,,,35.13145654,-119.07432424,226.36
20838,26330,33.00,0.89,32.11,93647.37,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13145392,-119.07432422,226.36
20839,26330,33.00,2.05,30.95,93648.53,Metal Loss,External,11,0.022,0.3,0.4,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13145061,-119.07432419,226.36
20840,26340,39.12,33.00,39.12,93679.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:37,,,,,,35.13136313,-119.07432362,226.28
20841,26340,39.12,0.06,39.07,93679.54,Metal Loss,External,17,0.035,0.5,0.5,06:14,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.13136299,-119.07432362,226.28
20842,26340,39.12,30.90,8.23,93710.39,Metal Loss Group,External,14,0.028,1.0,2.6,10:15,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1659,2304,35.13127558,-119.07432351,226.13
20843,26340,39.12,31.10,8.03,93710.58,Metal Loss,External,11,0.022,0.3,0.4,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13127501,-119.07432351,226.13
20844,26340,39.12,31.17,7.95,93710.66,Metal Loss,External,10,0.020,0.3,0.4,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13127482,-119.07432351,226.13
20845,26340,39.12,31.26,7.86,93710.75,Metal Loss,External,26,0.053,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.13127461,-119.07432351,226.13
20846,26340,39.12,31.30,7.83,93710.78,Metal Loss Group,External,25,0.051,1.0,1.8,06:56,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1643,2281,35.13127442,-119.07432351,226.13
20847,26340,39.12,31.61,7.51,93711.10,Metal Loss,External,10,0.020,0.6,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.13127354,-119.07432351,226.12
20848,26340,39.12,31.62,7.51,93711.10,Metal Loss,External,10,0.020,0.4,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13127354,-119.07432351,226.12
20849,26340,39.12,31.74,7.38,93711.23,Metal Loss,External,11,0.022,0.3,0.6,09:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13127314,-119.07432351,226.12
20850,26340,39.12,31.76,7.37,93711.24,Metal Loss Group,External,15,0.030,0.5,1.0,04:39,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.13127311,-119.07432351,226.12
20851,26340,39.12,31.79,7.33,93711.28,Metal Loss Group,External,13,0.026,1.7,1.6,08:48,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1655,2299,35.13127302,-119.07432351,226.12
20852,26340,39.12,31.93,7.19,93711.42,Metal Loss,External,12,0.024,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13127268,-119.07432351,226.12
20853,26340,39.12,32.09,7.04,93711.58,Metal Loss,External,11,0.022,0.3,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13127221,-119.07432351,226.12
20854,26340,39.12,32.11,7.01,93711.60,Metal Loss,External,10,0.020,0.3,0.6,10:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13127214,-119.07432351,226.12
20855,26340,39.12,32.21,6.92,93711.70,Metal Loss Group,External,15,0.030,1.6,2.2,07:36,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1662,2308,35.13127181,-119.07432351,226.12
20856,26340,39.12,32.37,6.76,93711.86,Metal Loss,External,23,0.047,0.6,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1666,2313,35.13127144,-119.07432351,226.12
20857,26340,39.12,32.40,6.73,93711.89,Metal Loss,External,13,0.026,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13127137,-119.07432351,226.12
20858,26340,39.12,32.48,6.65,93711.96,Metal Loss Group,External,17,0.035,0.9,2.2,08:04,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1659,2304,35.13127107,-119.07432351,226.12
20859,26340,39.12,32.48,6.64,93711.97,Metal Loss Group,External,11,0.022,0.9,0.5,05:31,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1672,2322,35.13127105,-119.07432351,226.12
20860,26340,39.12,32.63,6.49,93712.12,Metal Loss,External,15,0.030,0.9,0.8,06:47,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1657,2301,35.13127069,-119.07432351,226.12
20861,26340,39.12,38.69,0.43,93718.18,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13125339,-119.07432349,226.08
20862,26340,39.12,38.76,0.37,93718.25,Metal Loss,External,12,0.024,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13125324,-119.07432349,226.08
20863,26340,39.12,38.87,0.25,93718.36,Metal Loss,External,10,0.020,0.3,0.5,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13125284,-119.07432348,226.08
20864,26340,39.12,38.87,0.25,93718.36,Metal Loss,External,10,0.020,0.4,0.6,05:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13125284,-119.07432348,226.08
20865,26340,39.12,38.92,0.20,93718.41,Metal Loss Group,External,11,0.022,1.7,1.7,06:08,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1664,2311,35.13125272,-119.07432348,226.08
20866,26340,39.12,38.94,0.19,93718.42,Metal Loss,External,12,0.024,0.4,0.4,08:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13125268,-119.07432348,226.08
20867,26340,39.12,39.04,0.08,93718.53,Metal Loss,External,10,0.020,0.3,0.6,01:23,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13125233,-119.07432348,226.08
20868,26350,35.14,39.12,35.14,93718.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.13125214,-119.07432348,226.08
20869,26350,35.14,0.03,35.11,93718.64,Metal Loss Group,External,22,0.045,1.7,4.3,06:05,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1607,2233,35.13125207,-119.07432348,226.08
20870,26350,35.14,0.03,35.11,93718.64,Metal Loss Group,External,17,0.035,0.8,2.2,00:53,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1669,2318,35.13125207,-119.07432348,226.08
20871,26350,35.14,0.04,35.10,93718.65,Metal Loss,External,19,0.039,0.3,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13125205,-119.07432348,226.08
20872,26350,35.14,0.13,35.01,93718.74,Metal Loss Group,External,20,0.041,2.7,3.0,05:11,,ERW,0.203,X52,10.750,1402,,0.905,1550,2152,1643,2281,35.13125172,-119.07432348,226.08
20873,26350,35.14,0.25,34.90,93718.86,Metal Loss,External,10,0.020,0.2,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.13125145,-119.07432348,226.08
20874,26350,35.14,2.77,32.37,93721.38,Metal Loss Group,External,14,0.028,1.1,11.1,02:14,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1649,2291,35.13124424,-119.07432346,226.06
20875,26350,35.14,34.39,0.76,93753.00,Metal Loss,External,10,0.020,0.4,0.5,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13115466,-119.07432320,225.85
20876,26350,35.14,34.69,0.45,93753.30,Metal Loss,External,10,0.020,0.3,0.5,04:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13115382,-119.07432319,225.85
20877,26350,35.14,34.72,0.43,93753.33,Metal Loss,External,11,0.022,0.3,0.5,09:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.13115365,-119.07432319,225.85
20878,26350,35.14,34.85,0.30,93753.46,Metal Loss,External,13,0.026,0.3,0.4,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13115335,-119.07432319,225.85
20879,26350,35.14,34.85,0.30,93753.46,Metal Loss Group,External,15,0.030,2.6,2.5,03:39,,ERW,0.203,X52,10.750,1402,,0.881,1591,2210,1635,2270,35.13115335,-119.07432319,225.85
20880,26350,35.14,34.85,0.29,93753.46,Metal Loss Group,External,12,0.024,1.1,1.4,06:54,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1670,2320,35.13115333,-119.07432319,225.85
20881,26350,35.14,34.93,0.22,93753.54,Metal Loss Group,External,12,0.024,0.7,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2325,35.13115315,-119.07432319,225.85
20882,26350,35.14,34.96,0.18,93753.57,Metal Loss,External,13,0.026,0.3,0.6,08:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13115297,-119.07432319,225.85
20883,26350,35.14,35.08,0.07,93753.69,Metal Loss,External,11,0.022,0.3,0.6,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13115270,-119.07432319,225.85
20884,26360,38.54,35.14,38.54,93753.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:14,,,,,,35.13115255,-119.07432319,225.85
20885,26360,38.54,0.04,38.50,93753.79,Metal Loss Group,External,15,0.030,0.8,1.7,08:43,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1665,2312,35.13115233,-119.07432319,225.85
20886,26360,38.54,0.04,38.50,93753.79,Metal Loss Group,External,13,0.026,1.3,1.7,00:16,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1667,2316,35.13115233,-119.07432319,225.85
20887,26360,38.54,0.05,38.50,93753.80,Metal Loss,External,26,0.053,0.5,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1668,2317,35.13115231,-119.07432319,225.85
20888,26360,38.54,0.05,38.50,93753.80,Metal Loss Group,External,23,0.047,1.5,1.1,03:58,,ERW,0.203,X52,10.750,1402,,0.876,1601,2224,1655,2298,35.13115231,-119.07432319,225.85
20889,26360,38.54,0.09,38.46,93753.84,Metal Loss Group,External,11,0.022,0.3,2.2,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13115222,-119.07432319,225.85
20890,26360,38.54,0.20,38.34,93753.96,Metal Loss,External,14,0.028,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13115193,-119.07432319,225.85
20891,26360,38.54,0.29,38.25,93754.05,Metal Loss,External,12,0.024,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13115161,-119.07432319,225.85
20892,26360,38.54,0.40,38.15,93754.15,Metal Loss,External,10,0.020,0.3,0.5,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13115137,-119.07432319,225.85
20893,26360,38.54,8.00,30.54,93761.76,Metal Loss,External,14,0.028,0.6,0.6,09:21,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.13112977,-119.07432311,225.83
20894,26360,38.54,8.53,30.02,93762.28,Metal Loss,External,10,0.020,0.5,0.6,00:31,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.13112832,-119.07432311,225.82
20895,26360,38.54,8.63,29.92,93762.38,Metal Loss,External,10,0.020,0.3,0.4,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13112808,-119.07432311,225.82
20896,26360,38.54,8.65,29.89,93762.40,Metal Loss,External,10,0.020,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13112803,-119.07432311,225.82
20897,26360,38.54,8.86,29.69,93762.61,Metal Loss,External,10,0.020,0.3,0.4,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13112742,-119.07432311,225.82
20898,26360,38.54,10.79,27.75,93764.55,Metal Loss,External,14,0.028,0.3,0.6,10:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13112186,-119.07432309,225.82
20899,26360,38.54,10.85,27.69,93764.61,Metal Loss,External,10,0.020,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13112173,-119.07432309,225.82
20900,26370,38.84,38.54,38.84,93792.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.13104306,-119.07432307,225.84
20901,26370,38.84,3.22,35.62,93795.52,Metal Loss,External,11,0.022,0.2,0.4,08:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13103393,-119.07432311,225.85
20902,26370,38.84,10.02,28.82,93802.31,Metal Loss,External,12,0.024,0.3,0.4,09:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13101473,-119.07432315,225.92
20903,26370,38.84,31.75,7.09,93824.04,Metal Loss,External,11,0.022,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13095325,-119.07432288,226.41
20904,26380,29.98,38.84,29.98,93831.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,04:02,,,,,,35.13093307,-119.07432268,226.63
20905,26380,29.98,28.47,1.51,93859.61,Metal Loss,External,13,0.026,0.5,0.4,11:43,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13085250,-119.07432205,227.69
20906,26380,29.98,29.22,0.77,93860.35,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13085039,-119.07432204,227.72
20907,26380,29.98,29.56,0.42,93860.70,Metal Loss Group,External,12,0.024,0.7,1.2,04:17,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1677,2330,35.13084934,-119.07432203,227.73
20908,26380,29.98,29.59,0.39,93860.73,Metal Loss,External,12,0.024,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13084926,-119.07432203,227.74
20909,26380,29.98,29.61,0.37,93860.75,Metal Loss,External,12,0.024,0.3,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13084922,-119.07432203,227.74
20910,26380,29.98,29.73,0.25,93860.87,Metal Loss Group,External,21,0.043,2.9,5.8,04:36,,ERW,0.203,X52,10.750,1402,,0.914,1534,2131,1614,2242,35.13084894,-119.07432203,227.74
20911,26380,29.98,29.74,0.25,93860.87,Metal Loss,External,12,0.024,0.3,0.4,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13084892,-119.07432203,227.74
20912,26390,35.70,29.98,35.70,93861.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:46,,,,,,35.13084812,-119.07432202,227.75
20913,26390,35.70,0.22,35.48,93861.33,Metal Loss,External,11,0.022,0.3,0.4,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.13084759,-119.07432202,227.76
20914,26390,35.70,0.39,35.30,93861.51,Metal Loss,External,10,0.020,0.3,0.5,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13084707,-119.07432202,227.77
20915,26390,35.70,24.35,11.34,93885.47,Metal Loss,External,17,0.035,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13077918,-119.07432188,228.13
20916,26390,35.70,25.29,10.41,93886.41,Metal Loss,External,18,0.037,0.3,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13077654,-119.07432188,228.13
20917,26390,35.70,35.23,0.47,93896.35,Metal Loss,External,10,0.020,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13074835,-119.07432170,228.04
20918,26390,35.70,35.25,0.45,93896.37,Metal Loss Group,External,17,0.035,1.9,4.9,11:52,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1649,2290,35.13074828,-119.07432170,228.04
20919,26390,35.70,35.25,0.44,93896.37,Metal Loss,External,11,0.022,0.4,0.6,09:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.13074828,-119.07432170,228.04
20920,26390,35.70,35.48,0.22,93896.60,Metal Loss,External,12,0.024,0.3,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13074762,-119.07432170,228.04
20921,26390,35.70,35.50,0.20,93896.62,Metal Loss Group,External,14,0.028,1.7,1.4,01:43,At Seam,ERW,0.203,X52,10.750,1402,,0.861,1629,2263,1654,2298,35.13074757,-119.07432170,228.04
20922,26390,35.70,35.51,0.18,93896.63,Metal Loss Group,External,25,0.051,3.3,5.3,08:55,At Weld,ERW,0.203,X52,10.750,1402,,0.943,1486,2064,1589,2208,35.13074754,-119.07432170,228.04
20923,26400,37.04,35.70,37.04,93896.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:48,,,,,,35.13074701,-119.07432169,228.03
20924,26400,37.04,0.03,37.02,93896.84,Metal Loss,External,18,0.037,0.3,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13074695,-119.07432169,228.03
20925,26400,37.04,0.04,37.01,93896.85,Metal Loss,External,19,0.039,0.3,0.6,11:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13074693,-119.07432169,228.03
20926,26400,37.04,0.05,37.00,93896.86,Metal Loss Group,External,23,0.047,1.9,2.6,01:39,At Seam,ERW,0.203,X52,10.750,1402,,0.893,1570,2181,1621,2251,35.13074690,-119.07432169,228.03
20927,26400,37.04,0.14,36.91,93896.95,Metal Loss Group,External,11,0.022,0.9,2.0,04:39,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.13074656,-119.07432169,228.03
20928,26400,37.04,0.18,36.87,93896.99,Metal Loss Group,External,14,0.028,0.4,1.3,09:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13074647,-119.07432169,228.03
20929,26400,37.04,29.79,7.26,93926.60,AGM 20,,,,,,,N/S of guard rail approximately 6ft east of guard rail.,ERW,0.203,X52,10.750,1402,,,,,,,35.13066250,-119.07432099,227.59
20930,26400,37.04,34.70,2.35,93931.51,Metal Loss Group,External,17,0.035,0.8,1.7,07:47,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1659,2305,35.13064868,-119.07432085,227.50
20931,26400,37.04,36.32,0.72,93933.14,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13064409,-119.07432080,227.47
20932,26410,39.33,37.04,39.33,93933.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:26,,,,,,35.13064206,-119.07432078,227.45
20933,26410,39.33,0.51,38.82,93934.37,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13064063,-119.07432076,227.44
20934,26410,39.33,38.46,0.86,93972.32,Metal Loss,External,13,0.026,0.5,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13053347,-119.07431963,227.71
20935,26410,39.33,38.46,0.86,93972.32,Metal Loss Group,External,16,0.032,0.4,2.1,01:03,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13053347,-119.07431963,227.71
20936,26410,39.33,38.47,0.85,93972.33,Metal Loss,External,10,0.020,0.3,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13053345,-119.07431963,227.71
20937,26410,39.33,38.55,0.77,93972.41,Metal Loss,External,10,0.020,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13053325,-119.07431963,227.71
20938,26410,39.33,38.78,0.54,93972.64,Metal Loss Group,External,12,0.024,2.0,2.2,01:46,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1651,2293,35.13053259,-119.07431962,227.71
20939,26410,39.33,38.80,0.53,93972.66,Metal Loss,External,13,0.026,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13053256,-119.07431962,227.71
20940,26410,39.33,38.80,0.52,93972.66,Metal Loss Group,External,21,0.043,5.7,9.5,04:10,,ERW,0.203,X52,10.750,1402,,0.954,1469,2041,1560,2166,35.13053255,-119.07431962,227.71
20941,26410,39.33,38.82,0.51,93972.67,Metal Loss,External,11,0.022,0.2,0.5,00:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.13053242,-119.07431962,227.71
20942,26410,39.33,38.85,0.47,93972.71,Metal Loss Group,External,16,0.032,2.8,3.9,11:48,,ERW,0.203,X52,10.750,1402,,0.889,1578,2191,1642,2281,35.13053233,-119.07431962,227.71
20943,26410,39.33,38.86,0.46,93972.72,Metal Loss,External,10,0.020,0.3,0.6,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13053230,-119.07431962,227.71
20944,26410,39.33,38.98,0.35,93972.84,Metal Loss Group,External,19,0.039,0.7,3.3,10:03,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1664,2312,35.13053203,-119.07431962,227.72
20945,26410,39.33,39.08,0.24,93972.94,Metal Loss Group,External,19,0.039,3.6,7.8,11:39,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.917,1528,2123,1610,2236,35.13053167,-119.07431961,227.72
20946,26410,39.33,39.09,0.24,93972.95,Metal Loss Group,External,21,0.043,1.8,2.3,08:27,,ERW,0.203,X52,10.750,1402,,0.881,1592,2210,1643,2282,35.13053166,-119.07431961,227.72
20947,26410,39.33,39.20,0.12,93973.06,Metal Loss Group,External,17,0.035,0.4,1.8,10:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.13053140,-119.07431961,227.72
20948,26420,39.29,39.33,39.29,93973.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:58,,,,,,35.13053100,-119.07431961,227.72
20949,26420,39.29,0.04,39.25,93973.22,Metal Loss Group,External,17,0.035,1.4,1.8,05:11,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1658,2302,35.13053091,-119.07431961,227.72
20950,26420,39.29,0.05,39.24,93973.24,Metal Loss Group,External,17,0.035,0.4,1.3,01:47,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.13053088,-119.07431961,227.72
20951,26420,39.29,0.07,39.22,93973.25,Metal Loss,External,11,0.022,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13053085,-119.07431961,227.72
20952,26420,39.29,0.07,39.22,93973.25,Metal Loss Group,External,13,0.026,0.8,2.4,03:50,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2323,35.13053085,-119.07431961,227.72
20953,26420,39.29,0.07,39.22,93973.25,Metal Loss,External,19,0.039,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.13053085,-119.07431961,227.72
20954,26420,39.29,0.09,39.20,93973.28,Metal Loss,External,14,0.028,0.3,0.6,10:47,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13053079,-119.07431961,227.72
20955,26420,39.29,0.26,39.03,93973.44,Metal Loss,External,11,0.022,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13053025,-119.07431960,227.72
20956,26420,39.29,0.36,38.92,93973.55,Metal Loss,External,10,0.020,0.3,0.4,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13053000,-119.07431960,227.72
20957,26420,39.29,0.38,38.91,93973.56,Metal Loss,External,12,0.024,0.3,0.4,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13052996,-119.07431960,227.72
20958,26420,39.29,18.46,20.82,93991.65,Bend,,,,,,02:55,10.6° 50.2D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.13047898,-119.07431985,228.04
20959,26420,39.29,38.84,0.45,94012.02,Metal Loss,External,10,0.020,0.3,0.5,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13042249,-119.07433197,228.63
20960,26420,39.29,38.86,0.43,94012.04,Metal Loss,External,10,0.020,0.3,0.6,09:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13042243,-119.07433198,228.63
20961,26420,39.29,38.94,0.35,94012.12,Metal Loss Group,External,11,0.022,0.6,1.3,10:40,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1677,2329,35.13042225,-119.07433203,228.64
20962,26420,39.29,39.07,0.22,94012.25,Metal Loss,External,10,0.020,0.3,0.4,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13042184,-119.07433212,228.64
20963,26420,39.29,39.19,0.10,94012.37,Metal Loss,External,11,0.022,0.3,0.6,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13042156,-119.07433218,228.64
20964,26420,39.29,39.19,0.10,94012.38,Metal Loss,External,14,0.028,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13042156,-119.07433218,228.64
20965,26420,39.29,39.21,0.08,94012.39,Metal Loss,External,10,0.020,0.3,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13042152,-119.07433219,228.64
20966,26430,39.32,39.29,39.32,94012.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:48,,,,,,35.13042124,-119.07433226,228.65
20967,26430,39.32,0.12,39.19,94012.59,Metal Loss Group,External,13,0.026,0.8,3.5,10:28,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2318,35.13042096,-119.07433232,228.65
20968,26430,39.32,0.14,39.18,94012.61,Metal Loss,External,12,0.024,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13042089,-119.07433234,228.65
20969,26430,39.32,38.63,0.68,94051.10,Metal Loss Group,External,21,0.043,0.4,4.9,05:15,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13031390,-119.07435543,228.77
20970,26430,39.32,38.87,0.45,94051.34,Metal Loss Group,External,14,0.028,0.4,1.7,07:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1680,2333,35.13031325,-119.07435557,228.77
20971,26430,39.32,38.87,0.45,94051.34,Metal Loss,External,14,0.028,0.3,0.4,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13031325,-119.07435557,228.77
20972,26430,39.32,38.87,0.45,94051.34,Metal Loss,External,11,0.022,0.3,0.5,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.13031324,-119.07435558,228.77
20973,26430,39.32,38.87,0.44,94051.34,Metal Loss Group,External,24,0.049,6.2,10.9,03:53,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.981,1430,1986,1551,2154,35.13031323,-119.07435558,228.77
20974,26440,34.74,39.32,34.74,94051.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:52,,,,,,35.13031198,-119.07435584,228.77
20975,26440,34.74,0.04,34.71,94051.82,Metal Loss Group,External,14,0.028,1.4,3.4,05:43,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1638,2275,35.13031191,-119.07435585,228.77
20976,26440,34.74,0.05,34.69,94051.84,Metal Loss,External,11,0.022,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13031187,-119.07435586,228.77
20977,26440,34.74,0.17,34.57,94051.96,Metal Loss,External,25,0.051,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.13031147,-119.07435595,228.77
20978,26440,34.74,0.53,34.22,94052.31,Metal Loss Group,External,11,0.022,0.8,1.3,06:03,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.13031053,-119.07435614,228.77
20979,26440,34.74,33.60,1.14,94085.39,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13021857,-119.07437526,228.69
20980,26450,38.91,34.74,38.91,94086.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.13021532,-119.07437594,228.68
20981,26450,38.91,0.82,38.10,94087.34,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.13021293,-119.07437643,228.67
20982,26450,38.91,3.07,35.84,94089.60,Metal Loss,External,14,0.028,0.4,0.4,06:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.13020661,-119.07437774,228.65
20983,26450,38.91,3.14,35.78,94089.66,Metal Loss Group,External,11,0.022,0.9,1.6,10:23,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1672,2323,35.13020646,-119.07437777,228.65
20984,26450,38.91,6.50,32.41,94093.03,Metal Loss,External,10,0.020,0.3,0.4,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13019704,-119.07437971,228.62
20985,26450,38.91,6.74,32.17,94093.27,Metal Loss,External,12,0.024,0.3,0.4,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13019638,-119.07437985,228.62
20986,26450,38.91,9.84,29.08,94096.36,Metal Loss,External,13,0.026,0.3,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.13018780,-119.07438162,228.60
20987,26450,38.91,10.00,28.91,94096.53,Metal Loss,External,11,0.022,0.3,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.13018732,-119.07438172,228.59
20988,26450,38.91,13.61,25.30,94100.14,Metal Loss,External,11,0.022,0.2,0.3,04:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13017734,-119.07438378,228.56
20989,26450,38.91,38.06,0.85,94124.59,Metal Loss,External,14,0.028,0.3,0.6,11:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13010957,-119.07439798,228.37
20990,26450,38.91,38.06,0.85,94124.59,Metal Loss,External,10,0.020,0.3,0.5,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13010957,-119.07439798,228.37
20991,26450,38.91,38.06,0.85,94124.59,Metal Loss,External,10,0.020,0.3,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13010957,-119.07439798,228.37
20992,26450,38.91,38.08,0.83,94124.61,Metal Loss,External,11,0.022,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13010954,-119.07439798,228.37
20993,26450,38.91,38.16,0.76,94124.68,Metal Loss,External,11,0.022,0.3,0.5,00:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13010936,-119.07439802,228.37
20994,26450,38.91,38.17,0.74,94124.70,Metal Loss,External,10,0.020,0.3,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13010932,-119.07439803,228.37
20995,26450,38.91,38.18,0.73,94124.71,Metal Loss,External,11,0.022,0.2,0.5,06:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13010930,-119.07439803,228.37
20996,26450,38.91,38.20,0.71,94124.73,Metal Loss,External,12,0.024,0.3,0.6,10:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13010926,-119.07439804,228.37
20997,26450,38.91,38.36,0.56,94124.88,Metal Loss Group,External,14,0.028,1.3,4.4,06:25,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1654,2298,35.13010879,-119.07439814,228.36
20998,26450,38.91,38.40,0.51,94124.93,Metal Loss Group,External,12,0.024,1.4,3.3,09:02,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1668,2316,35.13010868,-119.07439816,228.36
20999,26450,38.91,38.41,0.50,94124.94,Metal Loss Group,External,11,0.022,2.3,1.8,04:59,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1660,2306,35.13010867,-119.07439817,228.36
21000,26450,38.91,38.41,0.50,94124.94,Metal Loss,External,11,0.022,0.4,0.5,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13010866,-119.07439817,228.36
21001,26450,38.91,38.41,0.50,94124.94,Metal Loss,External,12,0.024,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13010865,-119.07439817,228.36
21002,26450,38.91,38.43,0.48,94124.96,Metal Loss,External,12,0.024,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13010862,-119.07439818,228.36
21003,26450,38.91,38.43,0.48,94124.96,Metal Loss,External,14,0.028,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13010862,-119.07439818,228.36
21004,26450,38.91,38.55,0.36,94125.08,Metal Loss Group,External,15,0.030,6.4,6.2,10:43,At Weld,ERW,0.203,X52,10.750,1402,,0.918,1528,2122,1629,2263,35.13010821,-119.07439826,228.36
21005,26450,38.91,38.56,0.35,94125.09,Metal Loss Group,External,12,0.024,1.9,1.4,02:52,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1659,2304,35.13010820,-119.07439827,228.36
21006,26450,38.91,38.58,0.33,94125.11,Metal Loss Group,External,14,0.028,2.5,3.9,01:07,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1652,2294,35.13010814,-119.07439828,228.36
21007,26450,38.91,38.65,0.27,94125.17,Metal Loss Group,External,12,0.024,0.6,2.0,08:16,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.13010799,-119.07439831,228.36
21008,26450,38.91,38.65,0.26,94125.18,Metal Loss Group,External,11,0.022,0.5,1.7,07:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.13010799,-119.07439831,228.36
21009,26450,38.91,38.66,0.25,94125.19,Metal Loss Group,External,16,0.032,2.8,11.4,02:52,,ERW,0.203,X52,10.750,1402,,0.889,1578,2192,1618,2247,35.13010796,-119.07439831,228.36
21010,26450,38.91,38.67,0.24,94125.20,Metal Loss,External,16,0.032,0.3,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.13010794,-119.07439832,228.36
21011,26450,38.91,38.67,0.24,94125.20,Metal Loss,External,11,0.022,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13010794,-119.07439832,228.36
21012,26450,38.91,38.78,0.13,94125.31,Metal Loss Group,External,15,0.030,1.3,1.6,09:46,At Seam,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1667,2316,35.13010757,-119.07439840,228.36
21013,26450,38.91,38.78,0.13,94125.31,Metal Loss,External,10,0.020,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13010757,-119.07439840,228.36
21014,26450,38.91,38.80,0.12,94125.33,Metal Loss Group,External,18,0.037,3.7,3.7,07:40,At Weld,ERW,0.203,X52,10.750,1402,,0.914,1534,2131,1618,2247,35.13010754,-119.07439841,228.36
21015,26450,38.91,38.81,0.10,94125.34,Metal Loss,External,16,0.032,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.13010749,-119.07439841,228.36
21016,26450,38.91,38.85,0.06,94125.38,Metal Loss,External,12,0.024,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13010741,-119.07439843,228.36
21017,26460,38.75,38.91,38.75,94125.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.13010727,-119.07439846,228.36
21018,26460,38.75,0.06,38.69,94125.50,Metal Loss Group,External,14,0.028,0.7,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1671,2321,35.13010702,-119.07439851,228.36
21019,26460,38.75,0.07,38.68,94125.51,Metal Loss Group,External,26,0.053,1.6,8.5,04:07,,ERW,0.203,X52,10.750,1402,,0.887,1581,2196,1612,2239,35.13010702,-119.07439851,228.36
21020,26460,38.75,0.15,38.59,94125.59,Metal Loss Group,External,13,0.026,0.4,2.0,01:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.13010681,-119.07439856,228.36
21021,26460,38.75,0.17,38.58,94125.61,Metal Loss,External,15,0.030,0.3,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.13010678,-119.07439857,228.36
21022,26460,38.75,0.17,38.58,94125.61,Metal Loss,External,18,0.037,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.13010677,-119.07439857,228.36
21023,26460,38.75,0.29,38.46,94125.73,Metal Loss,External,10,0.020,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13010636,-119.07439865,228.36
21024,26460,38.75,0.35,38.39,94125.79,Metal Loss,External,10,0.020,0.3,0.5,01:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13010622,-119.07439868,228.36
21025,26460,38.75,0.37,38.37,94125.81,Metal Loss,External,12,0.024,0.3,0.6,09:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13010617,-119.07439869,228.36
21026,26460,38.75,1.86,36.89,94127.29,Metal Loss,External,11,0.022,0.3,0.5,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.13010206,-119.07439956,228.35
21027,26460,38.75,2.95,35.80,94128.39,Metal Loss,External,15,0.030,0.2,0.5,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.13009900,-119.07440021,228.34
21028,26460,38.75,3.01,35.74,94128.45,Metal Loss,External,11,0.022,0.2,0.3,05:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13009886,-119.07440024,228.34
21029,26460,38.75,32.30,6.45,94157.74,Close Metal Object,,,,2.0,4.1,05:20,,ERW,0.203,X52,10.750,1402,,,,,,,35.13001733,-119.07441783,227.79
21030,26460,38.75,38.04,0.70,94163.48,Metal Loss,External,12,0.024,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.13000148,-119.07442129,227.69
21031,26460,38.75,38.08,0.67,94163.52,Metal Loss,External,10,0.020,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13000140,-119.07442130,227.69
21032,26460,38.75,38.21,0.54,94163.65,Metal Loss,External,10,0.020,0.3,0.4,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13000100,-119.07442139,227.69
21033,26460,38.75,38.22,0.52,94163.66,Metal Loss Group,External,13,0.026,1.7,1.4,00:46,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1662,2309,35.13000097,-119.07442140,227.69
21034,26460,38.75,38.23,0.52,94163.67,Metal Loss Group,External,19,0.039,5.9,10.9,08:55,At Seam,ERW,0.203,X52,10.750,1402,,0.941,1490,2069,1576,2190,35.13000096,-119.07442140,227.69
21035,26460,38.75,38.24,0.51,94163.68,Metal Loss Group,External,20,0.041,2.2,1.0,05:07,,ERW,0.203,X52,10.750,1402,,0.892,1571,2182,1643,2281,35.13000093,-119.07442140,227.68
21036,26460,38.75,38.25,0.50,94163.69,Metal Loss Group,External,13,0.026,0.5,3.9,06:05,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2330,35.13000091,-119.07442141,227.68
21037,26460,38.75,38.40,0.35,94163.84,Metal Loss Group,External,15,0.030,1.2,2.4,06:49,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1663,2310,35.13000043,-119.07442151,227.68
21038,26460,38.75,38.42,0.33,94163.86,Metal Loss,External,11,0.022,0.2,0.5,06:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.13000039,-119.07442152,227.68
21039,26460,38.75,38.49,0.26,94163.93,Metal Loss Group,External,11,0.022,0.4,1.8,01:59,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.13000022,-119.07442156,227.68
21040,26460,38.75,38.51,0.24,94163.94,Metal Loss,External,10,0.020,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13000019,-119.07442157,227.68
21041,26460,38.75,38.52,0.23,94163.95,Metal Loss,External,10,0.020,0.3,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.13000017,-119.07442157,227.68
21042,26460,38.75,38.54,0.20,94163.98,Metal Loss Group,External,21,0.043,1.7,2.4,06:16,,ERW,0.203,X52,10.750,1402,,0.880,1594,2214,1649,2290,35.13000010,-119.07442158,227.68
21043,26460,38.75,38.62,0.13,94164.06,Metal Loss Group,External,13,0.026,0.5,3.4,01:09,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.12999983,-119.07442164,227.68
21044,26460,38.75,38.62,0.12,94164.06,Metal Loss Group,External,21,0.043,0.6,2.9,03:39,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1665,2313,35.12999982,-119.07442165,227.68
21045,26460,38.75,38.67,0.08,94164.11,Metal Loss Group,External,16,0.032,0.4,1.8,05:12,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.12999971,-119.07442167,227.68
21046,26470,38.91,38.75,38.91,94164.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:11,,,,,,35.12999953,-119.07442171,227.68
21047,26470,38.91,0.02,38.89,94164.21,Metal Loss Group,External,23,0.047,3.1,12.9,10:30,,ERW,0.203,X52,10.750,1402,,0.928,1511,2099,1560,2167,35.12999949,-119.07442172,227.68
21048,26470,38.91,0.04,38.87,94164.23,Metal Loss,External,14,0.028,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.12999933,-119.07442175,227.67
21049,26470,38.91,0.07,38.84,94164.25,Metal Loss Group,External,16,0.032,0.6,1.3,07:33,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.12999928,-119.07442176,227.67
21050,26470,38.91,0.07,38.84,94164.26,Metal Loss Group,External,23,0.047,0.4,1.3,08:57,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.12999927,-119.07442177,227.67
21051,26470,38.91,0.07,38.84,94164.26,Metal Loss Group,External,17,0.035,2.2,6.2,04:30,,ERW,0.203,X52,10.750,1402,,0.881,1592,2210,1631,2266,35.12999926,-119.07442177,227.67
21052,26470,38.91,0.48,38.43,94164.67,Metal Loss,External,10,0.020,0.2,0.5,09:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.12999819,-119.07442200,227.67
