"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
21053,26470,38.91,0.56,38.35,94164.75,Metal Loss Group,External,12,0.024,0.5,1.6,02:21,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.12999789,-119.07442207,227.66
21054,26470,38.91,0.58,38.33,94164.77,Metal Loss,External,11,0.022,0.3,0.6,08:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12999785,-119.07442208,227.66
21055,26470,38.91,38.09,0.82,94202.27,Metal Loss,External,16,0.032,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.12989373,-119.07444460,227.39
21056,26470,38.91,38.40,0.51,94202.58,Metal Loss Group,External,12,0.024,0.6,1.7,10:10,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.12989291,-119.07444477,227.39
21057,26470,38.91,38.42,0.49,94202.61,Metal Loss Group,External,12,0.024,0.7,3.8,00:46,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.12989284,-119.07444479,227.39
21058,26470,38.91,38.42,0.49,94202.61,Metal Loss Group,External,24,0.049,7.5,13.7,03:22,At Weld,ERW,0.203,X52,10.750,1402,,0.990,1417,1968,1502,2086,35.12989284,-119.07444479,227.39
21059,26470,38.91,38.57,0.34,94202.76,Metal Loss Group,External,13,0.026,2.4,3.9,10:05,At Seam,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1654,2298,35.12989238,-119.07444489,227.39
21060,26470,38.91,38.63,0.28,94202.82,Metal Loss,External,10,0.020,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12989223,-119.07444492,227.39
21061,26470,38.91,38.63,0.28,94202.82,Metal Loss Group,External,15,0.030,2.3,4.0,01:38,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1643,2282,35.12989223,-119.07444492,227.39
21062,26470,38.91,38.65,0.27,94202.83,Metal Loss,External,11,0.022,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12989220,-119.07444492,227.39
21063,26470,38.91,38.65,0.26,94202.84,Metal Loss Group,External,11,0.022,1.5,0.9,00:50,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1669,2318,35.12989218,-119.07444493,227.39
21064,26470,38.91,38.80,0.11,94202.99,Metal Loss,External,11,0.022,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12989174,-119.07444502,227.39
21065,26480,38.82,38.91,38.82,94203.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.12989149,-119.07444507,227.39
21066,26480,38.82,0.05,38.77,94203.15,Metal Loss,External,14,0.028,0.3,0.6,08:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.12989129,-119.07444512,227.39
21067,26480,38.82,0.06,38.76,94203.16,Metal Loss Group,External,15,0.030,1.0,0.6,11:55,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1667,2315,35.12989126,-119.07444512,227.39
21068,26480,38.82,0.08,38.74,94203.17,Metal Loss,External,11,0.022,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12989123,-119.07444513,227.39
21069,26480,38.82,0.09,38.73,94203.18,Metal Loss Group,External,13,0.026,0.8,1.6,00:38,At Seam,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1676,2328,35.12989121,-119.07444513,227.39
21070,26480,38.82,0.19,38.63,94203.29,Metal Loss,External,11,0.022,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12989094,-119.07444519,227.39
21071,26480,38.82,0.22,38.60,94203.32,Metal Loss,External,11,0.022,0.2,0.5,10:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.12989086,-119.07444521,227.39
21072,26480,38.82,0.40,38.42,94203.50,Metal Loss,External,12,0.024,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.12989033,-119.07444532,227.39
21073,26480,38.82,0.41,38.41,94203.51,Metal Loss,External,10,0.020,0.3,0.5,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12989031,-119.07444533,227.39
21074,26480,38.82,38.23,0.59,94241.32,Metal Loss Group,External,14,0.028,3.1,4.0,09:53,,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1619,2249,35.12978513,-119.07446746,227.31
21075,26480,38.82,38.31,0.50,94241.41,Metal Loss,External,11,0.022,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12978492,-119.07446750,227.31
21076,26480,38.82,38.32,0.49,94241.42,Metal Loss Group,External,13,0.026,0.8,0.9,02:56,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1675,2326,35.12978490,-119.07446751,227.31
21077,26480,38.82,38.33,0.49,94241.42,Metal Loss,External,13,0.026,0.4,0.3,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.12978489,-119.07446751,227.31
21078,26480,38.82,38.34,0.48,94241.44,Metal Loss,External,12,0.024,0.3,0.5,07:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12978485,-119.07446752,227.31
21079,26480,38.82,38.35,0.47,94241.45,Metal Loss Group,External,12,0.024,0.4,1.8,03:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.12978484,-119.07446752,227.31
21080,26480,38.82,38.44,0.38,94241.54,Metal Loss Group,External,13,0.026,1.5,3.0,11:30,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1663,2310,35.12978451,-119.07446759,227.31
21081,26480,38.82,38.52,0.30,94241.62,Metal Loss,External,11,0.022,0.3,0.4,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12978434,-119.07446763,227.31
21082,26480,38.82,38.53,0.29,94241.63,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12978431,-119.07446763,227.31
21083,26480,38.82,38.53,0.29,94241.63,Metal Loss,External,10,0.020,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12978430,-119.07446764,227.31
21084,26480,38.82,38.53,0.29,94241.63,Metal Loss Group,External,11,0.022,1.3,1.9,01:42,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1665,2312,35.12978430,-119.07446764,227.31
21085,26480,38.82,38.54,0.28,94241.63,Metal Loss,External,11,0.022,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12978430,-119.07446764,227.31
21086,26480,38.82,38.54,0.28,94241.63,Metal Loss,External,13,0.026,0.2,0.4,03:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.12978430,-119.07446764,227.31
21087,26480,38.82,38.59,0.23,94241.68,Metal Loss Group,External,12,0.024,1.6,1.3,10:00,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1667,2315,35.12978418,-119.07446766,227.31
21088,26480,38.82,38.64,0.18,94241.74,Metal Loss Group,External,14,0.028,0.7,3.2,04:52,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1671,2320,35.12978394,-119.07446771,227.31
21089,26480,38.82,38.65,0.16,94241.75,Metal Loss Group,External,25,0.051,6.2,9.9,10:04,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.988,1418,1970,1567,2176,35.12978391,-119.07446772,227.31
21090,26480,38.82,38.69,0.12,94241.79,Metal Loss,External,13,0.026,0.3,0.6,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.12978382,-119.07446774,227.31
21091,26480,38.82,38.73,0.09,94241.83,Metal Loss,External,11,0.022,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12978374,-119.07446775,227.31
21092,26490,36.88,38.82,36.88,94241.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:38,,,,,,35.12978354,-119.07446779,227.31
21093,26490,36.88,0.04,36.85,94241.95,Metal Loss,External,22,0.045,0.5,0.6,08:15,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.12978334,-119.07446784,227.31
21094,26490,36.88,0.04,36.85,94241.95,Metal Loss Group,External,25,0.051,3.0,2.5,04:42,,ERW,0.203,X52,10.750,1402,,0.935,1499,2083,1626,2258,35.12978334,-119.07446784,227.31
21095,26490,36.88,0.10,36.78,94242.02,Metal Loss,External,13,0.026,0.3,0.6,02:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.12978319,-119.07446787,227.31
21096,26490,36.88,0.16,36.72,94242.07,Metal Loss Group,External,13,0.026,1.9,3.7,08:09,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1638,2275,35.12978304,-119.07446790,227.31
21097,26490,36.88,0.26,36.63,94242.17,Metal Loss,External,12,0.024,0.3,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.12978269,-119.07446797,227.31
21098,26490,36.88,0.62,36.27,94242.53,Metal Loss,External,10,0.020,0.3,0.6,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12978177,-119.07446817,227.31
21099,26490,36.88,0.63,36.26,94242.54,Metal Loss Group,External,13,0.026,0.4,1.5,00:38,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.12978174,-119.07446817,227.31
21100,26490,36.88,0.64,36.25,94242.55,Metal Loss,External,11,0.022,0.3,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12978173,-119.07446818,227.31
21101,26490,36.88,0.64,36.24,94242.56,Metal Loss,External,10,0.020,0.3,0.6,08:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12978171,-119.07446818,227.31
21102,26490,36.88,34.62,2.27,94276.53,Metal Loss,External,13,0.026,0.5,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.12968724,-119.07448771,227.21
21103,26490,36.88,34.97,1.92,94276.88,Metal Loss,External,13,0.026,0.5,0.4,05:58,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.12968633,-119.07448790,227.21
21104,26490,36.88,35.61,1.27,94277.52,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.12968451,-119.07448827,227.21
21105,26490,36.88,36.85,0.03,94278.77,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.12968096,-119.07448901,227.21
21106,26500,37.34,36.88,37.34,94278.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:00,,,,,,35.12968089,-119.07448902,227.21
21107,26500,37.34,0.72,36.62,94279.51,Metal Loss Group,External,11,0.022,0.9,0.5,05:44,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1673,2324,35.12967889,-119.07448944,227.21
21108,26500,37.34,6.05,31.29,94284.85,Metal Loss,External,11,0.022,0.2,0.5,09:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.12966408,-119.07449250,227.22
21109,26500,37.34,7.29,30.05,94286.09,Metal Loss,External,12,0.024,0.3,0.6,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.12966067,-119.07449321,227.23
21110,26500,37.34,8.47,28.87,94287.27,Metal Loss,External,10,0.020,0.3,0.4,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12965740,-119.07449389,227.23
21111,26500,37.34,8.62,28.72,94287.42,Metal Loss,External,11,0.022,0.3,0.6,02:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12965695,-119.07449398,227.23
21112,26500,37.34,9.83,27.51,94288.62,Metal Loss,External,11,0.022,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12965362,-119.07449467,227.23
21113,26500,37.34,36.46,0.88,94315.26,Metal Loss,External,11,0.022,0.3,0.4,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.12957946,-119.07451005,227.30
21114,26500,37.34,36.71,0.64,94315.50,Metal Loss Group,External,14,0.028,0.9,2.1,00:18,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1671,2320,35.12957879,-119.07451019,227.30
21115,26500,37.34,36.76,0.58,94315.56,Metal Loss,External,11,0.022,0.2,0.5,08:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.12957865,-119.07451022,227.30
21116,26500,37.34,36.77,0.57,94315.56,Metal Loss Group,External,12,0.024,1.2,1.5,10:20,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1670,2319,35.12957864,-119.07451022,227.30
21117,26500,37.34,36.79,0.55,94315.58,Metal Loss,External,10,0.020,0.3,0.6,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12957859,-119.07451023,227.30
21118,26500,37.34,36.89,0.45,94315.69,Metal Loss,External,10,0.020,0.2,0.4,00:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.12957824,-119.07451031,227.31
21119,26500,37.34,37.02,0.32,94315.81,Metal Loss Group,External,14,0.028,2.9,8.3,11:25,At Seam,ERW,0.203,X52,10.750,1402,,0.883,1587,2204,1628,2262,35.12957795,-119.07451037,227.31
21120,26500,37.34,37.05,0.29,94315.85,Metal Loss,External,11,0.022,0.3,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12957787,-119.07451038,227.31
21121,26500,37.34,37.14,0.20,94315.93,Metal Loss Group,External,13,0.026,0.6,1.4,02:58,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1675,2326,35.12957756,-119.07451045,227.31
21122,26500,37.34,37.14,0.20,94315.94,Metal Loss,External,11,0.022,0.4,0.4,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.12957755,-119.07451045,227.31
21123,26500,37.34,37.14,0.20,94315.94,Metal Loss,External,12,0.024,0.2,0.3,07:56,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.12957755,-119.07451045,227.31
21124,26500,37.34,37.20,0.14,94316.00,Metal Loss,External,11,0.022,0.3,0.6,10:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12957742,-119.07451048,227.31
21125,26500,37.34,37.25,0.09,94316.05,Metal Loss,External,12,0.024,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.12957728,-119.07451051,227.31
21126,26500,37.34,37.26,0.08,94316.06,Metal Loss,External,11,0.022,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12957728,-119.07451051,227.31
21127,26510,35.42,37.34,35.42,94316.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:01,,,,,,35.12957698,-119.07451057,227.31
21128,26510,35.42,0.02,35.40,94316.16,Metal Loss Group,External,28,0.057,2.6,6.8,02:48,,ERW,0.203,X52,10.750,1402,,0.937,1496,2078,1584,2200,35.12957693,-119.07451058,227.31
21129,26510,35.42,0.02,35.39,94316.16,Metal Loss Group,External,26,0.053,1.1,5.8,10:24,At Seam,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1618,2247,35.12957692,-119.07451058,227.31
21130,26510,35.42,0.03,35.39,94316.16,Metal Loss Group,External,23,0.047,0.9,2.9,01:09,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1641,2279,35.12957692,-119.07451058,227.31
21131,26510,35.42,0.04,35.38,94316.17,Metal Loss Group,External,24,0.049,1.3,7.1,06:51,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1627,2259,35.12957689,-119.07451059,227.31
21132,26510,35.42,0.41,35.01,94316.54,Metal Loss,External,10,0.020,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.12957592,-119.07451079,227.31
21133,26510,35.42,6.42,28.99,94322.56,Metal Loss,External,11,0.022,0.2,0.3,03:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.12955920,-119.07451429,227.32
21134,26510,35.42,13.57,21.85,94329.70,Metal Loss,External,12,0.024,0.3,0.5,09:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.12953937,-119.07451843,227.34
21135,26510,35.42,28.90,6.52,94345.03,Metal Loss,External,11,0.022,0.2,0.4,10:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.12949677,-119.07452763,227.45
21136,26510,35.42,32.62,2.80,94348.75,Metal Loss Group,External,12,0.024,0.6,2.9,05:21,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.12948647,-119.07452989,227.49
21137,26510,35.42,32.62,2.80,94348.76,Metal Loss,External,10,0.020,0.9,0.7,07:12,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1666,2314,35.12948646,-119.07452989,227.49
21138,26510,35.42,32.62,2.80,94348.76,Metal Loss,External,13,0.026,0.6,0.5,04:38,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.12948646,-119.07452989,227.49
21139,26510,35.42,34.30,1.12,94350.44,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.12948180,-119.07453091,227.50
21140,26520,28.41,35.42,28.41,94351.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.12947863,-119.07453161,227.51
21141,26520,28.41,0.82,27.59,94352.37,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.12947627,-119.07453213,227.52
21142,26520,28.41,2.20,26.21,94353.75,Metal Loss Group,External,12,0.024,0.4,1.1,07:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.12947246,-119.07453297,227.54
21143,26520,28.41,2.21,26.20,94353.77,Metal Loss,External,12,0.024,0.3,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.12947242,-119.07453297,227.54
21144,26520,28.41,3.59,24.82,94355.15,Metal Loss,External,11,0.022,0.3,0.4,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.12946859,-119.07453381,227.55
21145,26520,28.41,5.74,22.67,94357.29,Metal Loss Group,External,15,0.030,1.1,0.5,08:38,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1674,2325,35.12946267,-119.07453513,227.57
21146,26520,28.41,25.13,3.28,94376.68,Tap,,,,,,11:51,,ERW,0.203,X52,10.750,1402,,,,,,,35.12940811,-119.07454746,227.58
21147,26530,5.03,28.41,5.03,94379.96,Girth Weld,,,,,,,,ERW,0.365,X35,10.750,1402,,,,,,,35.12939913,-119.07454953,227.54
21148,26540,2.23,5.03,2.23,94384.99,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12938587,-119.07455251,227.49
21149,26540,2.23,1.14,1.08,94386.14,Bend,,,,,,08:59,60° 3D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12938270,-119.07455265,227.47
21150,26550,3.02,2.23,3.02,94387.22,Girth Weld,,,,,,,,ERW,0.365,X35,10.750,1402,,,,,,,35.12937989,-119.07455141,227.44
21151,26560,27.47,3.02,27.47,94390.24,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:19,,,,,,35.12937342,-119.07454460,227.39
21152,26570,42.85,27.47,42.85,94417.70,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:01,,,,,,35.12931579,-119.07448161,227.37
21153,26580,42.83,42.85,42.83,94460.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:19,,,,,,35.12922622,-119.07438279,228.29
21154,26580,42.83,1.48,41.35,94462.03,Close Metal Object,,,,1.7,2.6,11:03,,ERW,0.250,X52,10.750,1402,,,,,,,35.12922313,-119.07437937,228.31
21155,26590,42.93,42.83,42.93,94503.38,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:19,,,,,,35.12913663,-119.07428405,228.55
21156,26600,2.94,42.93,2.94,94546.32,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.12904656,-119.07418556,227.84
21157,26610,1.87,2.94,1.87,94549.26,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12904039,-119.07417868,227.82
21158,26610,1.87,0.98,0.89,94550.24,Bend,,,,,,06:01,45° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12903850,-119.07417658,227.71
21159,26620,8.65,1.87,8.65,94551.13,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,11:53,,,,,,35.12903684,-119.07417470,227.32
21160,26630,4.19,8.65,4.19,94559.78,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12902388,-119.07415985,221.13
21161,26630,4.19,2.15,2.04,94561.93,Bend,,,,,,01:26,90° 3D Sag Right Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12902017,-119.07415774,219.72
21162,26640,5.69,4.19,5.69,94563.97,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,02:19,,,,,,35.12901540,-119.07416035,219.03
21163,26650,43.27,5.69,43.27,94569.66,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,03:23,,,,,,35.12900435,-119.07417448,219.21
21164,26650,43.27,2.08,41.19,94571.75,Casing Start,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.12900032,-119.07417970,219.29
21165,26660,43.56,43.27,43.56,94612.93,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,02:09,,,,,,35.12892048,-119.07428244,220.08
21166,26670,43.83,43.56,43.83,94656.50,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,00:34,,,,,,35.12883612,-119.07439126,220.58
21167,26680,43.93,43.83,43.93,94700.33,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,02:42,,,,,,35.12875175,-119.07450138,221.15
21168,26690,44.14,43.93,44.14,94744.25,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,00:14,,,,,,35.12866769,-119.07461206,221.64
21169,26690,44.14,41.52,2.62,94785.78,Casing End,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.12858833,-119.07471729,221.41
21170,26700,1.88,44.14,1.88,94788.39,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12858348,-119.07472377,221.32
21171,26700,1.88,1.00,0.88,94789.39,Bend,,,,,,00:06,45° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12858162,-119.07472634,221.41
21172,26710,4.16,1.88,4.16,94790.27,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.12858020,-119.07472840,221.76
21173,26720,1.92,4.16,1.92,94794.43,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12857463,-119.07473682,224.54
21174,26720,1.92,1.03,0.89,94795.46,Bend,,,,,,06:07,45° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12857306,-119.07473911,225.14
21175,26730,3.01,1.92,3.01,94796.35,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,11:43,,,,,,35.12857148,-119.07474132,225.38
21176,26740,34.53,3.01,34.53,94799.35,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,01:11,,,,,,35.12856583,-119.07474886,225.32
21177,26750,9.85,34.53,9.85,94833.88,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,00:29,,,,,,35.12850021,-119.07483648,225.18
21178,26760,2.44,9.85,2.44,94843.73,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12848163,-119.07486162,225.47
21179,26760,2.44,1.27,1.17,94845.00,Bend,,,,,,09:08,60° 3D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12847889,-119.07486431,225.52
21180,26770,3.00,2.44,3.00,94846.17,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.12847565,-119.07486502,225.60
21181,26780,6.48,3.00,6.48,94849.17,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:14,,,,,,35.12846742,-119.07486321,225.78
21182,26790,42.95,6.48,42.95,94855.65,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:12,,,,,,35.12844946,-119.07485897,226.15
21183,26800,41.22,42.95,41.22,94898.60,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:53,,,,,,35.12833067,-119.07483027,226.75
21184,26810,43.22,41.22,43.22,94939.82,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:01,,,,,,35.12821651,-119.07480267,226.75
21185,26820,42.89,43.22,42.89,94983.04,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:58,,,,,,35.12809695,-119.07477421,226.63
21186,26830,42.89,42.89,42.89,95025.93,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:20,,,,,,35.12797786,-119.07474705,226.52
21187,26830,42.89,40.50,2.40,95066.43,Metal Loss,External,10,0.025,0.4,0.4,07:27,,ERW,0.250,X52,10.750,1402,,0.676,2073,2879,2072,2878,35.12786539,-119.07472217,226.58
21188,26830,42.89,41.77,1.12,95067.70,Metal Loss,External,11,0.028,0.3,0.6,07:39,,ERW,0.250,X52,10.750,1402,,0.676,2074,2880,2073,2880,35.12786185,-119.07472140,226.59
21189,26840,42.48,42.89,42.48,95068.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:18,,,,,,35.12785865,-119.07472070,226.60
21190,26840,42.48,6.12,36.36,95074.94,Metal Loss,External,11,0.028,0.3,0.4,06:37,,ERW,0.250,X52,10.750,1402,,0.676,2074,2880,2073,2880,35.12784170,-119.07471700,226.64
21191,26850,42.73,42.48,42.73,95111.31,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:53,,,,,,35.12774089,-119.07469506,226.87
21192,26860,42.88,42.73,42.88,95154.04,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:37,,,,,,35.12762222,-119.07466910,227.06
21193,26870,42.90,42.88,42.90,95196.92,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:45,,,,,,35.12750306,-119.07464241,227.03
21194,26880,37.01,42.90,37.01,95239.82,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:59,,,,,,35.12738431,-119.07461549,227.22
21195,26880,37.01,32.46,4.55,95272.28,Deformation,,1.0,0.105,3.3,3.1,01:29,,ERW,0.250,X52,10.750,1402,,,,,,,35.12729402,-119.07459511,227.31
21196,26890,42.89,37.01,42.89,95276.82,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:44,,,,,,35.12728135,-119.07459226,227.30
21197,26900,42.82,42.89,42.82,95319.72,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:13,,,,,,35.12716251,-119.07456573,227.23
21198,26910,43.05,42.82,43.05,95362.54,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:53,,,,,,35.12704335,-119.07453964,227.79
21199,26920,2.99,43.05,2.99,95405.59,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.12692387,-119.07451380,227.86
21200,26930,4.05,2.99,4.05,95408.58,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12691571,-119.07451199,227.83
21201,26930,4.05,2.09,1.96,95410.67,Bend,,,,,,05:51,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12691023,-119.07451087,227.27
21202,26940,4.01,4.05,4.01,95412.63,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12690759,-119.07451071,225.54
21203,26940,4.01,2.06,1.95,95414.69,Bend,,,,,,11:50,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12690616,-119.07451091,223.57
21204,26950,43.43,4.01,43.43,95416.63,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,10:57,,,,,,35.12690158,-119.07450999,222.58
21205,26960,3.86,43.43,3.86,95460.06,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12678145,-119.07448112,222.66
21206,26960,3.86,2.04,1.81,95462.10,Bend,,,,,,11:53,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12677620,-119.07447978,223.24
21207,26970,3.85,3.86,3.85,95463.92,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12677423,-119.07447893,224.92
21208,26970,3.85,2.03,1.83,95465.94,Bend,,,,,,05:52,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12677269,-119.07447815,226.85
21209,26980,2.94,3.85,2.94,95467.77,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.12676843,-119.07447698,227.72
21210,26990,43.05,2.94,43.05,95470.71,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:12,,,,,,35.12676036,-119.07447502,227.77
21211,27000,42.82,43.05,42.82,95513.76,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:44,,,,,,35.12664139,-119.07444549,227.17
21212,27010,43.16,42.82,43.16,95556.58,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:45,,,,,,35.12652225,-119.07442098,227.52
21213,27020,42.99,43.16,42.99,95599.75,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:51,,,,,,35.12640102,-119.07440921,227.41
21214,27030,42.88,42.99,42.88,95642.73,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:13,,,,,,35.12627973,-119.07440680,227.41
21215,27040,41.03,42.88,41.03,95685.61,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:37,,,,,,35.12615851,-119.07440658,227.41
21216,27050,43.06,41.03,43.06,95726.63,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,02:00,,,,,,35.12604290,-119.07440659,227.24
21217,27060,43.17,43.06,43.17,95769.70,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:56,,,,,,35.12592137,-119.07440698,226.73
21218,27070,43.04,43.17,43.04,95812.87,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:24,,,,,,35.12579961,-119.07440649,226.41
21219,27080,42.75,43.04,42.75,95855.90,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:08,,,,,,35.12567827,-119.07440573,226.65
21220,27090,41.18,42.75,41.18,95898.65,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:39,,,,,,35.12555767,-119.07440526,226.80
21221,27100,42.79,41.18,42.79,95939.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:24,,,,,,35.12544137,-119.07440506,227.01
21222,27110,40.09,42.79,40.09,95982.63,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,02:00,,,,,,35.12532061,-119.07440435,226.86
21223,27110,40.09,39.97,0.12,96022.59,Metal Loss,External,10,0.025,0.6,0.5,00:53,,ERW,0.250,X52,10.750,1402,,0.677,2070,2875,2069,2873,35.12520800,-119.07440317,226.32
21224,27110,40.09,39.99,0.10,96022.61,Metal Loss,External,13,0.033,0.6,0.4,10:32,,ERW,0.250,X52,10.750,1402,,0.678,2067,2870,2065,2867,35.12520796,-119.07440317,226.32
21225,27120,43.07,40.09,43.07,96022.72,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:36,,,,,,35.12520760,-119.07440317,226.32
21226,27130,43.03,43.07,43.03,96065.78,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:50,,,,,,35.12508619,-119.07440203,226.77
21227,27140,42.84,43.03,42.84,96108.81,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:53,,,,,,35.12496482,-119.07440132,226.87
21228,27150,43.07,42.84,43.07,96151.65,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:14,,,,,,35.12484367,-119.07440081,226.81
21229,27160,42.63,43.07,42.63,96194.72,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:21,,,,,,35.12472228,-119.07440008,226.68
21230,27170,40.37,42.63,40.37,96237.34,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:49,,,,,,35.12460210,-119.07440005,227.54
21231,27180,42.88,40.37,42.88,96277.72,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,02:36,,,,,,35.12448822,-119.07439943,227.75
21232,27190,42.80,42.88,42.80,96320.60,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:46,,,,,,35.12436732,-119.07439866,227.43
21233,27200,4.15,42.80,4.15,96363.40,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:11,,,,,,35.12424659,-119.07439630,227.26
21234,27210,42.24,4.15,42.24,96367.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:55,,,,,,35.12423477,-119.07439620,227.25
21235,27210,42.24,37.48,4.77,96405.03,Metal Loss,External,11,0.028,0.6,0.4,07:18,,ERW,0.250,X52,10.750,1402,,0.678,2069,2874,2068,2872,35.12412907,-119.07439630,227.33
21236,27210,42.24,38.07,4.17,96405.62,Metal Loss,External,11,0.028,0.6,0.4,08:20,,ERW,0.250,X52,10.750,1402,,0.678,2069,2874,2068,2872,35.12412742,-119.07439631,227.34
21237,27220,42.91,42.24,42.91,96409.79,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:56,,,,,,35.12411560,-119.07439644,227.35
21238,27230,42.87,42.91,42.87,96452.71,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:51,,,,,,35.12399456,-119.07439651,227.27
21239,27240,42.92,42.87,42.92,96495.58,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:20,,,,,,35.12387355,-119.07439707,227.83
21240,27250,42.87,42.92,42.87,96538.50,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:23,,,,,,35.12375240,-119.07439766,228.09
21241,27260,43.22,42.87,43.22,96581.37,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:12,,,,,,35.12363143,-119.07439586,227.89
21242,27270,43.10,43.22,43.10,96624.59,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:34,,,,,,35.12350956,-119.07439450,227.87
21243,27280,42.44,43.10,42.44,96667.69,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:35,,,,,,35.12338799,-119.07439364,228.00
21244,27290,42.73,42.44,42.73,96710.13,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:12,,,,,,35.12326829,-119.07439269,228.01
21245,27300,40.18,42.73,40.18,96752.85,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:44,,,,,,35.12314762,-119.07439151,227.99
21246,27310,41.11,40.18,41.11,96793.04,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:19,,,,,,35.12303436,-119.07439044,228.00
21247,27320,40.44,41.11,40.44,96834.15,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:36,,,,,,35.12291849,-119.07438945,228.11
21248,27330,43.02,40.44,43.02,96874.59,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:05,,,,,,35.12280427,-119.07438811,228.20
21249,27340,42.83,43.02,42.83,96917.60,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:24,,,,,,35.12268282,-119.07438624,228.43
21250,27350,42.69,42.83,42.69,96960.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:45,,,,,,35.12256222,-119.07438388,228.59
21251,27360,43.00,42.69,43.00,97003.12,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:33,,,,,,35.12244165,-119.07438208,228.86
21252,27360,43.00,38.99,4.01,97042.12,Deformation,,1.1,0.113,6.5,4.4,04:18,,ERW,0.250,X52,10.750,1402,,,,,,,35.12233170,-119.07438198,228.88
21253,27370,42.83,43.00,42.83,97046.12,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:34,,,,,,35.12232033,-119.07438199,228.85
21254,27380,42.89,42.83,42.89,97088.95,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:34,,,,,,35.12219950,-119.07438297,228.80
21255,27390,43.22,42.89,43.22,97131.84,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:40,,,,,,35.12207838,-119.07438367,228.74
21256,27400,41.42,43.22,41.42,97175.05,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:27,,,,,,35.12195662,-119.07438386,229.44
21257,27410,3.02,41.42,3.02,97216.47,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,,,,,,,35.12183952,-119.07438341,231.52
21258,27420,3.89,3.02,3.89,97219.49,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12183123,-119.07438336,231.65
21259,27420,3.89,1.97,1.92,97221.46,Bend,,,,,,05:44,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12182610,-119.07438362,231.18
21260,27430,3.89,3.89,3.89,97223.38,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12182363,-119.07438457,229.50
21261,27430,3.89,2.00,1.89,97225.39,Bend,,,,,,11:40,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12182205,-119.07438565,227.59
21262,27440,30.19,3.89,30.19,97227.27,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,01:09,,,,,,35.12181762,-119.07438615,226.68
21263,27450,29.23,30.19,29.23,97257.46,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,10:52,,,,,,35.12173241,-119.07438565,226.90
21264,27460,3.76,29.23,3.76,97286.69,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12164988,-119.07438714,226.93
21265,27460,3.76,1.93,1.83,97288.62,Bend,,,,,,11:43,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12164491,-119.07438700,227.47
21266,27470,3.90,3.76,3.90,97290.44,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.12164290,-119.07438616,229.16
21267,27470,3.90,2.03,1.87,97292.47,Bend,,,,,,05:40,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.12164142,-119.07438519,231.08
21268,27480,2.97,3.90,2.97,97294.34,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,,,,,,,35.12163706,-119.07438479,232.03
21269,27490,1.94,2.97,1.94,97297.31,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:26,,,,,,35.12162878,-119.07438484,232.11
21270,27500,25.66,1.94,25.66,97299.25,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:27,,,,,,35.12162319,-119.07438488,232.14
21271,27510,43.27,25.66,43.27,97324.90,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:31,,,,,,35.12155083,-119.07438528,231.89
21272,27520,43.12,43.27,43.12,97368.17,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:55,,,,,,35.12142879,-119.07438558,231.56
21273,27530,43.06,43.12,43.06,97411.29,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:38,,,,,,35.12130732,-119.07438432,231.38
21274,27530,43.06,32.50,10.57,97443.79,Close Metal Object,,,,2.6,4.6,09:22,,ERW,0.250,X52,10.750,1402,,,,,,,35.12121545,-119.07438287,231.43
21275,27540,43.19,43.06,43.19,97454.36,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:08,,,,,,35.12118581,-119.07438248,231.48
21276,27550,42.25,43.19,42.25,97497.54,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:39,,,,,,35.12106368,-119.07438131,231.68
21277,27560,43.61,42.25,43.61,97539.80,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:05,,,,,,35.12094461,-119.07438034,232.79
21278,27570,43.50,43.61,43.50,97583.40,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:03,,,,,,35.12082173,-119.07437972,234.08
21279,27570,43.50,16.42,27.08,97599.82,Metal Loss,External,11,0.028,0.5,0.4,06:09,,ERW,0.250,X52,10.750,1402,,0.677,2071,2876,2070,2875,35.12077526,-119.07437946,234.49
21280,27580,43.70,43.50,43.70,97626.91,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:22,,,,,,35.12069875,-119.07437859,235.10
21281,27590,43.62,43.70,43.62,97670.61,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:13,,,,,,35.12057577,-119.07437689,236.11
21282,27600,43.05,43.62,43.05,97714.23,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:56,,,,,,35.12045267,-119.07437670,236.63
21283,27610,43.09,43.05,43.09,97757.28,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:41,,,,,,35.12033115,-119.07437647,236.89
21284,27620,42.95,43.09,42.95,97800.37,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:42,,,,,,35.12020963,-119.07437615,236.94
21285,27630,43.03,42.95,43.03,97843.32,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:33,,,,,,35.12008834,-119.07437549,237.59
21286,27640,43.32,43.03,43.32,97886.34,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:12,,,,,,35.11996696,-119.07437458,237.35
21287,27640,43.32,16.03,27.28,97902.38,Metal Loss,External,19,0.048,0.5,0.4,01:18,,ERW,0.250,X52,10.750,1402,,0.679,2065,2868,2062,2864,35.11992182,-119.07437420,237.20
21288,27650,43.46,43.32,43.46,97929.66,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:47,,,,,,35.11984480,-119.07437357,237.57
21289,27660,43.42,43.46,43.42,97973.12,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:58,,,,,,35.11972232,-119.07437303,238.18
21290,27670,43.25,43.42,43.25,98016.53,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:11,,,,,,35.11959962,-119.07437339,238.36
21291,27680,43.31,43.25,43.31,98059.79,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:15,,,,,,35.11947766,-119.07437276,238.25
21292,27690,43.26,43.31,43.26,98103.10,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:45,,,,,,35.11935545,-119.07437225,238.60
21293,27700,43.19,43.26,43.19,98146.36,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:56,,,,,,35.11923340,-119.07437280,238.97
21294,27710,43.48,43.19,43.48,98189.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:15,,,,,,35.11911120,-119.07437323,239.40
21295,27720,43.27,43.48,43.27,98233.04,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:32,,,,,,35.11898887,-119.07437332,239.39
21296,27730,43.38,43.27,43.38,98276.30,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:41,,,,,,35.11886661,-119.07437296,239.53
21297,27740,43.17,43.38,43.17,98319.68,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:03,,,,,,35.11874428,-119.07437211,239.76
21298,27750,43.52,43.17,43.52,98362.85,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:28,,,,,,35.11862261,-119.07437065,240.11
21299,27760,43.48,43.52,43.48,98406.37,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:13,,,,,,35.11849975,-119.07436881,239.82
21300,27770,43.12,43.48,43.12,98449.86,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:52,,,,,,35.11837715,-119.07436658,240.97
21301,27780,43.42,43.12,43.42,98492.97,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:12,,,,,,35.11825547,-119.07436367,241.74
21302,27790,43.50,43.42,43.50,98536.39,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:23,,,,,,35.11813308,-119.07436279,241.61
21303,27800,43.34,43.50,43.34,98579.89,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:02,,,,,,35.11801026,-119.07436312,241.80
21304,27810,43.50,43.34,43.50,98623.23,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:38,,,,,,35.11788815,-119.07436339,241.35
21305,27820,43.63,43.50,43.63,98666.73,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:05,,,,,,35.11776542,-119.07436294,240.94
21306,27830,43.59,43.63,43.59,98710.36,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:28,,,,,,35.11764228,-119.07436357,240.97
21307,27840,43.40,43.59,43.40,98753.95,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:21,,,,,,35.11751918,-119.07436333,240.91
21308,27850,43.36,43.40,43.36,98797.34,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:36,,,,,,35.11739676,-119.07436260,241.20
21309,27850,43.36,15.39,27.97,98812.73,Metal Loss,External,10,0.025,0.6,0.5,09:19,,ERW,0.250,X52,10.750,1402,,0.678,2069,2874,2068,2872,35.11735350,-119.07436243,241.34
21310,27860,41.87,43.36,41.87,98840.70,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:22,,,,,,35.11727438,-119.07436257,241.55
21311,27870,43.75,41.87,43.75,98882.57,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:26,,,,,,35.11715634,-119.07436309,241.89
21312,27880,43.80,43.75,43.80,98926.33,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:30,,,,,,35.11703301,-119.07436277,242.21
21313,27890,43.49,43.80,43.49,98970.13,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:10,,,,,,35.11690935,-119.07436344,242.33
21314,27900,43.79,43.49,43.79,99013.62,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:40,,,,,,35.11678663,-119.07436306,242.81
21315,27910,43.42,43.79,43.42,99057.40,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:46,,,,,,35.11666327,-119.07436238,243.18
21316,27920,43.47,43.42,43.47,99100.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:29,,,,,,35.11654052,-119.07436232,242.85
21317,27930,43.44,43.47,43.44,99144.30,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:20,,,,,,35.11641787,-119.07436207,243.30
21318,27940,43.37,43.44,43.37,99187.73,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:41,,,,,,35.11629529,-119.07436308,243.61
21319,27950,43.80,43.37,43.80,99231.10,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:28,,,,,,35.11617300,-119.07436484,243.67
21320,27960,43.49,43.80,43.49,99274.91,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:19,,,,,,35.11604958,-119.07436740,243.38
21321,27970,43.34,43.49,43.34,99318.40,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:31,,,,,,35.11592676,-119.07437019,243.15
21322,27980,43.51,43.34,43.51,99361.74,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:36,,,,,,35.11580449,-119.07437263,243.19
21323,27990,43.39,43.51,43.39,99405.25,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:38,,,,,,35.11568176,-119.07437462,243.42
21324,28000,42.90,43.39,42.90,99448.64,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:47,,,,,,35.11555949,-119.07437777,242.99
21325,28000,42.90,29.55,13.35,99478.19,AGM 21,,,,,,,N/S of canals on west side of Ashe rd,ERW,0.250,X52,10.750,1402,,,,,,,35.11547609,-119.07437940,242.68
21326,28010,40.92,42.90,40.92,99491.54,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:44,,,,,,35.11543843,-119.07438020,243.03
21327,28020,2.98,40.92,2.98,99532.47,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.11532291,-119.07438142,244.78
21328,28030,4.01,2.98,4.01,99535.45,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.11531445,-119.07438152,244.89
21329,28030,4.01,2.05,1.96,99537.50,Bend,,,,,,05:54,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.11530915,-119.07438174,244.44
21330,28040,1.27,4.01,1.27,99539.46,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.11530635,-119.07438226,242.75
21331,28050,3.99,1.27,3.99,99540.72,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.11530637,-119.07438263,241.45
21332,28050,3.99,2.09,1.90,99542.82,Bend,,,,,,11:51,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.11530499,-119.07438311,239.47
21333,28060,20.54,3.99,20.54,99544.72,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,00:39,,,,,,35.11530040,-119.07438325,238.52
21334,28070,43.80,20.54,43.80,99565.25,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,10:12,,,,,,35.11524253,-119.07438357,239.22
21335,28080,43.90,43.80,43.90,99609.05,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,00:03,,,,,,35.11511905,-119.07438544,241.55
21336,28090,44.05,43.90,44.05,99652.95,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,11:05,,,,,,35.11499544,-119.07439008,244.00
21337,28100,4.09,44.05,4.09,99697.00,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.11487119,-119.07439404,243.83
21338,28100,4.09,2.09,2.00,99699.09,Bend,,,,,,11:53,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.11486564,-119.07439388,244.32
21339,28110,3.09,4.09,3.09,99701.09,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.11486297,-119.07439330,246.07
21340,28120,4.03,3.09,4.03,99704.18,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.11486287,-119.07439244,249.23
21341,28120,4.03,2.04,1.98,99706.22,Bend,,,,,,05:52,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.11486152,-119.07439188,251.19
21342,28130,3.06,4.03,3.06,99708.21,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.11485689,-119.07439149,252.14
21343,28140,42.84,3.06,42.84,99711.27,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:16,,,,,,35.11484829,-119.07439114,252.15
21344,28140,42.84,18.59,24.25,99729.86,Manufacturing Indication,Internal,,,3.2,2.1,11:45,,ERW,0.250,X52,10.750,1402,,,,,,,35.11479582,-119.07438901,251.66
21345,28150,42.73,42.84,42.73,99754.11,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:24,,,,,,35.11472741,-119.07438537,251.01
21346,28160,36.58,42.73,36.58,99796.84,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:47,,,,,,35.11460699,-119.07437817,250.56
21347,28170,42.54,36.58,42.54,99833.42,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:23,,,,,,35.11450382,-119.07437272,250.54
21348,28180,42.69,42.54,42.69,99875.96,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:24,,,,,,35.11438393,-119.07436718,250.75
21349,28190,43.01,42.69,43.01,99918.65,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:40,,,,,,35.11426337,-119.07436335,251.06
21350,28200,43.03,43.01,43.03,99961.66,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:47,,,,,,35.11414209,-119.07436056,251.04
21351,28210,42.85,43.03,42.85,100004.68,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:30,,,,,,35.11402070,-119.07435871,251.06
21352,28220,39.02,42.85,39.02,100047.54,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:12,,,,,,35.11389971,-119.07435741,251.62
21353,28220,39.02,27.80,11.22,100075.34,Metal Loss,External,10,0.025,0.2,0.4,10:53,,ERW,0.250,X52,10.750,1402,,0.676,2075,2882,2075,2882,35.11382144,-119.07435693,251.76
21354,28230,41.99,39.02,41.99,100086.56,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:32,,,,,,35.11378983,-119.07435692,251.74
21355,28240,42.99,41.99,42.99,100128.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:13,,,,,,35.11367107,-119.07435680,252.05
21356,28250,42.89,42.99,42.89,100171.54,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:57,,,,,,35.11354986,-119.07435661,252.18
21357,28260,42.95,42.89,42.95,100214.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:44,,,,,,35.11342872,-119.07435651,252.13
21358,28270,42.84,42.95,42.84,100257.38,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:12,,,,,,35.11330753,-119.07435596,251.29
21359,28280,43.03,42.84,43.03,100300.22,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:12,,,,,,35.11318673,-119.07435587,251.62
21360,28290,42.89,43.03,42.89,100343.25,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:10,,,,,,35.11306520,-119.07435634,251.92
21361,28300,42.80,42.89,42.80,100386.14,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:35,,,,,,35.11294417,-119.07435737,252.04
21362,28310,42.87,42.80,42.87,100428.94,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:29,,,,,,35.11282337,-119.07435767,252.17
21363,28320,42.83,42.87,42.83,100471.81,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:00,,,,,,35.11270257,-119.07435753,251.66
21364,28330,42.89,42.83,42.89,100514.64,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:51,,,,,,35.11258155,-119.07435712,251.79
21365,28340,42.83,42.89,42.83,100557.53,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:27,,,,,,35.11246037,-119.07435715,251.82
21366,28350,42.84,42.83,42.84,100600.36,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:07,,,,,,35.11233955,-119.07435685,251.91
21367,28360,42.77,42.84,42.77,100643.21,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:31,,,,,,35.11221873,-119.07435661,251.94
21368,28370,42.77,42.77,42.77,100685.98,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:56,,,,,,35.11209800,-119.07435636,252.07
21369,28380,42.34,42.77,42.34,100728.75,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:17,,,,,,35.11197736,-119.07435621,252.46
21370,28390,42.76,42.34,42.76,100771.09,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:25,,,,,,35.11185775,-119.07435611,252.18
21371,28400,42.81,42.76,42.81,100813.85,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:36,,,,,,35.11173722,-119.07435576,252.61
21372,28410,42.73,42.81,42.73,100856.66,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:23,,,,,,35.11161632,-119.07435548,253.06
21373,28420,42.85,42.73,42.85,100899.39,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:20,,,,,,35.11149569,-119.07435540,252.75
21374,28430,42.86,42.85,42.86,100942.24,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:31,,,,,,35.11137480,-119.07435580,252.74
21375,28440,42.77,42.86,42.77,100985.10,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:56,,,,,,35.11125379,-119.07435634,253.00
21376,28450,43.01,42.77,43.01,101027.87,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:12,,,,,,35.11113306,-119.07435632,252.92
21377,28450,43.01,41.26,1.75,101069.13,Manufacturing Indication,Internal,,,1.0,2.2,06:12,With <1% ID Restriction,ERW,0.250,X52,10.750,1402,,,,,,,35.11101687,-119.07435635,252.64
21378,28450,43.01,42.50,0.51,101070.37,Manufacturing Indication,Internal,,,3.1,2.2,07:22,With <1% ID Restriction,ERW,0.250,X52,10.750,1402,,,,,,,35.11101323,-119.07435633,252.64
21379,28460,42.87,43.01,42.87,101070.88,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:48,,,,,,35.11101179,-119.07435633,252.63
21380,28470,42.66,42.87,42.66,101113.76,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:09,,,,,,35.11089071,-119.07435620,252.57
21381,28480,42.65,42.66,42.65,101156.41,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:53,,,,,,35.11077027,-119.07435606,252.63
21382,28490,42.95,42.65,42.95,101199.06,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:59,,,,,,35.11064995,-119.07435559,252.82
21383,28500,42.75,42.95,42.75,101242.02,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:52,,,,,,35.11052881,-119.07435497,252.79
21384,28510,42.69,42.75,42.69,101284.77,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:47,,,,,,35.11040806,-119.07435456,252.99
21385,28520,42.91,42.69,42.91,101327.46,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:48,,,,,,35.11028750,-119.07435432,253.21
21386,28520,42.91,36.94,5.97,101364.40,Close Metal Object,,,,2.2,3.4,09:59,,ERW,0.250,X52,10.750,1402,,,,,,,35.11018350,-119.07435461,253.34
21387,28530,42.62,42.91,42.62,101370.37,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:16,,,,,,35.11016669,-119.07435461,253.44
21388,28540,42.90,42.62,42.90,101412.99,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:03,,,,,,35.11004592,-119.07435413,253.95
21389,28550,42.95,42.90,42.95,101455.89,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:05,,,,,,35.10992505,-119.07435342,253.76
21390,28560,42.92,42.95,42.92,101498.84,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:07,,,,,,35.10980385,-119.07435354,253.96
21391,28570,41.98,42.92,41.98,101541.76,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:28,,,,,,35.10968285,-119.07435391,254.45
21392,28570,41.98,23.59,18.40,101565.35,Metal Loss,External,10,0.025,0.6,0.5,06:57,,ERW,0.250,X52,10.750,1402,,0.677,2070,2875,2069,2873,35.10961630,-119.07435434,254.90
21393,28580,42.82,41.98,42.82,101583.74,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:00,,,,,,35.10956438,-119.07435456,255.21
21394,28590,28.55,42.82,28.55,101626.56,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:45,,,,,,35.10944362,-119.07435494,255.61
21395,28590,28.55,17.40,11.15,101643.96,Close Metal Object,,,,1.3,2.8,04:10,,ERW,0.250,X52,10.750,1402,,,,,,,35.10939449,-119.07435526,255.65
21396,28600,3.33,28.55,3.33,101655.11,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.10936257,-119.07435557,255.41
21397,28610,4.17,3.33,4.17,101658.44,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.10935359,-119.07435564,255.33
