"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
21398,28610,4.17,2.14,2.03,101660.58,Bend,,,,,,09:07,90° 3D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.10934785,-119.07435399,255.23
21399,28620,2.93,4.17,2.93,101662.61,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,11:40,,,,,,35.10934517,-119.07434819,255.22
21400,28630,22.08,2.93,22.08,101665.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:57,,,,,,35.10934519,-119.07433819,255.23
21401,28640,36.35,22.08,36.35,101687.63,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:37,,,,,,35.10934649,-119.07426219,255.20
21402,28650,42.90,36.35,42.90,101723.97,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:18,,,,,,35.10934758,-119.07413741,254.97
21403,28660,43.05,42.90,43.05,101766.87,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:20,,,,,,35.10934846,-119.07399016,254.87
21404,28670,42.68,43.05,42.68,101809.91,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:52,,,,,,35.10934938,-119.07384235,255.12
21405,28680,42.78,42.68,42.78,101852.60,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:50,,,,,,35.10935081,-119.07369565,255.15
21406,28690,42.95,42.78,42.95,101895.38,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:39,,,,,,35.10935230,-119.07354892,255.39
21407,28700,43.02,42.95,43.02,101938.33,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:42,,,,,,35.10935367,-119.07340140,255.27
21408,28710,42.88,43.02,42.88,101981.35,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:34,,,,,,35.10935467,-119.07325365,255.35
21409,28720,42.86,42.88,42.86,102024.24,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:50,,,,,,35.10935527,-119.07310612,255.44
21410,28730,42.88,42.86,42.88,102067.09,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:53,,,,,,35.10935569,-119.07295932,255.14
21411,28740,43.02,42.88,43.02,102109.97,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:06,,,,,,35.10935606,-119.07281181,254.71
21412,28750,42.97,43.02,42.97,102153.00,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:44,,,,,,35.10935718,-119.07266400,254.57
21413,28760,42.87,42.97,42.87,102195.97,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:05,,,,,,35.10935811,-119.07251644,254.45
21414,28770,42.87,42.87,42.87,102238.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:06,,,,,,35.10935915,-119.07236938,254.42
21415,28780,43.69,42.87,43.69,102281.70,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:34,,,,,,35.10936014,-119.07222192,254.68
21416,28790,43.46,43.69,43.46,102325.39,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:17,,,,,,35.10936131,-119.07207210,254.41
21417,28800,43.35,43.46,43.35,102368.86,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:08,,,,,,35.10936175,-119.07192272,254.68
21418,28810,42.53,43.35,42.53,102412.20,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:31,,,,,,35.10936218,-119.07177400,254.54
21419,28820,42.88,42.53,42.88,102454.74,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:37,,,,,,35.10936259,-119.07162788,254.69
21420,28830,42.84,42.88,42.84,102497.62,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:26,,,,,,35.10936416,-119.07148058,254.62
21421,28840,43.07,42.84,43.07,102540.46,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:07,,,,,,35.10936498,-119.07133351,254.48
21422,28850,43.04,43.07,43.04,102583.52,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:24,,,,,,35.10936518,-119.07118569,254.24
21423,28860,42.78,43.04,42.78,102626.57,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:36,,,,,,35.10936611,-119.07103756,254.19
21424,28870,42.68,42.78,42.68,102669.34,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:02,,,,,,35.10936706,-119.07089089,254.03
21425,28880,42.79,42.68,42.79,102712.02,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:21,,,,,,35.10936784,-119.07074408,254.27
21426,28890,42.69,42.79,42.69,102754.80,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:52,,,,,,35.10936859,-119.07059729,254.49
21427,28900,42.94,42.69,42.94,102797.50,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:04,,,,,,35.10936933,-119.07045062,254.49
21428,28910,42.87,42.94,42.87,102840.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:45,,,,,,35.10937023,-119.07030290,254.62
21429,28920,42.71,42.87,42.71,102883.30,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:09,,,,,,35.10937144,-119.07015595,254.74
21430,28930,42.92,42.71,42.92,102926.01,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:20,,,,,,35.10937259,-119.07000910,254.97
21431,28940,42.67,42.92,42.67,102968.93,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:14,,,,,,35.10937282,-119.06986188,254.91
21432,28950,43.10,42.67,43.10,103011.59,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:02,,,,,,35.10937300,-119.06971546,254.48
21433,28960,42.98,43.10,42.98,103054.69,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:33,,,,,,35.10937370,-119.06956736,254.35
21434,28970,43.03,42.98,43.03,103097.68,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:47,,,,,,35.10937464,-119.06941976,254.69
21435,28980,42.71,43.03,42.71,103140.71,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:33,,,,,,35.10937584,-119.06927254,254.91
21436,28990,42.69,42.71,42.69,103183.42,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:43,,,,,,35.10937685,-119.06912522,255.31
21437,29000,42.93,42.69,42.93,103226.11,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:48,,,,,,35.10937732,-119.06897863,255.08
21438,29010,42.75,42.93,42.75,103269.04,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:23,,,,,,35.10937806,-119.06883137,255.17
21439,29020,43.06,42.75,43.06,103311.79,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:30,,,,,,35.10937899,-119.06868441,254.77
21440,29030,38.42,43.06,38.42,103354.85,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:47,,,,,,35.10938023,-119.06853658,255.00
21441,29040,43.04,38.42,43.04,103393.27,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:06,,,,,,35.10938111,-119.06840452,255.15
21442,29050,43.31,43.04,43.31,103436.31,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:48,,,,,,35.10938218,-119.06825672,255.14
21443,29060,42.96,43.31,42.96,103479.62,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:16,,,,,,35.10938375,-119.06810845,255.18
21444,29070,42.89,42.96,42.89,103522.58,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:20,,,,,,35.10938490,-119.06796045,255.45
21445,29080,43.25,42.89,43.25,103565.46,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:01,,,,,,35.10938526,-119.06781322,256.09
21446,29090,43.14,43.25,43.14,103608.71,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:59,,,,,,35.10938592,-119.06766476,256.03
21447,29100,43.15,43.14,43.15,103651.85,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:59,,,,,,35.10938719,-119.06751660,256.05
21448,29110,43.31,43.15,43.31,103695.00,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:20,,,,,,35.10938848,-119.06736827,256.35
21449,29120,43.24,43.31,43.24,103738.31,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:41,,,,,,35.10938962,-119.06721967,256.17
21450,29130,42.70,43.24,42.70,103781.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:49,,,,,,35.10939066,-119.06707116,256.25
21451,29140,43.07,42.70,43.07,103824.25,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:42,,,,,,35.10939176,-119.06692453,256.18
21452,29150,42.88,43.07,42.88,103867.32,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:11,,,,,,35.10939256,-119.06677678,256.33
21453,29160,42.91,42.88,42.91,103910.19,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:48,,,,,,35.10939358,-119.06662941,256.66
21454,29170,42.71,42.91,42.71,103953.11,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:13,,,,,,35.10939492,-119.06648190,256.68
21455,29180,40.09,42.71,40.09,103995.82,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:13,,,,,,35.10939637,-119.06633545,257.26
21456,29190,43.13,40.09,43.13,104035.91,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:19,,,,,,35.10939723,-119.06619752,257.71
21457,29200,43.44,43.13,43.44,104079.05,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:29,,,,,,35.10939813,-119.06604926,257.12
21458,29210,43.27,43.44,43.27,104122.48,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:50,,,,,,35.10939969,-119.06590022,256.28
21459,29220,37.37,43.27,37.37,104165.75,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:14,,,,,,35.10940191,-119.06575189,256.03
21460,29230,43.12,37.37,43.12,104203.12,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:44,,,,,,35.10940266,-119.06562352,256.20
21461,29230,43.12,16.93,26.20,104220.05,AGM 22,,,,,,,S/S of canal Southern P/L marker in dirt field,ERW,0.250,X52,10.750,1402,,,,,,,35.10940250,-119.06556528,256.23
21462,29240,3.10,43.12,3.10,104246.24,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.10940303,-119.06547599,255.97
21463,29250,3.90,3.10,3.90,104249.35,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.10940314,-119.06546566,255.91
21464,29250,3.90,1.98,1.91,104251.33,Bend,,,,,,02:57,90° 3D Right Forged Bend,Elbow,,,10.750,1402,,,,,,,35.10940174,-119.06545942,255.87
21465,29260,3.01,3.90,3.01,104253.24,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.10939723,-119.06545635,255.86
21466,29270,33.84,3.01,33.84,104256.25,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:13,,,,,,35.10938893,-119.06545625,255.87
21467,29280,42.98,33.84,42.98,104290.09,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:03,,,,,,35.10929437,-119.06545668,256.04
21468,29290,43.05,42.98,43.05,104333.07,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:24,,,,,,35.10917431,-119.06545555,256.36
21469,29300,43.18,43.05,43.18,104376.11,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:30,,,,,,35.10905397,-119.06545419,256.68
21470,29310,43.55,43.18,43.55,104419.29,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:04,,,,,,35.10893341,-119.06545374,256.50
21471,29320,43.19,43.55,43.19,104462.85,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:00,,,,,,35.10881178,-119.06545349,256.50
21472,29330,43.05,43.19,43.05,104506.04,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:06,,,,,,35.10869116,-119.06545263,256.77
21473,29340,42.15,43.05,42.15,104549.08,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:20,,,,,,35.10857091,-119.06545208,256.85
21474,29350,43.13,42.15,43.13,104591.24,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:09,,,,,,35.10845314,-119.06545129,256.50
21475,29360,41.99,43.13,41.99,104634.37,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:42,,,,,,35.10833263,-119.06545066,256.81
21476,29370,42.23,41.99,42.23,104676.36,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:01,,,,,,35.10821542,-119.06544963,256.77
21477,29380,42.05,42.23,42.05,104718.59,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:40,,,,,,35.10809735,-119.06544857,256.82
21478,29390,43.04,42.05,43.04,104760.64,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:05,,,,,,35.10797994,-119.06544781,257.16
21479,29400,43.26,43.04,43.26,104803.68,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:20,,,,,,35.10785978,-119.06544694,257.70
21480,29410,42.29,43.26,42.29,104846.94,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:48,,,,,,35.10773906,-119.06544607,257.58
21481,29420,42.92,42.29,42.92,104889.23,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:46,,,,,,35.10762102,-119.06544540,257.65
21482,29430,43.29,42.92,43.29,104932.15,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:04,,,,,,35.10750098,-119.06544490,257.62
21483,29440,43.16,43.29,43.16,104975.44,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:18,,,,,,35.10737990,-119.06544441,257.90
21484,29450,43.15,43.16,43.15,105018.60,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:54,,,,,,35.10725957,-119.06544396,258.31
21485,29460,43.13,43.15,43.13,105061.76,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:55,,,,,,35.10713902,-119.06544363,258.39
21486,29470,43.12,43.13,43.12,105104.88,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:51,,,,,,35.10701855,-119.06544328,258.45
21487,29480,43.07,43.12,43.07,105148.01,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:21,,,,,,35.10689799,-119.06544262,258.58
21488,29490,43.07,43.07,43.07,105191.08,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:51,,,,,,35.10677774,-119.06544182,258.85
21489,29500,43.08,43.07,43.08,105234.14,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:39,,,,,,35.10665752,-119.06544128,258.85
21490,29510,43.26,43.08,43.26,105277.23,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:11,,,,,,35.10653710,-119.06544042,259.23
21491,29520,41.03,43.26,41.03,105320.49,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:29,,,,,,35.10641626,-119.06543933,259.24
21492,29530,41.48,41.03,41.48,105361.52,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:30,,,,,,35.10630151,-119.06543824,259.26
21493,29540,43.55,41.48,43.55,105402.99,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:38,,,,,,35.10618582,-119.06543741,259.51
21494,29540,43.55,3.65,39.90,105406.64,Manufacturing Indication,Internal,,,1.6,1.6,02:51,With <1% ID Restriction,ERW,0.250,X52,10.750,1402,,,,,,,35.10617558,-119.06543733,259.52
21495,29550,43.47,43.55,43.47,105446.54,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:01,,,,,,35.10606412,-119.06543660,259.89
21496,29560,43.30,43.47,43.30,105490.02,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:01,,,,,,35.10594286,-119.06543581,259.87
21497,29570,43.17,43.30,43.17,105533.31,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:50,,,,,,35.10582169,-119.06543518,260.28
21498,29580,43.06,43.17,43.06,105576.48,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:18,,,,,,35.10570129,-119.06543512,260.63
21499,29590,43.02,43.06,43.02,105619.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:05,,,,,,35.10558090,-119.06543457,261.10
21500,29590,43.02,31.04,11.98,105650.58,Manufacturing Indication,External,,,2.5,0.6,11:52,,ERW,0.250,X52,10.750,1402,,,,,,,35.10549431,-119.06543367,261.44
21501,29600,43.33,43.02,43.33,105662.57,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:04,,,,,,35.10546086,-119.06543323,261.38
21502,29610,43.31,43.33,43.31,105705.90,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:54,,,,,,35.10533985,-119.06543156,261.00
21503,29620,43.08,43.31,43.08,105749.21,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:38,,,,,,35.10521888,-119.06543024,261.58
21504,29620,43.08,16.50,26.58,105765.71,Metal Loss,External,10,0.025,0.2,0.3,00:14,,ERW,0.250,X52,10.750,1402,,0.676,2075,2882,2075,2882,35.10517275,-119.06542979,261.59
21505,29630,43.29,43.08,43.29,105792.29,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:07,,,,,,35.10509847,-119.06542951,261.51
21506,29640,43.27,43.29,43.27,105835.58,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:01,,,,,,35.10497753,-119.06542912,261.99
21507,29650,43.17,43.27,43.17,105878.85,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:10,,,,,,35.10485667,-119.06542825,262.22
21508,29660,43.11,43.17,43.11,105922.02,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:25,,,,,,35.10473612,-119.06542748,262.45
21509,29670,43.24,43.11,43.24,105965.13,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:33,,,,,,35.10461562,-119.06542708,262.50
21510,29680,43.29,43.24,43.29,106008.38,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:14,,,,,,35.10449497,-119.06542624,262.26
21511,29690,43.29,43.29,43.29,106051.66,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:56,,,,,,35.10437408,-119.06542563,262.53
21512,29700,42.37,43.29,42.37,106094.95,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:22,,,,,,35.10425328,-119.06542518,262.88
21513,29710,43.42,42.37,43.42,106137.33,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:47,,,,,,35.10413469,-119.06542392,262.85
21514,29720,43.12,43.42,43.12,106180.74,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:36,,,,,,35.10401367,-119.06542263,262.90
21515,29730,42.77,43.12,42.77,106223.87,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:26,,,,,,35.10389319,-119.06542220,263.08
21516,29740,43.32,42.77,43.32,106266.63,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:17,,,,,,35.10377358,-119.06542231,263.71
21517,29740,43.32,30.25,13.07,106296.88,Metal Loss,External,10,0.025,0.4,0.4,05:18,,ERW,0.250,X52,10.750,1402,,0.677,2072,2878,2071,2877,35.10368922,-119.06542217,263.80
21518,29750,43.18,43.32,43.18,106309.95,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:27,,,,,,35.10365272,-119.06542211,263.87
21519,29760,43.58,43.18,43.58,106353.13,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:05,,,,,,35.10353198,-119.06542153,263.96
21520,29770,43.06,43.58,43.06,106396.71,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:32,,,,,,35.10341030,-119.06542021,264.10
21521,29780,43.37,43.06,43.37,106439.78,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:15,,,,,,35.10328995,-119.06541926,264.16
21522,29790,43.51,43.37,43.51,106483.15,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:34,,,,,,35.10316875,-119.06541914,264.48
21523,29800,43.27,43.51,43.27,106526.65,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:40,,,,,,35.10304749,-119.06541894,264.97
21524,29810,43.34,43.27,43.34,106569.92,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:23,,,,,,35.10292650,-119.06541825,265.11
21525,29820,43.16,43.34,43.16,106613.27,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:09,,,,,,35.10280550,-119.06541779,265.24
21526,29830,43.67,43.16,43.67,106656.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:50,,,,,,35.10268493,-119.06541782,265.40
21527,29830,43.67,1.49,42.18,106657.92,Metal Loss,External,10,0.025,0.3,0.2,09:03,,ERW,0.250,X52,10.750,1402,,0.676,2075,2881,2074,2881,35.10268078,-119.06541783,265.42
21528,29830,43.67,43.64,0.03,106700.07,Metal Loss Group,External,19,0.048,0.4,2.0,03:57,At Weld,ERW,0.250,X52,10.750,1402,,0.677,2071,2876,2070,2875,35.10256304,-119.06541712,265.86
21529,29840,43.21,43.67,43.21,106700.10,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:23,,,,,,35.10256289,-119.06541711,265.86
21530,29850,40.64,43.21,40.64,106743.30,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:44,,,,,,35.10244227,-119.06541686,266.30
21531,29860,43.40,40.64,43.40,106783.94,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:22,,,,,,35.10232877,-119.06541650,266.45
21532,29870,43.50,43.40,43.50,106827.33,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:43,,,,,,35.10220739,-119.06541626,266.51
21533,29880,43.27,43.50,43.27,106870.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:15,,,,,,35.10208601,-119.06541640,266.96
21534,29890,43.02,43.27,43.02,106914.10,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:23,,,,,,35.10196536,-119.06541589,266.80
21535,29890,43.02,15.89,27.13,106929.99,Metal Loss,External,10,0.025,0.8,0.4,00:01,,ERW,0.250,X52,10.750,1402,,0.679,2064,2866,2061,2863,35.10192086,-119.06541565,266.61
21536,29900,41.71,43.02,41.71,106957.12,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:31,,,,,,35.10184503,-119.06541489,266.60
21537,29910,43.30,41.71,43.30,106998.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:45,,,,,,35.10172864,-119.06541374,267.00
21538,29920,43.30,43.30,43.30,107042.13,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:39,,,,,,35.10160759,-119.06541291,266.97
21539,29920,43.30,0.29,43.01,107042.42,Manufacturing Indication,Internal,,,1.3,1.1,02:23,With <1% ID Restriction,ERW,0.250,X52,10.750,1402,,,,,,,35.10160678,-119.06541290,266.96
21540,29920,43.30,0.52,42.78,107042.65,Manufacturing Indication,Internal,,,0.8,1.2,04:32,With <1% ID Restriction,ERW,0.250,X52,10.750,1402,,,,,,,35.10160613,-119.06541290,266.96
21541,29920,43.30,18.70,24.60,107060.84,Close Metal Object,,,,2.4,5.6,06:38,,ERW,0.250,X52,10.750,1402,,,,,,,35.10155531,-119.06541232,266.99
21542,29920,43.30,42.89,0.41,107085.02,Manufacturing Indication,Internal,,,1.9,0.9,02:11,,ERW,0.250,X52,10.750,1402,,,,,,,35.10148778,-119.06541172,267.21
21543,29930,43.16,43.30,43.16,107085.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:43,,,,,,35.10148659,-119.06541171,267.21
21544,29940,43.34,43.16,43.34,107128.59,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:17,,,,,,35.10136606,-119.06541052,267.35
21545,29950,43.49,43.34,43.49,107171.93,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:24,,,,,,35.10124499,-119.06541030,267.32
21546,29960,42.26,43.49,42.26,107215.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:00,,,,,,35.10112359,-119.06541045,267.93
21547,29970,43.23,42.26,43.23,107257.68,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:07,,,,,,35.10100559,-119.06541046,268.05
21548,29980,43.04,43.23,43.04,107300.91,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:11,,,,,,35.10088487,-119.06540984,267.89
21549,29980,43.04,40.11,2.94,107341.02,Deformation,,1.0,0.106,8.4,3.9,03:30,,ERW,0.250,X52,10.750,1402,,,,,,,35.10077270,-119.06540876,268.05
21550,29990,43.47,43.04,43.47,107343.95,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:52,,,,,,35.10076445,-119.06540870,268.08
21551,30000,43.25,43.47,43.25,107387.42,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:25,,,,,,35.10064324,-119.06540795,268.65
21552,30010,43.19,43.25,43.19,107430.67,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:07,,,,,,35.10052233,-119.06540719,268.70
21553,30020,43.21,43.19,43.21,107473.86,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:47,,,,,,35.10040177,-119.06540744,269.03
21554,30030,43.12,43.21,43.12,107517.07,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:32,,,,,,35.10028101,-119.06540815,269.34
21555,30040,43.40,43.12,43.40,107560.19,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:54,,,,,,35.10016067,-119.06540791,269.36
21556,30050,43.20,43.40,43.20,107603.58,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:15,,,,,,35.10003941,-119.06540696,269.93
21557,30060,43.47,43.20,43.47,107646.78,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:57,,,,,,35.09991884,-119.06540660,269.53
21558,30070,43.41,43.47,43.41,107690.25,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:34,,,,,,35.09979731,-119.06540600,270.01
21559,30080,43.41,43.41,43.41,107733.66,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:15,,,,,,35.09967620,-119.06540539,270.20
21560,30090,43.31,43.41,43.31,107777.07,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:15,,,,,,35.09955501,-119.06540454,270.80
21561,30100,43.30,43.31,43.30,107820.38,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:29,,,,,,35.09943385,-119.06540324,271.50
21562,30110,43.24,43.30,43.24,107863.68,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:24,,,,,,35.09931293,-119.06540182,271.69
21563,30120,43.19,43.24,43.19,107906.92,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:14,,,,,,35.09919228,-119.06540082,272.12
21564,30130,43.49,43.19,43.49,107950.11,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:34,,,,,,35.09907142,-119.06539987,272.78
21565,30140,43.46,43.49,43.46,107993.59,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:29,,,,,,35.09895014,-119.06539916,273.06
21566,30150,43.23,43.46,43.23,108037.05,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:56,,,,,,35.09882882,-119.06539838,273.31
21567,30160,43.40,43.23,43.40,108080.28,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:18,,,,,,35.09870794,-119.06539758,274.00
21568,30170,43.23,43.40,43.23,108123.68,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:33,,,,,,35.09858721,-119.06539682,274.33
21569,30170,43.23,0.03,43.20,108123.71,Metal Loss Group,External,19,0.048,0.4,4.4,06:24,,ERW,0.250,X52,10.750,1402,,0.677,2071,2876,2069,2874,35.09858716,-119.06539682,274.33
21570,30180,42.46,43.23,42.46,108166.91,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:06,,,,,,35.09846602,-119.06539564,274.72
21571,30190,43.23,42.46,43.23,108209.38,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:05,,,,,,35.09834751,-119.06539419,274.87
21572,30200,43.37,43.23,43.37,108252.60,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:21,,,,,,35.09822668,-119.06539359,274.24
21573,30210,43.40,43.37,43.40,108295.97,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:44,,,,,,35.09810566,-119.06539343,274.13
21574,30220,43.31,43.40,43.31,108339.37,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:16,,,,,,35.09798430,-119.06539286,274.12
21575,30230,43.22,43.31,43.22,108382.67,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:15,,,,,,35.09786336,-119.06539148,274.44
21576,30240,43.38,43.22,43.38,108425.89,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:26,,,,,,35.09774273,-119.06539020,274.56
21577,30250,43.39,43.38,43.39,108469.27,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:44,,,,,,35.09762145,-119.06538979,274.74
21578,30260,43.42,43.39,43.42,108512.66,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:19,,,,,,35.09750026,-119.06538957,274.98
21579,30270,43.38,43.42,43.38,108556.08,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:01,,,,,,35.09737897,-119.06538913,275.07
21580,30280,43.18,43.38,43.18,108599.46,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:10,,,,,,35.09725797,-119.06538827,275.20
21581,30290,43.38,43.18,43.38,108642.64,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:24,,,,,,35.09713738,-119.06538723,275.19
21582,30300,43.42,43.38,43.42,108686.02,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:40,,,,,,35.09701611,-119.06538686,276.30
21583,30310,43.31,43.42,43.31,108729.44,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:48,,,,,,35.09689487,-119.06538710,276.95
21584,30320,40.92,43.31,40.92,108772.74,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:39,,,,,,35.09677398,-119.06538652,277.87
21585,30330,43.32,40.92,43.32,108813.66,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:56,,,,,,35.09665984,-119.06538610,278.05
21586,30340,43.38,43.32,43.38,108856.99,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:23,,,,,,35.09653856,-119.06538543,278.27
21587,30340,43.38,43.35,0.03,108900.33,Metal Loss Group,External,19,0.048,0.3,3.9,03:58,,ERW,0.250,X52,10.750,1402,,0.677,2072,2877,2071,2876,35.09641765,-119.06538503,278.79
21588,30350,43.17,43.38,43.17,108900.36,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:23,,,,,,35.09641758,-119.06538503,278.79
21589,30360,43.18,43.17,43.18,108943.53,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:17,,,,,,35.09629696,-119.06538537,278.91
21590,30370,43.35,43.18,43.35,108986.71,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:40,,,,,,35.09617631,-119.06538556,279.20
21591,30380,43.49,43.35,43.49,109030.06,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:11,,,,,,35.09605523,-119.06538545,278.92
21592,30390,41.55,43.49,41.55,109073.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:32,,,,,,35.09593391,-119.06538542,279.67
21593,30400,43.46,41.55,43.46,109115.11,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:24,,,,,,35.09581768,-119.06538521,280.08
21594,30410,43.22,43.46,43.22,109158.57,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:35,,,,,,35.09569639,-119.06538437,280.52
21595,30420,43.45,43.22,43.45,109201.79,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:26,,,,,,35.09557573,-119.06538372,280.96
21596,30430,43.51,43.45,43.51,109245.24,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:23,,,,,,35.09545423,-119.06538332,281.40
21597,30440,43.44,43.51,43.44,109288.75,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:12,,,,,,35.09533265,-119.06538342,281.96
21598,30450,43.30,43.44,43.30,109332.19,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:00,,,,,,35.09521141,-119.06538356,282.05
21599,30450,43.30,26.27,17.03,109358.46,AGM 23,,,,,,,N/S of copus rd. In between dirt piles,ERW,0.250,X52,10.750,1402,,,,,,,35.09513800,-119.06538389,282.17
21600,30460,23.77,43.30,23.77,109375.49,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:22,,,,,,35.09509036,-119.06538431,282.22
21601,30470,2.99,23.77,2.99,109399.26,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.09502415,-119.06538509,281.98
21602,30480,3.85,2.99,3.85,109402.25,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.09501588,-119.06538521,281.93
21603,30480,3.85,1.98,1.87,109404.23,Bend,,,,,,09:03,90° 3D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.09501058,-119.06538339,281.92
21604,30490,3.04,3.85,3.04,109406.10,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.09500822,-119.06537800,281.94
21605,30500,43.35,3.04,43.35,109409.13,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:26,,,,,,35.09500808,-119.06536768,281.95
21606,30510,43.30,43.35,43.30,109452.48,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:24,,,,,,35.09500902,-119.06522038,281.19
21607,30520,40.50,43.30,40.50,109495.79,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,10:22,,,,,,35.09501071,-119.06507343,280.02
21608,30530,2.92,40.50,2.92,109536.29,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.09501238,-119.06493578,279.70
21609,30540,3.74,2.92,3.74,109539.21,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.09501253,-119.06492589,279.66
21610,30540,3.74,1.92,1.83,109541.12,Bend,,,,,,02:54,90° 3D Right Forged Bend,Elbow,,,10.750,1402,,,,,,,35.09501110,-119.06491980,279.66
21611,30550,2.97,3.74,2.97,109542.95,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.09500681,-119.06491683,279.70
21612,30560,29.55,2.97,29.55,109545.91,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,10:23,,,,,,35.09499863,-119.06491652,279.77
21613,30570,31.08,29.55,31.08,109575.46,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,00:28,,,,,,35.09491599,-119.06491601,280.40
21614,30580,30.50,31.08,30.50,109606.54,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,09:49,,,,,,35.09482942,-119.06491575,280.57
21615,30590,31.22,30.50,31.22,109637.04,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,00:24,,,,,,35.09474405,-119.06491546,280.82
21616,30600,30.57,31.22,30.57,109668.27,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,09:39,,,,,,35.09465690,-119.06491495,280.72
21617,30610,28.60,30.57,28.60,109698.84,Girth Weld,,,,,,,,ERW,0.312,X60,10.750,1402,00:42,,,,,,35.09457151,-119.06491352,280.55
21618,30610,28.60,26.25,2.35,109725.09,Metal Loss,External,14,0.044,0.4,0.5,05:27,,ERW,0.312,X60,10.750,1402,,0.480,2919,4054,2917,4052,35.09449795,-119.06491214,280.41
21619,30620,4.96,28.60,4.96,109727.44,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,05:29,,,,,,35.09449154,-119.06491202,280.40
21620,30630,1.26,4.96,1.26,109732.40,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.09447787,-119.06491186,280.42
21621,30630,1.26,0.67,0.59,109733.06,Bend,,,,,,03:06,30° 3D Right Forged Bend,Elbow,,,10.750,1402,,,,,,,35.09447595,-119.06491209,280.43
21622,30640,9.31,1.26,9.31,109733.65,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.09447440,-119.06491259,280.43
21623,30650,1.27,9.31,1.27,109742.96,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.09445208,-119.06492863,280.35
21624,30650,1.27,0.69,0.58,109743.65,Bend,,,,,,09:07,30° 3D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.09445039,-119.06492968,280.35
21625,30660,4.82,1.27,4.82,109744.23,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,05:46,,,,,,35.09444879,-119.06493028,280.35
21626,30670,13.00,4.82,13.00,109749.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:08,,,,,,35.09443558,-119.06493088,280.46
21627,30670,13.00,3.16,9.85,109752.20,Tap,,,,,,11:38,,ERW,0.203,X52,10.750,1402,,,,,,,35.09442681,-119.06493111,280.55
21628,30670,13.00,4.23,8.77,109753.28,Metal Loss,External,24,0.049,0.3,0.6,09:13,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.09442374,-119.06493120,280.58
21629,30670,13.00,4.38,8.63,109753.42,Metal Loss,External,13,0.026,0.3,0.5,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09442330,-119.06493121,280.58
21630,30670,13.00,4.89,8.11,109753.93,Metal Loss,External,10,0.020,0.3,0.4,10:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09442188,-119.06493125,280.60
21631,30670,13.00,6.92,6.09,109755.96,Metal Loss,External,11,0.022,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09441624,-119.06493140,280.65
21632,30670,13.00,7.53,5.47,109756.57,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09441447,-119.06493145,280.67
21633,30670,13.00,7.86,5.15,109756.90,Metal Loss,External,13,0.026,0.5,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.09441359,-119.06493147,280.68
21634,30670,13.00,8.25,4.75,109757.29,Metal Loss,External,11,0.022,0.2,0.3,01:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09441244,-119.06493150,280.69
21635,30670,13.00,8.73,4.28,109757.77,Metal Loss,External,12,0.024,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09441111,-119.06493154,280.70
21636,30670,13.00,8.77,4.23,109757.82,Metal Loss,External,10,0.020,0.4,0.5,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09441100,-119.06493154,280.70
21637,30670,13.00,9.23,3.77,109758.28,Metal Loss,External,10,0.020,0.3,0.4,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09440971,-119.06493157,280.71
21638,30670,13.00,9.26,3.75,109758.30,Metal Loss,External,10,0.020,0.3,0.4,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09440966,-119.06493158,280.71
21639,30670,13.00,10.06,2.94,109759.10,Metal Loss,External,10,0.020,0.3,0.5,08:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09440731,-119.06493164,280.74
21640,30670,13.00,10.17,2.84,109759.21,Metal Loss Group,External,13,0.026,0.5,1.3,09:37,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.09440706,-119.06493165,280.74
21641,30670,13.00,12.04,0.96,109761.09,Metal Loss,External,12,0.024,0.3,0.6,11:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09440181,-119.06493172,280.78
21642,30670,13.00,12.18,0.82,109761.23,Metal Loss,External,10,0.020,0.3,0.6,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09440138,-119.06493172,280.78
21643,30670,13.00,12.55,0.46,109761.59,Metal Loss Group,External,19,0.039,0.9,1.1,03:24,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.09440042,-119.06493173,280.79
21644,30670,13.00,12.58,0.43,109761.62,Metal Loss,External,10,0.020,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09440035,-119.06493173,280.79
21645,30670,13.00,12.78,0.23,109761.82,Metal Loss,External,28,0.057,0.5,0.7,02:07,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1666,2314,35.09439977,-119.06493173,280.79
21646,30670,13.00,12.79,0.21,109761.83,Metal Loss,External,10,0.020,0.3,0.6,11:55,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09439974,-119.06493173,280.79
21647,30670,13.00,12.81,0.19,109761.85,Metal Loss Group,External,28,0.057,5.0,13.9,05:34,At Weld,ERW,0.203,X52,10.750,1402,,0.998,1405,1952,1529,2123,35.09439969,-119.06493174,280.79
21648,30670,13.00,12.94,0.07,109761.98,Metal Loss,External,17,0.035,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09439928,-119.06493174,280.79
21649,30680,39.23,13.00,39.23,109762.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:46,,,,,,35.09439913,-119.06493174,280.79
21650,30680,39.23,0.05,39.19,109762.09,Metal Loss,External,16,0.032,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.09439902,-119.06493174,280.79
21651,30680,39.23,0.12,39.11,109762.16,Metal Loss,External,12,0.024,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09439874,-119.06493174,280.80
21652,30680,39.23,0.30,38.93,109762.34,Metal Loss,External,10,0.020,0.2,0.4,04:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.09439834,-119.06493175,280.80
21653,30680,39.23,0.37,38.86,109762.41,Metal Loss,External,15,0.030,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09439805,-119.06493175,280.80
21654,30680,39.23,0.40,38.83,109762.45,Metal Loss Group,External,12,0.024,1.8,3.2,04:13,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1660,2306,35.09439797,-119.06493175,280.80
21655,30680,39.23,0.48,38.75,109762.53,Metal Loss Group,External,18,0.037,0.9,2.0,09:49,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.09439777,-119.06493175,280.80
21656,30680,39.23,0.80,38.44,109762.84,Metal Loss Group,External,23,0.047,1.5,1.4,09:22,At Seam,ERW,0.203,X52,10.750,1402,,0.877,1598,2219,1604,2227,35.09439695,-119.06493176,280.81
21657,30680,39.23,0.80,38.43,109762.85,Metal Loss,External,10,0.020,0.4,0.4,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09439695,-119.06493176,280.81
21658,30680,39.23,1.19,38.04,109763.24,Metal Loss,External,10,0.020,0.3,0.3,10:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09439580,-119.06493177,280.81
21659,30680,39.23,1.65,37.58,109763.70,Metal Loss,External,14,0.028,0.5,0.6,09:25,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.09439451,-119.06493178,280.82
21660,30680,39.23,1.69,37.55,109763.73,Metal Loss,External,17,0.035,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09439443,-119.06493178,280.82
21661,30680,39.23,1.73,37.50,109763.78,Metal Loss Group,External,11,0.022,1.7,0.7,03:43,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1663,2310,35.09439433,-119.06493178,280.82
21662,30680,39.23,2.04,37.19,109764.09,Metal Loss,External,19,0.039,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.09439339,-119.06493178,280.83
21663,30680,39.23,2.21,37.02,109764.26,Metal Loss,External,10,0.020,0.3,0.4,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09439300,-119.06493179,280.83
21664,30680,39.23,3.54,35.69,109765.58,Metal Loss,External,10,0.020,0.3,0.5,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09438925,-119.06493182,280.85
21665,30680,39.23,4.07,35.17,109766.11,Metal Loss,External,14,0.028,0.3,0.4,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09438779,-119.06493183,280.86
21666,30680,39.23,4.08,35.15,109766.13,Metal Loss,External,13,0.026,0.4,0.4,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.09438776,-119.06493183,280.86
21667,30680,39.23,4.27,34.97,109766.31,Metal Loss,External,11,0.022,0.3,0.4,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09438722,-119.06493183,280.87
21668,30680,39.23,4.40,34.83,109766.45,Metal Loss,External,12,0.024,0.2,0.3,03:12,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09438679,-119.06493184,280.87
21669,30680,39.23,4.71,34.52,109766.76,Metal Loss,External,12,0.024,0.2,0.4,09:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.09438596,-119.06493184,280.88
21670,30680,39.23,5.44,33.79,109767.49,Metal Loss,External,10,0.020,0.2,0.4,07:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.09438393,-119.06493186,280.89
21671,30680,39.23,5.75,33.48,109767.79,Metal Loss,External,11,0.022,0.3,0.5,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09438309,-119.06493187,280.89
21672,30680,39.23,6.53,32.70,109768.58,Metal Loss,External,12,0.024,0.3,0.6,09:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09438086,-119.06493188,280.91
21673,30680,39.23,6.83,32.40,109768.88,Metal Loss,External,10,0.020,0.3,0.6,09:41,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09438004,-119.06493189,280.91
21674,30680,39.23,6.98,32.25,109769.03,Metal Loss,External,10,0.020,0.5,0.6,09:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.09437955,-119.06493189,280.91
21675,30680,39.23,9.68,29.55,109771.73,Metal Loss,External,11,0.022,0.5,0.4,11:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.09437204,-119.06493195,280.96
21676,30680,39.23,10.84,28.40,109772.88,Metal Loss,External,10,0.020,0.3,0.4,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09436880,-119.06493193,280.96
21677,30680,39.23,11.17,28.07,109773.21,Metal Loss,External,22,0.045,0.5,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.09436782,-119.06493192,280.96
21678,30680,39.23,32.68,6.55,109794.73,Metal Loss,External,12,0.024,0.3,0.4,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09430783,-119.06493154,281.03
21679,30680,39.23,32.93,6.30,109794.97,Metal Loss,External,12,0.024,0.3,0.3,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09430715,-119.06493153,281.03
21680,30680,39.23,33.28,5.95,109795.33,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09430623,-119.06493151,281.04
21681,30680,39.23,36.48,2.75,109798.53,Metal Loss,External,10,0.020,0.6,0.5,02:00,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.09429722,-119.06493138,281.07
21682,30680,39.23,38.69,0.54,109800.74,Metal Loss,External,10,0.020,0.6,0.4,01:10,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.09429096,-119.06493129,281.10
21683,30680,39.23,39.03,0.20,109801.08,Metal Loss,External,13,0.026,0.4,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.09429004,-119.06493128,281.10
21684,30680,39.23,39.06,0.17,109801.11,Metal Loss Group,External,18,0.037,1.1,3.5,11:09,,ERW,0.203,X52,10.750,1402,,0.853,1643,2281,1653,2296,35.09428996,-119.06493128,281.10
21685,30680,39.23,39.10,0.13,109801.15,Metal Loss,External,14,0.028,0.3,0.4,02:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09428988,-119.06493128,281.10
21686,30680,39.23,39.13,0.11,109801.17,Metal Loss,External,11,0.022,0.3,0.4,03:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09428982,-119.06493128,281.10
21687,30690,39.38,39.23,39.38,109801.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:18,,,,,,35.09428947,-119.06493127,281.10
21688,30690,39.38,0.03,39.35,109801.31,Metal Loss Group,External,16,0.032,2.9,7.8,06:05,,ERW,0.203,X52,10.750,1402,,0.891,1574,2187,1627,2260,35.09428940,-119.06493127,281.10
21689,30690,39.38,0.06,39.33,109801.33,Metal Loss Group,External,13,0.026,1.1,2.6,04:57,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1656,2300,35.09428934,-119.06493127,281.10
21690,30690,39.38,0.11,39.27,109801.39,Metal Loss,External,11,0.022,0.4,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.09428922,-119.06493127,281.10
21691,30690,39.38,0.12,39.26,109801.40,Metal Loss,External,10,0.020,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09428918,-119.06493127,281.10
21692,30690,39.38,0.25,39.13,109801.53,Metal Loss Group,External,14,0.028,0.6,1.1,03:31,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.09428873,-119.06493126,281.10
21693,30690,39.38,0.29,39.09,109801.57,Metal Loss Group,External,11,0.022,1.5,5.3,06:22,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1656,2300,35.09428865,-119.06493126,281.10
21694,30690,39.38,0.40,38.98,109801.68,Metal Loss,External,11,0.022,0.4,0.4,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.09428830,-119.06493126,281.11
21695,30690,39.38,0.50,38.89,109801.77,Metal Loss,External,10,0.020,0.3,0.4,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09428807,-119.06493125,281.11
21696,30690,39.38,0.50,38.88,109801.78,Metal Loss,External,12,0.024,0.3,0.4,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09428805,-119.06493125,281.11
21697,30690,39.38,0.50,38.88,109801.78,Metal Loss,External,10,0.020,0.3,0.2,04:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09428805,-119.06493125,281.11
21698,30690,39.38,33.13,6.25,109834.41,Metal Loss,External,11,0.022,0.3,0.4,09:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09419702,-119.06493011,281.43
21699,30690,39.38,38.93,0.45,109840.21,Metal Loss,External,11,0.022,0.5,0.5,08:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.09418091,-119.06492993,281.48
21700,30690,39.38,39.29,0.10,109840.56,Metal Loss,External,10,0.020,0.4,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09417986,-119.06492992,281.48
21701,30690,39.38,39.33,0.06,109840.60,Metal Loss Group,External,13,0.026,0.4,1.7,08:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.09417977,-119.06492992,281.48
21702,30700,39.30,39.38,39.30,109840.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.09417963,-119.06492992,281.48
21703,30700,39.30,0.07,39.23,109840.73,Metal Loss Group,External,12,0.024,0.8,1.8,08:25,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1669,2318,35.09417936,-119.06492991,281.48
21704,30700,39.30,0.14,39.16,109840.80,Metal Loss,External,12,0.024,0.4,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.09417918,-119.06492991,281.48
21705,30700,39.30,0.71,38.59,109841.37,Metal Loss Group,External,14,0.028,0.9,1.1,07:37,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1673,2324,35.09417765,-119.06492990,281.48
21706,30700,39.30,1.45,37.86,109842.10,Metal Loss,External,12,0.024,0.5,0.4,08:16,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.09417547,-119.06492988,281.49
21707,30700,39.30,5.01,34.29,109845.67,Metal Loss,External,12,0.024,0.3,0.4,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09416551,-119.06492978,281.49
21708,30700,39.30,5.45,33.85,109846.11,Metal Loss Group,External,13,0.026,1.0,2.5,07:51,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1657,2302,35.09416427,-119.06492977,281.50
21709,30700,39.30,6.56,32.74,109847.22,Metal Loss,External,11,0.022,0.3,0.4,08:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09416126,-119.06492974,281.50
21710,30700,39.30,7.04,32.26,109847.70,Metal Loss Group,External,21,0.043,0.6,1.3,08:03,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.09415991,-119.06492973,281.50
21711,30700,39.30,7.23,32.08,109847.89,Metal Loss,External,13,0.026,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09415938,-119.06492972,281.50
21712,30700,39.30,7.48,31.83,109848.14,Metal Loss Group,External,11,0.022,0.9,1.1,08:51,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1674,2325,35.09415868,-119.06492972,281.50
21713,30700,39.30,7.74,31.56,109848.40,Metal Loss,External,15,0.030,0.4,0.3,09:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.09415797,-119.06492971,281.50
21714,30700,39.30,8.25,31.05,109848.91,Metal Loss,External,16,0.032,0.6,0.6,08:31,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.09415657,-119.06492970,281.50
21715,30700,39.30,10.06,29.25,109850.72,Metal Loss,External,10,0.020,0.7,0.7,08:20,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.09415148,-119.06492965,281.51
21716,30700,39.30,10.84,28.46,109851.50,Metal Loss Group,External,23,0.047,1.6,1.3,07:51,,ERW,0.203,X52,10.750,1402,,0.880,1592,2212,1599,2220,35.09414931,-119.06492963,281.51
21717,30700,39.30,11.64,27.67,109852.29,Metal Loss Group,External,18,0.037,2.3,1.8,08:01,,ERW,0.203,X52,10.750,1402,,0.886,1582,2197,1639,2277,35.09414704,-119.06492961,281.51
21718,30700,39.30,31.45,7.85,109872.11,Metal Loss Group,External,13,0.026,2.4,2.4,08:36,,ERW,0.203,X52,10.750,1402,,0.870,1611,2237,1652,2294,35.09409174,-119.06492909,281.56
21719,30700,39.30,31.86,7.45,109872.52,Metal Loss Group,External,10,0.020,0.5,1.3,09:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.09409058,-119.06492908,281.56
21720,30700,39.30,32.08,7.22,109872.74,Metal Loss Group,External,13,0.026,0.5,1.6,08:45,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.09408995,-119.06492908,281.56
21721,30700,39.30,32.12,7.18,109872.78,Metal Loss,External,18,0.037,0.8,0.8,10:07,At Seam,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1660,2306,35.09408986,-119.06492907,281.56
21722,30700,39.30,32.68,6.63,109873.34,Metal Loss,External,10,0.020,0.6,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.09408835,-119.06492906,281.57
21723,30700,39.30,32.78,6.53,109873.44,Metal Loss,External,13,0.026,0.3,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09408801,-119.06492906,281.57
21724,30700,39.30,32.89,6.41,109873.55,Metal Loss,External,11,0.022,0.6,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.09408773,-119.06492906,281.57
21725,30700,39.30,34.20,5.10,109874.86,Metal Loss Group,External,35,0.071,3.0,2.7,09:34,At Seam,ERW,0.203,X52,10.750,1402,,0.995,1408,1956,1578,2192,35.09408404,-119.06492903,281.57
21726,30700,39.30,34.32,4.98,109874.98,Metal Loss,External,10,0.020,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09408375,-119.06492903,281.57
21727,30700,39.30,38.73,0.58,109879.38,Metal Loss,External,11,0.022,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09407143,-119.06492893,281.60
21728,30710,39.40,39.30,39.40,109879.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:22,,,,,,35.09406986,-119.06492892,281.60
21729,30710,39.40,0.04,39.36,109880.00,Metal Loss Group,External,18,0.037,0.6,1.8,05:18,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2322,35.09406965,-119.06492892,281.60
21730,30710,39.40,0.26,39.15,109880.22,Metal Loss,External,14,0.028,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09406902,-119.06492891,281.60
21731,30710,39.40,2.11,37.30,109882.07,Metal Loss,External,11,0.022,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09406396,-119.06492887,281.61
21732,30710,39.40,2.26,37.14,109882.22,Metal Loss,External,12,0.024,0.3,0.5,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09406348,-119.06492887,281.62
21733,30710,39.40,2.35,37.05,109882.31,Metal Loss Group,External,12,0.024,1.2,0.8,08:29,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1671,2321,35.09406325,-119.06492886,281.62
