"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
21734,30710,39.40,3.26,36.15,109883.22,Metal Loss Group,External,14,0.028,0.5,1.7,07:45,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.09406072,-119.06492885,281.62
21735,30710,39.40,3.48,35.92,109883.45,Metal Loss,External,11,0.022,0.3,0.4,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09406007,-119.06492884,281.62
21736,30710,39.40,3.63,35.77,109883.60,Metal Loss Group,External,13,0.026,1.6,1.1,08:02,,ERW,0.203,X52,10.750,1402,,0.856,1638,2276,1653,2296,35.09405962,-119.06492884,281.62
21737,30710,39.40,4.67,34.73,109884.63,Metal Loss Group,External,12,0.024,0.6,1.3,07:42,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.09405678,-119.06492881,281.63
21738,30710,39.40,38.46,0.94,109918.42,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09396242,-119.06492874,281.82
21739,30720,39.59,39.40,39.59,109919.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:58,,,,,,35.09395978,-119.06492877,281.82
21740,30720,39.59,1.07,38.52,109920.43,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09395671,-119.06492880,281.82
21741,30720,39.59,4.91,34.68,109924.28,Metal Loss,External,23,0.047,0.4,0.7,01:24,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.09394608,-119.06492891,281.82
21742,30720,39.59,5.09,34.50,109924.45,Metal Loss,External,10,0.020,0.3,0.5,02:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09394565,-119.06492891,281.82
21743,30720,39.59,6.27,33.31,109925.64,Metal Loss,External,10,0.020,0.3,0.4,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09394235,-119.06492897,281.83
21744,30730,39.61,39.59,39.61,109958.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.09384928,-119.06493047,282.08
21745,30730,39.61,0.09,39.52,109959.04,Metal Loss,External,11,0.022,0.5,0.6,03:10,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.09384906,-119.06493048,282.08
21746,30730,39.61,0.23,39.38,109959.18,Metal Loss,External,12,0.024,0.3,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09384863,-119.06493048,282.08
21747,30730,39.61,39.48,0.13,109998.43,Metal Loss,External,11,0.022,0.4,0.5,07:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.09373906,-119.06493117,282.37
21748,30730,39.61,39.54,0.07,109998.49,Metal Loss,External,11,0.022,0.3,0.6,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09373892,-119.06493117,282.37
21749,30740,39.61,39.61,39.61,109998.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:17,,,,,,35.09373877,-119.06493117,282.37
21750,30740,39.61,0.04,39.58,109998.60,Metal Loss Group,External,11,0.022,0.9,1.4,00:51,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1669,2319,35.09373857,-119.06493117,282.37
21751,30740,39.61,0.05,39.57,109998.61,Metal Loss,External,13,0.026,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09373853,-119.06493117,282.37
21752,30740,39.61,0.06,39.56,109998.62,Metal Loss Group,External,19,0.039,1.1,4.4,05:24,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1649,2290,35.09373852,-119.06493117,282.37
21753,30740,39.61,0.21,39.40,109998.77,Metal Loss,External,11,0.022,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09373814,-119.06493117,282.37
21754,30740,39.61,0.21,39.40,109998.77,Metal Loss,External,10,0.020,0.3,0.5,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09373813,-119.06493118,282.37
21755,30740,39.61,0.22,39.40,109998.78,Metal Loss,External,10,0.020,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09373811,-119.06493118,282.37
21756,30740,39.61,0.23,39.39,109998.79,Metal Loss,External,14,0.028,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09373809,-119.06493118,282.37
21757,30740,39.61,0.36,39.25,109998.92,Metal Loss Group,External,11,0.022,1.0,2.2,07:28,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1670,2320,35.09373767,-119.06493118,282.37
21758,30740,39.61,39.56,0.05,110038.12,Metal Loss,External,14,0.028,0.3,0.6,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09362821,-119.06493159,282.51
21759,30750,39.40,39.61,39.40,110038.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:27,,,,,,35.09362809,-119.06493159,282.51
21760,30750,39.40,0.04,39.36,110038.21,Metal Loss,External,14,0.028,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09362800,-119.06493159,282.51
21761,30750,39.40,0.08,39.32,110038.25,Metal Loss Group,External,14,0.028,0.5,4.0,07:12,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.09362791,-119.06493159,282.51
21762,30750,39.40,0.27,39.13,110038.44,Metal Loss,External,10,0.020,0.3,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09362734,-119.06493160,282.51
21763,30750,39.40,0.28,39.12,110038.45,Metal Loss,External,14,0.028,0.3,0.4,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09362732,-119.06493160,282.51
21764,30750,39.40,0.46,38.94,110038.63,Metal Loss,External,13,0.026,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09362678,-119.06493160,282.51
21765,30750,39.40,39.20,0.20,110077.37,Metal Loss Group,External,11,0.022,0.7,2.2,10:33,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.09351864,-119.06493125,282.09
21766,30750,39.40,39.21,0.19,110077.38,Metal Loss,External,11,0.022,0.3,0.6,09:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09351861,-119.06493125,282.09
21767,30750,39.40,39.21,0.19,110077.38,Metal Loss Group,External,14,0.028,3.0,2.2,01:33,At Weld,ERW,0.203,X52,10.750,1402,,0.884,1586,2203,1637,2274,35.09351861,-119.06493125,282.09
21768,30750,39.40,39.22,0.18,110077.39,Metal Loss,External,11,0.022,0.3,0.6,09:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09351859,-119.06493125,282.09
21769,30750,39.40,39.31,0.09,110077.48,Metal Loss,External,10,0.020,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09351839,-119.06493125,282.09
21770,30750,39.40,39.32,0.08,110077.50,Metal Loss Group,External,25,0.051,2.3,3.4,09:27,At Weld,ERW,0.203,X52,10.750,1402,,0.913,1535,2132,1633,2268,35.09351834,-119.06493125,282.09
21771,30750,39.40,39.34,0.06,110077.52,Metal Loss,External,16,0.032,0.3,0.6,11:09,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.09351830,-119.06493125,282.09
21772,30760,39.20,39.40,39.20,110077.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:04,,,,,,35.09351805,-119.06493125,282.09
21773,30760,39.20,0.03,39.17,110077.60,Metal Loss,External,16,0.032,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.09351797,-119.06493125,282.09
21774,30760,39.20,0.04,39.15,110077.61,Metal Loss,External,13,0.026,0.3,0.6,05:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09351794,-119.06493125,282.09
21775,30760,39.20,0.06,39.14,110077.63,Metal Loss Group,External,13,0.026,1.7,1.6,11:56,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1655,2299,35.09351792,-119.06493125,282.09
21776,30760,39.20,0.06,39.14,110077.63,Metal Loss Group,External,18,0.037,0.9,1.0,09:05,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1662,2309,35.09351791,-119.06493125,282.09
21777,30760,39.20,0.15,39.04,110077.72,Metal Loss Group,External,12,0.024,0.6,4.0,01:26,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.09351769,-119.06493125,282.09
21778,30760,39.20,0.19,39.01,110077.76,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09351761,-119.06493125,282.09
21779,30760,39.20,0.24,38.96,110077.81,Metal Loss,External,10,0.020,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09351740,-119.06493125,282.09
21780,30760,39.20,0.26,38.94,110077.83,Metal Loss Group,External,17,0.035,1.4,2.9,09:30,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1666,2314,35.09351735,-119.06493125,282.09
21781,30760,39.20,0.37,38.83,110077.94,Metal Loss,External,11,0.022,0.2,0.5,08:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09351709,-119.06493125,282.08
21782,30760,39.20,0.38,38.81,110077.95,Metal Loss,External,11,0.022,0.2,0.5,09:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09351705,-119.06493125,282.08
21783,30760,39.20,0.39,38.81,110077.96,Metal Loss,External,10,0.020,0.4,0.5,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09351704,-119.06493125,282.08
21784,30760,39.20,0.40,38.79,110077.97,Metal Loss Group,External,11,0.022,0.4,1.4,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.09351701,-119.06493125,282.08
21785,30760,39.20,0.42,38.78,110077.99,Metal Loss,External,13,0.026,0.3,0.4,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09351697,-119.06493125,282.08
21786,30760,39.20,2.48,36.72,110080.05,Metal Loss,External,10,0.020,0.3,0.4,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09351119,-119.06493123,282.05
21787,30760,39.20,9.80,29.39,110087.37,Metal Loss,External,11,0.022,0.2,0.3,09:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09349080,-119.06493121,281.94
21788,30760,39.20,37.32,1.88,110114.89,Metal Loss,External,11,0.022,0.3,0.4,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09341396,-119.06493102,281.83
21789,30760,39.20,39.03,0.17,110116.60,Metal Loss,External,11,0.022,0.2,0.5,10:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09340907,-119.06493100,281.83
21790,30760,39.20,39.12,0.08,110116.69,Metal Loss,External,13,0.026,0.4,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.09340885,-119.06493100,281.83
21791,30770,39.39,39.20,39.39,110116.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.09340867,-119.06493100,281.83
21792,30770,39.39,0.03,39.36,110116.80,Metal Loss,External,12,0.024,0.5,0.6,11:22,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.09340861,-119.06493100,281.83
21793,30770,39.39,0.05,39.34,110116.81,Metal Loss,External,11,0.022,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09340846,-119.06493100,281.83
21794,30770,39.39,0.16,39.22,110116.93,Metal Loss,External,12,0.024,0.3,0.6,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09340816,-119.06493100,281.83
21795,30770,39.39,0.17,39.21,110116.94,Metal Loss,External,10,0.020,0.4,0.5,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09340814,-119.06493100,281.83
21796,30770,39.39,0.39,39.00,110117.15,Metal Loss Group,External,12,0.024,0.4,1.2,01:35,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09340752,-119.06493100,281.83
21797,30770,39.39,1.85,37.53,110118.62,Metal Loss,External,11,0.022,0.3,0.4,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09340347,-119.06493098,281.84
21798,30770,39.39,2.48,36.91,110119.24,Metal Loss,External,11,0.022,0.3,0.4,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09340169,-119.06493098,281.84
21799,30770,39.39,39.18,0.21,110155.94,Metal Loss,External,12,0.024,0.4,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.09329922,-119.06493078,282.28
21800,30770,39.39,39.20,0.19,110155.97,Metal Loss,External,11,0.022,0.3,0.4,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09329918,-119.06493078,282.28
21801,30780,29.43,39.39,29.43,110156.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:50,,,,,,35.09329862,-119.06493078,282.28
21802,30780,29.43,0.04,29.39,110156.19,Metal Loss,External,13,0.026,0.5,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.09329854,-119.06493078,282.29
21803,30780,29.43,0.10,29.33,110156.25,Metal Loss,External,10,0.020,0.6,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.09329839,-119.06493078,282.29
21804,30780,29.43,0.15,29.28,110156.30,Metal Loss,External,10,0.020,0.3,0.6,09:43,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09329827,-119.06493078,282.29
21805,30780,29.43,0.16,29.27,110156.32,Metal Loss,External,11,0.022,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09329824,-119.06493078,282.29
21806,30780,29.43,0.27,29.16,110156.42,Metal Loss,External,11,0.022,0.3,0.5,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.09329789,-119.06493078,282.29
21807,30780,29.43,29.17,0.26,110185.32,Metal Loss,External,11,0.022,0.4,0.4,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.09321722,-119.06493088,282.84
21808,30780,29.43,29.20,0.23,110185.35,Metal Loss,External,11,0.022,0.5,0.4,10:52,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.09321714,-119.06493088,282.84
21809,30780,29.43,29.31,0.12,110185.47,Metal Loss,External,11,0.022,0.3,0.6,09:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09321678,-119.06493088,282.84
21810,30790,39.50,29.43,39.50,110185.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.09321651,-119.06493088,282.84
21811,30790,39.50,0.05,39.45,110185.63,Metal Loss Group,External,15,0.030,1.6,2.4,05:04,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1665,2313,35.09321639,-119.06493088,282.84
21812,30790,39.50,0.12,39.37,110185.70,Metal Loss Group,External,15,0.030,1.7,1.4,10:33,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1655,2298,35.09321611,-119.06493088,282.84
21813,30790,39.50,0.14,39.36,110185.72,Metal Loss,External,11,0.022,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09321608,-119.06493088,282.84
21814,30790,39.50,0.36,39.13,110185.94,Metal Loss,External,12,0.024,0.3,0.4,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09321545,-119.06493087,282.84
21815,30790,39.50,39.24,0.26,110224.82,Metal Loss Group,External,11,0.022,2.7,2.8,02:58,,ERW,0.203,X52,10.750,1402,,0.868,1614,2242,1644,2283,35.09310689,-119.06493077,283.07
21816,30790,39.50,39.27,0.22,110224.85,Metal Loss,External,10,0.020,0.4,0.5,11:04,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09310681,-119.06493077,283.07
21817,30790,39.50,39.30,0.20,110224.88,Metal Loss,External,11,0.022,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09310675,-119.06493077,283.07
21818,30790,39.50,39.39,0.11,110224.97,Metal Loss Group,External,26,0.053,5.3,9.3,04:19,At Weld,ERW,0.203,X52,10.750,1402,,0.987,1421,1973,1524,2117,35.09310644,-119.06493077,283.07
21819,30790,39.50,39.41,0.09,110224.99,Metal Loss,External,10,0.020,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09310639,-119.06493077,283.07
21820,30790,39.50,39.43,0.07,110225.00,Metal Loss,External,18,0.037,0.3,0.6,07:25,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.09310635,-119.06493077,283.07
21821,30800,39.54,39.50,39.54,110225.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:55,,,,,,35.09310618,-119.06493077,283.07
21822,30800,39.54,0.06,39.48,110225.14,Metal Loss Group,External,10,0.020,1.5,2.8,00:37,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1661,2307,35.09310604,-119.06493077,283.07
21823,30800,39.54,0.36,39.18,110225.43,Metal Loss,External,10,0.020,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09310512,-119.06493077,283.07
21824,30800,39.54,0.39,39.16,110225.46,Metal Loss,External,12,0.024,0.3,0.4,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09310505,-119.06493077,283.07
21825,30800,39.54,0.39,39.15,110225.47,Metal Loss,External,11,0.022,0.3,0.4,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09310503,-119.06493077,283.07
21826,30800,39.54,0.40,39.14,110225.48,Metal Loss,External,15,0.030,0.4,0.3,08:59,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.09310501,-119.06493077,283.07
21827,30800,39.54,39.21,0.33,110264.29,Metal Loss,External,10,0.020,0.2,0.5,01:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.09299679,-119.06493116,283.50
21828,30800,39.54,39.33,0.21,110264.41,Metal Loss,External,11,0.022,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09299640,-119.06493116,283.50
21829,30810,39.65,39.54,39.65,110264.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.09299579,-119.06493116,283.50
21830,30810,39.65,0.13,39.52,110264.75,Metal Loss,External,11,0.022,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09299548,-119.06493117,283.51
21831,30810,39.65,0.37,39.29,110264.98,Metal Loss,External,10,0.020,0.3,0.4,01:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09299482,-119.06493117,283.51
21832,30810,39.65,18.69,20.96,110283.31,Metal Loss,External,12,0.024,0.2,0.4,09:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.09294357,-119.06493156,283.45
21833,30810,39.65,18.78,20.88,110283.40,Metal Loss Group,External,13,0.026,0.9,2.4,08:56,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1668,2316,35.09294337,-119.06493156,283.45
21834,30810,39.65,18.98,20.68,110283.59,Metal Loss Group,External,12,0.024,0.4,1.8,09:14,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09294279,-119.06493156,283.45
21835,30810,39.65,18.99,20.66,110283.61,Metal Loss,External,10,0.020,0.3,0.4,10:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09294275,-119.06493156,283.45
21836,30810,39.65,39.41,0.24,110304.03,Metal Loss Group,External,13,0.026,1.5,3.4,01:04,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1639,2276,35.09288574,-119.06493174,283.43
21837,30810,39.65,39.42,0.23,110304.04,Metal Loss Group,External,13,0.026,2.5,4.4,07:16,,ERW,0.203,X52,10.750,1402,,0.872,1607,2232,1602,2225,35.09288571,-119.06493174,283.43
21838,30810,39.65,39.42,0.23,110304.04,Metal Loss Group,External,12,0.024,4.7,4.7,04:16,At Weld,ERW,0.203,X52,10.750,1402,,0.890,1575,2187,1620,2251,35.09288571,-119.06493174,283.43
21839,30810,39.65,39.45,0.21,110304.06,Metal Loss,External,12,0.024,0.5,0.4,06:28,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.09288565,-119.06493174,283.43
21840,30810,39.65,39.52,0.13,110304.14,Metal Loss,External,11,0.022,0.4,0.4,11:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.09288537,-119.06493174,283.43
21841,30810,39.65,39.55,0.11,110304.17,Metal Loss,External,14,0.028,0.3,0.3,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09288530,-119.06493174,283.43
21842,30810,39.65,39.60,0.06,110304.21,Metal Loss,External,14,0.028,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09288519,-119.06493174,283.43
21843,30810,39.65,39.60,0.05,110304.22,Metal Loss,External,11,0.022,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09288518,-119.06493174,283.43
21844,30810,39.65,39.62,0.04,110304.23,Metal Loss Group,External,24,0.049,4.1,5.2,06:04,At Weld,ERW,0.203,X52,10.750,1402,,0.955,1468,2038,1566,2175,35.09288514,-119.06493174,283.43
21845,30820,39.69,39.65,39.69,110304.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:07,,,,,,35.09288505,-119.06493174,283.43
21846,30820,39.69,0.02,39.66,110304.29,Metal Loss Group,External,25,0.051,2.8,4.4,01:34,,ERW,0.203,X52,10.750,1402,,0.930,1507,2093,1601,2223,35.09288500,-119.06493174,283.43
21847,30820,39.69,0.08,39.61,110304.35,Metal Loss,External,10,0.020,0.5,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.09288477,-119.06493174,283.43
21848,30820,39.69,0.15,39.54,110304.42,Metal Loss Group,External,11,0.022,1.0,1.1,03:31,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1673,2324,35.09288461,-119.06493174,283.43
21849,30820,39.69,0.16,39.53,110304.43,Metal Loss Group,External,16,0.032,2.7,4.8,11:03,At Seam,ERW,0.203,X52,10.750,1402,,0.887,1580,2195,1626,2258,35.09288459,-119.06493174,283.43
21850,30820,39.69,0.36,39.32,110304.63,Metal Loss,External,11,0.022,0.3,0.4,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09288400,-119.06493174,283.43
21851,30820,39.69,37.61,2.08,110341.87,Metal Loss,External,12,0.024,0.2,0.4,02:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09278015,-119.06493143,283.60
21852,30820,39.69,39.43,0.26,110343.70,Metal Loss,External,12,0.024,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09277500,-119.06493140,283.62
21853,30820,39.69,39.44,0.25,110343.71,Metal Loss,External,11,0.022,0.3,0.6,00:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09277498,-119.06493140,283.62
21854,30820,39.69,39.45,0.24,110343.72,Metal Loss,External,12,0.024,0.3,0.6,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09277496,-119.06493140,283.62
21855,30820,39.69,39.58,0.11,110343.85,Metal Loss,External,12,0.024,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09277456,-119.06493140,283.62
21856,30820,39.69,39.60,0.09,110343.87,Metal Loss,External,11,0.022,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09277451,-119.06493140,283.62
21857,30820,39.69,39.60,0.09,110343.87,Metal Loss,External,10,0.020,0.6,0.5,04:43,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.09277449,-119.06493140,283.62
21858,30830,39.60,39.69,39.60,110343.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:59,,,,,,35.09277430,-119.06493139,283.62
21859,30830,39.60,0.09,39.51,110344.05,Metal Loss,External,15,0.030,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09277409,-119.06493139,283.62
21860,30830,39.60,0.09,39.51,110344.05,Metal Loss,External,11,0.022,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09277409,-119.06493139,283.62
21861,30830,39.60,0.11,39.49,110344.07,Metal Loss Group,External,18,0.037,1.1,1.4,04:01,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1666,2314,35.09277404,-119.06493139,283.62
21862,30830,39.60,0.12,39.48,110344.08,Metal Loss,External,11,0.022,0.3,0.6,10:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09277390,-119.06493139,283.62
21863,30830,39.60,0.12,39.48,110344.08,Metal Loss Group,External,12,0.024,0.9,2.4,00:28,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2322,35.09277389,-119.06493139,283.62
21864,30830,39.60,0.13,39.47,110344.08,Metal Loss,External,11,0.022,0.4,0.5,09:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.09277388,-119.06493139,283.62
21865,30830,39.60,0.29,39.31,110344.25,Metal Loss,External,10,0.020,0.4,0.5,11:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09277351,-119.06493139,283.63
21866,30830,39.60,0.37,39.23,110344.33,Metal Loss,External,12,0.024,0.3,0.6,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09277319,-119.06493139,283.63
21867,30830,39.60,39.47,0.13,110383.42,Metal Loss Group,External,10,0.020,1.0,1.3,06:47,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1675,2327,35.09266402,-119.06493082,284.07
21868,30830,39.60,39.49,0.11,110383.45,Metal Loss,External,11,0.022,0.2,0.5,01:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09266397,-119.06493082,284.07
21869,30830,39.60,39.54,0.06,110383.50,Metal Loss,External,11,0.022,0.3,0.6,08:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09266386,-119.06493082,284.07
21870,30840,39.68,39.60,39.68,110383.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:02,,,,,,35.09266371,-119.06493082,284.07
21871,30840,39.68,0.02,39.66,110383.58,Metal Loss,External,17,0.035,0.3,0.6,11:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09266366,-119.06493082,284.07
21872,30840,39.68,0.04,39.65,110383.60,Metal Loss,External,15,0.030,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09266352,-119.06493082,284.07
21873,30840,39.68,0.10,39.59,110383.65,Metal Loss,External,12,0.024,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09266338,-119.06493082,284.08
21874,30840,39.68,0.11,39.58,110383.67,Metal Loss,External,12,0.024,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09266336,-119.06493082,284.08
21875,30840,39.68,0.13,39.55,110383.69,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09266329,-119.06493082,284.08
21876,30840,39.68,0.37,39.31,110383.93,Metal Loss,External,10,0.020,0.3,0.5,01:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09266263,-119.06493081,284.08
21877,30840,39.68,39.43,0.26,110422.99,Metal Loss,External,10,0.020,0.3,0.5,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09255364,-119.06492965,284.97
21878,30840,39.68,39.55,0.14,110423.10,Metal Loss,External,13,0.026,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09255336,-119.06492965,284.97
21879,30850,39.61,39.68,39.61,110423.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:21,,,,,,35.09255292,-119.06492964,284.97
21880,30850,39.61,0.04,39.57,110423.28,Metal Loss Group,External,17,0.035,1.4,0.6,07:03,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1660,2306,35.09255284,-119.06492964,284.97
21881,30850,39.61,0.04,39.57,110423.28,Metal Loss Group,External,16,0.032,1.0,4.8,04:03,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1653,2296,35.09255284,-119.06492964,284.97
21882,30850,39.61,0.17,39.44,110423.42,Metal Loss,External,13,0.026,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09255241,-119.06492964,284.97
21883,30850,39.61,0.30,39.31,110423.55,Metal Loss,External,11,0.022,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09255209,-119.06492963,284.98
21884,30850,39.61,39.35,0.27,110462.59,Metal Loss Group,External,11,0.022,1.9,2.0,06:31,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1656,2300,35.09244292,-119.06492876,285.11
21885,30850,39.61,39.36,0.26,110462.60,Metal Loss Group,External,12,0.024,0.5,2.4,02:25,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.09244290,-119.06492876,285.11
21886,30850,39.61,39.37,0.24,110462.62,Metal Loss Group,External,14,0.028,2.4,3.6,00:31,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1657,2302,35.09244286,-119.06492876,285.11
21887,30850,39.61,39.40,0.21,110462.64,Metal Loss Group,External,13,0.026,1.5,2.1,11:13,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1667,2316,35.09244280,-119.06492876,285.11
21888,30850,39.61,39.50,0.12,110462.74,Metal Loss,External,10,0.020,0.4,0.6,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09244258,-119.06492876,285.11
21889,30850,39.61,39.51,0.10,110462.75,Metal Loss Group,External,14,0.028,0.5,1.8,03:34,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.09244254,-119.06492876,285.11
21890,30850,39.61,39.52,0.09,110462.76,Metal Loss,External,11,0.022,0.3,0.4,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09244251,-119.06492876,285.11
21891,30850,39.61,39.55,0.06,110462.80,Metal Loss,External,14,0.028,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09244244,-119.06492876,285.11
21892,30860,39.60,39.61,39.60,110462.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:34,,,,,,35.09244220,-119.06492876,285.11
21893,30860,39.60,0.04,39.56,110462.89,Metal Loss Group,External,18,0.037,1.5,5.1,05:40,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1645,2285,35.09244210,-119.06492876,285.11
21894,30860,39.60,0.09,39.51,110462.94,Metal Loss Group,External,12,0.024,0.6,1.6,04:28,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.09244200,-119.06492875,285.11
21895,30860,39.60,0.09,39.51,110462.95,Metal Loss,External,10,0.020,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09244198,-119.06492875,285.11
21896,30860,39.60,0.12,39.48,110462.97,Metal Loss Group,External,14,0.028,0.6,1.6,08:01,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.09244191,-119.06492875,285.11
21897,30860,39.60,0.23,39.37,110463.08,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09244156,-119.06492875,285.11
21898,30860,39.60,0.28,39.32,110463.13,Metal Loss,External,10,0.020,0.3,0.5,11:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09244143,-119.06492875,285.11
21899,30860,39.60,39.30,0.30,110502.16,Metal Loss,External,10,0.020,0.3,0.4,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09233261,-119.06492845,285.26
21900,30860,39.60,39.39,0.21,110502.24,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09233241,-119.06492845,285.26
21901,30860,39.60,39.40,0.20,110502.25,Metal Loss,External,13,0.026,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09233238,-119.06492845,285.26
21902,30860,39.60,39.49,0.11,110502.34,Metal Loss Group,External,17,0.035,0.6,2.2,08:30,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1671,2321,35.09233206,-119.06492845,285.26
21903,30860,39.60,39.50,0.10,110502.36,Metal Loss,External,13,0.026,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09233203,-119.06492845,285.26
21904,30860,39.60,39.53,0.07,110502.38,Metal Loss Group,External,16,0.032,0.6,2.4,05:42,,ERW,0.203,X52,10.750,1402,,0.838,1672,2322,1671,2320,35.09233198,-119.06492845,285.26
21905,30860,39.60,39.53,0.07,110502.39,Metal Loss,External,18,0.037,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.09233197,-119.06492845,285.26
21906,30860,39.60,39.55,0.05,110502.40,Metal Loss Group,External,17,0.035,2.6,3.6,03:03,At Weld,ERW,0.203,X52,10.750,1402,,0.889,1577,2191,1616,2244,35.09233193,-119.06492845,285.26
21907,30870,39.58,39.60,39.58,110502.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.09233181,-119.06492845,285.26
21908,30870,39.58,0.06,39.53,110502.51,Metal Loss Group,External,12,0.024,1.1,2.5,08:29,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1667,2315,35.09233157,-119.06492844,285.26
21909,30870,39.58,0.06,39.53,110502.51,Metal Loss Group,External,15,0.030,1.0,2.1,05:05,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1662,2308,35.09233157,-119.06492844,285.26
21910,30870,39.58,0.10,39.49,110502.55,Metal Loss Group,External,22,0.045,0.4,1.3,06:53,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2327,35.09233148,-119.06492844,285.26
21911,30870,39.58,0.13,39.45,110502.59,Metal Loss Group,External,10,0.020,1.1,2.0,01:47,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.09233138,-119.06492844,285.26
21912,30870,39.58,0.26,39.32,110502.72,Metal Loss Group,External,14,0.028,0.6,1.6,03:20,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.09233107,-119.06492844,285.26
21913,30870,39.58,0.30,39.28,110502.76,Metal Loss,External,10,0.020,0.6,0.4,05:21,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.09233085,-119.06492844,285.26
21914,30870,39.58,0.33,39.25,110502.78,Metal Loss,External,11,0.022,0.4,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.09233080,-119.06492844,285.26
21915,30870,39.58,39.27,0.31,110541.72,Metal Loss Group,External,12,0.024,1.7,1.7,04:27,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1657,2301,35.09222200,-119.06492797,285.40
21916,30870,39.58,39.31,0.27,110541.76,Metal Loss,External,10,0.020,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09222190,-119.06492797,285.40
21917,30870,39.58,39.35,0.23,110541.81,Metal Loss,External,12,0.024,0.4,0.3,01:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09222181,-119.06492797,285.40
21918,30870,39.58,39.44,0.14,110541.89,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09222149,-119.06492797,285.40
21919,30870,39.58,39.50,0.08,110541.96,Metal Loss,External,12,0.024,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09222134,-119.06492797,285.40
21920,30870,39.58,39.52,0.07,110541.97,Metal Loss Group,External,21,0.043,1.3,0.9,11:09,At Weld,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1658,2303,35.09222132,-119.06492797,285.40
21921,30870,39.58,39.52,0.06,110541.97,Metal Loss,External,11,0.022,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09222131,-119.06492797,285.40
21922,30880,39.58,39.58,39.58,110542.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.09222116,-119.06492797,285.40
21923,30880,39.58,0.04,39.54,110542.07,Metal Loss,External,14,0.028,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09222107,-119.06492797,285.40
21924,30880,39.58,0.05,39.53,110542.08,Metal Loss Group,External,15,0.030,1.0,2.8,05:00,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1656,2301,35.09222104,-119.06492797,285.40
21925,30880,39.58,0.21,39.37,110542.25,Metal Loss,External,11,0.022,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09222057,-119.06492797,285.41
21926,30880,39.58,0.24,39.34,110542.27,Metal Loss,External,11,0.022,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09222051,-119.06492797,285.41
21927,30880,39.58,0.27,39.31,110542.30,Metal Loss,External,11,0.022,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09222045,-119.06492797,285.41
21928,30880,39.58,0.34,39.24,110542.38,Metal Loss Group,External,11,0.022,0.9,0.7,07:13,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1673,2323,35.09222013,-119.06492796,285.41
21929,30880,39.58,39.30,0.27,110581.34,Metal Loss Group,External,18,0.037,0.9,1.7,05:36,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1665,2312,35.09211156,-119.06492765,285.86
21930,30880,39.58,39.33,0.24,110581.37,Metal Loss,External,15,0.030,0.2,0.3,04:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.09211138,-119.06492765,285.86
21931,30880,39.58,39.34,0.24,110581.38,Metal Loss,External,15,0.030,0.3,0.4,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09211136,-119.06492765,285.86
21932,30880,39.58,39.38,0.20,110581.41,Metal Loss,External,15,0.030,0.3,0.3,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09211127,-119.06492765,285.86
21933,30880,39.58,39.51,0.07,110581.55,Metal Loss,External,11,0.022,0.3,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09211097,-119.06492765,285.86
21934,30890,39.16,39.58,39.16,110581.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:08,,,,,,35.09211070,-119.06492765,285.87
21935,30890,39.16,0.04,39.12,110581.65,Metal Loss Group,External,19,0.039,4.2,6.0,04:27,,ERW,0.203,X52,10.750,1402,,0.925,1516,2105,1590,2208,35.09211061,-119.06492765,285.87
21936,30890,39.16,0.07,39.10,110581.68,Metal Loss,External,12,0.024,0.3,0.6,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09211056,-119.06492765,285.87
21937,30890,39.16,0.07,39.09,110581.68,Metal Loss,External,12,0.024,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09211054,-119.06492765,285.87
21938,30890,39.16,0.08,39.08,110581.69,Metal Loss,External,11,0.022,0.3,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09211051,-119.06492765,285.87
21939,30890,39.16,0.12,39.05,110581.73,Metal Loss,External,12,0.024,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09211043,-119.06492765,285.87
21940,30890,39.16,0.26,38.90,110581.87,Metal Loss Group,External,11,0.022,1.1,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.09210998,-119.06492765,285.87
21941,30890,39.16,38.52,0.65,110620.13,Metal Loss Group,External,10,0.020,1.0,1.7,07:56,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1665,2313,35.09200315,-119.06492729,286.21
21942,30890,39.16,38.77,0.39,110620.38,Metal Loss Group,External,34,0.069,9.7,19.6,00:57,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,1.097,1278,1774,1511,2099,35.09200243,-119.06492729,286.21
21943,30890,39.16,38.78,0.38,110620.39,Metal Loss,External,18,0.037,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09200240,-119.06492729,286.21
21944,30890,39.16,38.90,0.26,110620.51,Metal Loss,External,11,0.022,0.3,0.6,00:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09200203,-119.06492729,286.21
21945,30890,39.16,38.92,0.24,110620.53,Metal Loss,External,10,0.020,0.3,0.6,10:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09200197,-119.06492729,286.21
21946,30890,39.16,39.08,0.08,110620.69,Metal Loss,External,10,0.020,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09200149,-119.06492728,286.21
21947,30890,39.16,39.09,0.07,110620.70,Metal Loss,External,11,0.022,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.09200147,-119.06492728,286.21
21948,30890,39.16,39.11,0.05,110620.72,Metal Loss,External,10,0.020,0.3,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09200142,-119.06492728,286.21
21949,30900,37.30,39.16,37.30,110620.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:16,,,,,,35.09200130,-119.06492728,286.21
21950,30900,37.30,0.02,37.28,110620.79,Metal Loss,External,13,0.026,0.3,0.8,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09200127,-119.06492728,286.21
21951,30900,37.30,0.24,37.06,110621.01,Metal Loss,External,10,0.020,0.3,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09200063,-119.06492728,286.22
21952,30900,37.30,0.30,37.00,110621.07,Metal Loss,External,11,0.022,0.3,0.6,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.09200049,-119.06492728,286.22
21953,30900,37.30,0.32,36.97,110621.10,Metal Loss,External,10,0.020,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09200043,-119.06492728,286.22
21954,30900,37.30,36.29,1.01,110657.06,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09190005,-119.06492672,286.50
21955,30910,39.04,37.30,39.04,110658.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:28,,,,,,35.09189727,-119.06492670,286.51
21956,30910,39.04,1.02,38.03,110659.09,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09189431,-119.06492669,286.52
21957,30920,39.18,39.04,39.18,110697.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:00,,,,,,35.09178816,-119.06492706,286.95
21958,30920,39.18,4.96,34.22,110702.07,Metal Loss,External,10,0.020,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09177436,-119.06492722,287.00
21959,30920,39.18,38.98,0.20,110736.09,Metal Loss,External,15,0.030,0.4,0.4,11:46,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.09167932,-119.06492986,287.60
21960,30930,39.36,39.18,39.36,110736.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:52,,,,,,35.09167872,-119.06492988,287.60
21961,30930,39.36,0.13,39.23,110736.42,Metal Loss,External,13,0.026,0.4,0.4,11:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.09167843,-119.06492989,287.60
21962,30930,39.36,5.83,33.52,110742.12,Bend,,,,,,02:42,3.5° 63.3D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.09166255,-119.06493048,287.70
21963,30930,39.36,39.00,0.36,110775.29,Metal Loss,External,10,0.020,0.4,0.5,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09157038,-119.06494085,288.14
21964,30930,39.36,39.13,0.22,110775.42,Metal Loss Group,External,15,0.030,2.0,1.6,07:17,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1651,2293,35.09157006,-119.06494089,288.14
21965,30930,39.36,39.14,0.21,110775.43,Metal Loss,External,10,0.020,0.3,0.4,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09157004,-119.06494089,288.14
21966,30930,39.36,39.28,0.07,110775.57,Metal Loss Group,External,11,0.022,0.4,2.4,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.09156961,-119.06494094,288.14
21967,30940,13.66,39.36,13.66,110775.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:42,,,,,,35.09156944,-119.06494096,288.14
21968,30940,13.66,0.05,13.62,110775.69,Metal Loss,External,15,0.030,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09156923,-119.06494098,288.14
21969,30940,13.66,0.07,13.59,110775.71,Metal Loss,External,14,0.028,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09156917,-119.06494099,288.14
21970,30940,13.66,0.07,13.59,110775.71,Metal Loss,External,15,0.030,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09156917,-119.06494099,288.14
21971,30950,39.17,13.66,39.17,110789.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:40,,,,,,35.09153141,-119.06494517,288.25
21972,30950,39.17,0.36,38.81,110789.67,Metal Loss,External,12,0.024,0.4,0.5,05:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09153044,-119.06494527,288.26
21973,30960,39.30,39.17,39.30,110828.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:24,,,,,,35.09142234,-119.06495617,288.55
21974,30960,39.30,2.12,37.18,110830.59,Metal Loss,External,11,0.022,0.2,0.4,08:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09141641,-119.06495669,288.58
21975,30960,39.30,24.33,14.97,110852.80,Metal Loss,External,13,0.026,0.3,0.4,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09135463,-119.06496186,288.93
21976,30960,39.30,28.26,11.04,110856.73,Metal Loss,External,10,0.020,0.4,0.4,09:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09134363,-119.06496271,289.00
21977,30960,39.30,35.39,3.91,110863.86,Metal Loss,External,15,0.030,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09132381,-119.06496421,289.11
21978,30960,39.30,36.13,3.17,110864.60,Metal Loss,External,10,0.020,0.3,0.4,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09132175,-119.06496435,289.12
21979,30970,39.25,39.30,39.25,110867.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:09,,,,,,35.09131284,-119.06496499,289.16
21980,30970,39.25,0.20,39.05,110867.97,Metal Loss Group,External,22,0.045,2.3,2.9,07:50,,ERW,0.203,X52,10.750,1402,,0.901,1556,2161,1634,2269,35.09131224,-119.06496503,289.16
21981,30970,39.25,0.26,39.00,110868.02,Metal Loss,External,12,0.024,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09131212,-119.06496504,289.16
21982,30980,39.31,39.25,39.31,110907.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:45,,,,,,35.09120353,-119.06497135,290.37
21983,30980,39.31,0.04,39.27,110907.07,Metal Loss,External,20,0.041,0.8,0.8,01:14,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1651,2293,35.09120342,-119.06497136,290.37
21984,30980,39.31,10.56,28.75,110917.58,Metal Loss,External,14,0.028,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09117409,-119.06497260,290.75
21985,30980,39.31,11.16,28.16,110918.18,Metal Loss Group,External,15,0.030,4.0,2.9,11:15,At Seam,ERW,0.203,X52,10.750,1402,,0.901,1555,2160,1608,2234,35.09117236,-119.06497265,290.77
21986,30980,39.31,11.92,27.39,110918.95,Metal Loss,External,10,0.020,0.3,0.4,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09117025,-119.06497271,290.79
21987,30990,39.30,39.31,39.30,110946.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:45,,,,,,35.09109370,-119.06497272,291.02
21988,31000,39.39,39.30,39.39,110985.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:12,,,,,,35.09098394,-119.06497118,291.52
21989,31000,39.39,38.99,0.40,111024.63,Metal Loss,External,11,0.022,0.5,0.4,06:07,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.09087518,-119.06496679,291.22
21990,31010,39.43,39.39,39.43,111025.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.09087402,-119.06496669,291.21
21991,31010,39.43,39.10,0.33,111064.12,Metal Loss,External,10,0.020,0.4,0.4,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09076516,-119.06495676,290.57
21992,31010,39.43,39.16,0.27,111064.18,Metal Loss,External,15,0.030,0.5,0.4,01:33,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.09076503,-119.06495675,290.57
21993,31020,39.63,39.43,39.63,111064.45,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:58,,,,,,35.09076430,-119.06495668,290.57
21994,31020,39.63,39.15,0.48,111103.60,Metal Loss Group,External,11,0.022,0.6,1.0,04:08,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.09065518,-119.06494709,290.81
21995,31020,39.63,39.40,0.24,111103.84,Metal Loss Group,External,13,0.026,0.6,1.6,04:36,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.09065452,-119.06494704,290.81
21996,31030,39.47,39.63,39.47,111104.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:53,,,,,,35.09065386,-119.06494698,290.81
21997,31030,39.47,0.04,39.43,111104.12,Metal Loss,External,18,0.037,0.4,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.09065378,-119.06494697,290.80
21998,31030,39.47,2.79,36.68,111106.87,Metal Loss,External,15,0.030,0.3,0.4,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.09064616,-119.06494632,290.78
21999,31030,39.47,39.14,0.33,111143.22,Metal Loss,External,11,0.022,0.3,0.5,11:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.09054496,-119.06493739,290.44
22000,31030,39.47,39.15,0.32,111143.23,Metal Loss Group,External,12,0.024,0.6,2.8,09:06,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.09054494,-119.06493739,290.44
22001,31030,39.47,39.15,0.32,111143.23,Metal Loss,External,12,0.024,0.3,0.5,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09054493,-119.06493739,290.44
22002,31030,39.47,39.16,0.31,111143.24,Metal Loss,External,10,0.020,0.3,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09054492,-119.06493739,290.44
22003,31030,39.47,39.20,0.28,111143.28,Metal Loss Group,External,12,0.024,1.1,1.1,02:15,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1670,2320,35.09054472,-119.06493737,290.44
22004,31030,39.47,39.26,0.22,111143.34,Metal Loss,External,10,0.020,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09054458,-119.06493736,290.44
22005,31030,39.47,39.39,0.08,111143.47,Metal Loss,External,10,0.020,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09054428,-119.06493734,290.44
22006,31030,39.47,39.39,0.08,111143.47,Metal Loss,External,13,0.026,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09054428,-119.06493734,290.44
22007,31030,39.47,39.40,0.08,111143.48,Metal Loss,External,14,0.028,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09054427,-119.06493734,290.44
22008,31030,39.47,39.40,0.07,111143.48,Metal Loss Group,External,15,0.030,1.5,2.1,01:26,At Weld,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1665,2313,35.09054425,-119.06493734,290.44
22009,31040,39.41,39.47,39.41,111143.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:27,,,,,,35.09054397,-119.06493731,290.45
22010,31040,39.41,0.06,39.35,111143.61,Metal Loss Group,External,19,0.039,0.9,2.1,09:23,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1657,2302,35.09054383,-119.06493730,290.45
22011,31040,39.41,0.06,39.35,111143.61,Metal Loss,External,14,0.028,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09054383,-119.06493730,290.45
22012,31040,39.41,0.07,39.34,111143.62,Metal Loss,External,14,0.028,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09054381,-119.06493730,290.45
22013,31040,39.41,0.14,39.27,111143.69,Metal Loss,External,13,0.026,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09054366,-119.06493729,290.45
22014,31040,39.41,6.98,32.43,111150.53,Metal Loss,External,10,0.020,0.3,0.5,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09052460,-119.06493577,290.62
22015,31040,39.41,39.10,0.31,111182.65,Metal Loss Group,External,12,0.024,1.4,3.9,06:50,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1659,2304,35.09043505,-119.06492964,290.89
22016,31040,39.41,39.32,0.09,111182.87,Metal Loss,External,11,0.022,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09043444,-119.06492960,290.89
22017,31040,39.41,39.33,0.08,111182.88,Metal Loss Group,External,17,0.035,1.7,2.1,07:59,At Weld,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1650,2292,35.09043442,-119.06492960,290.89
22018,31050,39.30,39.41,39.30,111182.96,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:31,,,,,,35.09043423,-119.06492959,290.89
22019,31050,39.30,0.04,39.26,111183.00,Metal Loss Group,External,19,0.039,1.0,1.6,06:59,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1665,2312,35.09043415,-119.06492959,290.89
22020,31050,39.30,0.08,39.23,111183.04,Metal Loss Group,External,12,0.024,0.4,2.2,04:02,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.09043406,-119.06492958,290.89
22021,31050,39.30,1.51,37.79,111184.48,Metal Loss,External,15,0.030,0.3,0.5,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09042993,-119.06492936,290.89
22022,31050,39.30,21.57,17.73,111204.53,Metal Loss,External,13,0.026,0.3,0.4,10:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09037405,-119.06492656,290.97
22023,31050,39.30,23.70,15.61,111206.66,Metal Loss,External,10,0.020,0.3,0.5,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09036814,-119.06492632,290.98
