"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
22024,31050,39.30,39.24,0.06,111222.20,Metal Loss Group,External,15,0.030,2.0,3.6,00:20,At Weld,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1643,2282,35.09032477,-119.06492488,291.01
22025,31050,39.30,39.25,0.06,111222.21,Metal Loss Group,External,14,0.028,1.6,1.0,06:41,At Weld,ERW,0.203,X52,10.750,1402,,0.859,1633,2268,1666,2314,35.09032475,-119.06492488,291.01
22026,31060,39.22,39.30,39.22,111222.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:33,,,,,,35.09032452,-119.06492487,291.01
22027,31060,39.22,0.04,39.19,111222.30,Metal Loss,External,15,0.030,0.3,0.6,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09032443,-119.06492487,291.01
22028,31060,39.22,0.06,39.17,111222.32,Metal Loss,External,14,0.028,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09032439,-119.06492487,291.01
22029,31060,39.22,0.06,39.16,111222.32,Metal Loss,External,15,0.030,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09032437,-119.06492487,291.01
22030,31060,39.22,0.06,39.16,111222.33,Metal Loss Group,External,13,0.026,0.8,1.8,10:03,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2322,35.09032437,-119.06492487,291.01
22031,31060,39.22,0.09,39.13,111222.35,Metal Loss,External,14,0.028,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09032430,-119.06492487,291.01
22032,31060,39.22,5.22,34.00,111227.49,Metal Loss,External,13,0.026,0.3,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09030993,-119.06492450,290.99
22033,31060,39.22,39.00,0.22,111261.26,Metal Loss,External,11,0.022,0.4,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.09021564,-119.06492359,291.01
22034,31060,39.22,39.06,0.17,111261.32,Metal Loss,External,10,0.020,0.3,0.6,00:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09021551,-119.06492359,291.01
22035,31060,39.22,39.11,0.11,111261.38,Metal Loss,External,11,0.022,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09021528,-119.06492359,291.01
22036,31060,39.22,39.12,0.10,111261.38,Metal Loss,External,14,0.028,0.3,0.6,11:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09021526,-119.06492359,291.01
22037,31060,39.22,39.15,0.08,111261.41,Metal Loss Group,External,16,0.032,0.4,1.4,03:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.09021521,-119.06492359,291.01
22038,31060,39.22,39.15,0.07,111261.42,Metal Loss,External,15,0.030,0.3,0.6,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.09021519,-119.06492359,291.01
22039,31070,35.36,39.22,35.36,111261.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:30,,,,,,35.09021503,-119.06492359,291.01
22040,31070,35.36,0.04,35.32,111261.52,Metal Loss Group,External,19,0.039,1.1,2.5,11:02,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1650,2291,35.09021495,-119.06492358,291.01
22041,31070,35.36,0.04,35.32,111261.52,Metal Loss Group,External,15,0.030,0.7,3.0,05:35,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1670,2320,35.09021494,-119.06492358,291.01
22042,31070,35.36,0.07,35.29,111261.55,Metal Loss Group,External,14,0.028,0.9,2.0,09:47,At Seam,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1669,2319,35.09021487,-119.06492358,291.01
22043,31070,35.36,0.07,35.29,111261.56,Metal Loss,External,16,0.032,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.09021487,-119.06492358,291.01
22044,31070,35.36,0.08,35.29,111261.56,Metal Loss,External,20,0.041,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.09021486,-119.06492358,291.01
22045,31070,35.36,0.08,35.28,111261.57,Metal Loss,External,10,0.020,0.3,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09021484,-119.06492358,291.01
22046,31070,35.36,32.83,2.53,111294.31,Metal Loss,External,10,0.020,0.2,0.4,03:51,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.09012331,-119.06492331,291.24
22047,31070,35.36,34.34,1.02,111295.82,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09011901,-119.06492330,291.25
22048,31080,32.84,35.36,32.84,111296.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.09011616,-119.06492329,291.26
22049,31080,32.84,1.01,31.83,111297.86,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09011335,-119.06492329,291.27
22050,31080,32.84,32.19,0.66,111329.03,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09002619,-119.06492298,291.40
22051,31090,39.57,32.84,39.57,111329.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.09002444,-119.06492297,291.40
22052,31090,39.57,0.61,38.96,111330.30,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.09002268,-119.06492296,291.40
22053,31090,39.57,3.11,36.47,111332.79,Metal Loss,External,12,0.024,0.2,0.5,07:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.09001566,-119.06492292,291.40
22054,31090,39.57,3.13,36.45,111332.81,Metal Loss Group,External,19,0.039,1.6,2.6,04:04,,ERW,0.203,X52,10.750,1402,,0.870,1611,2237,1636,2273,35.09001561,-119.06492292,291.40
22055,31090,39.57,4.14,35.43,111333.83,Metal Loss,External,16,0.032,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.09001282,-119.06492291,291.40
22056,31090,39.57,4.39,35.18,111334.08,Metal Loss,External,11,0.022,0.3,0.5,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.09001212,-119.06492290,291.40
22057,31090,39.57,4.54,35.03,111334.23,Metal Loss Group,External,12,0.024,1.1,1.1,06:34,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1667,2315,35.09001168,-119.06492290,291.40
22058,31090,39.57,4.70,34.87,111334.39,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.09001131,-119.06492290,291.40
22059,31090,39.57,4.97,34.61,111334.65,Metal Loss,External,13,0.026,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.09001058,-119.06492289,291.40
22060,31090,39.57,5.01,34.57,111334.69,Metal Loss,External,11,0.022,0.2,0.5,08:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.09001039,-119.06492289,291.40
22061,31090,39.57,5.13,34.45,111334.81,Metal Loss,External,20,0.041,0.6,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.09001011,-119.06492289,291.40
22062,31090,39.57,38.90,0.67,111368.58,Metal Loss,External,11,0.022,0.3,0.5,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08991595,-119.06492226,291.49
22063,31090,39.57,39.13,0.44,111368.82,Metal Loss,External,11,0.022,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08991527,-119.06492225,291.49
22064,31090,39.57,39.29,0.28,111368.98,Metal Loss,External,10,0.020,0.3,0.6,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08991490,-119.06492225,291.49
22065,31090,39.57,39.49,0.09,111369.17,Metal Loss,External,10,0.020,0.3,0.6,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08991436,-119.06492225,291.50
22066,31090,39.57,39.50,0.07,111369.19,Metal Loss,External,10,0.020,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08991433,-119.06492225,291.50
22067,31090,39.57,39.51,0.07,111369.19,Metal Loss,External,12,0.024,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08991431,-119.06492225,291.50
22068,31090,39.57,39.51,0.06,111369.20,Metal Loss Group,External,15,0.030,3.1,1.7,00:09,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.891,1574,2187,1641,2278,35.08991430,-119.06492225,291.50
22069,31100,39.54,39.57,39.54,111369.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.08991405,-119.06492224,291.50
22070,31100,39.54,0.06,39.48,111369.31,Metal Loss,External,14,0.028,0.3,0.6,09:39,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08991392,-119.06492224,291.50
22071,31100,39.54,0.06,39.48,111369.31,Metal Loss Group,External,15,0.030,0.4,1.7,10:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08991392,-119.06492224,291.50
22072,31100,39.54,0.06,39.48,111369.32,Metal Loss,External,14,0.028,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08991391,-119.06492224,291.50
22073,31100,39.54,0.10,39.44,111369.35,Metal Loss,External,13,0.026,0.3,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08991383,-119.06492224,291.50
22074,31100,39.54,0.13,39.41,111369.39,Metal Loss,External,10,0.020,0.3,0.6,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08991376,-119.06492224,291.50
22075,31100,39.54,0.13,39.41,111369.39,Metal Loss,External,11,0.022,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08991375,-119.06492224,291.50
22076,31100,39.54,0.33,39.20,111369.59,Metal Loss,External,11,0.022,0.2,0.4,05:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08991315,-119.06492224,291.50
22077,31100,39.54,0.37,39.17,111369.63,Metal Loss,External,10,0.020,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08991307,-119.06492224,291.50
22078,31100,39.54,0.37,39.16,111369.63,Metal Loss,External,13,0.026,0.2,0.4,10:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08991305,-119.06492224,291.50
22079,31100,39.54,35.70,3.84,111404.96,Metal Loss,External,12,0.024,0.2,0.4,05:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.08981438,-119.06492128,291.86
22080,31100,39.54,39.24,0.30,111408.49,Metal Loss,External,10,0.020,0.2,0.5,10:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08980449,-119.06492111,291.89
22081,31100,39.54,39.31,0.23,111408.57,Metal Loss,External,10,0.020,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08980432,-119.06492111,291.89
22082,31100,39.54,39.44,0.10,111408.69,Metal Loss,External,13,0.026,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08980392,-119.06492110,291.89
22083,31100,39.54,39.44,0.10,111408.70,Metal Loss Group,External,13,0.026,0.6,2.1,00:51,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1677,2329,35.08980390,-119.06492110,291.89
22084,31100,39.54,39.45,0.09,111408.71,Metal Loss,External,10,0.020,0.3,0.6,11:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08980388,-119.06492110,291.89
22085,31100,39.54,39.47,0.07,111408.72,Metal Loss,External,11,0.022,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08980385,-119.06492110,291.89
22086,31100,39.54,39.48,0.06,111408.73,Metal Loss,External,15,0.030,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08980383,-119.06492110,291.89
22087,31100,39.54,39.48,0.06,111408.74,Metal Loss,External,14,0.028,0.3,0.6,09:36,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08980382,-119.06492110,291.89
22088,31110,39.59,39.54,39.59,111408.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.08980368,-119.06492110,291.89
22089,31110,39.59,0.03,39.56,111408.83,Metal Loss Group,External,22,0.045,1.1,9.3,09:39,At Seam,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1635,2271,35.08980360,-119.06492110,291.89
22090,31110,39.59,0.06,39.54,111408.85,Metal Loss,External,14,0.028,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08980354,-119.06492110,291.89
22091,31110,39.59,0.23,39.37,111409.02,Metal Loss,External,10,0.020,0.3,0.5,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08980304,-119.06492109,291.90
22092,31110,39.59,0.24,39.36,111409.03,Metal Loss,External,10,0.020,0.4,0.4,10:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08980301,-119.06492109,291.90
22093,31110,39.59,39.25,0.34,111448.05,Metal Loss Group,External,18,0.037,1.9,3.9,07:06,,ERW,0.203,X52,10.750,1402,,0.875,1603,2226,1645,2285,35.08969398,-119.06491932,292.16
22094,31110,39.59,39.34,0.26,111448.13,Metal Loss Group,External,11,0.022,0.7,3.6,10:57,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.08969381,-119.06491932,292.16
22095,31110,39.59,39.36,0.24,111448.15,Metal Loss Group,External,13,0.026,0.4,1.5,09:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08969375,-119.06491932,292.16
22096,31110,39.59,39.49,0.11,111448.28,Metal Loss Group,External,12,0.024,0.5,1.6,08:28,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08969333,-119.06491931,292.16
22097,31110,39.59,39.49,0.11,111448.28,Metal Loss,External,12,0.024,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08969333,-119.06491931,292.16
22098,31110,39.59,39.49,0.11,111448.28,Metal Loss,External,12,0.024,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08969333,-119.06491931,292.16
22099,31110,39.59,39.50,0.09,111448.30,Metal Loss Group,External,12,0.024,0.6,2.2,02:30,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.08969329,-119.06491931,292.16
22100,31110,39.59,39.52,0.08,111448.31,Metal Loss,External,12,0.024,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08969325,-119.06491931,292.16
22101,31110,39.59,39.52,0.08,111448.31,Metal Loss Group,External,18,0.037,2.0,3.6,05:39,At Weld,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1641,2279,35.08969325,-119.06491931,292.16
22102,31120,39.61,39.59,39.61,111448.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:59,,,,,,35.08969307,-119.06491931,292.16
22103,31120,39.61,0.05,39.56,111448.44,Metal Loss,External,14,0.028,0.3,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08969285,-119.06491931,292.16
22104,31120,39.61,0.06,39.56,111448.45,Metal Loss Group,External,20,0.041,0.4,2.0,07:13,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.08969284,-119.06491931,292.16
22105,31120,39.61,0.06,39.56,111448.45,Metal Loss Group,External,14,0.028,0.5,1.8,00:01,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08969284,-119.06491931,292.16
22106,31120,39.61,0.06,39.56,111448.45,Metal Loss,External,14,0.028,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08969284,-119.06491931,292.16
22107,31120,39.61,0.06,39.55,111448.45,Metal Loss,External,14,0.028,0.3,0.6,11:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08969283,-119.06491931,292.16
22108,31120,39.61,0.31,39.30,111448.70,Metal Loss,External,10,0.020,0.3,0.4,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08969213,-119.06491929,292.16
22109,31120,39.61,39.40,0.21,111487.79,Metal Loss Group,External,11,0.022,0.3,1.8,03:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08958299,-119.06491740,292.33
22110,31120,39.61,39.53,0.08,111487.92,Metal Loss,External,14,0.028,0.4,0.5,08:05,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08958269,-119.06491740,292.33
22111,31120,39.61,39.53,0.08,111487.92,Metal Loss Group,External,13,0.026,0.4,2.2,02:31,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.08958269,-119.06491740,292.33
22112,31120,39.61,39.54,0.07,111487.93,Metal Loss,External,16,0.032,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08958267,-119.06491740,292.33
22113,31130,39.65,39.61,39.65,111488.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.08958251,-119.06491740,292.33
22114,31130,39.65,0.03,39.62,111488.03,Metal Loss,External,14,0.028,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08958232,-119.06491739,292.33
22115,31130,39.65,0.05,39.60,111488.05,Metal Loss,External,17,0.035,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08958230,-119.06491739,292.33
22116,31130,39.65,0.05,39.60,111488.05,Metal Loss Group,External,16,0.032,1.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1663,2310,35.08958229,-119.06491739,292.33
22117,31130,39.65,0.06,39.59,111488.06,Metal Loss Group,External,16,0.032,1.4,2.0,06:22,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1664,2311,35.08958225,-119.06491739,292.33
22118,31130,39.65,36.05,3.60,111524.05,Metal Loss,External,13,0.026,0.6,0.5,09:56,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.08948176,-119.06491578,292.81
22119,31130,39.65,36.14,3.51,111524.14,Metal Loss,External,13,0.026,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08948154,-119.06491578,292.81
22120,31130,39.65,39.40,0.25,111527.40,Metal Loss,External,10,0.020,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08947240,-119.06491567,292.81
22121,31130,39.65,39.42,0.23,111527.42,Metal Loss,External,10,0.020,0.3,0.5,09:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08947234,-119.06491567,292.81
22122,31130,39.65,39.50,0.15,111527.50,Metal Loss Group,External,16,0.032,1.5,1.3,03:20,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1665,2313,35.08947217,-119.06491567,292.81
22123,31140,22.33,39.65,22.33,111527.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:14,,,,,,35.08947171,-119.06491567,292.81
22124,31140,22.33,0.12,22.22,111527.76,Metal Loss,External,10,0.020,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08947144,-119.06491566,292.81
22125,31140,22.33,0.95,21.39,111528.59,Metal Loss,External,11,0.022,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08946905,-119.06491563,292.81
22126,31140,22.33,18.20,4.14,111545.84,Metal Loss,External,10,0.020,0.3,0.4,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08942096,-119.06491512,292.72
22127,31140,22.33,21.95,0.38,111549.60,Metal Loss,External,10,0.020,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08941058,-119.06491505,292.61
22128,31140,22.33,21.99,0.34,111549.64,Metal Loss,External,10,0.020,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08941038,-119.06491505,292.61
22129,31140,22.33,22.23,0.11,111549.87,Metal Loss Group,External,11,0.022,0.4,2.2,11:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08940973,-119.06491504,292.60
22130,31140,22.33,22.24,0.09,111549.89,Metal Loss,External,10,0.020,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08940970,-119.06491504,292.60
22131,31140,22.33,22.25,0.09,111549.89,Metal Loss,External,12,0.024,0.3,0.4,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08940969,-119.06491504,292.60
22132,31140,22.33,22.26,0.08,111549.90,Metal Loss,External,10,0.020,0.3,0.6,06:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08940967,-119.06491504,292.60
22133,31140,22.33,22.26,0.08,111549.90,Metal Loss,External,13,0.026,0.3,0.4,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08940967,-119.06491504,292.60
22134,31140,22.33,22.26,0.08,111549.90,Metal Loss,External,11,0.022,0.3,0.6,05:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08940967,-119.06491504,292.60
22135,31150,39.58,22.33,39.58,111549.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.08940950,-119.06491504,292.60
22136,31150,39.58,0.05,39.53,111550.03,Metal Loss,External,16,0.032,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08940939,-119.06491504,292.60
22137,31150,39.58,0.05,39.52,111550.03,Metal Loss,External,16,0.032,0.6,0.5,05:23,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.08940937,-119.06491504,292.60
22138,31150,39.58,0.06,39.52,111550.04,Metal Loss,External,16,0.032,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08940937,-119.06491504,292.60
22139,31150,39.58,0.11,39.47,111550.09,Metal Loss,External,12,0.024,0.3,0.6,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08940912,-119.06491504,292.60
22140,31150,39.58,0.31,39.26,111550.29,Metal Loss,External,10,0.020,0.3,0.5,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08940860,-119.06491503,292.59
22141,31150,39.58,3.48,36.09,111553.46,Metal Loss,External,13,0.026,0.5,0.4,04:51,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.08939972,-119.06491498,292.50
22142,31150,39.58,4.51,35.07,111554.49,Metal Loss,External,14,0.028,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08939690,-119.06491496,292.46
22143,31150,39.58,4.76,34.81,111554.74,Metal Loss,External,10,0.020,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08939621,-119.06491496,292.44
22144,31150,39.58,8.69,30.89,111558.67,Metal Loss,External,12,0.024,0.2,0.5,03:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08938524,-119.06491493,292.11
22145,31150,39.58,9.21,30.37,111559.19,Metal Loss,External,14,0.028,0.2,0.3,04:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08938379,-119.06491493,292.07
22146,31150,39.58,9.45,30.13,111559.43,Metal Loss,External,13,0.026,0.2,0.3,04:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08938314,-119.06491493,292.05
22147,31160,39.65,39.58,39.65,111589.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:07,,,,,,35.08929935,-119.06491524,289.26
22148,31160,39.65,11.60,28.06,111601.15,Bend,,,,,,11:55,8.1° 71.6D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.08926708,-119.06491543,288.48
22149,31160,39.65,27.52,12.13,111617.08,Metal Loss,External,13,0.026,0.2,0.4,11:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08922275,-119.06491534,289.47
22150,31160,39.65,28.53,11.12,111618.09,Metal Loss,External,19,0.039,0.6,0.6,11:48,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1665,2313,35.08921986,-119.06491533,289.55
22151,31160,39.65,39.57,0.09,111629.12,Metal Loss,External,10,0.020,0.3,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08918928,-119.06491506,290.55
22152,31160,39.65,39.59,0.07,111629.14,Metal Loss,External,12,0.024,0.3,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08918923,-119.06491506,290.55
22153,31170,8.18,39.65,8.18,111629.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:17,,,,,,35.08918896,-119.06491505,290.56
22154,31170,8.18,0.04,8.14,111629.25,Metal Loss,External,23,0.047,0.5,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1668,2317,35.08918887,-119.06491505,290.56
22155,31170,8.18,0.05,8.13,111629.26,Metal Loss,External,18,0.037,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08918885,-119.06491505,290.56
22156,31170,8.18,0.06,8.12,111629.27,Metal Loss Group,External,16,0.032,0.7,2.2,02:21,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1671,2320,35.08918881,-119.06491505,290.56
22157,31170,8.18,0.07,8.12,111629.27,Metal Loss Group,External,14,0.028,0.4,1.8,07:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08918881,-119.06491505,290.56
22158,31170,8.18,2.88,5.30,111632.09,Metal Loss,External,12,0.024,0.3,0.4,08:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08918094,-119.06491496,290.83
22159,31170,8.18,3.25,4.93,111632.46,Metal Loss,External,12,0.024,0.2,0.4,08:29,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08917989,-119.06491495,290.87
22160,31180,30.98,8.18,30.98,111637.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:56,,,,,,35.08916630,-119.06491479,291.37
22161,31180,30.98,0.04,30.94,111637.43,Metal Loss,External,14,0.028,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08916608,-119.06491479,291.38
22162,31180,30.98,19.20,11.78,111656.59,Bend,,,,,,05:49,4.6° 78.3D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.08911298,-119.06491409,293.63
22163,31180,30.98,26.65,4.33,111664.04,Metal Loss,External,10,0.020,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08909219,-119.06491395,293.99
22164,31180,30.98,30.62,0.36,111668.01,Metal Loss,External,10,0.020,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08908107,-119.06491390,294.10
22165,31180,30.98,30.71,0.27,111668.10,Metal Loss,External,12,0.024,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08908076,-119.06491390,294.11
22166,31180,30.98,30.76,0.22,111668.15,Metal Loss,External,10,0.020,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08908065,-119.06491390,294.11
22167,31180,30.98,30.88,0.11,111668.27,Metal Loss,External,14,0.028,0.5,0.4,02:38,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.08908038,-119.06491390,294.11
22168,31180,30.98,30.91,0.07,111668.30,Metal Loss Group,External,17,0.035,0.4,1.5,09:44,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.08908030,-119.06491390,294.11
22169,31180,30.98,30.93,0.05,111668.32,Metal Loss Group,External,25,0.051,3.0,3.4,04:02,At Weld,ERW,0.203,X52,10.750,1402,,0.936,1498,2080,1630,2263,35.08908014,-119.06491390,294.11
22170,31190,39.47,30.98,39.47,111668.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:48,,,,,,35.08908002,-119.06491390,294.11
22171,31190,39.47,0.06,39.41,111668.43,Metal Loss,External,17,0.035,0.3,0.6,09:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08907988,-119.06491390,294.11
22172,31190,39.47,0.07,39.40,111668.44,Metal Loss,External,18,0.037,0.4,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.08907985,-119.06491390,294.12
22173,31190,39.47,0.08,39.39,111668.45,Metal Loss Group,External,12,0.024,0.7,1.0,01:13,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2324,35.08907982,-119.06491390,294.12
22174,31190,39.47,0.10,39.37,111668.47,Metal Loss,External,13,0.026,0.3,0.6,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08907977,-119.06491390,294.12
22175,31190,39.47,0.11,39.36,111668.48,Metal Loss,External,11,0.022,0.3,0.6,11:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08907976,-119.06491390,294.12
22176,31190,39.47,0.19,39.28,111668.56,Metal Loss Group,External,14,0.028,0.4,2.4,02:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08907948,-119.06491390,294.12
22177,31190,39.47,0.32,39.14,111668.70,Metal Loss,External,13,0.026,0.3,0.6,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08907915,-119.06491390,294.12
22178,31190,39.47,0.33,39.13,111668.71,Metal Loss,External,16,0.032,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08907914,-119.06491390,294.12
22179,31190,39.47,0.36,39.10,111668.74,Metal Loss Group,External,11,0.022,0.8,2.4,10:01,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.08907906,-119.06491390,294.12
22180,31190,39.47,0.38,39.08,111668.76,Metal Loss,External,12,0.024,0.2,0.4,05:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08907902,-119.06491389,294.12
22181,31190,39.47,0.39,39.08,111668.76,Metal Loss Group,External,11,0.022,0.3,1.8,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08907901,-119.06491389,294.12
22182,31190,39.47,28.16,11.31,111696.53,Metal Loss,External,10,0.020,0.4,0.6,08:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08900149,-119.06491365,294.38
22183,31190,39.47,28.47,11.00,111696.84,Metal Loss Group,External,12,0.024,1.2,0.9,01:31,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1669,2318,35.08900067,-119.06491365,294.38
22184,31190,39.47,29.27,10.20,111697.64,Metal Loss,External,10,0.020,0.4,0.5,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08899836,-119.06491365,294.37
22185,31190,39.47,29.46,10.01,111697.83,Metal Loss Group,External,14,0.028,0.7,0.9,10:37,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2317,35.08899784,-119.06491366,294.37
22186,31190,39.47,29.65,9.82,111698.02,Metal Loss Group,External,12,0.024,3.5,1.9,10:54,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1628,2261,35.08899728,-119.06491366,294.37
22187,31190,39.47,30.21,9.25,111698.59,Metal Loss,External,13,0.026,0.9,0.9,11:26,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.08899574,-119.06491366,294.37
22188,31190,39.47,32.61,6.86,111700.98,Metal Loss,External,12,0.024,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08898908,-119.06491367,294.36
22189,31190,39.47,33.12,6.35,111701.49,Metal Loss,External,11,0.022,0.2,0.5,10:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08898770,-119.06491367,294.36
22190,31190,39.47,33.29,6.18,111701.66,Metal Loss Group,External,18,0.037,0.8,1.1,11:48,,ERW,0.203,X52,10.750,1402,,0.842,1664,2312,1670,2319,35.08898719,-119.06491367,294.36
22191,31190,39.47,33.42,6.05,111701.79,Metal Loss,External,11,0.022,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08898678,-119.06491367,294.36
22192,31190,39.47,33.75,5.72,111702.12,Metal Loss,External,11,0.022,0.3,0.4,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08898591,-119.06491367,294.36
22193,31190,39.47,34.51,4.96,111702.88,Metal Loss,External,11,0.022,0.3,0.4,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08898382,-119.06491367,294.35
22194,31190,39.47,35.16,4.30,111703.54,Metal Loss,External,11,0.022,0.2,0.4,09:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08898198,-119.06491368,294.35
22195,31190,39.47,38.47,1.00,111706.84,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.08897276,-119.06491369,294.34
22196,31200,37.26,39.47,37.26,111707.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.08896996,-119.06491369,294.33
22197,31200,37.26,1.01,36.25,111708.85,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.08896700,-119.06491370,294.33
22198,31200,37.26,36.93,0.32,111744.77,Metal Loss Group,External,12,0.024,1.3,2.5,11:41,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1668,2317,35.08886673,-119.06491353,294.51
22199,31200,37.26,37.05,0.21,111744.88,Metal Loss,External,11,0.022,0.3,0.3,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08886637,-119.06491353,294.51
22200,31200,37.26,37.17,0.09,111745.01,Metal Loss,External,10,0.020,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08886606,-119.06491353,294.51
22201,31200,37.26,37.19,0.07,111745.03,Metal Loss Group,External,17,0.035,0.4,1.7,10:30,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.08886601,-119.06491353,294.51
22202,31200,37.26,37.21,0.05,111745.04,Metal Loss,External,11,0.022,0.3,0.6,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08886598,-119.06491353,294.51
22203,31200,37.26,37.21,0.05,111745.05,Metal Loss,External,11,0.022,0.3,0.6,00:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08886597,-119.06491353,294.51
22204,31210,39.42,37.26,39.42,111745.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:01,,,,,,35.08886577,-119.06491353,294.51
22205,31210,39.42,0.06,39.36,111745.16,Metal Loss Group,External,15,0.030,0.4,2.4,06:08,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08886563,-119.06491353,294.51
22206,31210,39.42,0.06,39.36,111745.16,Metal Loss Group,External,13,0.026,0.6,2.2,04:41,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2328,35.08886563,-119.06491353,294.51
22207,31210,39.42,0.08,39.35,111745.17,Metal Loss Group,External,15,0.030,1.6,1.0,10:41,At Seam,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1665,2312,35.08886560,-119.06491353,294.51
22208,31210,39.42,0.08,39.34,111745.18,Metal Loss,External,11,0.022,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08886559,-119.06491353,294.51
22209,31210,39.42,0.08,39.34,111745.18,Metal Loss,External,13,0.026,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08886559,-119.06491353,294.51
22210,31210,39.42,0.35,39.07,111745.45,Metal Loss,External,10,0.020,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08886482,-119.06491353,294.52
22211,31210,39.42,35.51,3.92,111780.60,Metal Loss,External,10,0.020,0.3,0.2,03:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08876680,-119.06491342,294.80
22212,31210,39.42,39.11,0.31,111784.21,Metal Loss,External,12,0.024,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08875669,-119.06491338,294.84
22213,31210,39.42,39.30,0.12,111784.39,Metal Loss,External,10,0.020,0.2,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08875626,-119.06491337,294.85
22214,31220,39.26,39.42,39.26,111784.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:22,,,,,,35.08875586,-119.06491337,294.85
22215,31220,39.26,0.08,39.18,111784.59,Metal Loss,External,12,0.024,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08875568,-119.06491337,294.85
22216,31220,39.26,0.09,39.17,111784.60,Metal Loss Group,External,13,0.026,1.2,2.1,03:34,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1660,2305,35.08875567,-119.06491337,294.85
22217,31220,39.26,0.18,39.08,111784.70,Metal Loss,External,10,0.020,0.3,0.6,02:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08875531,-119.06491337,294.85
22218,31220,39.26,0.35,38.91,111784.87,Metal Loss,External,10,0.020,0.3,0.3,10:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08875492,-119.06491337,294.85
22219,31220,39.26,0.36,38.90,111784.87,Metal Loss,External,10,0.020,0.2,0.4,09:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08875479,-119.06491337,294.85
22220,31220,39.26,0.38,38.88,111784.89,Metal Loss,External,12,0.024,0.3,0.4,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08875474,-119.06491337,294.85
22221,31220,39.26,38.91,0.35,111823.43,Metal Loss,External,10,0.020,0.2,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08864713,-119.06491293,295.29
22222,31220,39.26,38.92,0.34,111823.43,Metal Loss,External,10,0.020,0.3,0.5,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08864712,-119.06491293,295.29
22223,31220,39.26,39.18,0.08,111823.70,Metal Loss Group,External,17,0.035,2.4,1.4,11:07,At Weld,ERW,0.203,X52,10.750,1402,,0.885,1584,2199,1622,2253,35.08864639,-119.06491292,295.29
22224,31230,39.36,39.26,39.36,111823.78,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:07,,,,,,35.08864623,-119.06491292,295.29
22225,31230,39.36,0.04,39.31,111823.82,Metal Loss Group,External,17,0.035,1.0,1.4,06:10,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1659,2304,35.08864600,-119.06491292,295.29
22226,31230,39.36,0.08,39.28,111823.85,Metal Loss,External,14,0.028,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08864592,-119.06491292,295.29
22227,31230,39.36,0.09,39.27,111823.86,Metal Loss,External,17,0.035,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08864590,-119.06491292,295.29
22228,31230,39.36,0.34,39.02,111824.11,Metal Loss,External,10,0.020,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08864519,-119.06491292,295.30
22229,31230,39.36,38.99,0.36,111862.77,Metal Loss,External,14,0.028,0.2,0.4,06:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08853734,-119.06491280,295.70
22230,31230,39.36,39.19,0.17,111862.96,Metal Loss,External,12,0.024,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08853677,-119.06491280,295.70
22231,31240,39.23,39.36,39.23,111863.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.08853627,-119.06491280,295.70
22232,31240,39.23,0.07,39.16,111863.20,Metal Loss,External,12,0.024,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08853610,-119.06491280,295.70
22233,31240,39.23,0.07,39.16,111863.20,Metal Loss,External,11,0.022,0.3,0.6,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08853610,-119.06491280,295.70
22234,31240,39.23,0.09,39.14,111863.22,Metal Loss Group,External,12,0.024,0.7,1.0,05:14,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2324,35.08853606,-119.06491280,295.70
22235,31240,39.23,0.30,38.93,111863.43,Metal Loss,External,11,0.022,0.3,0.5,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08853545,-119.06491280,295.71
22236,31240,39.23,38.90,0.33,111902.03,Metal Loss,External,10,0.020,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08842761,-119.06491256,295.75
22237,31240,39.23,39.00,0.23,111902.13,Metal Loss,External,13,0.026,0.3,0.3,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08842739,-119.06491256,295.75
22238,31240,39.23,39.15,0.09,111902.28,Metal Loss,External,12,0.024,0.3,0.4,08:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08842693,-119.06491256,295.75
22239,31240,39.23,39.17,0.06,111902.30,Metal Loss Group,External,10,0.020,0.4,1.7,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08842688,-119.06491256,295.75
22240,31240,39.23,39.18,0.05,111902.31,Metal Loss,External,10,0.020,0.3,0.6,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08842686,-119.06491256,295.75
22241,31250,39.15,39.23,39.15,111902.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:29,,,,,,35.08842674,-119.06491256,295.75
22242,31250,39.15,0.04,39.11,111902.40,Metal Loss,External,16,0.032,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08842665,-119.06491256,295.75
22243,31250,39.15,0.06,39.09,111902.42,Metal Loss,External,15,0.030,0.3,0.6,02:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08842660,-119.06491256,295.75
22244,31250,39.15,0.07,39.08,111902.43,Metal Loss Group,External,14,0.028,0.6,1.7,07:00,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.08842659,-119.06491256,295.75
22245,31250,39.15,0.07,39.08,111902.43,Metal Loss,External,14,0.028,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08842657,-119.06491256,295.75
22246,31250,39.15,0.08,39.07,111902.44,Metal Loss,External,17,0.035,0.3,0.6,08:27,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08842656,-119.06491256,295.75
22247,31250,39.15,0.24,38.91,111902.60,Metal Loss Group,External,10,0.020,1.0,0.7,01:02,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1673,2323,35.08842607,-119.06491256,295.75
22248,31250,39.15,0.28,38.88,111902.64,Metal Loss,External,10,0.020,0.3,0.6,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08842598,-119.06491256,295.75
22249,31250,39.15,0.34,38.81,111902.70,Metal Loss,External,12,0.024,0.3,0.4,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08842570,-119.06491256,295.75
22250,31250,39.15,16.32,22.83,111918.68,Metal Loss Group,External,10,0.020,0.5,1.8,11:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08838114,-119.06491251,295.91
22251,31250,39.15,24.29,14.86,111926.65,Metal Loss Group,External,13,0.026,0.6,1.4,03:13,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.08835890,-119.06491249,295.99
22252,31250,39.15,32.19,6.96,111934.55,Metal Loss Group,External,16,0.032,0.7,3.8,11:43,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1668,2316,35.08833684,-119.06491247,296.07
22253,31250,39.15,38.77,0.38,111941.13,Metal Loss Group,External,11,0.022,0.4,1.9,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08831842,-119.06491250,296.21
22254,31250,39.15,38.93,0.22,111941.29,Metal Loss,External,10,0.020,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08831803,-119.06491250,296.22
22255,31250,39.15,39.01,0.14,111941.37,Metal Loss,External,11,0.022,0.4,0.5,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.08831774,-119.06491250,296.22
22256,31250,39.15,39.07,0.08,111941.43,Metal Loss,External,10,0.020,0.3,0.6,11:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08831761,-119.06491250,296.22
22257,31250,39.15,39.07,0.08,111941.43,Metal Loss,External,10,0.020,0.3,0.6,02:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08831761,-119.06491250,296.22
22258,31260,39.35,39.15,39.35,111941.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:46,,,,,,35.08831743,-119.06491250,296.22
22259,31260,39.35,0.08,39.27,111941.58,Metal Loss,External,12,0.024,0.4,0.6,09:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08831713,-119.06491250,296.22
22260,31260,39.35,0.08,39.27,111941.58,Metal Loss,External,15,0.030,0.5,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.08831713,-119.06491250,296.22
22261,31260,39.35,0.08,39.27,111941.59,Metal Loss,External,12,0.024,0.4,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08831712,-119.06491250,296.22
22262,31260,39.35,0.08,39.27,111941.59,Metal Loss,External,12,0.024,0.3,0.6,04:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08831711,-119.06491250,296.22
22263,31260,39.35,0.35,39.00,111941.86,Metal Loss,External,11,0.022,0.4,0.5,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08831636,-119.06491250,296.23
22264,31260,39.35,39.03,0.32,111980.54,Metal Loss,External,10,0.020,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08820853,-119.06491279,297.09
22265,31260,39.35,39.14,0.21,111980.65,Metal Loss,External,11,0.022,0.3,0.4,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08820816,-119.06491279,297.09
22266,31270,39.14,39.35,39.14,111980.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:50,,,,,,35.08820767,-119.06491279,297.09
22267,31270,39.14,0.06,39.09,111980.91,Metal Loss,External,16,0.032,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08820743,-119.06491279,297.09
22268,31270,39.14,0.06,39.08,111980.92,Metal Loss,External,16,0.032,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08820743,-119.06491279,297.09
22269,31270,39.14,0.40,38.74,111981.26,Metal Loss,External,11,0.022,0.2,0.3,05:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08820651,-119.06491280,297.10
22270,31270,39.14,38.75,0.39,112019.61,Metal Loss Group,External,12,0.024,0.8,2.0,06:07,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1673,2324,35.08809938,-119.06491306,297.46
22271,31270,39.14,38.99,0.15,112019.85,Metal Loss Group,External,14,0.028,0.4,1.3,07:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08809876,-119.06491306,297.46
22272,31270,39.14,39.06,0.08,112019.92,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08809847,-119.06491305,297.46
22273,31280,39.27,39.14,39.27,112020.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:08,,,,,,35.08809829,-119.06491305,297.46
22274,31280,39.27,0.06,39.22,112020.06,Metal Loss,External,12,0.024,0.4,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08809814,-119.06491305,297.46
22275,31280,39.27,0.06,39.21,112020.06,Metal Loss,External,13,0.026,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08809813,-119.06491305,297.46
22276,31280,39.27,0.06,39.21,112020.06,Metal Loss,External,13,0.026,0.4,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.08809813,-119.06491305,297.46
22277,31280,39.27,0.33,38.95,112020.33,Metal Loss,External,10,0.020,0.3,0.5,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08809741,-119.06491305,297.46
22278,31280,39.27,0.34,38.94,112020.34,Metal Loss,External,11,0.022,0.2,0.4,05:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08809727,-119.06491305,297.47
22279,31290,39.31,39.27,39.31,112059.28,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:41,,,,,,35.08798866,-119.06491218,297.87
22280,31290,39.31,0.03,39.29,112059.30,Metal Loss,External,17,0.035,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08798860,-119.06491218,297.87
22281,31290,39.31,0.04,39.27,112059.32,Metal Loss Group,External,14,0.028,1.3,3.7,05:20,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1653,2296,35.08798856,-119.06491218,297.87
22282,31290,39.31,0.06,39.25,112059.34,Metal Loss Group,External,12,0.024,0.7,3.6,02:41,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.08798840,-119.06491218,297.87
22283,31290,39.31,35.44,3.88,112094.71,Metal Loss,External,10,0.020,0.3,0.4,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08788970,-119.06491308,297.52
22284,31300,34.41,39.31,34.41,112098.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:09,,,,,,35.08787889,-119.06491322,297.45
22285,31300,34.41,34.06,0.35,112132.64,Metal Loss,External,10,0.020,0.3,0.5,00:27,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08778370,-119.06491424,297.23
22286,31300,34.41,34.15,0.26,112132.73,Metal Loss,External,11,0.022,0.3,0.6,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08778350,-119.06491424,297.23
22287,31300,34.41,34.17,0.24,112132.76,Metal Loss Group,External,13,0.026,0.5,1.6,09:33,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.08778343,-119.06491424,297.23
22288,31300,34.41,34.23,0.18,112132.81,Metal Loss Group,External,16,0.032,3.4,4.4,11:57,At Weld,ERW,0.203,X52,10.750,1402,,0.899,1560,2166,1636,2272,35.08778331,-119.06491424,297.23
22289,31300,34.41,34.26,0.15,112132.85,Metal Loss,External,11,0.022,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08778323,-119.06491424,297.23
22290,31300,34.41,34.33,0.08,112132.91,Metal Loss,External,12,0.024,0.3,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08778297,-119.06491424,297.24
22291,31300,34.41,34.34,0.07,112132.92,Metal Loss,External,12,0.024,0.3,0.6,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08778295,-119.06491424,297.24
22292,31310,39.49,34.41,39.49,112132.99,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:10,,,,,,35.08778278,-119.06491424,297.24
22293,31310,39.49,0.04,39.45,112133.03,Metal Loss Group,External,14,0.028,1.1,2.0,10:45,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1658,2303,35.08778269,-119.06491424,297.24
22294,31310,39.49,0.06,39.43,112133.05,Metal Loss,External,14,0.028,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08778263,-119.06491424,297.25
22295,31310,39.49,0.06,39.43,112133.05,Metal Loss,External,14,0.028,0.3,0.6,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08778263,-119.06491424,297.25
22296,31310,39.49,0.07,39.42,112133.06,Metal Loss Group,External,13,0.026,1.0,2.1,08:57,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1662,2308,35.08778261,-119.06491424,297.25
22297,31310,39.49,0.09,39.40,112133.08,Metal Loss Group,External,15,0.030,0.4,2.2,06:42,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08778257,-119.06491424,297.25
22298,31310,39.49,0.17,39.32,112133.16,Metal Loss,External,10,0.020,0.3,0.6,02:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08778227,-119.06491424,297.25
22299,31310,39.49,1.94,37.55,112134.93,Metal Loss Group,External,13,0.026,1.2,0.7,05:56,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1668,2317,35.08777739,-119.06491423,297.35
22300,31310,39.49,32.88,6.61,112165.87,Bend,,,,,,06:02,3.7° 60.2D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.08769120,-119.06491324,299.39
22301,31310,39.49,34.70,4.79,112167.69,Metal Loss Group,External,23,0.047,1.1,2.2,07:58,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1626,2259,35.08768610,-119.06491312,299.42
22302,31310,39.49,34.92,4.57,112167.91,Metal Loss Group,External,18,0.037,1.7,2.5,07:10,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1646,2286,35.08768546,-119.06491311,299.42
22303,31310,39.49,35.20,4.29,112168.19,Metal Loss,External,15,0.030,0.2,0.4,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08768471,-119.06491309,299.42
22304,31310,39.49,37.65,1.84,112170.64,Metal Loss,External,14,0.028,0.2,0.3,04:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08767791,-119.06491294,299.43
22305,31310,39.49,37.95,1.53,112170.95,Metal Loss,External,19,0.039,0.5,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.08767698,-119.06491292,299.44
22306,31310,39.49,39.11,0.38,112172.10,Metal Loss,External,10,0.020,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08767373,-119.06491285,299.44
22307,31310,39.49,39.32,0.17,112172.31,Metal Loss Group,External,22,0.045,4.2,3.9,06:02,At Weld,ERW,0.203,X52,10.750,1402,,0.943,1487,2065,1603,2227,35.08767324,-119.06491284,299.44
22308,31310,39.49,39.36,0.13,112172.35,Metal Loss Group,External,27,0.055,1.1,1.1,03:26,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1655,2299,35.08767303,-119.06491283,299.44
22309,31310,39.49,39.44,0.05,112172.43,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08767284,-119.06491283,299.44
22310,31320,39.62,39.49,39.62,112172.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:21,,,,,,35.08767271,-119.06491282,299.44
22311,31320,39.62,0.05,39.57,112172.53,Metal Loss Group,External,22,0.045,1.0,2.3,03:31,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1651,2294,35.08767261,-119.06491282,299.44
22312,31320,39.62,1.43,38.19,112173.91,Metal Loss,External,10,0.020,0.3,0.5,06:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08766870,-119.06491273,299.45
