"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
22313,31320,39.62,1.53,38.09,112174.01,Metal Loss Group,External,13,0.026,2.3,3.0,04:43,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1655,2299,35.08766839,-119.06491273,299.45
22314,31320,39.62,1.74,37.88,112174.22,Metal Loss,External,11,0.022,0.2,0.4,03:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08766778,-119.06491271,299.45
22315,31320,39.62,1.95,37.66,112174.43,Metal Loss,External,13,0.026,0.3,0.4,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08766728,-119.06491270,299.45
22316,31320,39.62,2.03,37.59,112174.51,Metal Loss,External,11,0.022,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08766699,-119.06491269,299.45
22317,31320,39.62,8.32,31.29,112180.80,Metal Loss Group,External,13,0.026,0.8,1.0,08:03,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2318,35.08764949,-119.06491239,299.45
22318,31320,39.62,8.74,30.88,112181.22,Metal Loss,External,10,0.020,0.5,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08764830,-119.06491238,299.45
22319,31320,39.62,9.08,30.54,112181.56,Metal Loss,External,12,0.024,0.3,0.4,07:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08764729,-119.06491236,299.45
22320,31330,39.64,39.62,39.64,112212.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:18,,,,,,35.08756200,-119.06491145,299.41
22321,31330,39.64,35.97,3.67,112248.06,Metal Loss,External,11,0.022,0.3,0.5,01:05,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08746185,-119.06491110,299.47
22322,31330,39.64,39.31,0.33,112251.41,Metal Loss Group,External,13,0.026,3.6,4.9,11:58,,ERW,0.203,X52,10.750,1402,,0.887,1581,2196,1621,2251,35.08745236,-119.06491110,299.47
22323,31330,39.64,39.54,0.11,112251.63,Metal Loss,External,14,0.028,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08745172,-119.06491110,299.47
22324,31330,39.64,39.56,0.08,112251.66,Metal Loss,External,14,0.028,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08745167,-119.06491110,299.47
22325,31330,39.64,39.56,0.08,112251.66,Metal Loss,External,15,0.030,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08745167,-119.06491110,299.47
22326,31330,39.64,39.59,0.05,112251.69,Metal Loss Group,External,17,0.035,1.6,0.9,01:28,At Weld,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1661,2307,35.08745160,-119.06491110,299.47
22327,31340,39.49,39.64,39.49,112251.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:06,,,,,,35.08745148,-119.06491110,299.47
22328,31340,39.49,0.04,39.45,112251.78,Metal Loss Group,External,12,0.024,1.6,3.9,10:01,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1642,2280,35.08745137,-119.06491110,299.47
22329,31340,39.49,0.06,39.44,112251.79,Metal Loss,External,12,0.024,0.3,0.6,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08745135,-119.06491110,299.47
22330,31340,39.49,0.06,39.44,112251.79,Metal Loss Group,External,13,0.026,1.7,5.5,01:43,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1656,2299,35.08745135,-119.06491110,299.47
22331,31340,39.49,0.09,39.41,112251.82,Metal Loss,External,12,0.024,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08745128,-119.06491110,299.47
22332,31340,39.49,0.09,39.41,112251.83,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08745128,-119.06491110,299.47
22333,31340,39.49,0.27,39.22,112252.01,Metal Loss,External,11,0.022,0.3,0.5,11:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08745072,-119.06491110,299.48
22334,31340,39.49,0.36,39.14,112252.09,Metal Loss,External,11,0.022,0.2,0.4,11:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08745041,-119.06491110,299.48
22335,31340,39.49,39.16,0.33,112290.90,Metal Loss,External,11,0.022,0.3,0.4,07:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08734211,-119.06491152,299.39
22336,31340,39.49,39.17,0.33,112290.91,Metal Loss Group,External,15,0.030,1.4,1.6,00:23,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1666,2314,35.08734199,-119.06491152,299.39
22337,31340,39.49,39.36,0.13,112291.10,Metal Loss,External,14,0.028,0.3,0.4,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08734155,-119.06491153,299.39
22338,31340,39.49,39.40,0.10,112291.14,Metal Loss,External,10,0.020,0.3,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08734146,-119.06491153,299.39
22339,31340,39.49,39.44,0.06,112291.17,Metal Loss Group,External,16,0.032,1.7,2.1,11:52,At Weld,ERW,0.203,X52,10.750,1402,,0.866,1618,2248,1656,2299,35.08734126,-119.06491153,299.39
22340,31350,39.32,39.49,39.32,112291.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.08734113,-119.06491153,299.39
22341,31350,39.32,0.06,39.25,112291.29,Metal Loss Group,External,12,0.024,0.7,2.4,06:43,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1674,2324,35.08734099,-119.06491153,299.39
22342,31350,39.32,0.07,39.25,112291.30,Metal Loss Group,External,13,0.026,2.8,1.7,00:16,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1653,2296,35.08734097,-119.06491153,299.39
22343,31350,39.32,39.05,0.26,112330.29,Metal Loss,External,12,0.024,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08723213,-119.06491135,299.48
22344,31350,39.32,39.06,0.26,112330.29,Metal Loss,External,15,0.030,0.4,0.4,07:23,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08723212,-119.06491135,299.48
22345,31350,39.32,39.22,0.10,112330.45,Metal Loss,External,10,0.020,0.4,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08723163,-119.06491135,299.48
22346,31350,39.32,39.24,0.07,112330.48,Metal Loss,External,13,0.026,0.3,0.6,09:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08723157,-119.06491135,299.48
22347,31350,39.32,39.25,0.07,112330.48,Metal Loss,External,13,0.026,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08723156,-119.06491135,299.48
22348,31350,39.32,39.25,0.06,112330.49,Metal Loss,External,12,0.024,0.3,0.6,00:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08723155,-119.06491135,299.48
22349,31350,39.32,39.26,0.05,112330.50,Metal Loss,External,13,0.026,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08723154,-119.06491135,299.48
22350,31360,39.27,39.32,39.27,112330.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:14,,,,,,35.08723141,-119.06491135,299.48
22351,31360,39.27,0.06,39.21,112330.61,Metal Loss,External,17,0.035,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08723126,-119.06491134,299.48
22352,31360,39.27,0.07,39.20,112330.62,Metal Loss Group,External,16,0.032,0.6,1.6,10:08,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.08723124,-119.06491134,299.48
22353,31360,39.27,0.20,39.07,112330.75,Metal Loss,External,15,0.030,0.3,0.6,10:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08723082,-119.06491134,299.48
22354,31360,39.27,0.22,39.05,112330.77,Metal Loss,External,11,0.022,0.3,0.4,00:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08723078,-119.06491134,299.48
22355,31360,39.27,0.34,38.93,112330.89,Metal Loss,External,12,0.024,0.3,0.5,10:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08723051,-119.06491134,299.48
22356,31360,39.27,39.02,0.25,112369.57,Metal Loss,External,11,0.022,0.2,0.5,10:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08712244,-119.06491048,299.77
22357,31360,39.27,39.03,0.24,112369.57,Metal Loss,External,10,0.020,0.2,0.5,00:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08712243,-119.06491048,299.77
22358,31360,39.27,39.17,0.10,112369.72,Metal Loss Group,External,11,0.022,0.7,3.4,11:03,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.08712198,-119.06491048,299.77
22359,31360,39.27,39.20,0.07,112369.75,Metal Loss Group,External,16,0.032,0.4,1.3,03:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08712191,-119.06491048,299.77
22360,31360,39.27,39.20,0.07,112369.75,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08712191,-119.06491048,299.77
22361,31360,39.27,39.22,0.05,112369.76,Metal Loss,External,14,0.028,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08712186,-119.06491048,299.77
22362,31370,39.43,39.27,39.43,112369.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.08712174,-119.06491048,299.78
22363,31370,39.43,0.04,39.39,112369.86,Metal Loss,External,12,0.024,0.3,0.6,00:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08712154,-119.06491048,299.78
22364,31370,39.43,0.05,39.38,112369.87,Metal Loss,External,14,0.028,0.3,0.6,10:42,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08712152,-119.06491048,299.78
22365,31370,39.43,0.07,39.36,112369.89,Metal Loss Group,External,12,0.024,0.4,2.2,01:06,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08712147,-119.06491048,299.78
22366,31370,39.43,0.08,39.35,112369.89,Metal Loss Group,External,16,0.032,0.4,3.6,03:42,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08712147,-119.06491048,299.78
22367,31370,39.43,0.08,39.35,112369.90,Metal Loss Group,External,15,0.030,1.5,2.1,06:06,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1654,2298,35.08712146,-119.06491048,299.78
22368,31370,39.43,0.35,39.08,112370.16,Metal Loss Group,External,11,0.022,1.0,1.1,03:33,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1671,2321,35.08712070,-119.06491047,299.78
22369,31370,39.43,39.06,0.37,112408.87,Metal Loss,External,14,0.028,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08701261,-119.06491058,300.37
22370,31370,39.43,39.15,0.28,112408.97,Metal Loss,External,11,0.022,0.3,0.4,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08701240,-119.06491059,300.37
22371,31370,39.43,39.19,0.24,112409.00,Metal Loss,External,10,0.020,0.5,0.5,10:28,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08701220,-119.06491059,300.38
22372,31370,39.43,39.23,0.19,112409.05,Metal Loss Group,External,11,0.022,1.3,1.7,00:08,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.08701209,-119.06491059,300.38
22373,31370,39.43,39.35,0.08,112409.17,Metal Loss,External,12,0.024,0.4,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08701182,-119.06491060,300.38
22374,31380,37.87,39.43,37.87,112409.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:26,,,,,,35.08701154,-119.06491061,300.38
22375,31380,37.87,0.05,37.83,112409.29,Metal Loss Group,External,13,0.026,0.7,2.1,08:52,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2320,35.08701142,-119.06491061,300.38
22376,31380,37.87,0.06,37.81,112409.30,Metal Loss,External,12,0.024,0.4,0.6,10:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08701139,-119.06491061,300.38
22377,31380,37.87,0.06,37.81,112409.31,Metal Loss,External,18,0.037,0.5,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2323,35.08701138,-119.06491061,300.38
22378,31380,37.87,0.07,37.81,112409.31,Metal Loss Group,External,21,0.043,0.7,1.9,11:58,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1660,2306,35.08701138,-119.06491061,300.38
22379,31380,37.87,0.32,37.55,112409.57,Metal Loss,External,11,0.022,0.6,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.08701065,-119.06491062,300.38
22380,31380,37.87,37.50,0.37,112446.74,Metal Loss,External,15,0.030,0.2,0.4,10:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08690695,-119.06491249,300.95
22381,31380,37.87,37.52,0.35,112446.76,Metal Loss,External,12,0.024,0.3,0.3,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08690689,-119.06491249,300.95
22382,31380,37.87,37.77,0.11,112447.01,Metal Loss Group,External,13,0.026,0.6,1.8,11:50,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1676,2327,35.08690621,-119.06491250,300.96
22383,31380,37.87,37.82,0.06,112447.06,Metal Loss Group,External,15,0.030,0.4,1.8,03:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08690610,-119.06491250,300.96
22384,31380,37.87,37.82,0.05,112447.06,Metal Loss,External,13,0.026,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08690609,-119.06491250,300.96
22385,31390,36.96,37.87,36.96,112447.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:22,,,,,,35.08690586,-119.06491250,300.96
22386,31390,36.96,0.07,36.89,112447.19,Metal Loss Group,External,19,0.039,0.6,3.3,08:49,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.08690568,-119.06491251,300.96
22387,31390,36.96,0.08,36.88,112447.19,Metal Loss Group,External,18,0.037,0.8,3.2,11:10,,ERW,0.203,X52,10.750,1402,,0.842,1664,2312,1663,2310,35.08690567,-119.06491251,300.96
22388,31390,36.96,0.09,36.87,112447.20,Metal Loss,External,10,0.020,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08690565,-119.06491251,300.96
22389,31390,36.96,0.12,36.84,112447.23,Metal Loss,External,15,0.030,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08690557,-119.06491251,300.96
22390,31390,36.96,0.13,36.83,112447.24,Metal Loss,External,11,0.022,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08690555,-119.06491251,300.96
22391,31390,36.96,0.30,36.66,112447.41,Metal Loss,External,17,0.035,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08690504,-119.06491252,300.97
22392,31390,36.96,0.30,36.65,112447.42,Metal Loss,External,15,0.030,0.3,0.6,11:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08690503,-119.06491252,300.97
22393,31390,36.96,0.31,36.65,112447.43,Metal Loss,External,13,0.026,0.3,0.6,10:10,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08690501,-119.06491252,300.97
22394,31390,36.96,0.31,36.65,112447.43,Metal Loss,External,10,0.020,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08690501,-119.06491252,300.97
22395,31390,36.96,0.32,36.63,112447.44,Metal Loss,External,11,0.022,0.3,0.6,09:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08690498,-119.06491252,300.97
22396,31390,36.96,36.54,0.42,112483.66,Metal Loss,External,12,0.024,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08680377,-119.06491316,301.51
22397,31390,36.96,36.59,0.37,112483.71,Metal Loss Group,External,11,0.022,0.4,1.3,01:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08680364,-119.06491316,301.51
22398,31390,36.96,36.62,0.34,112483.73,Metal Loss,External,13,0.026,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08680358,-119.06491316,301.51
22399,31390,36.96,36.70,0.26,112483.82,Metal Loss,External,12,0.024,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08680340,-119.06491316,301.51
22400,31390,36.96,36.74,0.22,112483.86,Metal Loss Group,External,15,0.030,1.9,2.8,01:44,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1636,2272,35.08680330,-119.06491316,301.51
22401,31390,36.96,36.83,0.13,112483.95,Metal Loss Group,External,11,0.022,0.4,1.7,10:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08680299,-119.06491316,301.51
22402,31390,36.96,36.84,0.12,112483.96,Metal Loss,External,12,0.024,0.3,0.6,00:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08680296,-119.06491316,301.51
22403,31390,36.96,36.88,0.08,112483.99,Metal Loss,External,17,0.035,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08680289,-119.06491316,301.51
22404,31400,39.75,36.96,39.75,112484.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:20,,,,,,35.08680271,-119.06491317,301.51
22405,31400,39.75,0.05,39.70,112484.13,Metal Loss Group,External,21,0.043,1.7,6.3,02:35,,ERW,0.203,X52,10.750,1402,,0.880,1594,2214,1637,2274,35.08680246,-119.06491317,301.51
22406,31400,39.75,0.06,39.69,112484.13,Metal Loss Group,External,16,0.032,0.8,2.8,11:20,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1665,2312,35.08680245,-119.06491317,301.51
22407,31400,39.75,0.08,39.67,112484.16,Metal Loss,External,17,0.035,0.3,0.6,08:32,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08680239,-119.06491317,301.51
22408,31400,39.75,0.09,39.66,112484.16,Metal Loss,External,15,0.030,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08680238,-119.06491317,301.51
22409,31400,39.75,0.22,39.53,112484.29,Metal Loss,External,14,0.028,0.3,0.4,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08680207,-119.06491317,301.51
22410,31400,39.75,0.29,39.46,112484.37,Metal Loss Group,External,18,0.037,1.0,6.4,06:08,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1653,2296,35.08680178,-119.06491317,301.51
22411,31400,39.75,0.40,39.35,112484.48,Metal Loss,External,11,0.022,0.3,0.4,03:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08680153,-119.06491318,301.51
22412,31400,39.75,0.43,39.32,112484.50,Metal Loss,External,12,0.024,0.3,0.4,02:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08680147,-119.06491318,301.51
22413,31400,39.75,0.53,39.22,112484.60,Metal Loss,External,11,0.022,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08680112,-119.06491318,301.51
22414,31400,39.75,0.68,39.07,112484.75,Metal Loss,External,10,0.020,0.3,0.5,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08680077,-119.06491318,301.51
22415,31400,39.75,39.36,0.39,112523.43,Metal Loss Group,External,13,0.026,1.0,4.5,07:27,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1667,2316,35.08669286,-119.06491269,301.47
22416,31400,39.75,39.37,0.38,112523.44,Metal Loss Group,External,12,0.024,0.9,1.7,09:57,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2321,35.08669284,-119.06491269,301.47
22417,31400,39.75,39.38,0.37,112523.45,Metal Loss,External,12,0.024,0.2,0.4,05:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08669282,-119.06491269,301.47
22418,31400,39.75,39.39,0.36,112523.46,Metal Loss Group,External,13,0.026,0.9,4.7,02:48,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1669,2319,35.08669279,-119.06491269,301.47
22419,31400,39.75,39.51,0.24,112523.59,Metal Loss,External,11,0.022,0.3,0.5,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08669249,-119.06491268,301.47
22420,31400,39.75,39.67,0.08,112523.74,Metal Loss Group,External,26,0.053,2.1,5.8,10:19,At Weld,ERW,0.203,X52,10.750,1402,,0.911,1539,2137,1608,2233,35.08669202,-119.06491268,301.47
22421,31400,39.75,39.68,0.07,112523.75,Metal Loss Group,External,21,0.043,2.0,5.8,08:07,At Weld,ERW,0.203,X52,10.750,1402,,0.888,1580,2194,1624,2256,35.08669199,-119.06491268,301.47
22422,31400,39.75,39.69,0.06,112523.76,Metal Loss,External,22,0.045,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.08669198,-119.06491268,301.47
22423,31400,39.75,39.70,0.05,112523.77,Metal Loss Group,External,24,0.049,1.7,4.3,02:46,At Weld,ERW,0.203,X52,10.750,1402,,0.886,1582,2197,1645,2285,35.08669196,-119.06491268,301.47
22424,31410,39.67,39.75,39.67,112523.82,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:05,,,,,,35.08669183,-119.06491267,301.47
22425,31410,39.67,0.06,39.61,112523.89,Metal Loss Group,External,15,0.030,0.6,2.2,00:58,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.08669157,-119.06491267,301.47
22426,31410,39.67,0.07,39.60,112523.89,Metal Loss Group,External,19,0.039,0.5,2.2,03:43,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.08669156,-119.06491267,301.47
22427,31410,39.67,0.24,39.43,112524.06,Metal Loss,External,11,0.022,0.3,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08669116,-119.06491267,301.47
22428,31410,39.67,0.32,39.35,112524.14,Metal Loss,External,11,0.022,0.3,0.4,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08669086,-119.06491266,301.47
22429,31410,39.67,0.37,39.30,112524.19,Metal Loss Group,External,13,0.026,0.4,1.7,11:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2336,35.08669073,-119.06491266,301.47
22430,31410,39.67,0.37,39.29,112524.20,Metal Loss,External,15,0.030,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08669072,-119.06491266,301.47
22431,31410,39.67,35.06,4.61,112558.88,Metal Loss,External,14,0.028,0.2,0.4,11:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08659391,-119.06491173,301.53
22432,31410,39.67,35.20,4.47,112559.02,Metal Loss,External,10,0.020,0.3,0.5,11:03,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08659349,-119.06491173,301.53
22433,31410,39.67,35.60,4.07,112559.42,Metal Loss,External,10,0.020,0.4,0.4,00:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08659243,-119.06491172,301.53
22434,31410,39.67,35.66,4.01,112559.48,Metal Loss,External,10,0.020,0.3,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08659219,-119.06491172,301.53
22435,31410,39.67,35.71,3.96,112559.54,Metal Loss,External,10,0.020,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08659206,-119.06491172,301.53
22436,31410,39.67,35.96,3.71,112559.78,Metal Loss,External,10,0.020,0.3,0.4,01:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08659138,-119.06491171,301.53
22437,31410,39.67,36.13,3.54,112559.95,Metal Loss,External,11,0.022,0.4,0.4,00:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08659086,-119.06491171,301.53
22438,31410,39.67,36.69,2.98,112560.51,Metal Loss,External,10,0.020,0.4,0.4,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08658932,-119.06491170,301.53
22439,31410,39.67,36.88,2.78,112560.71,Metal Loss,External,12,0.024,0.4,0.4,11:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08658876,-119.06491169,301.53
22440,31410,39.67,39.30,0.37,112563.12,Metal Loss Group,External,20,0.041,2.0,5.3,00:10,,ERW,0.203,X52,10.750,1402,,0.884,1585,2202,1637,2274,35.08658201,-119.06491163,301.54
22441,31410,39.67,39.30,0.36,112563.13,Metal Loss,External,11,0.022,0.3,0.6,00:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08658199,-119.06491163,301.54
22442,31410,39.67,39.32,0.34,112563.15,Metal Loss,External,11,0.022,0.3,0.6,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08658195,-119.06491163,301.54
22443,31410,39.67,39.34,0.33,112563.16,Metal Loss,External,11,0.022,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08658191,-119.06491163,301.54
22444,31410,39.67,39.45,0.21,112563.28,Metal Loss Group,External,15,0.030,2.2,3.3,05:55,,ERW,0.203,X52,10.750,1402,,0.874,1604,2227,1650,2292,35.08658154,-119.06491163,301.54
22445,31410,39.67,39.49,0.17,112563.32,Metal Loss Group,External,13,0.026,1.5,0.7,03:40,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1668,2317,35.08658144,-119.06491163,301.54
22446,31410,39.67,39.55,0.12,112563.37,Metal Loss Group,External,19,0.039,0.9,0.6,11:58,,ERW,0.203,X52,10.750,1402,,0.846,1656,2301,1666,2314,35.08658132,-119.06491163,301.54
22447,31410,39.67,39.57,0.10,112563.39,Metal Loss,External,10,0.020,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08658127,-119.06491163,301.54
22448,31410,39.67,39.58,0.09,112563.40,Metal Loss,External,15,0.030,0.3,0.6,11:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08658125,-119.06491163,301.54
22449,31410,39.67,39.58,0.09,112563.40,Metal Loss,External,15,0.030,0.3,0.6,10:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08658123,-119.06491163,301.54
22450,31410,39.67,39.61,0.06,112563.43,Metal Loss Group,External,21,0.043,2.0,4.5,02:31,At Weld,ERW,0.203,X52,10.750,1402,,0.888,1580,2194,1639,2276,35.08658118,-119.06491163,301.54
22451,31420,39.63,39.67,39.63,112563.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:41,,,,,,35.08658093,-119.06491163,301.54
22452,31420,39.63,0.03,39.60,112563.52,Metal Loss Group,External,16,0.032,1.1,2.0,10:44,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1654,2297,35.08658086,-119.06491162,301.54
22453,31420,39.63,0.05,39.59,112563.54,Metal Loss Group,External,23,0.047,0.3,2.2,00:02,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08658083,-119.06491162,301.54
22454,31420,39.63,0.08,39.55,112563.57,Metal Loss,External,14,0.028,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08658075,-119.06491162,301.54
22455,31420,39.63,0.21,39.42,112563.70,Metal Loss Group,External,10,0.020,1.6,0.7,10:17,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1670,2319,35.08658044,-119.06491162,301.54
22456,31420,39.63,0.35,39.28,112563.84,Metal Loss,External,10,0.020,0.3,0.5,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08657999,-119.06491162,301.54
22457,31420,39.63,0.41,39.23,112563.90,Metal Loss,External,13,0.026,0.3,0.4,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08657986,-119.06491162,301.54
22458,31420,39.63,39.26,0.38,112602.75,Metal Loss,External,10,0.020,0.2,0.5,01:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08647136,-119.06491037,301.82
22459,31420,39.63,39.26,0.37,112602.75,Metal Loss Group,External,11,0.022,0.7,2.8,11:37,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1676,2328,35.08647134,-119.06491037,301.82
22460,31420,39.63,39.31,0.32,112602.80,Metal Loss Group,External,12,0.024,0.3,2.0,08:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08647122,-119.06491037,301.82
22461,31420,39.63,39.56,0.08,112603.05,Metal Loss Group,External,14,0.028,0.5,1.8,08:07,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.08647054,-119.06491036,301.82
22462,31420,39.63,39.56,0.08,112603.05,Metal Loss,External,11,0.022,0.3,0.6,09:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08647054,-119.06491036,301.82
22463,31420,39.63,39.56,0.07,112603.05,Metal Loss Group,External,19,0.039,0.4,2.0,11:37,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08647052,-119.06491036,301.82
22464,31420,39.63,39.57,0.06,112603.06,Metal Loss,External,13,0.026,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08647051,-119.06491036,301.82
22465,31420,39.63,39.57,0.06,112603.06,Metal Loss,External,14,0.028,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08647050,-119.06491036,301.82
22466,31420,39.63,39.58,0.06,112603.07,Metal Loss Group,External,20,0.041,1.6,3.4,00:55,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.873,1606,2231,1646,2286,35.08647050,-119.06491036,301.82
22467,31430,39.69,39.63,39.69,112603.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:22,,,,,,35.08647036,-119.06491036,301.82
22468,31430,39.69,0.06,39.64,112603.18,Metal Loss,External,15,0.030,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08647013,-119.06491036,301.82
22469,31430,39.69,0.06,39.64,112603.18,Metal Loss Group,External,18,0.037,0.4,5.6,10:23,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08647013,-119.06491036,301.82
22470,31430,39.69,0.07,39.62,112603.19,Metal Loss,External,19,0.039,0.3,0.6,08:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08647010,-119.06491036,301.82
22471,31430,39.69,0.08,39.62,112603.20,Metal Loss Group,External,16,0.032,0.6,1.1,04:47,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.08647009,-119.06491036,301.82
22472,31430,39.69,0.09,39.60,112603.21,Metal Loss,External,14,0.028,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08647006,-119.06491036,301.82
22473,31430,39.69,0.33,39.36,112603.45,Metal Loss,External,10,0.020,0.3,0.4,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08646936,-119.06491035,301.82
22474,31430,39.69,0.33,39.36,112603.46,Metal Loss Group,External,12,0.024,0.9,0.9,00:49,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1672,2323,35.08646936,-119.06491035,301.82
22475,31430,39.69,0.38,39.32,112603.50,Metal Loss,External,14,0.028,0.3,0.4,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08646926,-119.06491035,301.82
22476,31430,39.69,0.38,39.31,112603.50,Metal Loss,External,15,0.030,0.2,0.4,04:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08646925,-119.06491035,301.82
22477,31430,39.69,39.35,0.34,112642.48,Metal Loss,External,12,0.024,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08636047,-119.06490945,302.22
22478,31430,39.69,39.36,0.33,112642.48,Metal Loss Group,External,12,0.024,1.6,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1668,2317,35.08636046,-119.06490945,302.22
22479,31430,39.69,39.37,0.32,112642.49,Metal Loss Group,External,16,0.032,2.1,3.2,02:15,,ERW,0.203,X52,10.750,1402,,0.875,1602,2226,1648,2289,35.08636044,-119.06490945,302.22
22480,31430,39.69,39.37,0.32,112642.50,Metal Loss Group,External,29,0.059,2.6,1.8,07:42,,ERW,0.203,X52,10.750,1402,,0.942,1488,2066,1622,2253,35.08636042,-119.06490945,302.22
22481,31430,39.69,39.47,0.22,112642.59,Metal Loss,External,17,0.035,0.3,0.6,04:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08636007,-119.06490945,302.22
22482,31430,39.69,39.49,0.20,112642.61,Metal Loss Group,External,16,0.032,1.8,6.4,11:41,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1634,2270,35.08636004,-119.06490945,302.22
22483,31430,39.69,39.50,0.20,112642.62,Metal Loss,External,12,0.024,0.2,0.4,06:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08636003,-119.06490945,302.22
22484,31430,39.69,39.52,0.17,112642.64,Metal Loss Group,External,16,0.032,0.6,1.4,05:08,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.08635997,-119.06490945,302.22
22485,31430,39.69,39.59,0.11,112642.71,Metal Loss,External,14,0.028,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08635981,-119.06490945,302.22
22486,31430,39.69,39.61,0.08,112642.73,Metal Loss Group,External,14,0.028,0.6,2.0,09:32,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.08635976,-119.06490945,302.22
22487,31440,39.55,39.69,39.55,112642.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:26,,,,,,35.08635946,-119.06490945,302.22
22488,31440,39.55,0.04,39.52,112642.85,Metal Loss Group,External,22,0.045,1.7,11.3,11:55,At Seam,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1613,2240,35.08635936,-119.06490945,302.22
22489,31440,39.55,0.04,39.51,112642.86,Metal Loss Group,External,16,0.032,1.0,0.6,10:43,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1666,2313,35.08635935,-119.06490945,302.22
22490,31440,39.55,0.05,39.51,112642.86,Metal Loss Group,External,18,0.037,0.8,1.3,05:04,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1665,2312,35.08635935,-119.06490945,302.22
22491,31440,39.55,0.07,39.49,112642.88,Metal Loss Group,External,22,0.045,0.7,1.8,08:16,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1663,2310,35.08635930,-119.06490945,302.22
22492,31440,39.55,0.10,39.46,112642.91,Metal Loss,External,20,0.041,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08635923,-119.06490945,302.22
22493,31440,39.55,0.12,39.44,112642.93,Metal Loss,External,16,0.032,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08635918,-119.06490945,302.22
22494,31440,39.55,0.17,39.39,112642.98,Metal Loss,External,11,0.022,0.3,0.6,11:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08635905,-119.06490945,302.22
22495,31440,39.55,0.22,39.34,112643.03,Metal Loss,External,14,0.028,0.4,0.6,11:10,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.08635883,-119.06490945,302.22
22496,31440,39.55,0.33,39.22,112643.15,Metal Loss,External,11,0.022,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08635856,-119.06490945,302.23
22497,31440,39.55,0.36,39.19,112643.18,Metal Loss Group,External,13,0.026,0.7,3.2,10:04,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.08635848,-119.06490944,302.23
22498,31440,39.55,0.38,39.18,112643.19,Metal Loss,External,10,0.020,0.3,0.6,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08635846,-119.06490944,302.23
22499,31440,39.55,0.39,39.17,112643.20,Metal Loss,External,15,0.030,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08635843,-119.06490944,302.23
22500,31440,39.55,0.66,38.89,112643.47,Metal Loss,External,12,0.024,0.3,0.4,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08635768,-119.06490944,302.23
22501,31440,39.55,39.22,0.33,112682.03,Metal Loss Group,External,12,0.024,1.6,3.3,09:16,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1666,2314,35.08624993,-119.06490902,302.46
22502,31440,39.55,39.47,0.08,112682.29,Metal Loss Group,External,20,0.041,0.5,2.0,05:25,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1675,2327,35.08624922,-119.06490902,302.46
22503,31440,39.55,39.48,0.07,112682.30,Metal Loss,External,13,0.026,0.3,0.6,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08624920,-119.06490902,302.46
22504,31440,39.55,39.50,0.06,112682.31,Metal Loss Group,External,18,0.037,2.0,5.5,10:28,At Weld,ERW,0.203,X52,10.750,1402,,0.880,1593,2212,1622,2253,35.08624905,-119.06490902,302.46
22505,31440,39.55,39.50,0.05,112682.32,Metal Loss Group,External,18,0.037,1.6,1.3,02:25,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1661,2307,35.08624905,-119.06490902,302.46
22506,31450,37.09,39.55,37.09,112682.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.08624893,-119.06490902,302.46
22507,31450,37.09,0.04,37.05,112682.41,Metal Loss Group,External,19,0.039,0.4,1.7,08:37,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.08624882,-119.06490902,302.46
22508,31450,37.09,0.06,37.04,112682.42,Metal Loss Group,External,25,0.051,0.9,3.2,05:01,,ERW,0.203,X52,10.750,1402,,0.856,1638,2276,1647,2288,35.08624879,-119.06490902,302.46
22509,31450,37.09,0.06,37.03,112682.43,Metal Loss Group,External,17,0.035,1.5,1.8,01:55,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1665,2312,35.08624878,-119.06490902,302.46
22510,31450,37.09,0.09,37.00,112682.46,Metal Loss,External,15,0.030,0.4,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08624871,-119.06490902,302.46
22511,31450,37.09,0.25,36.84,112682.62,Metal Loss,External,16,0.032,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08624822,-119.06490902,302.46
22512,31450,37.09,0.28,36.81,112682.65,Metal Loss Group,External,19,0.039,2.0,3.4,04:57,,ERW,0.203,X52,10.750,1402,,0.882,1589,2207,1642,2281,35.08624815,-119.06490902,302.46
22513,31450,37.09,0.35,36.74,112682.72,Metal Loss Group,External,12,0.024,1.1,1.9,02:00,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1673,2324,35.08624797,-119.06490902,302.46
22514,31450,37.09,36.75,0.34,112719.12,Metal Loss,External,10,0.020,0.3,0.6,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08614640,-119.06490891,302.74
22515,31450,37.09,37.01,0.08,112719.38,Metal Loss Group,External,12,0.024,0.3,2.0,11:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08614572,-119.06490891,302.74
22516,31450,37.09,37.02,0.07,112719.39,Metal Loss,External,12,0.024,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08614568,-119.06490891,302.74
22517,31460,39.54,37.09,39.54,112719.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:44,,,,,,35.08614551,-119.06490891,302.74
22518,31460,39.54,0.04,39.50,112719.50,Metal Loss,External,14,0.028,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08614530,-119.06490891,302.74
22519,31460,39.54,0.05,39.49,112719.51,Metal Loss,External,13,0.026,0.3,0.6,00:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08614528,-119.06490891,302.74
22520,31460,39.54,0.06,39.48,112719.52,Metal Loss,External,14,0.028,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08614526,-119.06490891,302.74
22521,31460,39.54,0.07,39.47,112719.53,Metal Loss,External,14,0.028,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08614523,-119.06490891,302.74
22522,31460,39.54,0.24,39.31,112719.70,Metal Loss,External,10,0.020,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08614485,-119.06490891,302.74
22523,31460,39.54,0.35,39.19,112719.81,Metal Loss,External,11,0.022,0.3,0.6,10:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08614446,-119.06490891,302.74
22524,31460,39.54,38.99,0.55,112758.45,Metal Loss,External,10,0.020,0.3,0.6,03:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08603665,-119.06490892,303.11
22525,31460,39.54,39.16,0.38,112758.62,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08603613,-119.06490892,303.11
22526,31460,39.54,39.20,0.34,112758.66,Metal Loss,External,14,0.028,0.2,0.4,03:56,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08603603,-119.06490892,303.11
22527,31460,39.54,39.21,0.33,112758.67,Metal Loss Group,External,11,0.022,0.5,2.2,08:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08603600,-119.06490892,303.11
22528,31460,39.54,39.22,0.32,112758.68,Metal Loss,External,10,0.020,0.3,0.6,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08603598,-119.06490892,303.11
22529,31460,39.54,39.32,0.22,112758.78,Metal Loss,External,10,0.020,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08603564,-119.06490892,303.11
22530,31460,39.54,39.45,0.09,112758.91,Metal Loss Group,External,11,0.022,0.3,1.8,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08603533,-119.06490892,303.11
22531,31460,39.54,39.45,0.09,112758.91,Metal Loss,External,12,0.024,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08603533,-119.06490892,303.11
22532,31460,39.54,39.46,0.08,112758.92,Metal Loss,External,12,0.024,0.3,0.4,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08603531,-119.06490892,303.11
22533,31460,39.54,39.47,0.07,112758.93,Metal Loss Group,External,16,0.032,1.6,1.0,00:25,At Weld,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1663,2309,35.08603529,-119.06490892,303.11
22534,31460,39.54,39.47,0.07,112758.93,Metal Loss,External,17,0.035,0.3,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08603528,-119.06490892,303.11
22535,31470,36.51,39.54,36.51,112759.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:17,,,,,,35.08603501,-119.06490892,303.11
22536,31470,36.51,0.06,36.46,112759.06,Metal Loss,External,15,0.030,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08603488,-119.06490892,303.11
22537,31470,36.51,0.06,36.46,112759.06,Metal Loss Group,External,18,0.037,0.9,3.3,05:16,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1656,2301,35.08603488,-119.06490892,303.11
22538,31470,36.51,0.06,36.45,112759.06,Metal Loss Group,External,25,0.051,4.6,3.5,02:52,,ERW,0.203,X52,10.750,1402,,0.970,1445,2007,1604,2228,35.08603487,-119.06490892,303.11
22539,31470,36.51,0.06,36.45,112759.06,Metal Loss Group,External,14,0.028,1.1,2.1,10:10,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1665,2312,35.08603486,-119.06490892,303.11
22540,31470,36.51,0.07,36.45,112759.07,Metal Loss,External,14,0.028,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08603485,-119.06490892,303.11
22541,31470,36.51,0.07,36.45,112759.07,Metal Loss,External,15,0.030,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08603485,-119.06490892,303.11
22542,31470,36.51,0.37,36.14,112759.37,Metal Loss,External,10,0.020,0.2,0.5,07:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08603404,-119.06490892,303.12
22543,31470,36.51,0.37,36.14,112759.37,Metal Loss,External,13,0.026,0.3,0.6,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08603404,-119.06490892,303.12
22544,31470,36.51,0.37,36.14,112759.37,Metal Loss,External,11,0.022,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08603403,-119.06490892,303.12
22545,31470,36.51,0.64,35.87,112759.64,Metal Loss Group,External,14,0.028,0.4,3.3,07:25,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2333,35.08603330,-119.06490892,303.12
22546,31470,36.51,35.01,1.50,112794.01,Metal Loss,External,11,0.022,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08593732,-119.06490893,303.48
22547,31470,36.51,36.17,0.34,112795.17,Metal Loss Group,External,17,0.035,0.7,2.9,01:22,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1668,2317,35.08593401,-119.06490893,303.49
22548,31470,36.51,36.40,0.11,112795.40,Metal Loss Group,External,12,0.024,0.6,1.8,00:34,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.08593336,-119.06490892,303.49
22549,31470,36.51,36.43,0.09,112795.43,Metal Loss,External,16,0.032,0.3,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08593331,-119.06490892,303.49
22550,31470,36.51,36.43,0.08,112795.43,Metal Loss,External,16,0.032,0.3,0.6,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08593330,-119.06490892,303.49
22551,31470,36.51,36.44,0.07,112795.44,Metal Loss,External,18,0.037,0.3,0.6,01:43,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08593328,-119.06490892,303.49
22552,31480,39.14,36.51,39.14,112795.51,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:33,,,,,,35.08593310,-119.06490892,303.49
22553,31480,39.14,0.05,39.10,112795.56,Metal Loss,External,14,0.028,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08593299,-119.06490892,303.49
22554,31480,39.14,0.05,39.10,112795.56,Metal Loss,External,13,0.026,0.3,0.6,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08593299,-119.06490892,303.49
22555,31480,39.14,0.07,39.08,112795.58,Metal Loss,External,13,0.026,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08593284,-119.06490892,303.49
22556,31480,39.14,0.10,39.04,112795.61,Metal Loss Group,External,20,0.041,0.6,5.6,06:42,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.08593276,-119.06490892,303.49
22557,31480,39.14,0.35,38.80,112795.86,Metal Loss,External,10,0.020,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08593207,-119.06490892,303.49
22558,31480,39.14,0.36,38.78,112795.87,Metal Loss Group,External,14,0.028,0.7,2.6,07:06,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1672,2322,35.08593204,-119.06490892,303.49
22559,31480,39.14,38.80,0.35,112834.31,Metal Loss,External,10,0.020,0.3,0.5,08:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08582457,-119.06490845,303.87
22560,31480,39.14,38.80,0.35,112834.31,Metal Loss,External,12,0.024,0.3,0.6,11:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08582457,-119.06490845,303.87
22561,31480,39.14,38.93,0.22,112834.44,Metal Loss,External,12,0.024,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08582427,-119.06490845,303.87
22562,31480,39.14,39.04,0.10,112834.55,Metal Loss Group,External,17,0.035,0.8,2.9,10:58,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1663,2310,35.08582390,-119.06490845,303.87
22563,31480,39.14,39.05,0.09,112834.56,Metal Loss,External,11,0.022,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08582387,-119.06490845,303.87
22564,31480,39.14,39.07,0.07,112834.58,Metal Loss,External,20,0.041,0.3,0.6,00:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08582382,-119.06490845,303.87
22565,31480,39.14,39.08,0.07,112834.59,Metal Loss Group,External,18,0.037,2.9,6.3,01:16,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.899,1559,2165,1602,2225,35.08582381,-119.06490845,303.87
22566,31490,39.42,39.14,39.42,112834.66,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:06,,,,,,35.08582366,-119.06490845,303.87
22567,31490,39.42,0.03,39.39,112834.69,Metal Loss Group,External,13,0.026,2.1,4.0,10:58,At Seam,ERW,0.203,X52,10.750,1402,,0.866,1619,2249,1633,2269,35.08582358,-119.06490845,303.88
22568,31490,39.42,0.05,39.37,112834.71,Metal Loss,External,14,0.028,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08582353,-119.06490845,303.88
22569,31490,39.42,0.21,39.21,112834.86,Metal Loss,External,10,0.020,0.3,0.6,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08582306,-119.06490844,303.88
22570,31490,39.42,0.21,39.21,112834.87,Metal Loss Group,External,10,0.020,1.0,0.8,00:37,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1675,2326,35.08582306,-119.06490844,303.88
22571,31490,39.42,0.33,39.09,112834.99,Metal Loss,External,13,0.026,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08582265,-119.06490844,303.88
22572,31490,39.42,39.04,0.38,112873.70,Metal Loss Group,External,13,0.026,0.5,2.0,11:08,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.08571481,-119.06490799,304.29
22573,31490,39.42,39.08,0.34,112873.74,Metal Loss,External,10,0.020,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08571470,-119.06490799,304.29
22574,31490,39.42,39.10,0.32,112873.75,Metal Loss,External,10,0.020,0.3,0.6,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08571466,-119.06490799,304.29
22575,31490,39.42,39.11,0.31,112873.76,Metal Loss Group,External,14,0.028,1.5,0.7,06:18,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1663,2310,35.08571465,-119.06490799,304.29
22576,31490,39.42,39.22,0.20,112873.88,Metal Loss Group,External,24,0.049,1.8,2.5,11:21,,ERW,0.203,X52,10.750,1402,,0.893,1570,2181,1639,2276,35.08571439,-119.06490799,304.29
22577,31490,39.42,39.29,0.13,112873.95,Metal Loss,External,12,0.024,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08571412,-119.06490799,304.29
22578,31490,39.42,39.30,0.12,112873.96,Metal Loss Group,External,21,0.043,0.9,3.0,07:51,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1658,2303,35.08571410,-119.06490799,304.29
22579,31490,39.42,39.33,0.09,112873.98,Metal Loss,External,13,0.026,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08571403,-119.06490799,304.29
22580,31490,39.42,39.33,0.09,112873.99,Metal Loss,External,14,0.028,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08571402,-119.06490799,304.29
22581,31490,39.42,39.34,0.08,112874.00,Metal Loss,External,19,0.039,0.3,0.6,10:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08571401,-119.06490799,304.29
22582,31490,39.42,39.35,0.07,112874.00,Metal Loss,External,11,0.022,0.3,0.6,01:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08571399,-119.06490799,304.29
22583,31490,39.42,39.35,0.07,112874.01,Metal Loss Group,External,14,0.028,0.6,1.6,06:00,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.08571398,-119.06490799,304.29
22584,31490,39.42,39.35,0.07,112874.01,Metal Loss,External,14,0.028,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08571398,-119.06490799,304.29
22585,31500,39.25,39.42,39.25,112874.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:27,,,,,,35.08571382,-119.06490799,304.29
22586,31500,39.25,0.04,39.21,112874.12,Metal Loss Group,External,14,0.028,0.6,3.2,10:33,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2323,35.08571372,-119.06490799,304.29
22587,31500,39.25,0.05,39.20,112874.13,Metal Loss,External,11,0.022,0.4,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.08571370,-119.06490799,304.29
22588,31500,39.25,0.06,39.19,112874.13,Metal Loss Group,External,24,0.049,0.6,5.1,07:27,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1659,2304,35.08571357,-119.06490799,304.29
22589,31500,39.25,0.06,39.19,112874.13,Metal Loss,External,15,0.030,0.4,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08571357,-119.06490799,304.29
22590,31500,39.25,0.08,39.17,112874.15,Metal Loss Group,External,22,0.045,1.5,5.6,04:39,,ERW,0.203,X52,10.750,1402,,0.872,1608,2233,1638,2275,35.08571354,-119.06490799,304.29
22591,31500,39.25,0.22,39.03,112874.30,Metal Loss Group,External,13,0.026,0.6,1.4,07:33,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.08571319,-119.06490799,304.29
22592,31500,39.25,0.30,38.95,112874.37,Metal Loss,External,10,0.020,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08571289,-119.06490799,304.29
22593,31500,39.25,0.31,38.94,112874.38,Metal Loss,External,10,0.020,0.4,0.5,04:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08571286,-119.06490799,304.29
22594,31500,39.25,38.89,0.36,112912.96,Metal Loss,External,11,0.022,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08560508,-119.06490796,304.69
22595,31500,39.25,38.93,0.32,112913.00,Metal Loss,External,10,0.020,0.3,0.5,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08560499,-119.06490796,304.69
