"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
22596,31500,39.25,39.18,0.07,112913.25,Metal Loss,External,12,0.024,0.3,0.6,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08560430,-119.06490796,304.69
22597,31500,39.25,39.18,0.07,112913.26,Metal Loss,External,15,0.030,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08560429,-119.06490796,304.69
22598,31500,39.25,39.20,0.05,112913.27,Metal Loss,External,14,0.028,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08560425,-119.06490796,304.69
22599,31510,39.36,39.25,39.36,112913.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:05,,,,,,35.08560414,-119.06490796,304.69
22600,31510,39.36,0.03,39.33,112913.35,Metal Loss Group,External,14,0.028,0.5,2.0,10:52,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08560408,-119.06490796,304.69
22601,31510,39.36,0.06,39.31,112913.38,Metal Loss,External,15,0.030,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08560402,-119.06490796,304.69
22602,31510,39.36,0.07,39.29,112913.39,Metal Loss Group,External,15,0.030,0.9,1.1,00:11,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1668,2317,35.08560385,-119.06490796,304.69
22603,31510,39.36,0.07,39.29,112913.39,Metal Loss,External,16,0.032,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08560385,-119.06490796,304.69
22604,31510,39.36,0.08,39.28,112913.40,Metal Loss,External,16,0.032,0.4,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08560384,-119.06490796,304.69
22605,31510,39.36,0.25,39.11,112913.57,Metal Loss Group,External,13,0.026,1.2,1.1,01:59,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1667,2316,35.08560343,-119.06490796,304.70
22606,31510,39.36,0.37,38.99,112913.70,Metal Loss,External,12,0.024,0.2,0.4,02:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08560302,-119.06490796,304.70
22607,31510,39.36,19.26,20.10,112932.59,Metal Loss,External,12,0.024,0.4,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08555035,-119.06490805,304.92
22608,31510,39.36,38.74,0.63,112952.06,Metal Loss,External,10,0.020,0.2,0.5,08:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08549591,-119.06490836,305.04
22609,31510,39.36,38.98,0.39,112952.30,Metal Loss Group,External,26,0.053,4.0,11.6,07:47,At Seam,ERW,0.203,X52,10.750,1402,,0.967,1450,2014,1545,2146,35.08549522,-119.06490836,305.04
22610,31510,39.36,38.98,0.38,112952.30,Metal Loss Group,External,14,0.028,0.4,2.1,08:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08549521,-119.06490836,305.04
22611,31510,39.36,38.98,0.38,112952.30,Metal Loss,External,10,0.020,0.3,0.5,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08549521,-119.06490836,305.04
22612,31510,39.36,39.02,0.34,112952.34,Metal Loss Group,External,16,0.032,0.3,1.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08549512,-119.06490836,305.04
22613,31510,39.36,39.05,0.31,112952.37,Metal Loss,External,15,0.030,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08549505,-119.06490836,305.04
22614,31510,39.36,39.12,0.25,112952.44,Metal Loss,External,11,0.022,0.3,0.6,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08549480,-119.06490837,305.04
22615,31510,39.36,39.28,0.08,112952.61,Metal Loss,External,20,0.041,0.3,0.6,03:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08549440,-119.06490837,305.04
22616,31510,39.36,39.28,0.08,112952.61,Metal Loss Group,External,12,0.024,0.5,2.2,05:52,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08549440,-119.06490837,305.04
22617,31510,39.36,39.29,0.07,112952.62,Metal Loss Group,External,16,0.032,0.3,1.4,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08549438,-119.06490837,305.04
22618,31520,39.36,39.36,39.36,112952.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:43,,,,,,35.08549412,-119.06490837,305.04
22619,31520,39.36,0.05,39.31,112952.73,Metal Loss Group,External,19,0.039,0.9,3.3,10:23,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1651,2293,35.08549401,-119.06490837,305.04
22620,31520,39.36,0.06,39.30,112952.74,Metal Loss Group,External,16,0.032,0.4,2.4,00:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08549398,-119.06490837,305.04
22621,31520,39.36,0.06,39.30,112952.74,Metal Loss Group,External,21,0.043,1.7,5.2,07:17,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1629,2263,35.08549398,-119.06490837,305.04
22622,31520,39.36,0.06,39.30,112952.75,Metal Loss,External,24,0.049,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.08549397,-119.06490837,305.04
22623,31520,39.36,0.07,39.29,112952.75,Metal Loss Group,External,24,0.049,1.5,0.7,03:32,,ERW,0.203,X52,10.750,1402,,0.876,1600,2222,1657,2302,35.08549396,-119.06490837,305.04
22624,31520,39.36,0.07,39.29,112952.75,Metal Loss Group,External,16,0.032,0.6,3.9,04:26,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.08549396,-119.06490837,305.04
22625,31520,39.36,0.08,39.28,112952.76,Metal Loss,External,14,0.028,0.3,0.6,02:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08549394,-119.06490837,305.04
22626,31520,39.36,0.31,39.04,112953.00,Metal Loss,External,15,0.030,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08549324,-119.06490838,305.04
22627,31520,39.36,0.36,39.00,112953.04,Metal Loss,External,12,0.024,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08549315,-119.06490838,305.04
22628,31530,38.02,39.36,38.02,112992.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:15,,,,,,35.08538432,-119.06490895,305.28
22629,31530,38.02,37.68,0.34,113029.72,Metal Loss,External,10,0.020,0.3,0.4,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08527911,-119.06490898,305.83
22630,31530,38.02,37.70,0.32,113029.74,Metal Loss,External,11,0.022,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08527906,-119.06490898,305.83
22631,31530,38.02,37.71,0.31,113029.75,Metal Loss Group,External,12,0.024,0.9,1.1,04:13,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1672,2322,35.08527904,-119.06490898,305.83
22632,31530,38.02,37.87,0.15,113029.91,Metal Loss Group,External,11,0.022,1.1,0.9,10:48,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.08527855,-119.06490899,305.83
22633,31530,38.02,37.89,0.13,113029.93,Metal Loss Group,External,22,0.045,1.0,5.2,08:09,,ERW,0.203,X52,10.750,1402,,0.854,1643,2281,1649,2290,35.08527850,-119.06490899,305.84
22634,31530,38.02,37.92,0.10,113029.96,Metal Loss,External,12,0.024,0.3,0.6,11:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08527842,-119.06490899,305.84
22635,31530,38.02,37.93,0.09,113029.97,Metal Loss Group,External,17,0.035,0.4,1.7,05:00,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.08527841,-119.06490899,305.84
22636,31530,38.02,37.94,0.08,113029.98,Metal Loss,External,10,0.020,0.3,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08527838,-119.06490899,305.84
22637,31530,38.02,37.94,0.08,113029.98,Metal Loss Group,External,22,0.045,0.4,1.7,03:48,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08527838,-119.06490899,305.84
22638,31540,39.38,38.02,39.38,113030.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:03,,,,,,35.08527821,-119.06490899,305.84
22639,31540,39.38,0.06,39.32,113030.12,Metal Loss Group,External,17,0.035,0.7,3.9,00:24,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1666,2314,35.08527796,-119.06490899,305.84
22640,31540,39.38,0.07,39.31,113030.12,Metal Loss Group,External,16,0.032,0.4,2.0,10:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08527795,-119.06490899,305.84
22641,31540,39.38,0.07,39.31,113030.13,Metal Loss Group,External,22,0.045,0.6,3.6,03:03,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2313,35.08527794,-119.06490899,305.84
22642,31540,39.38,0.07,39.31,113030.13,Metal Loss Group,External,24,0.049,2.1,7.2,07:09,,ERW,0.203,X52,10.750,1402,,0.903,1552,2155,1595,2215,35.08527793,-119.06490899,305.84
22643,31540,39.38,0.39,38.99,113030.45,Metal Loss,External,11,0.022,0.2,0.5,04:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08527707,-119.06490900,305.84
22644,31540,39.38,24.43,14.95,113054.49,Metal Loss,External,11,0.022,0.3,0.4,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08521001,-119.06490942,306.10
22645,31540,39.38,39.00,0.38,113069.06,Metal Loss Group,External,11,0.022,1.0,2.9,08:06,,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1672,2322,35.08516927,-119.06490968,306.22
22646,31540,39.38,39.04,0.34,113069.10,Metal Loss Group,External,12,0.024,0.4,2.0,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08516917,-119.06490968,306.22
22647,31540,39.38,39.05,0.33,113069.10,Metal Loss,External,10,0.020,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08516915,-119.06490968,306.22
22648,31540,39.38,39.05,0.33,113069.10,Metal Loss Group,External,12,0.024,0.4,2.0,04:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08516915,-119.06490968,306.22
22649,31540,39.38,39.29,0.09,113069.35,Metal Loss,External,11,0.022,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08516848,-119.06490969,306.23
22650,31540,39.38,39.30,0.08,113069.36,Metal Loss,External,11,0.022,0.3,0.6,08:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08516845,-119.06490969,306.23
22651,31540,39.38,39.30,0.08,113069.36,Metal Loss,External,11,0.022,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08516844,-119.06490969,306.23
22652,31550,39.41,39.38,39.41,113069.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:29,,,,,,35.08516815,-119.06490969,306.23
22653,31550,39.41,0.04,39.37,113069.48,Metal Loss,External,14,0.028,0.3,0.6,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08516806,-119.06490969,306.23
22654,31550,39.41,0.06,39.36,113069.49,Metal Loss Group,External,24,0.049,1.5,4.0,08:17,,ERW,0.203,X52,10.750,1402,,0.880,1594,2213,1647,2288,35.08516802,-119.06490969,306.23
22655,31550,39.41,0.06,39.36,113069.49,Metal Loss Group,External,17,0.035,0.5,1.8,10:29,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2326,35.08516802,-119.06490969,306.23
22656,31550,39.41,0.06,39.36,113069.49,Metal Loss,External,12,0.024,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08516802,-119.06490969,306.23
22657,31550,39.41,0.07,39.34,113069.51,Metal Loss Group,External,19,0.039,1.1,3.7,03:53,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1649,2290,35.08516800,-119.06490969,306.23
22658,31550,39.41,0.14,39.27,113069.58,Metal Loss,External,12,0.024,0.3,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08516780,-119.06490969,306.23
22659,31550,39.41,0.29,39.12,113069.73,Metal Loss,External,11,0.022,0.3,0.6,09:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08516736,-119.06490969,306.23
22660,31550,39.41,0.32,39.09,113069.76,Metal Loss,External,16,0.032,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08516730,-119.06490969,306.23
22661,31550,39.41,0.36,39.06,113069.79,Metal Loss,External,12,0.024,0.2,0.5,10:27,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08516721,-119.06490970,306.23
22662,31550,39.41,39.07,0.35,113108.50,Metal Loss Group,External,13,0.026,0.5,2.2,05:00,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.08505911,-119.06491031,306.56
22663,31550,39.41,39.08,0.33,113108.52,Metal Loss Group,External,13,0.026,1.8,1.6,11:21,At Seam,ERW,0.203,X52,10.750,1402,,0.860,1631,2265,1660,2305,35.08505907,-119.06491031,306.56
22664,31550,39.41,39.10,0.31,113108.54,Metal Loss,External,15,0.030,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08505903,-119.06491031,306.56
22665,31550,39.41,39.24,0.17,113108.68,Metal Loss,External,11,0.022,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08505871,-119.06491032,306.56
22666,31550,39.41,39.33,0.08,113108.77,Metal Loss Group,External,18,0.037,0.7,3.4,02:53,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1669,2318,35.08505837,-119.06491032,306.56
22667,31550,39.41,39.34,0.07,113108.78,Metal Loss,External,25,0.051,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.08505834,-119.06491032,306.56
22668,31550,39.41,39.35,0.06,113108.79,Metal Loss,External,13,0.026,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08505832,-119.06491032,306.56
22669,31550,39.41,39.36,0.06,113108.79,Metal Loss Group,External,21,0.043,2.4,5.8,10:11,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.901,1557,2162,1635,2271,35.08505831,-119.06491032,306.56
22670,31560,39.40,39.41,39.40,113108.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:37,,,,,,35.08505817,-119.06491032,306.56
22671,31560,39.40,0.06,39.34,113108.91,Metal Loss Group,External,23,0.047,0.4,1.4,08:29,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.08505802,-119.06491032,306.56
22672,31560,39.40,0.06,39.34,113108.91,Metal Loss Group,External,19,0.039,0.6,5.1,03:50,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2317,35.08505802,-119.06491032,306.56
22673,31560,39.40,0.08,39.32,113108.93,Metal Loss,External,18,0.037,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08505799,-119.06491032,306.56
22674,31560,39.40,0.33,39.07,113109.18,Metal Loss Group,External,13,0.026,0.6,1.8,04:26,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.08505728,-119.06491032,306.57
22675,31560,39.40,0.33,39.07,113109.18,Metal Loss,External,11,0.022,0.3,0.5,11:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08505727,-119.06491032,306.57
22676,31560,39.40,0.34,39.07,113109.19,Metal Loss,External,10,0.020,0.6,0.5,06:14,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.08505726,-119.06491032,306.57
22677,31560,39.40,18.32,21.08,113127.17,Metal Loss,External,10,0.020,0.4,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08500695,-119.06491051,306.74
22678,31560,39.40,18.74,20.66,113127.59,Metal Loss,External,11,0.022,0.3,0.4,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08500576,-119.06491051,306.75
22679,31560,39.40,19.37,20.03,113128.22,Metal Loss,External,10,0.020,0.3,0.4,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08500396,-119.06491052,306.75
22680,31560,39.40,39.02,0.38,113147.87,Metal Loss,External,14,0.028,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08494918,-119.06491077,306.94
22681,31560,39.40,39.02,0.38,113147.87,Metal Loss Group,External,13,0.026,3.7,7.1,11:04,At Seam,ERW,0.203,X52,10.750,1402,,0.887,1580,2195,1633,2268,35.08494917,-119.06491077,306.94
22682,31560,39.40,39.02,0.38,113147.87,Metal Loss Group,External,10,0.020,0.8,1.8,00:34,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.08494917,-119.06491077,306.94
22683,31560,39.40,39.02,0.38,113147.87,Metal Loss Group,External,25,0.051,1.8,4.5,03:13,,ERW,0.203,X52,10.750,1402,,0.894,1568,2177,1607,2233,35.08494917,-119.06491077,306.94
22684,31560,39.40,39.03,0.37,113147.88,Metal Loss,External,10,0.020,0.2,0.6,10:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08494915,-119.06491077,306.94
22685,31560,39.40,39.11,0.29,113147.96,Metal Loss Group,External,14,0.028,0.7,1.8,07:58,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2324,35.08494897,-119.06491077,306.94
22686,31560,39.40,39.15,0.25,113148.00,Metal Loss Group,External,12,0.024,0.5,2.9,09:34,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.08494885,-119.06491077,306.94
22687,31560,39.40,39.18,0.23,113148.03,Metal Loss,External,10,0.020,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08494871,-119.06491077,306.94
22688,31560,39.40,39.28,0.12,113148.13,Metal Loss Group,External,14,0.028,1.2,1.3,02:19,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1668,2316,35.08494847,-119.06491077,306.95
22689,31560,39.40,39.29,0.11,113148.14,Metal Loss,External,14,0.028,0.3,0.6,11:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08494844,-119.06491077,306.95
22690,31560,39.40,39.30,0.11,113148.15,Metal Loss Group,External,17,0.035,2.2,4.0,05:16,At Weld,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1647,2287,35.08494843,-119.06491077,306.95
22691,31560,39.40,39.31,0.09,113148.16,Metal Loss,External,16,0.032,0.3,0.6,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08494839,-119.06491077,306.95
22692,31560,39.40,39.32,0.09,113148.17,Metal Loss,External,14,0.028,0.3,0.6,00:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08494838,-119.06491077,306.95
22693,31560,39.40,39.32,0.08,113148.17,Metal Loss,External,12,0.024,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08494837,-119.06491077,306.95
22694,31560,39.40,39.34,0.06,113148.19,Metal Loss,External,21,0.043,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08494833,-119.06491077,306.95
22695,31570,39.59,39.40,39.59,113148.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:07,,,,,,35.08494819,-119.06491077,306.95
22696,31570,39.59,0.05,39.54,113148.30,Metal Loss Group,External,18,0.037,0.9,6.6,03:35,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1650,2292,35.08494797,-119.06491077,306.95
22697,31570,39.59,0.05,39.54,113148.30,Metal Loss,External,16,0.032,0.3,0.6,08:05,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08494796,-119.06491077,306.95
22698,31570,39.59,0.06,39.53,113148.31,Metal Loss Group,External,13,0.026,1.2,1.0,11:20,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1667,2315,35.08494795,-119.06491077,306.95
22699,31570,39.59,0.06,39.52,113148.31,Metal Loss Group,External,20,0.041,0.5,2.2,00:20,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2322,35.08494793,-119.06491077,306.95
22700,31570,39.59,0.08,39.51,113148.33,Metal Loss,External,18,0.037,0.3,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08494790,-119.06491077,306.95
22701,31570,39.59,0.10,39.49,113148.35,Metal Loss,External,14,0.028,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08494785,-119.06491077,306.95
22702,31570,39.59,0.18,39.41,113148.43,Metal Loss Group,External,12,0.024,0.9,1.0,07:08,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1667,2315,35.08494765,-119.06491078,306.95
22703,31570,39.59,39.24,0.35,113187.49,Metal Loss,External,12,0.024,0.3,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08483859,-119.06491126,307.26
22704,31570,39.59,39.25,0.33,113187.50,Metal Loss,External,10,0.020,0.3,0.4,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08483856,-119.06491126,307.26
22705,31570,39.59,39.27,0.32,113187.52,Metal Loss,External,10,0.020,0.3,0.6,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08483853,-119.06491126,307.26
22706,31570,39.59,39.32,0.27,113187.57,Metal Loss,External,10,0.020,0.3,0.5,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08483830,-119.06491126,307.26
22707,31570,39.59,39.50,0.09,113187.75,Metal Loss Group,External,12,0.024,0.6,1.8,09:13,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.08483788,-119.06491126,307.26
22708,31570,39.59,39.51,0.08,113187.76,Metal Loss,External,11,0.022,0.3,0.6,03:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08483786,-119.06491126,307.26
22709,31570,39.59,39.52,0.06,113187.78,Metal Loss Group,External,15,0.030,0.4,2.0,10:29,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.08483770,-119.06491126,307.26
22710,31570,39.59,39.52,0.06,113187.78,Metal Loss Group,External,19,0.039,2.6,5.3,01:53,At Weld,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1628,2261,35.08483770,-119.06491126,307.26
22711,31570,39.59,39.53,0.06,113187.78,Metal Loss,External,12,0.024,0.3,0.6,11:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08483769,-119.06491126,307.26
22712,31580,35.57,39.59,35.57,113187.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:34,,,,,,35.08483756,-119.06491126,307.26
22713,31580,35.57,0.06,35.51,113187.89,Metal Loss,External,19,0.039,0.4,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08483743,-119.06491126,307.26
22714,31580,35.57,0.06,35.51,113187.89,Metal Loss Group,External,18,0.037,0.3,1.8,04:56,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08483743,-119.06491126,307.26
22715,31580,35.57,0.06,35.51,113187.90,Metal Loss Group,External,15,0.030,1.3,1.6,08:59,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1667,2315,35.08483743,-119.06491126,307.26
22716,31580,35.57,0.06,35.51,113187.90,Metal Loss,External,16,0.032,0.3,0.6,11:38,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08483743,-119.06491126,307.26
22717,31580,35.57,0.07,35.50,113187.91,Metal Loss Group,External,18,0.037,1.5,1.6,10:29,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1661,2307,35.08483741,-119.06491126,307.26
22718,31580,35.57,0.39,35.18,113188.22,Metal Loss,External,12,0.024,0.2,0.5,06:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08483655,-119.06491126,307.27
22719,31580,35.57,35.10,0.47,113222.94,Metal Loss,External,10,0.020,0.3,0.5,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08473961,-119.06491119,307.51
22720,31580,35.57,35.14,0.43,113222.98,Metal Loss,External,10,0.020,0.3,0.5,00:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08473952,-119.06491119,307.51
22721,31580,35.57,35.16,0.41,113223.00,Metal Loss,External,10,0.020,0.2,0.5,10:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08473947,-119.06491119,307.51
22722,31580,35.57,35.20,0.37,113223.04,Metal Loss,External,13,0.026,0.4,0.4,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.08473924,-119.06491119,307.51
22723,31580,35.57,35.24,0.33,113223.08,Metal Loss Group,External,13,0.026,1.4,3.7,08:41,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1660,2306,35.08473916,-119.06491119,307.51
22724,31580,35.57,35.27,0.29,113223.11,Metal Loss,External,11,0.022,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08473908,-119.06491119,307.51
22725,31580,35.57,35.41,0.15,113223.25,Metal Loss Group,External,25,0.051,4.3,13.5,04:59,At Weld,ERW,0.203,X52,10.750,1402,,0.965,1454,2019,1598,2220,35.08473875,-119.06491119,307.51
22726,31580,35.57,35.44,0.13,113223.27,Metal Loss Group,External,12,0.024,1.3,3.6,04:26,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1652,2295,35.08473860,-119.06491119,307.51
22727,31580,35.57,35.46,0.11,113223.29,Metal Loss,External,16,0.032,0.3,0.6,07:59,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08473855,-119.06491119,307.51
22728,31580,35.57,35.47,0.10,113223.31,Metal Loss Group,External,15,0.030,0.8,8.2,11:10,At Seam,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1663,2310,35.08473852,-119.06491119,307.51
22729,31580,35.57,35.50,0.07,113223.34,Metal Loss,External,12,0.024,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08473845,-119.06491119,307.51
22730,31590,39.45,35.57,39.45,113223.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:28,,,,,,35.08473829,-119.06491119,307.51
22731,31590,39.45,0.04,39.40,113223.45,Metal Loss,External,14,0.028,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08473820,-119.06491119,307.51
22732,31590,39.45,0.06,39.39,113223.46,Metal Loss Group,External,17,0.035,0.6,2.6,11:50,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1673,2323,35.08473815,-119.06491119,307.51
22733,31590,39.45,0.08,39.37,113223.48,Metal Loss Group,External,14,0.028,1.7,2.3,02:48,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1656,2300,35.08473811,-119.06491118,307.51
22734,31590,39.45,0.32,39.13,113223.72,Metal Loss Group,External,16,0.032,0.9,3.6,05:22,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1662,2308,35.08473743,-119.06491118,307.51
22735,31590,39.45,0.36,39.09,113223.76,Metal Loss,External,12,0.024,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08473723,-119.06491118,307.51
22736,31590,39.45,39.04,0.40,113262.45,Metal Loss,External,10,0.020,0.3,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08462937,-119.06491098,307.81
22737,31590,39.45,39.09,0.36,113262.49,Metal Loss,External,10,0.020,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08462927,-119.06491098,307.81
22738,31590,39.45,39.36,0.09,113262.77,Metal Loss,External,13,0.026,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08462851,-119.06491098,307.81
22739,31590,39.45,39.36,0.08,113262.77,Metal Loss,External,10,0.020,0.3,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08462850,-119.06491098,307.81
22740,31590,39.45,39.37,0.07,113262.78,Metal Loss,External,11,0.022,0.3,0.6,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08462848,-119.06491098,307.81
22741,31590,39.45,39.38,0.07,113262.78,Metal Loss,External,12,0.024,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08462848,-119.06491098,307.81
22742,31600,35.21,39.45,35.21,113262.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:17,,,,,,35.08462821,-119.06491098,307.81
22743,31600,35.21,0.05,35.16,113262.90,Metal Loss Group,External,15,0.030,0.5,2.0,02:50,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.08462808,-119.06491097,307.81
22744,31600,35.21,0.06,35.16,113262.91,Metal Loss Group,External,15,0.030,0.6,1.4,04:53,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1671,2320,35.08462807,-119.06491097,307.81
22745,31600,35.21,0.06,35.15,113262.91,Metal Loss,External,14,0.028,0.3,0.6,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08462806,-119.06491097,307.81
22746,31600,35.21,0.08,35.13,113262.93,Metal Loss,External,14,0.028,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08462802,-119.06491097,307.81
22747,31600,35.21,0.10,35.11,113262.95,Metal Loss,External,11,0.022,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08462798,-119.06491097,307.81
22748,31600,35.21,0.25,34.96,113263.10,Metal Loss,External,12,0.024,0.3,0.4,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08462750,-119.06491097,307.81
22749,31600,35.21,0.27,34.95,113263.12,Metal Loss,External,10,0.020,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08462746,-119.06491097,307.81
22750,31600,35.21,0.32,34.89,113263.17,Metal Loss Group,External,11,0.022,0.3,1.6,11:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08462733,-119.06491097,307.81
22751,31600,35.21,0.33,34.88,113263.18,Metal Loss,External,10,0.020,0.3,0.6,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08462732,-119.06491097,307.81
22752,31600,35.21,35.12,0.09,113297.97,Metal Loss Group,External,14,0.028,0.4,2.1,08:13,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08452999,-119.06491085,308.04
22753,31600,35.21,35.14,0.07,113297.99,Metal Loss,External,12,0.024,0.3,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08452995,-119.06491085,308.04
22754,31600,35.21,35.16,0.06,113298.01,Metal Loss Group,External,13,0.026,1.9,2.0,00:07,At Weld,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1654,2297,35.08452992,-119.06491085,308.04
22755,31600,35.21,35.16,0.06,113298.01,Metal Loss,External,16,0.032,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08452992,-119.06491085,308.04
22756,31600,35.21,35.16,0.06,113298.01,Metal Loss,External,13,0.026,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08452992,-119.06491085,308.04
22757,31610,39.34,35.21,39.34,113298.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:08,,,,,,35.08452978,-119.06491085,308.04
22758,31610,39.34,0.04,39.31,113298.10,Metal Loss,External,12,0.024,0.3,0.6,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08452970,-119.06491085,308.04
22759,31610,39.34,0.04,39.30,113298.10,Metal Loss,External,13,0.026,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08452969,-119.06491085,308.04
22760,31610,39.34,0.05,39.29,113298.11,Metal Loss,External,15,0.030,0.3,0.6,08:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08452955,-119.06491085,308.04
22761,31610,39.34,0.07,39.27,113298.13,Metal Loss,External,13,0.026,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08452951,-119.06491085,308.04
22762,31610,39.34,0.34,39.00,113298.40,Metal Loss,External,10,0.020,0.2,0.4,02:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08452876,-119.06491085,308.04
22763,31610,39.34,0.35,38.99,113298.41,Metal Loss Group,External,13,0.026,0.4,1.7,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.08452875,-119.06491085,308.04
22764,31610,39.34,39.03,0.31,113337.10,Metal Loss,External,10,0.020,0.2,0.5,06:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08442085,-119.06491118,308.34
22765,31610,39.34,39.05,0.30,113337.11,Metal Loss Group,External,12,0.024,0.5,1.2,00:48,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08442082,-119.06491118,308.34
22766,31610,39.34,39.25,0.09,113337.31,Metal Loss,External,11,0.022,0.3,0.4,10:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08442023,-119.06491119,308.35
22767,31610,39.34,39.27,0.07,113337.33,Metal Loss,External,13,0.026,0.3,0.6,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08442018,-119.06491119,308.35
22768,31610,39.34,39.27,0.07,113337.34,Metal Loss Group,External,18,0.037,1.7,2.9,09:59,At Weld,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1655,2299,35.08442017,-119.06491119,308.35
22769,31610,39.34,39.27,0.07,113337.34,Metal Loss,External,14,0.028,0.3,0.6,00:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08442017,-119.06491119,308.35
22770,31620,39.33,39.34,39.33,113337.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.08442002,-119.06491119,308.35
22771,31620,39.33,0.05,39.28,113337.45,Metal Loss,External,13,0.026,0.3,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08441980,-119.06491119,308.35
22772,31620,39.33,0.05,39.28,113337.45,Metal Loss Group,External,20,0.041,0.4,1.8,09:04,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.08441979,-119.06491119,308.35
22773,31620,39.33,0.05,39.28,113337.46,Metal Loss,External,15,0.030,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08441978,-119.06491119,308.35
22774,31620,39.33,0.07,39.26,113337.47,Metal Loss,External,15,0.030,0.3,0.6,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08441975,-119.06491119,308.35
22775,31620,39.33,0.33,39.00,113337.73,Metal Loss,External,13,0.026,0.4,0.4,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.08441901,-119.06491119,308.35
22776,31620,39.33,0.34,38.99,113337.74,Metal Loss,External,10,0.020,0.3,0.6,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08441899,-119.06491119,308.35
22777,31620,39.33,39.23,0.10,113376.63,Metal Loss Group,External,15,0.030,0.4,2.8,04:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08431046,-119.06491092,308.46
22778,31620,39.33,39.26,0.07,113376.66,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08431030,-119.06491092,308.46
22779,31630,39.45,39.33,39.45,113376.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.08431012,-119.06491092,308.46
22780,31630,39.45,0.05,39.39,113376.79,Metal Loss Group,External,15,0.030,1.0,4.0,11:39,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1668,2317,35.08430999,-119.06491092,308.46
22781,31630,39.45,0.06,39.39,113376.79,Metal Loss,External,17,0.035,0.4,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08430998,-119.06491092,308.46
22782,31630,39.45,0.09,39.36,113376.82,Metal Loss,External,17,0.035,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08430991,-119.06491093,308.46
22783,31630,39.45,0.30,39.14,113377.04,Metal Loss,External,10,0.020,0.3,0.6,04:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08430928,-119.06491093,308.46
22784,31640,31.97,39.45,31.97,113416.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:10,,,,,,35.08419996,-119.06491313,308.30
22785,31650,23.52,31.97,23.52,113448.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:15,,,,,,35.08411074,-119.06491279,309.33
22786,31650,23.52,2.59,20.94,113450.74,Metal Loss,External,10,0.020,0.3,0.6,07:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08410350,-119.06491273,309.42
22787,31650,23.52,5.03,18.49,113453.18,Metal Loss,External,10,0.020,0.2,0.5,07:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08409671,-119.06491269,309.48
22788,31650,23.52,5.19,18.33,113453.34,Metal Loss,External,10,0.020,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08409623,-119.06491269,309.48
22789,31650,23.52,5.61,17.91,113453.76,Metal Loss,External,13,0.026,0.3,0.3,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08409515,-119.06491268,309.49
22790,31650,23.52,6.70,16.82,113454.85,Metal Loss,External,16,0.032,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08409206,-119.06491266,309.52
22791,31650,23.52,7.24,16.29,113455.39,Metal Loss,External,10,0.020,0.3,0.6,06:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08409061,-119.06491265,309.53
22792,31650,23.52,7.65,15.87,113455.81,Metal Loss,External,12,0.024,0.4,0.4,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08408941,-119.06491264,309.55
22793,31650,23.52,8.50,15.02,113456.65,Metal Loss,External,10,0.020,0.3,0.4,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08408710,-119.06491247,309.55
22794,31650,23.52,8.91,14.61,113457.06,Metal Loss,External,12,0.024,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08408594,-119.06491238,309.56
22795,31650,23.52,9.36,14.16,113457.51,Metal Loss,External,10,0.020,0.3,0.6,07:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08408468,-119.06491227,309.56
22796,31650,23.52,10.42,13.10,113458.57,Metal Loss,External,10,0.020,0.3,0.4,07:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08408166,-119.06491202,309.57
22797,31650,23.52,11.15,12.38,113459.30,Bend,,,,,,08:32,11.6° 65.1D Left Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.08407963,-119.06491185,309.58
22798,31650,23.52,11.54,11.98,113459.69,Metal Loss,External,10,0.020,0.3,0.5,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08407861,-119.06491173,309.58
22799,31650,23.52,11.59,11.93,113459.74,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08407838,-119.06491169,309.58
22800,31650,23.52,11.83,11.69,113459.99,Metal Loss,External,12,0.024,0.4,0.4,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08407771,-119.06491158,309.58
22801,31650,23.52,12.36,11.16,113460.51,Metal Loss,External,13,0.026,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08407627,-119.06491134,309.58
22802,31650,23.52,12.82,10.70,113460.97,Metal Loss,External,19,0.039,0.3,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08407500,-119.06491113,309.58
22803,31650,23.52,12.94,10.58,113461.09,Metal Loss,External,10,0.020,0.3,0.5,07:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08407471,-119.06491109,309.58
22804,31650,23.52,13.97,9.56,113462.12,Metal Loss,External,11,0.022,0.3,0.6,07:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08407182,-119.06491061,309.57
22805,31650,23.52,14.13,9.39,113462.28,Metal Loss,External,13,0.026,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08407143,-119.06491055,309.57
22806,31650,23.52,14.29,9.24,113462.44,Metal Loss,External,12,0.024,0.3,0.4,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08407097,-119.06491047,309.57
22807,31650,23.52,14.44,9.08,113462.59,Metal Loss Group,External,12,0.024,1.5,0.5,08:00,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1668,2317,35.08407052,-119.06491040,309.57
22808,31650,23.52,15.66,7.86,113463.81,Metal Loss,External,12,0.024,0.3,0.4,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08406716,-119.06490974,309.55
22809,31650,23.52,16.09,7.43,113464.24,Metal Loss,External,15,0.030,0.5,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.08406597,-119.06490946,309.54
22810,31650,23.52,16.27,7.25,113464.42,Metal Loss,External,17,0.035,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08406556,-119.06490936,309.54
22811,31650,23.52,16.48,7.04,113464.63,Metal Loss Group,External,11,0.022,1.4,1.0,07:42,,ERW,0.203,X52,10.750,1402,,0.849,1651,2294,1673,2323,35.08406496,-119.06490922,309.53
22812,31650,23.52,16.87,6.65,113465.02,Metal Loss,External,15,0.030,0.3,0.3,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08406386,-119.06490895,309.52
22813,31650,23.52,17.32,6.20,113465.47,Metal Loss,External,11,0.022,0.2,0.5,07:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08406262,-119.06490866,309.51
22814,31650,23.52,18.69,4.83,113466.84,Metal Loss,External,10,0.020,0.2,0.4,08:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08405887,-119.06490776,309.47
22815,31650,23.52,18.93,4.60,113467.08,Metal Loss,External,14,0.028,0.3,0.4,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08405833,-119.06490763,309.47
22816,31660,39.77,23.52,39.77,113471.67,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:48,,,,,,35.08404568,-119.06490460,309.35
22817,31660,39.77,12.59,27.18,113484.26,Metal Loss,External,14,0.028,0.3,0.4,09:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08401124,-119.06489612,309.06
22818,31660,39.77,23.24,16.54,113494.91,Metal Loss,External,10,0.020,0.5,0.5,09:29,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08398210,-119.06488869,308.87
22819,31660,39.77,35.87,3.90,113507.54,Metal Loss,External,14,0.028,0.2,0.4,07:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08394757,-119.06487962,308.75
22820,31670,7.94,39.77,7.94,113511.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:54,,,,,,35.08393699,-119.06487684,308.71
22821,31670,7.94,2.96,4.99,113514.40,Metal Loss,External,12,0.024,0.3,0.3,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08392899,-119.06487474,308.69
22822,31670,7.94,4.62,3.32,113516.06,Metal Loss,External,10,0.020,0.3,0.4,08:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08392445,-119.06487355,308.67
22823,31670,7.94,5.06,2.88,113516.50,Metal Loss,External,10,0.020,0.8,0.5,02:07,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.08392325,-119.06487324,308.67
22824,31670,7.94,6.91,1.03,113518.35,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.08391816,-119.06487192,308.67
22825,31680,37.46,7.94,37.46,113519.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:50,,,,,,35.08391538,-119.06487119,308.68
22826,31680,37.46,1.03,36.43,113520.41,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.08391243,-119.06487043,308.68
22827,31680,37.46,7.30,30.15,113526.69,Metal Loss Group,External,20,0.041,0.4,1.7,02:14,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.08389542,-119.06486600,308.68
22828,31680,37.46,8.04,29.42,113527.42,Metal Loss,External,11,0.022,0.3,0.5,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08389344,-119.06486548,308.68
22829,31680,37.46,17.55,19.90,113536.94,Bend,,,,,,02:55,11.4° 59.9D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.08386721,-119.06485958,308.71
22830,31680,37.46,18.54,18.92,113537.92,Metal Loss,External,16,0.032,0.4,0.6,05:48,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08386448,-119.06485928,308.72
22831,31680,37.46,21.69,15.77,113541.07,Metal Loss Group,External,20,0.041,0.8,1.4,02:35,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1654,2297,35.08385573,-119.06485862,308.75
22832,31680,37.46,21.85,15.61,113541.24,Metal Loss Group,External,14,0.028,2.4,1.1,02:54,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1633,2268,35.08385523,-119.06485861,308.75
22833,31680,37.46,22.23,15.23,113541.62,Metal Loss Group,External,30,0.061,1.3,2.3,02:21,,ERW,0.203,X52,10.750,1402,,0.885,1585,2201,1627,2260,35.08385426,-119.06485859,308.75
22834,31680,37.46,23.11,14.35,113542.49,Metal Loss,External,11,0.022,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08385178,-119.06485853,308.76
22835,31680,37.46,23.24,14.21,113542.63,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08385136,-119.06485852,308.76
22836,31680,37.46,37.12,0.33,113556.51,Metal Loss,External,11,0.022,0.3,0.4,00:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08381259,-119.06485809,308.96
22837,31680,37.46,37.13,0.33,113556.51,Metal Loss,External,10,0.020,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08381257,-119.06485809,308.96
22838,31680,37.46,37.38,0.08,113556.76,Metal Loss,External,12,0.024,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08381189,-119.06485808,308.96
22839,31680,37.46,37.38,0.08,113556.76,Metal Loss,External,12,0.024,0.3,0.6,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08381188,-119.06485808,308.96
22840,31680,37.46,37.39,0.07,113556.78,Metal Loss Group,External,20,0.041,2.3,7.2,10:17,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.894,1569,2179,1609,2235,35.08381185,-119.06485808,308.96
22841,31680,37.46,37.40,0.06,113556.79,Metal Loss,External,10,0.020,0.3,0.5,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08381183,-119.06485808,308.96
22842,31680,37.46,37.41,0.05,113556.79,Metal Loss,External,14,0.028,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08381181,-119.06485808,308.96
22843,31690,39.57,37.46,39.57,113556.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:20,,,,,,35.08381170,-119.06485808,308.96
22844,31690,39.57,0.04,39.53,113556.88,Metal Loss Group,External,19,0.039,1.6,5.8,04:26,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1638,2274,35.08381161,-119.06485808,308.96
22845,31690,39.57,0.06,39.51,113556.90,Metal Loss,External,13,0.026,0.3,0.6,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08381156,-119.06485808,308.96
22846,31690,39.57,0.06,39.51,113556.90,Metal Loss,External,12,0.024,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08381156,-119.06485808,308.96
22847,31690,39.57,0.31,39.25,113557.16,Metal Loss,External,10,0.020,0.3,0.4,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08381085,-119.06485807,308.97
22848,31690,39.57,36.15,3.42,113592.99,Metal Loss,External,12,0.024,0.3,0.4,09:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08371087,-119.06485504,309.71
22849,31700,39.60,39.57,39.60,113596.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:24,,,,,,35.08370137,-119.06485472,309.80
22850,31700,39.60,13.91,25.70,113610.32,Close Metal Object,,,,3.1,7.0,09:03,,ERW,0.203,X52,10.750,1402,,,,,,,35.08366249,-119.06485384,310.36
22851,31700,39.60,30.23,9.37,113626.64,AGM 24,,,,,,,South of dirt road intersection next to above ground water pipe ,ERW,0.203,X52,10.750,1402,,,,,,,35.08361699,-119.06485330,311.01
22852,31700,39.60,39.38,0.22,113635.79,Metal Loss,External,10,0.020,0.4,0.5,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08359136,-119.06485366,311.30
22853,31700,39.60,39.52,0.09,113635.93,Metal Loss Group,External,13,0.026,0.6,3.2,08:44,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1676,2327,35.08359105,-119.06485367,311.31
22854,31710,38.11,39.60,38.11,113636.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:08,,,,,,35.08359074,-119.06485367,311.31
22855,31710,38.11,0.03,38.08,113636.05,Metal Loss,External,16,0.032,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08359066,-119.06485367,311.31
22856,31710,38.11,0.04,38.08,113636.05,Metal Loss,External,22,0.045,0.4,0.6,00:48,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08359065,-119.06485367,311.31
22857,31710,38.11,0.04,38.07,113636.05,Metal Loss Group,External,19,0.039,0.6,2.2,06:06,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1667,2316,35.08359064,-119.06485368,311.31
22858,31710,38.11,0.05,38.06,113636.06,Metal Loss Group,External,24,0.049,0.7,1.8,03:33,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1658,2302,35.08359063,-119.06485368,311.31
22859,31710,38.11,0.05,38.06,113636.06,Metal Loss,External,19,0.039,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08359061,-119.06485368,311.31
22860,31710,38.11,0.24,37.88,113636.25,Metal Loss Group,External,10,0.020,0.7,1.5,04:15,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.08359008,-119.06485369,311.32
22861,31710,38.11,0.30,37.82,113636.31,Metal Loss,External,14,0.028,0.3,0.4,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08358994,-119.06485369,311.32
22862,31720,36.74,38.11,36.74,113674.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:46,,,,,,35.08348426,-119.06485724,311.78
22863,31720,36.74,16.42,20.32,113690.54,Deformation,,1.1,0.115,4.6,3.7,04:19,,ERW,0.203,X52,10.750,1402,,,,,,,35.08343840,-119.06485765,311.82
22864,31730,39.57,36.74,39.57,113710.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:05,,,,,,35.08338152,-119.06485740,311.83
22865,31740,38.60,39.57,38.60,113750.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:56,,,,,,35.08327101,-119.06485801,312.39
22866,31740,38.60,0.05,38.55,113750.48,Metal Loss,External,12,0.024,0.5,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08327091,-119.06485801,312.39
22867,31740,38.60,0.05,38.55,113750.48,Metal Loss,External,16,0.032,0.7,0.5,01:22,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1667,2316,35.08327090,-119.06485801,312.39
22868,31740,38.60,0.07,38.53,113750.50,Metal Loss,External,12,0.024,0.6,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.08327085,-119.06485801,312.39
22869,31740,38.60,38.47,0.12,113788.90,Metal Loss,External,11,0.022,0.3,0.5,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.08316349,-119.06485743,313.06
22870,31740,38.60,38.53,0.07,113788.96,Metal Loss,External,10,0.020,0.3,0.6,00:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08316327,-119.06485743,313.06
22871,31750,39.40,38.60,39.40,113789.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:31,,,,,,35.08316311,-119.06485742,313.06
22872,31750,39.40,0.05,39.34,113789.08,Metal Loss Group,External,12,0.024,1.6,4.0,11:05,At Seam,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1655,2298,35.08316299,-119.06485742,313.06
22873,31750,39.40,0.07,39.33,113789.09,Metal Loss,External,12,0.024,0.3,0.6,09:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08316296,-119.06485742,313.06
22874,31750,39.40,0.09,39.31,113789.12,Metal Loss,External,15,0.030,0.3,0.6,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08316291,-119.06485742,313.06
22875,31750,39.40,39.07,0.32,113828.10,Metal Loss,External,11,0.022,0.3,0.4,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08305398,-119.06485690,313.07
22876,31750,39.40,39.27,0.13,113828.29,Metal Loss Group,External,12,0.024,1.3,1.6,03:59,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2316,35.08305344,-119.06485690,313.07
22877,31750,39.40,39.30,0.10,113828.33,Metal Loss,External,10,0.020,0.4,0.4,11:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08305335,-119.06485690,313.07
22878,31750,39.40,39.33,0.06,113828.36,Metal Loss,External,10,0.020,0.3,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08305328,-119.06485690,313.07
22879,31760,37.43,39.40,37.43,113828.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.08305302,-119.06485690,313.07
22880,31760,37.43,0.06,37.37,113828.48,Metal Loss Group,External,11,0.022,0.8,1.1,11:50,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.08305289,-119.06485690,313.07
22881,31760,37.43,0.08,37.35,113828.50,Metal Loss,External,14,0.028,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08305284,-119.06485690,313.07
22882,31760,37.43,0.09,37.34,113828.51,Metal Loss,External,16,0.032,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08305281,-119.06485690,313.07
