"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
22883,31760,37.43,0.10,37.33,113828.52,Metal Loss,External,10,0.020,0.3,0.6,00:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08305280,-119.06485690,313.07
22884,31770,39.32,37.43,39.32,113865.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.08294842,-119.06485604,313.14
22885,31770,39.32,0.07,39.25,113865.92,Metal Loss,External,13,0.026,0.4,0.4,04:38,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08294815,-119.06485604,313.14
22886,31780,39.31,39.32,39.31,113905.17,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:47,,,,,,35.08283843,-119.06485392,313.41
22887,31780,39.31,0.05,39.27,113905.22,Metal Loss,External,14,0.028,0.6,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.08283832,-119.06485391,313.41
22888,31780,39.31,0.05,39.27,113905.22,Metal Loss,External,17,0.035,0.4,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08283832,-119.06485391,313.41
22889,31780,39.31,0.07,39.25,113905.24,Metal Loss,External,12,0.024,0.5,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08283827,-119.06485391,313.41
22890,31780,39.31,39.24,0.08,113944.41,Metal Loss,External,12,0.024,0.3,0.5,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08272883,-119.06485364,313.76
22891,31790,39.33,39.31,39.33,113944.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.08272855,-119.06485365,313.76
22892,31790,39.33,0.06,39.27,113944.55,Metal Loss,External,12,0.024,0.4,0.5,03:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08272840,-119.06485365,313.76
22893,31790,39.33,39.25,0.08,113983.73,Metal Loss Group,External,11,0.022,0.4,2.0,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.08261889,-119.06485359,314.03
22894,31790,39.33,39.27,0.06,113983.76,Metal Loss Group,External,16,0.032,1.7,1.6,11:17,At Weld,ERW,0.203,X52,10.750,1402,,0.866,1618,2248,1650,2292,35.08261883,-119.06485359,314.03
22895,31790,39.33,39.28,0.05,113983.76,Metal Loss,External,12,0.024,0.3,0.6,10:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08261882,-119.06485359,314.03
22896,31800,39.29,39.33,39.29,113983.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:58,,,,,,35.08261859,-119.06485359,314.03
22897,31800,39.29,0.05,39.25,113983.86,Metal Loss,External,13,0.026,0.3,0.6,01:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08261849,-119.06485359,314.03
22898,31800,39.29,0.05,39.24,113983.86,Metal Loss,External,12,0.024,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08261848,-119.06485359,314.03
22899,31800,39.29,0.06,39.24,113983.87,Metal Loss Group,External,20,0.041,0.6,2.1,07:16,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1669,2318,35.08261846,-119.06485359,314.03
22900,31800,39.29,0.06,39.24,113983.87,Metal Loss,External,25,0.051,0.4,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.08261846,-119.06485359,314.03
22901,31800,39.29,36.08,3.21,114019.90,Metal Loss,External,12,0.024,0.2,0.5,02:45,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08251782,-119.06485223,314.38
22902,31800,39.29,39.04,0.25,114022.85,Metal Loss,External,11,0.022,0.3,0.6,01:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08250960,-119.06485211,314.42
22903,31800,39.29,39.07,0.23,114022.88,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08250953,-119.06485211,314.42
22904,31800,39.29,39.20,0.09,114023.02,Metal Loss,External,13,0.026,0.3,0.6,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08250908,-119.06485211,314.42
22905,31800,39.29,39.21,0.09,114023.02,Metal Loss,External,15,0.030,0.3,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08250907,-119.06485211,314.42
22906,31800,39.29,39.21,0.09,114023.02,Metal Loss Group,External,17,0.035,2.4,5.7,10:18,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.884,1585,2202,1622,2252,35.08250907,-119.06485211,314.42
22907,31810,23.74,39.29,23.74,114023.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.08250886,-119.06485210,314.42
22908,31810,23.74,0.06,23.68,114023.16,Metal Loss Group,External,13,0.026,0.6,1.8,00:54,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.08250863,-119.06485210,314.42
22909,31810,23.74,0.06,23.67,114023.17,Metal Loss Group,External,15,0.030,1.6,1.6,04:21,,ERW,0.203,X52,10.750,1402,,0.861,1628,2262,1653,2296,35.08250862,-119.06485210,314.42
22910,31810,23.74,0.07,23.67,114023.17,Metal Loss Group,External,23,0.047,0.6,3.6,05:39,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1666,2314,35.08250861,-119.06485210,314.42
22911,31810,23.74,0.14,23.59,114023.25,Metal Loss,External,11,0.022,0.3,0.6,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08250841,-119.06485210,314.42
22912,31810,23.74,0.27,23.47,114023.37,Metal Loss,External,13,0.026,0.4,0.4,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.08250801,-119.06485209,314.42
22913,31810,23.74,0.30,23.43,114023.41,Metal Loss Group,External,13,0.026,0.7,0.7,01:53,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1675,2327,35.08250792,-119.06485209,314.42
22914,31810,23.74,7.65,16.09,114030.76,Metal Loss,External,10,0.020,0.5,0.5,06:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08248744,-119.06485190,314.50
22915,31810,23.74,7.65,16.08,114030.76,Metal Loss,External,11,0.022,0.5,0.5,07:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08248743,-119.06485190,314.50
22916,31810,23.74,7.65,16.08,114030.76,Metal Loss,External,10,0.020,0.7,0.7,05:29,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.08248743,-119.06485190,314.50
22917,31810,23.74,7.66,16.08,114030.76,Metal Loss Group,External,11,0.022,0.6,3.1,03:50,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.08248742,-119.06485190,314.50
22918,31810,23.74,15.59,8.15,114038.69,Metal Loss Group,External,11,0.022,0.5,2.9,05:40,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.08246534,-119.06485181,314.55
22919,31810,23.74,15.60,8.14,114038.70,Metal Loss,External,14,0.028,0.4,0.4,04:28,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08246532,-119.06485181,314.55
22920,31810,23.74,23.64,0.10,114046.75,Metal Loss,External,12,0.024,0.3,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08244273,-119.06485173,314.61
22921,31810,23.74,23.65,0.09,114046.75,Metal Loss,External,11,0.022,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08244272,-119.06485172,314.61
22922,31810,23.74,23.66,0.08,114046.76,Metal Loss,External,11,0.022,0.4,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08244270,-119.06485172,314.61
22923,31820,30.37,23.74,30.37,114046.84,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:49,,,,,,35.08244251,-119.06485172,314.61
22924,31820,30.37,0.05,30.32,114046.89,Metal Loss,External,17,0.035,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08244240,-119.06485172,314.61
22925,31820,30.37,0.08,30.30,114046.92,Metal Loss,External,11,0.022,0.3,0.6,10:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08244233,-119.06485172,314.61
22926,31820,30.37,0.09,30.28,114046.93,Metal Loss,External,12,0.024,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08244231,-119.06485172,314.61
22927,31820,30.37,0.24,30.13,114047.08,Metal Loss,External,15,0.030,0.2,0.4,11:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08244182,-119.06485172,314.61
22928,31820,30.37,30.02,0.35,114076.86,Metal Loss,External,10,0.020,0.3,0.5,00:32,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08235851,-119.06485170,314.81
22929,31820,30.37,30.04,0.33,114076.88,Metal Loss Group,External,14,0.028,0.4,1.7,06:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08235848,-119.06485170,314.81
22930,31820,30.37,30.04,0.33,114076.89,Metal Loss,External,11,0.022,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08235846,-119.06485170,314.81
22931,31820,30.37,30.30,0.08,114077.14,Metal Loss,External,18,0.037,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08235778,-119.06485170,314.81
22932,31820,30.37,30.30,0.08,114077.14,Metal Loss,External,13,0.026,0.3,0.6,10:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08235778,-119.06485170,314.81
22933,31830,39.22,30.37,39.22,114077.21,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:12,,,,,,35.08235750,-119.06485170,314.81
22934,31830,39.22,0.04,39.19,114077.25,Metal Loss Group,External,15,0.030,0.7,3.0,11:08,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1668,2316,35.08235740,-119.06485170,314.81
22935,31830,39.22,0.05,39.18,114077.26,Metal Loss,External,17,0.035,0.4,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08235739,-119.06485170,314.81
22936,31830,39.22,0.05,39.18,114077.26,Metal Loss,External,16,0.032,0.4,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08235739,-119.06485170,314.81
22937,31830,39.22,0.06,39.16,114077.27,Metal Loss,External,23,0.047,0.4,0.6,07:11,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.08235735,-119.06485170,314.81
22938,31830,39.22,0.11,39.11,114077.33,Metal Loss,External,10,0.020,0.3,0.6,00:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08235722,-119.06485170,314.81
22939,31830,39.22,39.14,0.09,114116.35,Metal Loss,External,12,0.024,0.3,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08224818,-119.06485172,315.02
22940,31830,39.22,39.15,0.08,114116.36,Metal Loss,External,14,0.028,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08224816,-119.06485172,315.02
22941,31830,39.22,39.15,0.08,114116.36,Metal Loss,External,13,0.026,0.3,0.6,11:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08224816,-119.06485172,315.02
22942,31830,39.22,39.15,0.07,114116.36,Metal Loss,External,12,0.024,0.3,0.6,02:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08224814,-119.06485172,315.02
22943,31840,39.54,39.22,39.54,114116.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:08,,,,,,35.08224787,-119.06485172,315.02
22944,31840,39.54,0.05,39.49,114116.49,Metal Loss Group,External,13,0.026,0.4,1.8,11:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.08224775,-119.06485172,315.02
22945,31840,39.54,0.05,39.49,114116.49,Metal Loss Group,External,19,0.039,1.1,2.4,03:52,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1661,2307,35.08224775,-119.06485172,315.02
22946,31840,39.54,0.09,39.46,114116.52,Metal Loss,External,13,0.026,0.3,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08224767,-119.06485172,315.02
22947,31840,39.54,0.34,39.20,114116.78,Metal Loss,External,10,0.020,0.2,0.5,01:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08224695,-119.06485172,315.02
22948,31840,39.54,39.19,0.35,114155.62,Metal Loss Group,External,10,0.020,0.5,1.4,10:23,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08213841,-119.06485126,315.31
22949,31840,39.54,39.19,0.35,114155.63,Metal Loss,External,11,0.022,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08213840,-119.06485126,315.31
22950,31840,39.54,39.24,0.30,114155.68,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08213828,-119.06485126,315.31
22951,31840,39.54,39.42,0.12,114155.86,Metal Loss,External,10,0.020,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08213776,-119.06485126,315.31
22952,31850,39.57,39.54,39.57,114155.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:20,,,,,,35.08213737,-119.06485125,315.31
22953,31850,39.57,0.04,39.53,114156.01,Metal Loss Group,External,15,0.030,1.8,3.4,10:35,,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1643,2282,35.08213728,-119.06485125,315.32
22954,31850,39.57,0.05,39.52,114156.03,Metal Loss,External,14,0.028,0.3,0.6,03:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08213726,-119.06485125,315.32
22955,31850,39.57,0.05,39.52,114156.03,Metal Loss Group,External,15,0.030,0.6,1.8,02:35,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1672,2322,35.08213725,-119.06485125,315.32
22956,31850,39.57,0.08,39.49,114156.06,Metal Loss Group,External,13,0.026,2.5,2.8,04:11,,ERW,0.203,X52,10.750,1402,,0.872,1607,2232,1656,2300,35.08213719,-119.06485125,315.32
22957,31850,39.57,0.09,39.48,114156.07,Metal Loss,External,13,0.026,0.3,0.6,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08213716,-119.06485125,315.32
22958,31850,39.57,0.33,39.24,114156.30,Metal Loss,External,12,0.024,0.3,0.4,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08213648,-119.06485125,315.32
22959,31850,39.57,39.17,0.40,114195.14,Metal Loss,External,12,0.024,0.3,0.3,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08202801,-119.06485056,315.95
22960,31850,39.57,39.18,0.39,114195.15,Metal Loss,External,14,0.028,0.5,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08202798,-119.06485056,315.95
22961,31850,39.57,39.18,0.39,114195.16,Metal Loss,External,18,0.037,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08202797,-119.06485056,315.95
22962,31850,39.57,39.35,0.22,114195.32,Metal Loss,External,11,0.022,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08202747,-119.06485056,315.95
22963,31850,39.57,39.35,0.22,114195.33,Metal Loss,External,11,0.022,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08202746,-119.06485056,315.95
22964,31850,39.57,39.47,0.10,114195.45,Metal Loss Group,External,17,0.035,0.8,1.8,10:59,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1670,2319,35.08202719,-119.06485056,315.95
22965,31850,39.57,39.48,0.09,114195.45,Metal Loss Group,External,16,0.032,0.4,1.6,09:02,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08202718,-119.06485056,315.95
22966,31850,39.57,39.48,0.09,114195.45,Metal Loss,External,16,0.032,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.08202718,-119.06485056,315.95
22967,31860,39.46,39.57,39.46,114195.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:04,,,,,,35.08202685,-119.06485056,315.95
22968,31860,39.46,0.04,39.42,114195.58,Metal Loss Group,External,15,0.030,1.1,4.0,08:16,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1663,2310,35.08202676,-119.06485056,315.95
22969,31860,39.46,0.06,39.40,114195.60,Metal Loss,External,17,0.035,0.3,0.6,03:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08202671,-119.06485056,315.95
22970,31860,39.46,0.15,39.31,114195.70,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08202648,-119.06485056,315.95
22971,31860,39.46,0.18,39.28,114195.72,Metal Loss,External,10,0.020,0.2,0.5,02:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08202642,-119.06485056,315.95
22972,31860,39.46,0.28,39.18,114195.83,Metal Loss,External,10,0.020,0.3,0.6,09:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08202608,-119.06485056,315.95
22973,31860,39.46,0.29,39.17,114195.83,Metal Loss,External,10,0.020,0.4,0.5,03:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08202607,-119.06485056,315.95
22974,31860,39.46,39.09,0.37,114234.63,Metal Loss,External,10,0.020,0.3,0.4,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08191761,-119.06485074,316.03
22975,31860,39.46,39.22,0.24,114234.76,Metal Loss,External,11,0.022,0.3,0.6,04:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08191718,-119.06485074,316.03
22976,31860,39.46,39.26,0.20,114234.80,Metal Loss,External,10,0.020,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08191710,-119.06485074,316.03
22977,31860,39.46,39.36,0.10,114234.90,Metal Loss,External,10,0.020,0.5,0.5,08:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08191685,-119.06485074,316.03
22978,31860,39.46,39.38,0.08,114234.92,Metal Loss,External,10,0.020,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08191680,-119.06485074,316.03
22979,31870,39.32,39.46,39.32,114235.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.08191651,-119.06485074,316.03
22980,31870,39.32,0.05,39.28,114235.05,Metal Loss,External,17,0.035,0.4,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08191640,-119.06485074,316.03
22981,31870,39.32,0.05,39.28,114235.05,Metal Loss,External,17,0.035,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08191640,-119.06485074,316.03
22982,31870,39.32,0.05,39.27,114235.05,Metal Loss Group,External,21,0.043,0.3,1.3,09:06,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08191640,-119.06485074,316.03
22983,31870,39.32,0.05,39.27,114235.06,Metal Loss Group,External,16,0.032,0.4,1.7,10:12,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.08191639,-119.06485074,316.03
22984,31870,39.32,0.06,39.26,114235.06,Metal Loss,External,14,0.028,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08191637,-119.06485074,316.03
22985,31870,39.32,0.07,39.26,114235.07,Metal Loss Group,External,18,0.037,0.8,2.4,05:15,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1664,2311,35.08191635,-119.06485074,316.03
22986,31870,39.32,0.10,39.23,114235.10,Metal Loss,External,12,0.024,0.3,0.6,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08191629,-119.06485074,316.04
22987,31870,39.32,0.10,39.23,114235.10,Metal Loss,External,13,0.026,0.3,0.6,03:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08191629,-119.06485074,316.04
22988,31870,39.32,0.28,39.05,114235.28,Metal Loss Group,External,11,0.022,0.5,1.6,00:06,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.08191573,-119.06485074,316.04
22989,31870,39.32,0.30,39.02,114235.30,Metal Loss Group,External,12,0.024,0.4,1.6,06:54,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08191568,-119.06485074,316.04
22990,31870,39.32,38.89,0.43,114273.89,Metal Loss Group,External,11,0.022,1.1,1.9,07:44,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1673,2323,35.08180776,-119.06485056,316.41
22991,31870,39.32,38.91,0.42,114273.91,Metal Loss Group,External,12,0.024,0.8,1.5,10:03,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1674,2325,35.08180773,-119.06485056,316.41
22992,31870,39.32,38.91,0.42,114273.91,Metal Loss Group,External,11,0.022,0.7,1.7,05:39,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.08180773,-119.06485056,316.41
22993,31870,39.32,38.93,0.39,114273.93,Metal Loss,External,10,0.020,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08180768,-119.06485056,316.41
22994,31870,39.32,38.95,0.37,114273.95,Metal Loss Group,External,18,0.037,5.5,6.2,00:57,At Weld,ERW,0.203,X52,10.750,1402,,0.932,1505,2090,1595,2215,35.08180762,-119.06485056,316.41
22995,31870,39.32,38.95,0.37,114273.96,Metal Loss,External,11,0.022,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08180762,-119.06485056,316.41
22996,31870,39.32,38.98,0.34,114273.98,Metal Loss,External,13,0.026,0.3,0.4,00:05,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08180756,-119.06485056,316.41
22997,31870,39.32,39.09,0.24,114274.09,Metal Loss Group,External,15,0.030,1.7,3.6,09:39,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1629,2263,35.08180723,-119.06485056,316.41
22998,31870,39.32,39.17,0.15,114274.18,Metal Loss Group,External,11,0.022,0.6,1.8,07:15,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08180701,-119.06485056,316.41
22999,31870,39.32,39.21,0.11,114274.21,Metal Loss Group,External,10,0.020,0.8,1.4,05:21,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.08180693,-119.06485055,316.41
23000,31880,39.29,39.32,39.29,114274.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:06,,,,,,35.08180655,-119.06485055,316.41
23001,31880,39.29,0.03,39.26,114274.36,Metal Loss Group,External,17,0.035,1.1,4.0,10:06,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1648,2289,35.08180648,-119.06485055,316.41
23002,31880,39.29,0.04,39.25,114274.37,Metal Loss Group,External,22,0.045,3.9,6.3,05:24,,ERW,0.203,X52,10.750,1402,,0.938,1494,2076,1601,2224,35.08180646,-119.06485055,316.41
23003,31880,39.29,0.06,39.23,114274.38,Metal Loss,External,13,0.026,0.3,0.6,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08180643,-119.06485055,316.41
23004,31880,39.29,0.20,39.09,114274.53,Metal Loss Group,External,13,0.026,2.0,7.4,00:01,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1617,2246,35.08180596,-119.06485055,316.41
23005,31880,39.29,0.37,38.92,114274.69,Metal Loss,External,10,0.020,0.2,0.5,09:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08180546,-119.06485055,316.41
23006,31880,39.29,38.94,0.35,114313.26,Metal Loss Group,External,13,0.026,0.5,2.0,10:27,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.08169774,-119.06485039,316.53
23007,31880,39.29,38.94,0.35,114313.27,Metal Loss,External,22,0.045,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.08169773,-119.06485039,316.53
23008,31880,39.29,38.95,0.34,114313.27,Metal Loss,External,14,0.028,0.3,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08169771,-119.06485039,316.53
23009,31880,39.29,38.95,0.34,114313.28,Metal Loss Group,External,19,0.039,0.5,1.7,06:39,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.08169770,-119.06485039,316.53
23010,31880,39.29,38.96,0.33,114313.28,Metal Loss,External,11,0.022,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08169769,-119.06485039,316.53
23011,31880,39.29,38.96,0.33,114313.29,Metal Loss,External,13,0.026,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08169768,-119.06485039,316.53
23012,31880,39.29,39.06,0.23,114313.39,Metal Loss,External,10,0.020,0.3,0.6,08:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08169744,-119.06485039,316.53
23013,31880,39.29,39.10,0.19,114313.43,Metal Loss Group,External,18,0.037,1.5,1.1,05:51,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1663,2309,35.08169735,-119.06485039,316.53
23014,31880,39.29,39.11,0.18,114313.44,Metal Loss,External,16,0.032,0.3,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08169733,-119.06485039,316.53
23015,31880,39.29,39.16,0.13,114313.49,Metal Loss,External,11,0.022,0.4,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.08169711,-119.06485039,316.53
23016,31880,39.29,39.17,0.12,114313.49,Metal Loss,External,14,0.028,0.4,0.6,00:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08169710,-119.06485039,316.53
23017,31880,39.29,39.18,0.11,114313.50,Metal Loss,External,12,0.024,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08169707,-119.06485039,316.53
23018,31880,39.29,39.18,0.11,114313.51,Metal Loss,External,14,0.028,0.3,0.6,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08169705,-119.06485039,316.53
23019,31880,39.29,39.18,0.11,114313.51,Metal Loss,External,13,0.026,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08169705,-119.06485039,316.53
23020,31880,39.29,39.18,0.11,114313.51,Metal Loss,External,15,0.030,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08169705,-119.06485039,316.53
23021,31880,39.29,39.19,0.10,114313.52,Metal Loss,External,11,0.022,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08169703,-119.06485039,316.53
23022,31880,39.29,39.21,0.08,114313.53,Metal Loss,External,15,0.030,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08169700,-119.06485039,316.53
23023,31890,39.39,39.29,39.39,114313.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.08169681,-119.06485039,316.53
23024,31890,39.39,0.05,39.35,114313.66,Metal Loss,External,17,0.035,0.3,0.6,11:15,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08169670,-119.06485039,316.53
23025,31890,39.39,0.05,39.34,114313.66,Metal Loss Group,External,20,0.041,0.6,3.0,02:33,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.08169670,-119.06485039,316.53
23026,31890,39.39,0.05,39.34,114313.66,Metal Loss Group,External,20,0.041,3.7,5.9,04:54,,ERW,0.203,X52,10.750,1402,,0.925,1516,2106,1616,2245,35.08169670,-119.06485039,316.53
23027,31890,39.39,0.06,39.33,114313.67,Metal Loss Group,External,17,0.035,0.4,1.8,08:09,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.08169667,-119.06485039,316.53
23028,31890,39.39,0.27,39.12,114313.88,Metal Loss,External,15,0.030,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08169605,-119.06485039,316.54
23029,31890,39.39,0.27,39.12,114313.89,Metal Loss,External,14,0.028,0.3,0.6,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08169604,-119.06485039,316.54
23030,31890,39.39,0.28,39.12,114313.89,Metal Loss,External,10,0.020,0.3,0.5,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08169603,-119.06485039,316.54
23031,31890,39.39,0.33,39.06,114313.95,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08169579,-119.06485039,316.54
23032,31890,39.39,38.98,0.41,114352.60,Metal Loss Group,External,10,0.020,1.0,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1673,2324,35.08158773,-119.06485034,316.94
23033,31890,39.39,39.02,0.37,114352.63,Metal Loss,External,11,0.022,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08158765,-119.06485034,316.94
23034,31890,39.39,39.03,0.36,114352.65,Metal Loss,External,10,0.020,0.3,0.6,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08158762,-119.06485034,316.94
23035,31890,39.39,39.04,0.35,114352.66,Metal Loss,External,11,0.022,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08158760,-119.06485034,316.94
23036,31890,39.39,39.05,0.34,114352.66,Metal Loss,External,10,0.020,0.3,0.4,08:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08158758,-119.06485034,316.94
23037,31890,39.39,39.28,0.11,114352.89,Metal Loss,External,14,0.028,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08158693,-119.06485034,316.95
23038,31890,39.39,39.28,0.11,114352.90,Metal Loss,External,15,0.030,0.3,0.6,09:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08158693,-119.06485034,316.95
23039,31890,39.39,39.28,0.11,114352.90,Metal Loss,External,10,0.020,0.3,0.6,10:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08158693,-119.06485034,316.95
23040,31890,39.39,39.28,0.11,114352.90,Metal Loss,External,13,0.026,0.3,0.6,02:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08158693,-119.06485034,316.95
23041,31890,39.39,39.29,0.11,114352.90,Metal Loss,External,16,0.032,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08158692,-119.06485034,316.95
23042,31900,39.56,39.39,39.56,114353.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:50,,,,,,35.08158668,-119.06485034,316.95
23043,31900,39.56,0.03,39.53,114353.03,Metal Loss Group,External,11,0.022,1.3,0.9,10:20,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1670,2319,35.08158661,-119.06485034,316.95
23044,31900,39.56,0.03,39.53,114353.03,Metal Loss Group,External,15,0.030,0.8,3.9,00:02,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1664,2312,35.08158661,-119.06485034,316.95
23045,31900,39.56,0.04,39.52,114353.04,Metal Loss Group,External,16,0.032,0.9,2.2,05:50,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1666,2313,35.08158659,-119.06485034,316.95
23046,31900,39.56,0.08,39.48,114353.08,Metal Loss Group,External,21,0.043,0.5,2.4,07:43,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.08158639,-119.06485034,316.95
23047,31900,39.56,0.08,39.47,114353.09,Metal Loss,External,15,0.030,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08158638,-119.06485034,316.95
23048,31900,39.56,0.09,39.47,114353.09,Metal Loss,External,16,0.032,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08158637,-119.06485034,316.95
23049,31900,39.56,0.11,39.45,114353.11,Metal Loss,External,12,0.024,0.3,0.6,02:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08158632,-119.06485034,316.95
23050,31900,39.56,0.29,39.26,114353.30,Metal Loss,External,14,0.028,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08158578,-119.06485034,316.95
23051,31900,39.56,8.53,31.03,114361.53,Metal Loss,External,13,0.026,0.3,0.3,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08156284,-119.06485031,317.01
23052,31900,39.56,39.18,0.37,114392.19,Metal Loss Group,External,13,0.026,1.1,1.6,05:13,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1671,2321,35.08147707,-119.06485021,317.17
23053,31900,39.56,39.19,0.37,114392.19,Metal Loss,External,10,0.020,0.3,0.5,00:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08147707,-119.06485021,317.17
23054,31900,39.56,39.19,0.37,114392.19,Metal Loss Group,External,14,0.028,0.4,2.1,08:53,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.08147706,-119.06485021,317.17
23055,31900,39.56,39.20,0.35,114392.21,Metal Loss Group,External,13,0.026,0.6,1.8,10:27,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1677,2329,35.08147704,-119.06485021,317.17
23056,31900,39.56,39.21,0.35,114392.21,Metal Loss Group,External,10,0.020,1.7,1.3,01:34,,ERW,0.203,X52,10.750,1402,,0.851,1648,2288,1668,2317,35.08147702,-119.06485021,317.17
23057,31900,39.56,39.22,0.33,114392.23,Metal Loss,External,10,0.020,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08147699,-119.06485021,317.17
23058,31900,39.56,39.33,0.23,114392.33,Metal Loss,External,10,0.020,0.2,0.4,10:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08147662,-119.06485021,317.17
23059,31900,39.56,39.34,0.22,114392.34,Metal Loss,External,10,0.020,0.3,0.6,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08147660,-119.06485021,317.17
23060,31900,39.56,39.35,0.20,114392.36,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08147657,-119.06485021,317.17
23061,31900,39.56,39.39,0.17,114392.39,Metal Loss,External,11,0.022,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08147648,-119.06485021,317.17
23062,31900,39.56,39.40,0.16,114392.40,Metal Loss Group,External,14,0.028,1.3,3.5,02:01,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1661,2307,35.08147647,-119.06485021,317.17
23063,31900,39.56,39.42,0.14,114392.42,Metal Loss,External,10,0.020,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08147641,-119.06485021,317.17
23064,31900,39.56,39.44,0.11,114392.45,Metal Loss,External,12,0.024,0.4,0.4,10:29,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08147635,-119.06485021,317.17
23065,31900,39.56,39.49,0.06,114392.50,Metal Loss,External,11,0.022,0.3,0.6,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08147623,-119.06485021,317.18
23066,31910,39.54,39.56,39.54,114392.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:21,,,,,,35.08147599,-119.06485021,317.18
23067,31910,39.54,0.04,39.50,114392.60,Metal Loss Group,External,14,0.028,2.3,3.2,01:31,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1631,2265,35.08147589,-119.06485021,317.18
23068,31910,39.54,0.06,39.48,114392.62,Metal Loss Group,External,14,0.028,0.9,1.7,08:58,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1666,2314,35.08147585,-119.06485021,317.18
23069,31910,39.54,0.09,39.45,114392.65,Metal Loss Group,External,13,0.026,2.4,7.4,09:28,,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1628,2262,35.08147578,-119.06485021,317.18
23070,31910,39.54,39.08,0.47,114431.63,Metal Loss,External,10,0.020,0.3,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08136677,-119.06485015,317.49
23071,31910,39.54,39.11,0.43,114431.67,Metal Loss,External,10,0.020,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08136659,-119.06485015,317.49
23072,31910,39.54,39.13,0.41,114431.69,Metal Loss,External,13,0.026,0.4,0.4,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.08136653,-119.06485015,317.49
23073,31910,39.54,39.16,0.38,114431.72,Metal Loss Group,External,10,0.020,0.4,1.4,02:11,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08136646,-119.06485015,317.49
23074,31910,39.54,39.20,0.34,114431.76,Metal Loss,External,14,0.028,0.4,0.4,04:08,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08136639,-119.06485015,317.49
23075,31910,39.54,39.25,0.29,114431.81,Metal Loss,External,10,0.020,0.4,0.4,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08136625,-119.06485015,317.49
23076,31910,39.54,39.31,0.23,114431.87,Metal Loss,External,10,0.020,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08136611,-119.06485015,317.49
23077,31910,39.54,39.35,0.19,114431.91,Metal Loss,External,11,0.022,0.3,0.6,09:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08136591,-119.06485015,317.49
23078,31910,39.54,39.36,0.18,114431.92,Metal Loss,External,12,0.024,0.3,0.6,08:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08136590,-119.06485015,317.49
23079,31910,39.54,39.40,0.14,114431.96,Metal Loss,External,14,0.028,0.2,0.3,02:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08136582,-119.06485015,317.49
23080,31910,39.54,39.40,0.14,114431.96,Metal Loss,External,10,0.020,0.3,0.6,05:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08136582,-119.06485015,317.49
23081,31920,39.75,39.54,39.75,114432.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:36,,,,,,35.08136547,-119.06485015,317.49
23082,31920,39.75,0.03,39.72,114432.13,Metal Loss Group,External,21,0.043,0.6,2.2,00:47,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1669,2318,35.08136540,-119.06485015,317.49
23083,31920,39.75,0.03,39.72,114432.13,Metal Loss Group,External,20,0.041,1.2,4.1,05:20,,ERW,0.203,X52,10.750,1402,,0.859,1632,2266,1649,2290,35.08136540,-119.06485015,317.49
23084,31920,39.75,0.06,39.70,114432.16,Metal Loss,External,21,0.043,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08136524,-119.06485015,317.49
23085,31920,39.75,0.06,39.70,114432.16,Metal Loss Group,External,21,0.043,0.6,2.2,11:22,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2316,35.08136524,-119.06485015,317.49
23086,31920,39.75,0.08,39.68,114432.18,Metal Loss,External,10,0.020,0.3,0.6,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08136519,-119.06485015,317.49
23087,31920,39.75,0.25,39.50,114432.35,Metal Loss,External,11,0.022,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08136475,-119.06485015,317.50
23088,31920,39.75,0.26,39.50,114432.36,Metal Loss Group,External,12,0.024,1.4,2.2,00:37,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1667,2315,35.08136474,-119.06485015,317.50
23089,31920,39.75,39.42,0.34,114471.52,Metal Loss,External,12,0.024,0.2,0.4,03:09,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08125542,-119.06484964,317.85
23090,31920,39.75,39.62,0.14,114471.72,Metal Loss,External,13,0.026,0.3,0.6,04:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08125485,-119.06484964,317.86
23091,31920,39.75,39.64,0.12,114471.74,Metal Loss,External,11,0.022,0.2,0.4,07:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08125480,-119.06484964,317.86
23092,31930,39.58,39.75,39.58,114471.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:43,,,,,,35.08125453,-119.06484963,317.86
23093,31930,39.58,0.04,39.54,114471.89,Metal Loss,External,18,0.037,0.3,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.08125444,-119.06484963,317.86
23094,31930,39.58,0.04,39.54,114471.90,Metal Loss Group,External,18,0.037,1.0,2.1,03:14,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1659,2305,35.08125432,-119.06484963,317.86
23095,31930,39.58,0.05,39.54,114471.90,Metal Loss,External,15,0.030,0.3,0.6,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08125431,-119.06484963,317.86
23096,31930,39.58,0.12,39.46,114471.97,Metal Loss,External,11,0.022,0.3,0.6,07:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08125413,-119.06484963,317.86
23097,31930,39.58,0.25,39.33,114472.11,Metal Loss,External,10,0.020,0.3,0.4,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08125383,-119.06484963,317.86
23098,31930,39.58,0.28,39.31,114472.13,Metal Loss,External,11,0.022,0.3,0.4,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08125366,-119.06484963,317.86
23099,31930,39.58,39.18,0.41,114511.03,Metal Loss,External,10,0.020,0.2,0.4,05:09,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08114489,-119.06484857,318.06
23100,31930,39.58,39.19,0.39,114511.04,Metal Loss Group,External,13,0.026,0.6,1.5,10:38,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.08114485,-119.06484857,318.06
23101,31930,39.58,39.26,0.33,114511.11,Metal Loss,External,10,0.020,0.3,0.4,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08114470,-119.06484856,318.06
23102,31930,39.58,39.37,0.21,114511.22,Metal Loss Group,External,11,0.022,0.5,1.7,05:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08114433,-119.06484856,318.06
23103,31930,39.58,39.39,0.20,114511.24,Metal Loss Group,External,13,0.026,1.1,2.2,08:09,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1666,2314,35.08114429,-119.06484856,318.06
23104,31930,39.58,39.46,0.13,114511.31,Metal Loss Group,External,17,0.035,1.2,1.0,10:36,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1664,2312,35.08114413,-119.06484856,318.06
23105,31930,39.58,39.46,0.12,114511.32,Metal Loss,External,12,0.024,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08114412,-119.06484856,318.06
23106,31940,39.64,39.58,39.64,114511.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:27,,,,,,35.08114372,-119.06484855,318.07
23107,31940,39.64,0.04,39.60,114511.48,Metal Loss Group,External,13,0.026,1.4,0.6,06:35,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1667,2315,35.08114363,-119.06484855,318.07
23108,31940,39.64,0.05,39.59,114511.48,Metal Loss Group,External,16,0.032,0.7,2.9,08:59,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1668,2316,35.08114362,-119.06484855,318.07
23109,31940,39.64,0.05,39.59,114511.49,Metal Loss,External,20,0.041,0.4,0.6,05:20,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.08114361,-119.06484855,318.07
23110,31940,39.64,0.06,39.58,114511.50,Metal Loss,External,12,0.024,0.4,0.6,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08114358,-119.06484855,318.07
23111,31940,39.64,0.11,39.53,114511.54,Metal Loss,External,14,0.028,0.4,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08114347,-119.06484855,318.07
23112,31940,39.64,0.26,39.38,114511.69,Metal Loss,External,12,0.024,0.5,0.4,10:44,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08114300,-119.06484855,318.07
23113,31940,39.64,0.28,39.36,114511.71,Metal Loss,External,12,0.024,0.4,0.4,05:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08114297,-119.06484855,318.07
23114,31940,39.64,39.22,0.42,114550.65,Metal Loss Group,External,13,0.026,0.4,1.9,02:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.08103408,-119.06484785,318.39
23115,31940,39.64,39.22,0.42,114550.66,Metal Loss Group,External,11,0.022,1.0,3.4,09:59,At Seam,ERW,0.203,X52,10.750,1402,,0.841,1666,2314,1666,2314,35.08103407,-119.06484785,318.39
23116,31940,39.64,39.24,0.40,114550.68,Metal Loss Group,External,12,0.024,3.1,7.1,11:11,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1643,2281,35.08103402,-119.06484785,318.39
23117,31940,39.64,39.24,0.40,114550.68,Metal Loss Group,External,18,0.037,0.4,2.2,01:02,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.08103402,-119.06484785,318.39
23118,31940,39.64,39.39,0.25,114550.83,Metal Loss Group,External,11,0.022,1.5,1.3,10:13,At Seam,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1668,2317,35.08103356,-119.06484785,318.40
23119,31940,39.64,39.42,0.22,114550.86,Metal Loss,External,10,0.020,0.3,0.6,03:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08103350,-119.06484785,318.40
23120,31940,39.64,39.46,0.18,114550.89,Metal Loss Group,External,14,0.028,0.6,2.0,04:08,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1675,2326,35.08103341,-119.06484785,318.40
23121,31940,39.64,39.59,0.05,114551.02,Metal Loss,External,12,0.024,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08103311,-119.06484785,318.40
23122,31950,39.66,39.64,39.66,114551.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:04,,,,,,35.08103288,-119.06484785,318.40
23123,31950,39.66,0.04,39.62,114551.11,Metal Loss Group,External,15,0.030,1.4,0.6,00:56,At Seam,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1665,2312,35.08103280,-119.06484785,318.40
23124,31950,39.66,0.05,39.61,114551.12,Metal Loss Group,External,14,0.028,0.6,1.4,10:29,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.08103278,-119.06484785,318.40
23125,31950,39.66,0.05,39.61,114551.12,Metal Loss Group,External,17,0.035,0.4,2.2,11:38,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.08103278,-119.06484785,318.40
23126,31950,39.66,0.05,39.61,114551.12,Metal Loss Group,External,14,0.028,2.9,3.3,05:17,,ERW,0.203,X52,10.750,1402,,0.883,1588,2206,1638,2275,35.08103277,-119.06484785,318.40
23127,31950,39.66,0.06,39.60,114551.13,Metal Loss,External,13,0.026,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08103275,-119.06484785,318.40
23128,31950,39.66,0.09,39.57,114551.16,Metal Loss,External,13,0.026,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08103267,-119.06484785,318.40
23129,31950,39.66,0.09,39.57,114551.16,Metal Loss,External,11,0.022,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08103267,-119.06484785,318.40
23130,31950,39.66,0.11,39.55,114551.18,Metal Loss,External,14,0.028,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08103263,-119.06484785,318.40
23131,31950,39.66,0.25,39.40,114551.33,Metal Loss Group,External,12,0.024,0.6,1.3,11:01,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.08103217,-119.06484785,318.40
23132,31950,39.66,0.26,39.40,114551.33,Metal Loss,External,12,0.024,0.3,0.6,11:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08103217,-119.06484785,318.40
23133,31950,39.66,0.28,39.38,114551.35,Metal Loss,External,15,0.030,0.3,0.6,01:01,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08103211,-119.06484785,318.40
23134,31950,39.66,39.27,0.39,114590.34,Metal Loss,External,11,0.022,0.3,0.4,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08092317,-119.06484798,318.64
23135,31950,39.66,39.29,0.37,114590.36,Metal Loss,External,10,0.020,0.4,0.5,00:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08092313,-119.06484798,318.64
23136,31960,37.61,39.66,37.61,114590.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:34,,,,,,35.08092205,-119.06484798,318.64
23137,31960,37.61,0.07,37.55,114590.80,Metal Loss,External,14,0.028,0.3,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08092189,-119.06484798,318.64
23138,31960,37.61,0.07,37.54,114590.80,Metal Loss,External,13,0.026,0.3,0.6,02:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08092188,-119.06484798,318.64
23139,31960,37.61,0.13,37.49,114590.86,Metal Loss,External,11,0.022,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08092175,-119.06484798,318.64
23140,31960,37.61,0.13,37.48,114590.86,Metal Loss,External,10,0.020,0.3,0.6,06:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08092174,-119.06484798,318.64
23141,31960,37.61,0.25,37.36,114590.98,Metal Loss Group,External,14,0.028,0.4,1.3,00:37,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.08092136,-119.06484799,318.64
23142,31960,37.61,0.25,37.36,114590.98,Metal Loss,External,10,0.020,0.3,0.4,02:21,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.08092136,-119.06484799,318.64
23143,31960,37.61,0.26,37.36,114590.99,Metal Loss,External,11,0.022,0.4,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08092133,-119.06484799,318.64
23144,31960,37.61,37.19,0.42,114627.93,Metal Loss,External,10,0.020,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08081814,-119.06484844,318.90
23145,31960,37.61,37.33,0.29,114628.06,Metal Loss,External,10,0.020,0.3,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08081770,-119.06484844,318.90
23146,31960,37.61,37.37,0.25,114628.10,Metal Loss Group,External,13,0.026,0.9,0.6,05:37,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1670,2320,35.08081761,-119.06484844,318.90
23147,31960,37.61,37.40,0.21,114628.14,Metal Loss Group,External,12,0.024,0.9,2.2,08:06,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.08081752,-119.06484844,318.90
23148,31960,37.61,37.40,0.21,114628.14,Metal Loss,External,10,0.020,0.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08081752,-119.06484844,318.90
23149,31960,37.61,37.44,0.17,114628.17,Metal Loss,External,11,0.022,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08081743,-119.06484844,318.90
23150,31960,37.61,37.45,0.16,114628.18,Metal Loss,External,15,0.030,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08081741,-119.06484844,318.90
23151,31970,39.70,37.61,39.70,114628.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:29,,,,,,35.08081691,-119.06484845,318.90
23152,31970,39.70,0.04,39.66,114628.39,Metal Loss Group,External,21,0.043,2.0,3.0,03:02,,ERW,0.203,X52,10.750,1402,,0.890,1575,2188,1633,2268,35.08081682,-119.06484845,318.90
23153,31970,39.70,0.10,39.61,114628.44,Metal Loss,External,13,0.026,0.3,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08081669,-119.06484845,318.90
23154,31970,39.70,0.30,39.40,114628.64,Metal Loss Group,External,14,0.028,1.0,2.8,03:32,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1670,2320,35.08081613,-119.06484846,318.90
23155,31970,39.70,39.22,0.48,114667.56,Metal Loss,External,13,0.026,0.2,0.3,11:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08070739,-119.06484917,319.14
23156,31970,39.70,39.25,0.46,114667.59,Metal Loss Group,External,12,0.024,0.6,1.2,00:52,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.08070731,-119.06484917,319.14
23157,31970,39.70,39.25,0.45,114667.59,Metal Loss,External,10,0.020,0.4,0.4,09:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08070731,-119.06484917,319.14
23158,31970,39.70,39.29,0.42,114667.63,Metal Loss,External,10,0.020,0.3,0.5,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08070723,-119.06484917,319.14
23159,31970,39.70,39.39,0.31,114667.73,Metal Loss,External,11,0.022,0.3,0.4,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08070686,-119.06484917,319.14
23160,31970,39.70,39.46,0.25,114667.80,Metal Loss,External,10,0.020,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08070671,-119.06484917,319.14
23161,31970,39.70,39.47,0.24,114667.81,Metal Loss,External,11,0.022,0.3,0.6,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08070669,-119.06484917,319.14
23162,31970,39.70,39.49,0.21,114667.84,Metal Loss Group,External,15,0.030,0.5,2.2,02:20,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.08070663,-119.06484917,319.14
23163,31970,39.70,39.53,0.17,114667.87,Metal Loss Group,External,10,0.020,0.4,2.0,05:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08070655,-119.06484917,319.14
23164,31970,39.70,39.53,0.17,114667.88,Metal Loss,External,11,0.022,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08070654,-119.06484917,319.14
23165,31980,39.75,39.70,39.75,114668.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:50,,,,,,35.08070603,-119.06484917,319.15
23166,31980,39.75,0.03,39.72,114668.08,Metal Loss Group,External,17,0.035,0.5,2.9,01:17,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.08070595,-119.06484917,319.15
23167,31980,39.75,0.05,39.70,114668.09,Metal Loss Group,External,16,0.032,1.3,4.9,04:47,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1644,2284,35.08070592,-119.06484917,319.15
