"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
23168,31980,39.75,0.12,39.63,114668.16,Metal Loss,External,10,0.020,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08070563,-119.06484917,319.15
23169,31980,39.75,0.17,39.58,114668.22,Metal Loss Group,External,12,0.024,0.6,2.1,01:39,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.08070549,-119.06484917,319.15
23170,31980,39.75,0.21,39.54,114668.25,Metal Loss,External,10,0.020,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08070540,-119.06484917,319.15
23171,31980,39.75,0.21,39.54,114668.26,Metal Loss,External,10,0.020,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08070539,-119.06484917,319.15
23172,31980,39.75,5.39,34.36,114673.44,Metal Loss,External,11,0.022,0.3,0.3,07:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08069094,-119.06484910,319.19
23173,31980,39.75,5.79,33.96,114673.84,Metal Loss,External,10,0.020,0.2,0.4,07:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08068992,-119.06484907,319.19
23174,31980,39.75,39.29,0.46,114707.34,Metal Loss,External,10,0.020,0.3,0.6,00:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08059635,-119.06484524,319.52
23175,31980,39.75,39.31,0.44,114707.36,Metal Loss Group,External,12,0.024,1.3,2.4,06:37,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1668,2317,35.08059631,-119.06484524,319.52
23176,31980,39.75,39.32,0.43,114707.36,Metal Loss Group,External,10,0.020,0.6,1.1,04:20,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.08059629,-119.06484524,319.52
23177,31980,39.75,39.45,0.30,114707.50,Metal Loss Group,External,11,0.022,1.2,2.1,11:25,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2319,35.08059586,-119.06484521,319.52
23178,31980,39.75,39.54,0.21,114707.59,Metal Loss Group,External,12,0.024,1.1,0.7,06:34,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1668,2317,35.08059566,-119.06484520,319.52
23179,31980,39.75,39.60,0.14,114707.65,Metal Loss,External,10,0.020,0.4,0.5,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08059539,-119.06484518,319.52
23180,31980,39.75,39.69,0.06,114707.73,Metal Loss,External,12,0.024,0.4,0.6,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08059520,-119.06484517,319.52
23181,31990,39.64,39.75,39.64,114707.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:12,,,,,,35.08059507,-119.06484516,319.52
23182,31990,39.64,0.04,39.60,114707.83,Metal Loss Group,External,16,0.032,0.6,2.0,04:04,,ERW,0.203,X52,10.750,1402,,0.838,1672,2322,1669,2318,35.08059497,-119.06484515,319.52
23183,31990,39.64,0.05,39.60,114707.84,Metal Loss Group,External,25,0.051,2.8,3.9,06:10,,ERW,0.203,X52,10.750,1402,,0.932,1505,2090,1610,2236,35.08059496,-119.06484515,319.52
23184,31990,39.64,0.07,39.57,114707.87,Metal Loss,External,14,0.028,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08059490,-119.06484515,319.52
23185,31990,39.64,0.23,39.42,114708.02,Metal Loss Group,External,11,0.022,1.4,2.2,10:03,,ERW,0.203,X52,10.750,1402,,0.849,1651,2294,1666,2314,35.08059445,-119.06484512,319.52
23186,31990,39.64,0.24,39.40,114708.03,Metal Loss,External,10,0.020,0.4,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08059441,-119.06484511,319.52
23187,31990,39.64,39.17,0.47,114746.97,Metal Loss Group,External,11,0.022,1.3,0.6,04:29,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1673,2323,35.08048582,-119.06483601,319.91
23188,31990,39.64,39.31,0.33,114747.10,Metal Loss Group,External,10,0.020,0.6,1.7,05:47,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.08048536,-119.06483597,319.92
23189,32000,35.87,39.64,35.87,114747.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:24,,,,,,35.08048449,-119.06483589,319.92
23190,32000,35.87,0.06,35.81,114747.49,Metal Loss,External,14,0.028,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08048437,-119.06483588,319.92
23191,32000,35.87,0.06,35.81,114747.49,Metal Loss Group,External,15,0.030,0.8,14.1,03:32,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1665,2313,35.08048437,-119.06483588,319.92
23192,32000,35.87,35.42,0.45,114782.85,Metal Loss Group,External,13,0.026,1.3,3.0,11:27,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1655,2298,35.08038555,-119.06483056,319.90
23193,32000,35.87,35.43,0.44,114782.87,Metal Loss Group,External,11,0.022,1.4,0.7,01:06,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1668,2316,35.08038551,-119.06483056,319.90
23194,32000,35.87,35.44,0.43,114782.87,Metal Loss,External,10,0.020,0.3,0.4,08:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08038550,-119.06483056,319.90
23195,32000,35.87,35.44,0.43,114782.88,Metal Loss Group,External,10,0.020,0.7,1.1,06:24,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.08038550,-119.06483056,319.90
23196,32000,35.87,35.45,0.42,114782.88,Metal Loss,External,11,0.022,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08038548,-119.06483056,319.90
23197,32000,35.87,35.45,0.42,114782.89,Metal Loss Group,External,12,0.024,0.4,1.7,10:21,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08038547,-119.06483056,319.90
23198,32000,35.87,35.46,0.41,114782.89,Metal Loss,External,14,0.028,0.3,0.7,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08038546,-119.06483056,319.90
23199,32000,35.87,35.60,0.27,114783.03,Metal Loss Group,External,12,0.024,0.7,1.4,10:16,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.08038502,-119.06483054,319.89
23200,32000,35.87,35.63,0.24,114783.06,Metal Loss Group,External,17,0.035,1.1,7.5,03:07,,ERW,0.203,X52,10.750,1402,,0.851,1648,2288,1647,2287,35.08038494,-119.06483054,319.89
23201,32000,35.87,35.64,0.23,114783.07,Metal Loss Group,External,12,0.024,0.4,1.8,09:07,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08038493,-119.06483054,319.89
23202,32000,35.87,35.64,0.23,114783.07,Metal Loss Group,External,16,0.032,0.5,1.8,11:25,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.08038493,-119.06483054,319.89
23203,32000,35.87,35.69,0.18,114783.12,Metal Loss,External,13,0.026,0.3,0.6,00:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08038482,-119.06483054,319.89
23204,32000,35.87,35.69,0.18,114783.13,Metal Loss,External,11,0.022,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08038481,-119.06483054,319.89
23205,32000,35.87,35.77,0.10,114783.21,Metal Loss,External,10,0.020,0.3,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08038461,-119.06483053,319.89
23206,32000,35.87,35.81,0.06,114783.24,Metal Loss,External,10,0.020,0.3,0.6,01:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08038443,-119.06483053,319.89
23207,32000,35.87,35.81,0.06,114783.24,Metal Loss,External,13,0.026,0.3,0.6,10:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.08038442,-119.06483053,319.89
23208,32000,35.87,35.81,0.06,114783.25,Metal Loss Group,External,19,0.039,3.3,3.7,11:13,At Weld,ERW,0.203,X52,10.750,1402,,0.911,1538,2136,1614,2241,35.08038441,-119.06483053,319.89
23209,32010,39.47,35.87,39.47,114783.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:12,,,,,,35.08038428,-119.06483052,319.89
23210,32010,39.47,0.04,39.43,114783.35,Metal Loss Group,External,20,0.041,2.1,13.5,01:06,At Seam,ERW,0.203,X52,10.750,1402,,0.888,1579,2193,1598,2220,35.08038418,-119.06483052,319.89
23211,32010,39.47,0.08,39.40,114783.38,Metal Loss,External,11,0.022,0.4,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.08038411,-119.06483052,319.89
23212,32010,39.47,0.08,39.39,114783.39,Metal Loss Group,External,12,0.024,1.7,1.7,09:07,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1662,2308,35.08038409,-119.06483052,319.89
23213,32010,39.47,0.09,39.39,114783.39,Metal Loss,External,11,0.022,0.4,0.6,07:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08038409,-119.06483052,319.89
23214,32010,39.47,0.12,39.36,114783.42,Metal Loss,External,15,0.030,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.08038400,-119.06483052,319.89
23215,32010,39.47,0.23,39.24,114783.53,Metal Loss Group,External,12,0.024,0.5,1.6,03:38,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.08038362,-119.06483050,319.89
23216,32010,39.47,0.51,38.96,114783.82,Metal Loss,External,10,0.020,0.2,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.08038286,-119.06483048,319.89
23217,32010,39.47,5.57,33.90,114788.87,Touching Metal Object,,,,2.2,6.0,06:59,,ERW,0.203,X52,10.750,1402,,,,,,,35.08036872,-119.06483008,319.83
23218,32010,39.47,31.23,8.25,114814.53,Metal Loss,External,11,0.022,0.3,0.4,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08029694,-119.06482864,319.51
23219,32020,39.56,39.47,39.56,114822.78,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:47,,,,,,35.08027383,-119.06482840,319.39
23220,32020,39.56,0.12,39.44,114822.90,Metal Loss,External,11,0.022,0.4,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.08027353,-119.06482840,319.38
23221,32020,39.56,0.27,39.29,114823.05,Metal Loss,External,16,0.032,0.3,0.4,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08027307,-119.06482839,319.38
23222,32020,39.56,39.05,0.51,114861.82,Metal Loss Group,External,21,0.043,3.8,11.4,09:57,At Seam,ERW,0.203,X52,10.750,1402,,0.931,1506,2091,1574,2186,35.08016482,-119.06482774,319.56
23223,32020,39.56,39.07,0.49,114861.84,Metal Loss Group,External,11,0.022,0.6,2.2,02:50,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.08016479,-119.06482774,319.56
23224,32020,39.56,39.09,0.47,114861.87,Metal Loss Group,External,12,0.024,0.6,2.0,05:23,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.08016474,-119.06482774,319.56
23225,32020,39.56,39.10,0.46,114861.88,Metal Loss,External,10,0.020,0.3,0.4,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.08016458,-119.06482774,319.56
23226,32020,39.56,39.11,0.45,114861.89,Metal Loss,External,17,0.035,0.3,0.6,08:06,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08016456,-119.06482774,319.56
23227,32020,39.56,39.21,0.35,114861.99,Metal Loss,External,16,0.032,0.3,0.6,02:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.08016433,-119.06482774,319.56
23228,32020,39.56,39.23,0.33,114862.00,Metal Loss Group,External,15,0.030,1.3,0.9,07:51,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1664,2311,35.08016429,-119.06482774,319.56
23229,32020,39.56,39.26,0.30,114862.03,Metal Loss,External,12,0.024,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.08016422,-119.06482774,319.56
23230,32020,39.56,39.29,0.27,114862.07,Metal Loss Group,External,13,0.026,2.6,5.2,11:18,,ERW,0.203,X52,10.750,1402,,0.874,1605,2229,1643,2281,35.08016413,-119.06482774,319.56
23231,32020,39.56,39.34,0.22,114862.12,Metal Loss,External,10,0.020,0.5,0.5,02:22,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.08016393,-119.06482774,319.56
23232,32020,39.56,39.39,0.17,114862.16,Metal Loss Group,External,12,0.024,0.4,1.4,05:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08016383,-119.06482774,319.56
23233,32020,39.56,39.44,0.12,114862.22,Metal Loss,External,11,0.022,0.5,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.08016369,-119.06482773,319.56
23234,32020,39.56,39.50,0.06,114862.28,Metal Loss Group,External,16,0.032,0.5,1.6,01:49,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.08016356,-119.06482773,319.57
23235,32030,34.27,39.56,34.27,114862.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.08016342,-119.06482773,319.57
23236,32030,34.27,0.05,34.22,114862.39,Metal Loss Group,External,13,0.026,0.6,2.2,10:10,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.08016320,-119.06482773,319.57
23237,32030,34.27,0.05,34.22,114862.39,Metal Loss Group,External,18,0.037,2.0,4.1,02:31,,ERW,0.203,X52,10.750,1402,,0.878,1597,2218,1629,2262,35.08016320,-119.06482773,319.57
23238,32030,34.27,0.10,34.18,114862.43,Metal Loss,External,11,0.022,0.4,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.08016309,-119.06482773,319.57
23239,32030,34.27,0.16,34.12,114862.49,Metal Loss,External,11,0.022,0.3,0.4,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.08016294,-119.06482773,319.57
23240,32030,34.27,0.19,34.08,114862.53,Metal Loss Group,External,11,0.022,0.6,1.3,10:13,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.08016287,-119.06482773,319.57
23241,32030,34.27,0.24,34.04,114862.57,Metal Loss,External,10,0.020,0.4,0.5,00:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.08016276,-119.06482773,319.57
23242,32030,34.27,15.73,18.54,114878.07,Metal Loss,External,11,0.022,0.2,0.5,04:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.08011937,-119.06482768,320.11
23243,32030,34.27,32.05,2.23,114894.38,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.08007388,-119.06482780,320.72
23244,32030,34.27,33.29,0.99,114895.62,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.08007039,-119.06482783,320.77
23245,32040,39.39,34.27,39.39,114896.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:24,,,,,,35.08006762,-119.06482785,320.81
23246,32040,39.39,20.35,19.04,114916.96,Metal Loss,External,10,0.020,0.2,0.4,07:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.08001089,-119.06482832,321.32
23247,32040,39.39,38.90,0.49,114935.51,Metal Loss Group,External,10,0.020,0.5,2.0,00:23,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07995893,-119.06482873,321.42
23248,32040,39.39,38.91,0.48,114935.52,Metal Loss,External,11,0.022,0.3,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07995892,-119.06482873,321.42
23249,32040,39.39,38.91,0.48,114935.52,Metal Loss Group,External,13,0.026,0.8,3.4,04:53,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1667,2316,35.07995891,-119.06482873,321.42
23250,32040,39.39,38.94,0.46,114935.55,Metal Loss Group,External,13,0.026,0.6,1.1,10:27,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.07995886,-119.06482873,321.42
23251,32040,39.39,38.94,0.45,114935.55,Metal Loss,External,15,0.030,0.3,0.6,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07995885,-119.06482873,321.42
23252,32040,39.39,39.07,0.32,114935.68,Metal Loss,External,10,0.020,0.3,0.4,07:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07995841,-119.06482873,321.42
23253,32040,39.39,39.09,0.30,114935.70,Metal Loss Group,External,21,0.043,1.6,1.0,05:17,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1660,2306,35.07995837,-119.06482873,321.42
23254,32040,39.39,39.11,0.28,114935.72,Metal Loss Group,External,15,0.030,1.0,5.5,10:05,,ERW,0.203,X52,10.750,1402,,0.846,1656,2300,1661,2307,35.07995832,-119.06482873,321.42
23255,32040,39.39,39.16,0.23,114935.77,Metal Loss Group,External,10,0.020,0.4,1.3,01:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07995821,-119.06482874,321.42
23256,32040,39.39,39.17,0.23,114935.77,Metal Loss,External,10,0.020,0.5,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07995820,-119.06482874,321.42
23257,32040,39.39,39.17,0.23,114935.77,Metal Loss,External,12,0.024,0.3,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07995820,-119.06482874,321.42
23258,32040,39.39,39.17,0.22,114935.78,Metal Loss Group,External,12,0.024,0.5,2.0,03:53,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.07995818,-119.06482874,321.42
23259,32040,39.39,39.19,0.20,114935.80,Metal Loss,External,10,0.020,0.3,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07995814,-119.06482874,321.42
23260,32040,39.39,39.27,0.12,114935.88,Metal Loss,External,10,0.020,0.3,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07995784,-119.06482874,321.42
23261,32040,39.39,39.28,0.11,114935.89,Metal Loss,External,10,0.020,0.3,0.6,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07995782,-119.06482874,321.42
23262,32040,39.39,39.29,0.10,114935.90,Metal Loss Group,External,15,0.030,0.9,3.7,06:36,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1662,2308,35.07995779,-119.06482874,321.42
23263,32040,39.39,39.31,0.09,114935.92,Metal Loss Group,External,13,0.026,0.4,1.6,02:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07995776,-119.06482874,321.42
23264,32040,39.39,39.32,0.07,114935.93,Metal Loss,External,11,0.022,0.3,0.6,05:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07995772,-119.06482874,321.42
23265,32050,39.48,39.39,39.48,114936.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.07995756,-119.06482874,321.42
23266,32050,39.48,0.05,39.43,114936.05,Metal Loss Group,External,15,0.030,1.3,5.5,10:57,At Seam,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1645,2285,35.07995735,-119.06482874,321.42
23267,32050,39.48,0.06,39.42,114936.06,Metal Loss,External,12,0.024,0.5,0.5,10:15,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07995732,-119.06482874,321.42
23268,32050,39.48,0.07,39.41,114936.07,Metal Loss,External,11,0.022,0.3,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07995730,-119.06482874,321.42
23269,32050,39.48,0.09,39.40,114936.09,Metal Loss,External,10,0.020,0.4,0.6,09:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07995726,-119.06482874,321.42
23270,32050,39.48,0.09,39.39,114936.09,Metal Loss Group,External,12,0.024,0.4,5.3,06:30,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07995725,-119.06482874,321.42
23271,32050,39.48,0.10,39.39,114936.10,Metal Loss Group,External,13,0.026,0.7,3.4,04:15,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2320,35.07995724,-119.06482874,321.42
23272,32050,39.48,0.25,39.23,114936.25,Metal Loss,External,10,0.020,0.3,0.4,11:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07995687,-119.06482875,321.42
23273,32050,39.48,38.98,0.50,114974.98,Metal Loss Group,External,11,0.022,1.7,2.5,05:23,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1658,2303,35.07984860,-119.06482932,321.94
23274,32050,39.48,38.99,0.49,114974.99,Metal Loss Group,External,10,0.020,0.5,1.6,11:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07984857,-119.06482932,321.94
23275,32050,39.48,38.99,0.49,114974.99,Metal Loss Group,External,10,0.020,0.4,1.9,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07984857,-119.06482932,321.94
23276,32050,39.48,39.00,0.48,114975.00,Metal Loss,External,11,0.022,0.5,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07984855,-119.06482932,321.94
23277,32050,39.48,39.13,0.35,114975.13,Metal Loss,External,11,0.022,0.4,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07984814,-119.06482932,321.94
23278,32050,39.48,39.14,0.34,114975.14,Metal Loss Group,External,12,0.024,0.7,1.0,10:45,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.07984810,-119.06482932,321.94
23279,32050,39.48,39.23,0.25,114975.23,Metal Loss,External,10,0.020,0.3,0.5,03:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07984790,-119.06482932,321.94
23280,32050,39.48,39.24,0.25,114975.24,Metal Loss Group,External,10,0.020,0.5,1.6,00:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07984789,-119.06482932,321.94
23281,32050,39.48,39.39,0.09,114975.39,Metal Loss,External,10,0.020,0.3,0.5,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07984743,-119.06482933,321.95
23282,32050,39.48,39.40,0.09,114975.40,Metal Loss,External,10,0.020,0.4,0.5,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07984742,-119.06482933,321.95
23283,32050,39.48,39.40,0.08,114975.40,Metal Loss,External,15,0.030,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07984741,-119.06482933,321.95
23284,32050,39.48,39.40,0.08,114975.40,Metal Loss,External,10,0.020,0.3,0.5,11:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07984740,-119.06482933,321.95
23285,32060,39.23,39.48,39.23,114975.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:58,,,,,,35.07984721,-119.06482933,321.95
23286,32060,39.23,0.04,39.19,114975.52,Metal Loss Group,External,17,0.035,0.7,3.9,06:11,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1666,2315,35.07984699,-119.06482933,321.95
23287,32060,39.23,0.05,39.18,114975.53,Metal Loss Group,External,11,0.022,0.9,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1672,2322,35.07984696,-119.06482933,321.95
23288,32060,39.23,0.06,39.18,114975.54,Metal Loss Group,External,11,0.022,0.3,2.2,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07984695,-119.06482933,321.95
23289,32060,39.23,0.07,39.17,114975.55,Metal Loss Group,External,11,0.022,1.2,1.0,10:26,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1669,2319,35.07984692,-119.06482933,321.95
23290,32060,39.23,0.07,39.16,114975.55,Metal Loss Group,External,12,0.024,0.9,1.3,05:05,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1671,2322,35.07984691,-119.06482933,321.95
23291,32060,39.23,0.17,39.06,114975.65,Metal Loss Group,External,13,0.026,0.5,1.8,00:11,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.07984666,-119.06482933,321.95
23292,32060,39.23,0.19,39.04,114975.67,Metal Loss,External,13,0.026,0.4,0.6,11:29,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.07984661,-119.06482933,321.95
23293,32060,39.23,38.72,0.51,115014.20,Metal Loss Group,External,10,0.020,0.4,1.2,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07973891,-119.06482909,322.43
23294,32060,39.23,38.73,0.50,115014.21,Metal Loss,External,10,0.020,0.3,0.6,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07973889,-119.06482909,322.43
23295,32060,39.23,38.73,0.50,115014.21,Metal Loss Group,External,11,0.022,0.3,2.8,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07973889,-119.06482909,322.43
23296,32060,39.23,38.82,0.41,115014.30,Metal Loss Group,External,14,0.028,0.8,2.5,04:37,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1668,2317,35.07973858,-119.06482909,322.43
23297,32060,39.23,38.84,0.39,115014.33,Metal Loss,External,10,0.020,0.3,0.4,09:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07973853,-119.06482909,322.43
23298,32060,39.23,38.85,0.38,115014.34,Metal Loss Group,External,11,0.022,2.4,5.7,11:34,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1642,2280,35.07973850,-119.06482909,322.43
23299,32060,39.23,38.88,0.35,115014.36,Metal Loss Group,External,13,0.026,1.4,0.9,10:28,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1669,2319,35.07973844,-119.06482909,322.43
23300,32060,39.23,38.98,0.25,115014.46,Metal Loss,External,10,0.020,0.3,0.6,09:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07973820,-119.06482908,322.43
23301,32060,39.23,38.98,0.25,115014.46,Metal Loss Group,External,10,0.020,0.6,2.4,04:46,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07973820,-119.06482908,322.43
23302,32060,39.23,38.99,0.25,115014.47,Metal Loss Group,External,13,0.026,0.8,3.6,06:07,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2322,35.07973819,-119.06482908,322.43
23303,32060,39.23,39.00,0.24,115014.48,Metal Loss,External,10,0.020,0.4,0.5,08:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07973806,-119.06482908,322.43
23304,32060,39.23,39.00,0.24,115014.48,Metal Loss,External,10,0.020,0.3,0.5,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07973806,-119.06482908,322.43
23305,32060,39.23,39.00,0.24,115014.48,Metal Loss,External,19,0.039,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07973806,-119.06482908,322.43
23306,32060,39.23,39.13,0.11,115014.61,Metal Loss Group,External,12,0.024,0.4,2.0,09:44,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07973775,-119.06482908,322.43
23307,32060,39.23,39.13,0.10,115014.61,Metal Loss,External,10,0.020,0.3,0.6,11:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07973774,-119.06482908,322.43
23308,32060,39.23,39.14,0.10,115014.62,Metal Loss Group,External,12,0.024,0.6,3.0,06:35,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.07973773,-119.06482908,322.43
23309,32060,39.23,39.15,0.09,115014.63,Metal Loss,External,14,0.028,0.4,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07973771,-119.06482908,322.43
23310,32060,39.23,39.16,0.08,115014.64,Metal Loss,External,14,0.028,0.3,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07973769,-119.06482908,322.43
23311,32070,39.21,39.23,39.21,115014.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:24,,,,,,35.07973740,-119.06482908,322.43
23312,32070,39.21,0.04,39.18,115014.75,Metal Loss,External,13,0.026,0.3,0.6,11:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07973732,-119.06482908,322.44
23313,32070,39.21,0.04,39.17,115014.76,Metal Loss Group,External,12,0.024,1.0,2.1,09:04,,ERW,0.203,X52,10.750,1402,,0.842,1664,2311,1671,2320,35.07973730,-119.06482908,322.44
23314,32070,39.21,0.05,39.17,115014.76,Metal Loss Group,External,15,0.030,0.5,1.3,01:01,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.07973729,-119.06482908,322.44
23315,32070,39.21,0.06,39.16,115014.77,Metal Loss Group,External,19,0.039,1.3,4.1,05:37,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1630,2264,35.07973727,-119.06482908,322.44
23316,32070,39.21,0.06,39.15,115014.78,Metal Loss,External,11,0.022,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07973725,-119.06482908,322.44
23317,32070,39.21,0.06,39.15,115014.78,Metal Loss Group,External,12,0.024,1.4,0.6,00:01,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1668,2317,35.07973725,-119.06482908,322.44
23318,32070,39.21,0.07,39.14,115014.78,Metal Loss Group,External,14,0.028,0.7,2.4,03:49,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.07973723,-119.06482908,322.44
23319,32070,39.21,0.09,39.12,115014.81,Metal Loss,External,13,0.026,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07973718,-119.06482908,322.44
23320,32070,39.21,15.22,23.99,115029.93,Metal Loss,External,10,0.020,0.2,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07969498,-119.06482893,322.61
23321,32070,39.21,19.84,19.37,115034.55,Metal Loss,External,10,0.020,0.4,0.5,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07968203,-119.06482888,322.66
23322,32070,39.21,38.67,0.55,115053.38,Metal Loss Group,External,15,0.030,3.9,8.3,10:18,At Seam,ERW,0.203,X52,10.750,1402,,0.900,1558,2163,1587,2204,35.07962934,-119.06482898,322.85
23323,32070,39.21,38.69,0.52,115053.41,Metal Loss,External,10,0.020,0.3,0.5,08:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07962928,-119.06482898,322.85
23324,32070,39.21,38.70,0.51,115053.42,Metal Loss,External,13,0.026,0.2,0.4,10:03,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07962926,-119.06482898,322.85
23325,32070,39.21,38.71,0.50,115053.43,Metal Loss,External,12,0.024,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07962923,-119.06482898,322.85
23326,32070,39.21,38.72,0.49,115053.44,Metal Loss,External,11,0.022,0.5,0.5,02:45,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.07962920,-119.06482898,322.85
23327,32070,39.21,38.90,0.31,115053.62,Metal Loss,External,17,0.035,0.4,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.07962868,-119.06482898,322.85
23328,32070,39.21,38.93,0.28,115053.65,Metal Loss Group,External,14,0.028,0.4,1.3,07:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07962861,-119.06482898,322.85
23329,32070,39.21,38.94,0.27,115053.65,Metal Loss Group,External,12,0.024,0.6,3.0,00:36,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.07962859,-119.06482898,322.85
23330,32070,39.21,38.94,0.27,115053.65,Metal Loss Group,External,11,0.022,0.5,2.2,02:42,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.07962859,-119.06482898,322.85
23331,32070,39.21,38.94,0.27,115053.66,Metal Loss Group,External,13,0.026,0.5,1.8,04:27,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.07962859,-119.06482898,322.85
23332,32070,39.21,38.95,0.26,115053.67,Metal Loss,External,10,0.020,0.4,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07962857,-119.06482898,322.85
23333,32070,39.21,39.08,0.13,115053.80,Metal Loss Group,External,11,0.022,0.4,1.4,10:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07962814,-119.06482898,322.85
23334,32070,39.21,39.09,0.12,115053.80,Metal Loss Group,External,12,0.024,0.9,2.7,11:10,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.07962814,-119.06482898,322.85
23335,32070,39.21,39.09,0.12,115053.81,Metal Loss Group,External,17,0.035,0.8,1.4,05:13,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1664,2312,35.07962812,-119.06482898,322.85
23336,32070,39.21,39.10,0.11,115053.82,Metal Loss Group,External,14,0.028,0.9,4.1,02:46,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1667,2316,35.07962810,-119.06482898,322.85
23337,32070,39.21,39.11,0.10,115053.83,Metal Loss,External,12,0.024,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07962808,-119.06482898,322.85
23338,32070,39.21,39.12,0.09,115053.83,Metal Loss,External,10,0.020,0.4,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07962806,-119.06482898,322.85
23339,32080,39.23,39.21,39.23,115053.93,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:06,,,,,,35.07962785,-119.06482898,322.85
23340,32080,39.23,0.04,39.19,115053.97,Metal Loss Group,External,12,0.024,1.5,1.8,00:45,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1661,2308,35.07962765,-119.06482898,322.85
23341,32080,39.23,0.05,39.18,115053.98,Metal Loss Group,External,18,0.037,1.9,5.5,04:42,,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1614,2242,35.07962762,-119.06482898,322.85
23342,32080,39.23,0.07,39.16,115053.99,Metal Loss,External,11,0.022,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07962758,-119.06482898,322.85
23343,32080,39.23,0.09,39.14,115054.02,Metal Loss,External,15,0.030,0.3,0.6,07:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07962753,-119.06482898,322.85
23344,32080,39.23,0.10,39.14,115054.02,Metal Loss,External,13,0.026,0.3,0.6,03:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07962752,-119.06482898,322.85
23345,32080,39.23,0.13,39.10,115054.05,Metal Loss,External,10,0.020,0.5,0.6,10:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07962743,-119.06482898,322.85
23346,32080,39.23,38.09,1.15,115092.01,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07952158,-119.06482921,323.17
23347,32090,39.24,39.23,39.24,115093.16,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.07951831,-119.06482921,323.17
23348,32090,39.24,0.75,38.49,115093.90,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07951610,-119.06482922,323.18
23349,32090,39.24,38.67,0.57,115131.82,Metal Loss Group,External,11,0.022,0.4,2.0,11:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07941014,-119.06482958,323.53
23350,32090,39.24,38.68,0.56,115131.84,Metal Loss,External,10,0.020,0.3,0.4,02:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07941012,-119.06482958,323.53
23351,32090,39.24,38.69,0.54,115131.85,Metal Loss Group,External,11,0.022,0.5,1.1,03:31,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1681,2334,35.07941008,-119.06482958,323.53
23352,32090,39.24,38.70,0.53,115131.86,Metal Loss,External,10,0.020,0.2,0.4,09:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07941006,-119.06482958,323.53
23353,32090,39.24,38.70,0.53,115131.86,Metal Loss Group,External,26,0.053,10.1,12.9,03:43,At Weld,ERW,0.203,X52,10.750,1402,,1.018,1377,1912,1531,2126,35.07941006,-119.06482958,323.53
23354,32090,39.24,38.72,0.51,115131.88,Metal Loss Group,External,15,0.030,1.7,3.0,07:13,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1645,2284,35.07941001,-119.06482958,323.53
23355,32090,39.24,38.80,0.44,115131.95,Metal Loss Group,External,10,0.020,0.9,2.2,10:22,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1672,2323,35.07940973,-119.06482958,323.53
23356,32090,39.24,38.91,0.33,115132.07,Metal Loss Group,External,15,0.030,1.1,0.8,03:42,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1670,2320,35.07940946,-119.06482958,323.53
23357,32090,39.24,38.92,0.31,115132.08,Metal Loss Group,External,11,0.022,0.8,1.8,02:28,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.07940943,-119.06482958,323.53
23358,32090,39.24,38.95,0.28,115132.11,Metal Loss,External,10,0.020,0.4,0.4,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07940936,-119.06482958,323.53
23359,32090,39.24,38.96,0.28,115132.11,Metal Loss,External,10,0.020,0.3,0.5,08:45,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07940935,-119.06482958,323.53
23360,32090,39.24,38.98,0.26,115132.13,Metal Loss Group,External,16,0.032,0.6,3.6,10:25,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1672,2322,35.07940930,-119.06482958,323.53
23361,32090,39.24,39.11,0.12,115132.27,Metal Loss,External,13,0.026,0.4,0.6,10:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.07940890,-119.06482959,323.53
23362,32090,39.24,39.13,0.11,115132.28,Metal Loss Group,External,14,0.028,0.7,2.5,10:58,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1671,2321,35.07940886,-119.06482959,323.53
23363,32100,39.15,39.24,39.15,115132.39,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:19,,,,,,35.07940848,-119.06482959,323.53
23364,32100,39.15,0.03,39.12,115132.43,Metal Loss Group,External,15,0.030,1.0,2.4,10:30,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1664,2311,35.07940840,-119.06482959,323.53
23365,32100,39.15,0.06,39.09,115132.45,Metal Loss,External,13,0.026,0.4,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.07940835,-119.06482959,323.53
23366,32100,39.15,0.17,38.98,115132.57,Metal Loss,External,11,0.022,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07940808,-119.06482959,323.53
23367,32100,39.15,16.09,23.06,115148.48,Metal Loss,External,10,0.020,0.2,0.5,02:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07936358,-119.06482985,323.61
23368,32100,39.15,38.58,0.57,115170.97,Metal Loss Group,External,11,0.022,0.6,1.6,09:59,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07930058,-119.06483018,323.84
23369,32100,39.15,38.59,0.57,115170.98,Metal Loss Group,External,14,0.028,1.6,1.8,11:23,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1668,2316,35.07930057,-119.06483018,323.84
23370,32100,39.15,38.59,0.56,115170.98,Metal Loss,External,10,0.020,0.3,0.5,00:07,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07930056,-119.06483018,323.84
23371,32100,39.15,38.62,0.53,115171.01,Metal Loss Group,External,13,0.026,4.2,5.3,04:39,,ERW,0.203,X52,10.750,1402,,0.892,1571,2183,1642,2281,35.07930049,-119.06483018,323.84
23372,32100,39.15,38.62,0.53,115171.02,Metal Loss,External,11,0.022,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07930048,-119.06483018,323.84
23373,32100,39.15,38.79,0.36,115171.18,Metal Loss,External,11,0.022,0.3,0.5,11:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07929998,-119.06483019,323.84
23374,32100,39.15,38.85,0.30,115171.24,Metal Loss,External,11,0.022,0.3,0.6,01:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07929983,-119.06483019,323.84
23375,32100,39.15,38.86,0.29,115171.25,Metal Loss Group,External,12,0.024,0.5,3.4,02:32,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07929981,-119.06483019,323.84
23376,32100,39.15,38.86,0.29,115171.25,Metal Loss,External,11,0.022,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07929980,-119.06483019,323.84
23377,32100,39.15,38.87,0.28,115171.26,Metal Loss,External,12,0.024,0.4,0.5,09:29,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07929979,-119.06483019,323.84
23378,32100,39.15,38.87,0.28,115171.26,Metal Loss Group,External,12,0.024,0.5,1.3,07:20,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07929979,-119.06483019,323.84
23379,32100,39.15,38.90,0.26,115171.29,Metal Loss Group,External,17,0.035,2.7,1.8,10:23,,ERW,0.203,X52,10.750,1402,,0.891,1573,2185,1648,2289,35.07929973,-119.06483019,323.84
23380,32100,39.15,39.01,0.14,115171.40,Metal Loss Group,External,13,0.026,1.1,2.0,11:23,,ERW,0.203,X52,10.750,1402,,0.846,1658,2302,1667,2316,35.07929936,-119.06483019,323.84
23381,32100,39.15,39.02,0.13,115171.41,Metal Loss,External,10,0.020,0.3,0.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07929934,-119.06483019,323.84
23382,32100,39.15,39.02,0.13,115171.41,Metal Loss Group,External,12,0.024,0.4,1.8,03:02,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07929934,-119.06483019,323.84
23383,32100,39.15,39.06,0.09,115171.45,Metal Loss,External,12,0.024,0.4,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07929924,-119.06483019,323.84
23384,32110,39.36,39.15,39.36,115171.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:50,,,,,,35.07929903,-119.06483019,323.84
23385,32110,39.36,0.06,39.31,115171.60,Metal Loss Group,External,17,0.035,1.5,5.2,09:48,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1626,2259,35.07929880,-119.06483019,323.84
23386,32110,39.36,0.07,39.30,115171.61,Metal Loss,External,12,0.024,0.4,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07929877,-119.06483019,323.84
23387,32110,39.36,0.09,39.28,115171.63,Metal Loss Group,External,16,0.032,0.5,1.8,05:42,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07929873,-119.06483019,323.84
23388,32110,39.36,0.12,39.24,115171.66,Metal Loss,External,14,0.028,0.3,0.6,01:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07929864,-119.06483019,323.85
23389,32110,39.36,0.15,39.21,115171.70,Metal Loss,External,12,0.024,0.4,0.4,08:46,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07929856,-119.06483019,323.85
23390,32110,39.36,38.80,0.56,115210.34,Metal Loss,External,10,0.020,0.3,0.3,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07919072,-119.06483080,324.22
23391,32110,39.36,38.83,0.53,115210.37,Metal Loss,External,10,0.020,0.3,0.4,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07919065,-119.06483080,324.22
23392,32110,39.36,38.83,0.53,115210.37,Metal Loss Group,External,21,0.043,5.7,7.8,04:31,,ERW,0.203,X52,10.750,1402,,0.954,1470,2041,1592,2210,35.07919065,-119.06483080,324.22
23393,32110,39.36,38.83,0.53,115210.38,Metal Loss,External,11,0.022,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07919065,-119.06483080,324.22
23394,32110,39.36,39.06,0.31,115210.60,Metal Loss,External,10,0.020,0.3,0.5,03:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07919002,-119.06483080,324.22
23395,32110,39.36,39.13,0.23,115210.68,Metal Loss Group,External,12,0.024,1.1,1.7,07:59,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1671,2321,35.07918983,-119.06483081,324.22
23396,32110,39.36,39.32,0.04,115210.86,Metal Loss,External,12,0.024,0.2,0.5,02:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07918929,-119.06483081,324.22
23397,32120,39.36,39.36,39.36,115210.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:33,,,,,,35.07918919,-119.06483081,324.22
23398,32120,39.36,0.07,39.29,115210.97,Metal Loss Group,External,20,0.041,0.5,3.2,06:09,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.07918891,-119.06483081,324.22
23399,32120,39.36,0.07,39.29,115210.97,Metal Loss,External,15,0.030,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07918891,-119.06483081,324.22
23400,32120,39.36,0.07,39.29,115210.98,Metal Loss,External,16,0.032,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07918891,-119.06483081,324.22
23401,32120,39.36,0.09,39.27,115210.99,Metal Loss,External,16,0.032,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07918887,-119.06483081,324.22
23402,32120,39.36,0.11,39.26,115211.01,Metal Loss,External,13,0.026,0.3,0.6,10:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07918883,-119.06483081,324.22
23403,32120,39.36,0.11,39.25,115211.01,Metal Loss,External,14,0.028,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07918883,-119.06483081,324.22
23404,32120,39.36,0.11,39.25,115211.02,Metal Loss,External,16,0.032,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07918882,-119.06483081,324.22
23405,32120,39.36,38.81,0.55,115249.72,Metal Loss Group,External,10,0.020,1.4,2.8,10:19,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1663,2310,35.07908066,-119.06483152,324.49
23406,32120,39.36,38.83,0.54,115249.73,Metal Loss,External,11,0.022,0.3,0.5,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07908062,-119.06483152,324.49
23407,32120,39.36,38.83,0.53,115249.73,Metal Loss Group,External,10,0.020,0.6,2.0,05:13,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07908061,-119.06483152,324.49
23408,32120,39.36,38.83,0.53,115249.74,Metal Loss,External,10,0.020,0.4,0.4,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07908061,-119.06483152,324.49
23409,32120,39.36,38.84,0.52,115249.74,Metal Loss Group,External,10,0.020,2.0,1.8,02:34,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1654,2298,35.07908059,-119.06483152,324.49
23410,32120,39.36,38.86,0.50,115249.76,Metal Loss,External,14,0.028,0.4,0.4,07:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07908055,-119.06483152,324.49
23411,32120,39.36,38.95,0.41,115249.86,Metal Loss Group,External,16,0.032,4.4,6.4,10:50,At Seam,ERW,0.203,X52,10.750,1402,,0.910,1541,2140,1625,2257,35.07908023,-119.06483152,324.49
23412,32120,39.36,39.00,0.37,115249.90,Metal Loss Group,External,17,0.035,1.0,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.07908012,-119.06483152,324.49
23413,32120,39.36,39.00,0.36,115249.91,Metal Loss Group,External,13,0.026,3.6,3.7,09:23,,ERW,0.203,X52,10.750,1402,,0.887,1581,2196,1642,2281,35.07908010,-119.06483152,324.49
23414,32120,39.36,39.03,0.33,115249.93,Metal Loss,External,19,0.039,0.4,0.6,05:56,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07908005,-119.06483152,324.49
23415,32120,39.36,39.09,0.28,115249.99,Metal Loss,External,10,0.020,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07907991,-119.06483153,324.49
23416,32120,39.36,39.13,0.24,115250.03,Metal Loss,External,13,0.026,0.5,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.07907969,-119.06483153,324.50
23417,32120,39.36,39.22,0.14,115250.13,Metal Loss Group,External,17,0.035,0.6,1.7,05:26,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2320,35.07907946,-119.06483153,324.50
23418,32120,39.36,39.26,0.10,115250.17,Metal Loss,External,10,0.020,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07907937,-119.06483153,324.50
23419,32130,34.15,39.36,34.15,115250.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:30,,,,,,35.07907904,-119.06483153,324.50
23420,32130,34.15,0.03,34.12,115250.29,Metal Loss Group,External,21,0.043,1.3,9.9,09:59,At Seam,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1617,2246,35.07907898,-119.06483153,324.50
23421,32130,34.15,0.04,34.11,115250.30,Metal Loss Group,External,20,0.041,1.7,13.6,02:17,,ERW,0.203,X52,10.750,1402,,0.877,1599,2221,1609,2235,35.07907895,-119.06483153,324.50
23422,32130,34.15,0.08,34.07,115250.35,Metal Loss Group,External,15,0.030,0.6,3.2,07:53,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.07907886,-119.06483153,324.50
23423,32130,34.15,30.47,3.67,115280.74,Metal Loss,External,10,0.020,0.4,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07899393,-119.06483200,324.73
23424,32130,34.15,30.49,3.66,115280.76,Metal Loss Group,External,13,0.026,1.2,11.3,05:23,,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1650,2292,35.07899389,-119.06483200,324.73
23425,32130,34.15,33.54,0.61,115283.81,Metal Loss,External,10,0.020,0.4,0.6,06:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07898535,-119.06483204,324.75
23426,32130,34.15,33.56,0.59,115283.82,Metal Loss,External,10,0.020,0.5,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07898532,-119.06483204,324.75
23427,32130,34.15,33.56,0.59,115283.83,Metal Loss,External,10,0.020,0.3,0.6,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07898531,-119.06483204,324.75
23428,32130,34.15,33.57,0.58,115283.83,Metal Loss,External,10,0.020,0.4,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07898529,-119.06483204,324.75
23429,32130,34.15,33.57,0.58,115283.84,Metal Loss,External,10,0.020,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07898527,-119.06483204,324.75
23430,32130,34.15,33.58,0.57,115283.85,Metal Loss Group,External,27,0.055,6.0,12.9,03:17,,ERW,0.203,X52,10.750,1402,,1.003,1398,1942,1518,2108,35.07898516,-119.06483204,324.75
23431,32130,34.15,33.62,0.53,115283.88,Metal Loss,External,15,0.030,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07898506,-119.06483204,324.75
23432,32130,34.15,33.71,0.44,115283.97,Metal Loss,External,11,0.022,0.3,0.6,00:29,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07898483,-119.06483205,324.75
23433,32130,34.15,33.82,0.32,115284.09,Metal Loss,External,10,0.020,0.5,0.6,09:47,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07898446,-119.06483205,324.75
23434,32130,34.15,33.82,0.32,115284.09,Metal Loss Group,External,11,0.022,0.4,3.9,11:17,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07898446,-119.06483205,324.75
23435,32130,34.15,33.82,0.32,115284.09,Metal Loss,External,10,0.020,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07898446,-119.06483205,324.75
23436,32130,34.15,33.83,0.32,115284.09,Metal Loss,External,10,0.020,0.3,0.6,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07898445,-119.06483205,324.75
23437,32130,34.15,33.94,0.21,115284.21,Metal Loss Group,External,11,0.022,0.4,1.6,00:17,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07898419,-119.06483205,324.75
23438,32130,34.15,33.99,0.16,115284.26,Metal Loss,External,10,0.020,0.4,0.6,09:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07898407,-119.06483205,324.75
23439,32140,36.71,34.15,36.71,115284.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:12,,,,,,35.07898360,-119.06483205,324.76
23440,32140,36.71,0.09,36.62,115284.51,Metal Loss Group,External,19,0.039,0.8,3.2,05:05,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1660,2305,35.07898339,-119.06483205,324.76
23441,32140,36.71,35.78,0.93,115320.19,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07888350,-119.06483190,325.01
23442,32150,36.14,36.71,36.14,115321.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:46,,,,,,35.07888087,-119.06483189,325.01
23443,32150,36.14,0.73,35.42,115321.85,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07887882,-119.06483189,325.02
23444,32150,36.14,35.48,0.67,115356.60,Metal Loss,External,10,0.020,0.3,0.4,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07878189,-119.06483226,325.27
23445,32150,36.14,35.53,0.61,115356.65,Metal Loss Group,External,16,0.032,0.4,2.2,06:07,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07878177,-119.06483227,325.27
23446,32150,36.14,35.55,0.60,115356.67,Metal Loss,External,13,0.026,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07878174,-119.06483227,325.27
23447,32150,36.14,35.57,0.57,115356.69,Metal Loss Group,External,12,0.024,1.5,0.7,07:43,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1671,2321,35.07878167,-119.06483227,325.27
23448,32150,36.14,35.59,0.55,115356.71,Metal Loss,External,12,0.024,0.3,0.4,10:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07878162,-119.06483227,325.27
23449,32150,36.14,35.60,0.54,115356.73,Metal Loss,External,10,0.020,0.3,0.5,11:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07878160,-119.06483227,325.27
23450,32150,36.14,35.64,0.50,115356.76,Metal Loss,External,11,0.022,0.5,0.6,09:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07878151,-119.06483227,325.27
23451,32150,36.14,35.71,0.44,115356.83,Metal Loss Group,External,29,0.059,4.8,9.7,04:47,,ERW,0.203,X52,10.750,1402,,1.002,1400,1944,1549,2152,35.07878126,-119.06483227,325.27
