"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
23452,32150,36.14,35.72,0.43,115356.84,Metal Loss Group,External,18,0.037,1.2,1.4,03:26,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1653,2296,35.07878123,-119.06483227,325.27
23453,32150,36.14,35.75,0.40,115356.87,Metal Loss,External,10,0.020,0.2,0.4,10:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07878116,-119.06483227,325.27
23454,32150,36.14,35.82,0.32,115356.94,Metal Loss,External,14,0.028,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07878098,-119.06483227,325.27
23455,32150,36.14,35.83,0.32,115356.95,Metal Loss Group,External,16,0.032,1.2,3.9,10:29,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1652,2294,35.07878097,-119.06483227,325.27
23456,32150,36.14,35.89,0.25,115357.01,Metal Loss,External,12,0.024,0.3,0.4,08:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07878070,-119.06483227,325.27
23457,32150,36.14,35.92,0.22,115357.05,Metal Loss Group,External,11,0.022,1.2,2.6,01:12,At Seam,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1659,2304,35.07878063,-119.06483228,325.27
23458,32150,36.14,36.06,0.09,115357.18,Metal Loss Group,External,18,0.037,1.7,2.0,02:48,At Weld,ERW,0.203,X52,10.750,1402,,0.871,1609,2235,1638,2275,35.07878030,-119.06483228,325.27
23459,32160,39.48,36.14,39.48,115357.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:54,,,,,,35.07878000,-119.06483228,325.28
23460,32160,39.48,0.07,39.41,115357.33,Metal Loss,External,12,0.024,0.2,0.4,07:50,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07877985,-119.06483228,325.28
23461,32160,39.48,0.08,39.40,115357.34,Metal Loss,External,10,0.020,0.3,0.6,10:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07877983,-119.06483228,325.28
23462,32160,39.48,0.11,39.37,115357.37,Metal Loss,External,13,0.026,0.2,0.4,06:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07877974,-119.06483228,325.28
23463,32160,39.48,0.13,39.34,115357.40,Metal Loss,External,15,0.030,0.3,0.5,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07877968,-119.06483228,325.28
23464,32160,39.48,38.78,0.70,115396.05,Metal Loss Group,External,13,0.026,1.7,2.1,04:43,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1657,2302,35.07867159,-119.06483287,325.51
23465,32160,39.48,38.81,0.67,115396.08,Metal Loss,External,14,0.028,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07867152,-119.06483287,325.51
23466,32160,39.48,38.82,0.66,115396.08,Metal Loss,External,13,0.026,0.3,0.4,00:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07867150,-119.06483287,325.51
23467,32160,39.48,39.00,0.47,115396.27,Metal Loss,External,11,0.022,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07867097,-119.06483287,325.51
23468,32160,39.48,39.03,0.45,115396.30,Metal Loss Group,External,13,0.026,1.7,1.4,02:22,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1664,2311,35.07867092,-119.06483288,325.51
23469,32160,39.48,39.10,0.38,115396.36,Metal Loss Group,External,12,0.024,1.5,2.2,07:23,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1660,2305,35.07867078,-119.06483288,325.51
23470,32160,39.48,39.11,0.37,115396.38,Metal Loss Group,External,10,0.020,0.6,3.1,11:57,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07867074,-119.06483288,325.51
23471,32160,39.48,39.12,0.36,115396.39,Metal Loss,External,10,0.020,0.3,0.6,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07867072,-119.06483288,325.51
23472,32160,39.48,39.13,0.35,115396.39,Metal Loss,External,10,0.020,0.3,0.5,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07867071,-119.06483288,325.51
23473,32160,39.48,39.13,0.35,115396.40,Metal Loss Group,External,16,0.032,3.1,5.2,08:44,At Seam,ERW,0.203,X52,10.750,1402,,0.895,1566,2176,1623,2254,35.07867069,-119.06483288,325.51
23474,32160,39.48,39.13,0.35,115396.40,Metal Loss,External,11,0.022,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07867069,-119.06483288,325.51
23475,32160,39.48,39.14,0.34,115396.40,Metal Loss,External,10,0.020,0.3,0.5,10:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07867068,-119.06483288,325.51
23476,32160,39.48,39.16,0.32,115396.43,Metal Loss,External,10,0.020,0.7,0.4,06:31,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.07867062,-119.06483288,325.51
23477,32160,39.48,39.34,0.13,115396.61,Metal Loss,External,10,0.020,0.4,0.4,02:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07867004,-119.06483288,325.52
23478,32170,39.50,39.48,39.50,115396.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:30,,,,,,35.07866963,-119.06483288,325.52
23479,32170,39.50,0.04,39.46,115396.79,Metal Loss,External,16,0.032,0.5,0.7,06:33,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07866953,-119.06483288,325.52
23480,32170,39.50,0.09,39.42,115396.83,Metal Loss,External,12,0.024,0.4,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07866944,-119.06483288,325.52
23481,32170,39.50,0.11,39.40,115396.85,Metal Loss,External,13,0.026,0.2,0.4,09:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07866940,-119.06483288,325.52
23482,32170,39.50,38.85,0.65,115435.60,Metal Loss,External,10,0.020,0.5,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07856107,-119.06483316,325.95
23483,32170,39.50,38.86,0.64,115435.60,Metal Loss,External,14,0.028,0.4,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.07856105,-119.06483316,325.95
23484,32170,39.50,38.86,0.64,115435.60,Metal Loss Group,External,11,0.022,0.5,2.2,09:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07856105,-119.06483316,325.95
23485,32170,39.50,38.87,0.64,115435.61,Metal Loss,External,10,0.020,0.3,0.4,11:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07856104,-119.06483316,325.95
23486,32170,39.50,38.89,0.61,115435.63,Metal Loss Group,External,15,0.030,0.5,1.1,04:45,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1678,2331,35.07856098,-119.06483316,325.95
23487,32170,39.50,39.10,0.41,115435.84,Metal Loss Group,External,18,0.037,1.4,1.3,06:33,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1655,2298,35.07856040,-119.06483316,325.95
23488,32170,39.50,39.12,0.38,115435.87,Metal Loss,External,10,0.020,0.5,0.6,00:54,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07856033,-119.06483316,325.95
23489,32170,39.50,39.13,0.38,115435.87,Metal Loss,External,11,0.022,0.2,0.5,09:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07856032,-119.06483316,325.95
23490,32170,39.50,39.13,0.38,115435.87,Metal Loss,External,16,0.032,0.3,0.6,10:33,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07856032,-119.06483316,325.95
23491,32170,39.50,39.13,0.37,115435.87,Metal Loss,External,10,0.020,0.2,0.5,03:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07856032,-119.06483316,325.95
23492,32170,39.50,39.15,0.35,115435.90,Metal Loss,External,10,0.020,0.3,0.4,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07856026,-119.06483316,325.95
23493,32170,39.50,39.25,0.25,115435.99,Metal Loss,External,10,0.020,0.4,0.6,00:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07855993,-119.06483317,325.95
23494,32170,39.50,39.27,0.24,115436.01,Metal Loss,External,11,0.022,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07855988,-119.06483317,325.95
23495,32170,39.50,39.28,0.22,115436.02,Metal Loss,External,11,0.022,0.2,0.4,01:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07855985,-119.06483317,325.95
23496,32170,39.50,39.28,0.22,115436.03,Metal Loss,External,10,0.020,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07855984,-119.06483317,325.95
23497,32170,39.50,39.30,0.21,115436.04,Metal Loss Group,External,17,0.035,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07855981,-119.06483317,325.95
23498,32170,39.50,39.41,0.10,115436.15,Metal Loss,External,12,0.024,0.4,0.5,05:33,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07855956,-119.06483317,325.95
23499,32170,39.50,39.41,0.09,115436.15,Metal Loss,External,14,0.028,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07855955,-119.06483317,325.95
23500,32180,24.44,39.50,24.44,115436.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:08,,,,,,35.07855923,-119.06483317,325.95
23501,32180,24.44,0.05,24.40,115436.29,Metal Loss Group,External,14,0.028,1.0,1.0,07:23,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1665,2313,35.07855913,-119.06483317,325.96
23502,32180,24.44,0.05,24.39,115436.29,Metal Loss,External,10,0.020,0.3,0.4,01:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07855912,-119.06483317,325.96
23503,32180,24.44,0.05,24.39,115436.30,Metal Loss,External,12,0.024,0.4,0.6,11:38,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07855911,-119.06483317,325.96
23504,32180,24.44,0.09,24.36,115436.33,Metal Loss Group,External,16,0.032,0.6,2.7,02:10,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2322,35.07855903,-119.06483317,325.96
23505,32180,24.44,0.10,24.35,115436.34,Metal Loss Group,External,15,0.030,0.4,1.7,04:38,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07855901,-119.06483317,325.96
23506,32180,24.44,23.80,0.64,115460.04,Metal Loss,External,10,0.020,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07849271,-119.06483349,326.06
23507,32180,24.44,23.82,0.62,115460.06,Metal Loss,External,10,0.020,0.3,0.4,00:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07849267,-119.06483349,326.06
23508,32180,24.44,23.85,0.59,115460.10,Metal Loss,External,12,0.024,0.2,0.4,08:08,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07849258,-119.06483349,326.06
23509,32180,24.44,23.92,0.53,115460.16,Metal Loss,External,12,0.024,0.3,0.3,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07849243,-119.06483349,326.06
23510,32180,24.44,24.00,0.44,115460.25,Metal Loss Group,External,13,0.026,0.9,0.7,06:51,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1673,2323,35.07849211,-119.06483350,326.06
23511,32180,24.44,24.02,0.42,115460.27,Metal Loss,External,10,0.020,0.4,0.4,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07849207,-119.06483350,326.06
23512,32180,24.44,24.04,0.40,115460.29,Metal Loss,External,12,0.024,0.3,0.4,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07849202,-119.06483350,326.06
23513,32180,24.44,24.07,0.38,115460.31,Metal Loss,External,13,0.026,0.4,0.4,07:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.07849197,-119.06483350,326.06
23514,32180,24.44,24.07,0.38,115460.31,Metal Loss,External,10,0.020,0.2,0.4,11:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07849197,-119.06483350,326.06
23515,32180,24.44,24.09,0.36,115460.33,Metal Loss Group,External,11,0.022,1.4,1.6,00:39,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1669,2319,35.07849192,-119.06483350,326.06
23516,32180,24.44,24.18,0.26,115460.43,Metal Loss,External,12,0.024,0.6,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.07849171,-119.06483350,326.06
23517,32180,24.44,24.20,0.24,115460.45,Metal Loss,External,10,0.020,0.4,0.5,11:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07849166,-119.06483350,326.06
23518,32180,24.44,24.21,0.23,115460.46,Metal Loss,External,13,0.026,0.3,0.6,04:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07849163,-119.06483350,326.06
23519,32180,24.44,24.34,0.11,115460.58,Metal Loss,External,11,0.022,0.4,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07849123,-119.06483350,326.06
23520,32180,24.44,24.35,0.10,115460.59,Metal Loss,External,10,0.020,0.4,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07849121,-119.06483350,326.06
23521,32180,24.44,24.35,0.10,115460.59,Metal Loss,External,10,0.020,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07849121,-119.06483350,326.06
23522,32180,24.44,24.36,0.08,115460.61,Metal Loss,External,10,0.020,0.3,0.4,00:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07849118,-119.06483350,326.06
23523,32180,24.44,24.39,0.05,115460.64,Metal Loss Group,External,17,0.035,2.0,1.3,11:22,At Weld,ERW,0.203,X52,10.750,1402,,0.876,1600,2223,1648,2289,35.07849110,-119.06483350,326.06
23524,32190,37.36,24.44,37.36,115460.69,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.07849098,-119.06483350,326.06
23525,32190,37.36,0.08,37.28,115460.77,Metal Loss Group,External,16,0.032,0.3,2.2,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07849068,-119.06483350,326.06
23526,32190,37.36,36.66,0.70,115497.35,Metal Loss Group,External,11,0.022,0.9,3.4,11:21,At Seam,ERW,0.203,X52,10.750,1402,,0.840,1669,2318,1667,2315,35.07838840,-119.06483381,326.35
23527,32190,37.36,36.67,0.69,115497.36,Metal Loss,External,10,0.020,0.3,0.6,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07838837,-119.06483381,326.35
23528,32190,37.36,36.68,0.67,115497.37,Metal Loss Group,External,10,0.020,0.4,1.5,10:21,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07838834,-119.06483381,326.35
23529,32190,37.36,36.70,0.66,115497.39,Metal Loss,External,11,0.022,0.3,0.4,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07838831,-119.06483381,326.35
23530,32190,37.36,36.92,0.44,115497.60,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07838770,-119.06483381,326.36
23531,32190,37.36,36.95,0.41,115497.64,Metal Loss Group,External,11,0.022,1.2,2.1,05:53,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1666,2315,35.07838762,-119.06483381,326.36
23532,32190,37.36,36.96,0.40,115497.64,Metal Loss Group,External,11,0.022,0.9,2.0,00:47,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1666,2314,35.07838761,-119.06483381,326.36
23533,32190,37.36,36.97,0.39,115497.66,Metal Loss,External,10,0.020,0.3,0.5,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07838758,-119.06483381,326.36
23534,32190,37.36,36.99,0.37,115497.68,Metal Loss,External,10,0.020,0.3,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07838741,-119.06483381,326.36
23535,32190,37.36,37.08,0.28,115497.77,Metal Loss,External,10,0.020,0.3,0.5,07:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07838720,-119.06483382,326.36
23536,32190,37.36,37.10,0.26,115497.78,Metal Loss,External,10,0.020,0.3,0.6,01:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07838717,-119.06483382,326.36
23537,32190,37.36,37.13,0.23,115497.82,Metal Loss,External,11,0.022,0.4,0.4,11:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07838709,-119.06483382,326.36
23538,32190,37.36,37.14,0.22,115497.82,Metal Loss Group,External,11,0.022,1.1,1.7,05:13,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1665,2312,35.07838708,-119.06483382,326.36
23539,32190,37.36,37.26,0.10,115497.94,Metal Loss,External,10,0.020,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07838669,-119.06483382,326.36
23540,32200,36.16,37.36,36.16,115498.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.07838645,-119.06483382,326.36
23541,32200,36.16,0.04,36.12,115498.08,Metal Loss,External,10,0.020,0.4,0.5,00:06,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07838636,-119.06483382,326.36
23542,32200,36.16,0.05,36.11,115498.10,Metal Loss,External,16,0.032,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07838633,-119.06483382,326.36
23543,32200,36.16,0.06,36.10,115498.11,Metal Loss,External,13,0.026,0.4,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.07838630,-119.06483382,326.36
23544,32200,36.16,35.48,0.68,115533.52,Metal Loss Group,External,11,0.022,0.6,2.1,00:09,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07828730,-119.06483382,326.74
23545,32200,36.16,35.49,0.67,115533.53,Metal Loss,External,11,0.022,0.3,0.4,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07828729,-119.06483382,326.74
23546,32200,36.16,35.51,0.65,115533.56,Metal Loss Group,External,13,0.026,0.9,1.5,06:09,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1668,2316,35.07828723,-119.06483382,326.74
23547,32200,36.16,35.75,0.41,115533.79,Metal Loss,External,10,0.020,0.3,0.4,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07828658,-119.06483383,326.74
23548,32200,36.16,35.75,0.41,115533.79,Metal Loss Group,External,11,0.022,0.4,1.8,09:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07828658,-119.06483383,326.74
23549,32200,36.16,35.75,0.41,115533.79,Metal Loss Group,External,11,0.022,0.5,3.3,00:35,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07828658,-119.06483383,326.74
23550,32200,36.16,35.75,0.41,115533.80,Metal Loss,External,10,0.020,0.3,0.4,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07828657,-119.06483383,326.74
23551,32200,36.16,35.76,0.40,115533.81,Metal Loss,External,10,0.020,0.3,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07828654,-119.06483383,326.74
23552,32200,36.16,35.79,0.37,115533.84,Metal Loss Group,External,14,0.028,2.6,2.0,05:27,,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1644,2284,35.07828647,-119.06483383,326.74
23553,32200,36.16,35.87,0.29,115533.92,Metal Loss Group,External,17,0.035,1.5,2.5,00:53,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1654,2297,35.07828629,-119.06483383,326.74
23554,32200,36.16,35.90,0.26,115533.94,Metal Loss,External,14,0.028,0.3,0.6,09:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07828612,-119.06483383,326.74
23555,32210,39.13,36.16,39.13,115534.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,06:13,,,,,,35.07828539,-119.06483383,326.74
23556,32210,39.13,0.05,39.08,115534.25,Metal Loss Group,External,11,0.022,1.0,2.0,10:05,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.07828528,-119.06483383,326.74
23557,32210,39.13,0.06,39.07,115534.26,Metal Loss,External,14,0.028,0.3,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07828527,-119.06483383,326.74
23558,32210,39.13,0.06,39.07,115534.26,Metal Loss Group,External,13,0.026,0.5,1.8,02:41,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07828526,-119.06483383,326.74
23559,32210,39.13,0.09,39.04,115534.29,Metal Loss,External,13,0.026,0.3,0.6,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07828519,-119.06483383,326.74
23560,32210,39.13,0.09,39.04,115534.29,Metal Loss,External,13,0.026,0.3,0.6,07:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07828518,-119.06483383,326.74
23561,32210,39.13,0.10,39.03,115534.30,Metal Loss,External,14,0.028,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07828517,-119.06483383,326.74
23562,32210,39.13,0.10,39.03,115534.30,Metal Loss,External,11,0.022,0.3,0.6,00:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07828516,-119.06483383,326.74
23563,32210,39.13,12.83,26.30,115547.03,Metal Loss,External,11,0.022,0.2,0.5,08:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07824963,-119.06483401,326.82
23564,32210,39.13,38.43,0.70,115572.63,Metal Loss,External,10,0.020,0.3,0.6,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07817796,-119.06483458,327.00
23565,32210,39.13,38.72,0.41,115572.92,Metal Loss,External,11,0.022,0.3,0.6,08:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07817718,-119.06483459,327.00
23566,32210,39.13,38.82,0.31,115573.02,Metal Loss,External,10,0.020,0.3,0.4,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07817693,-119.06483459,327.00
23567,32210,39.13,38.83,0.30,115573.04,Metal Loss Group,External,15,0.030,1.4,2.0,04:59,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1659,2305,35.07817690,-119.06483459,327.00
23568,32210,39.13,38.87,0.26,115573.07,Metal Loss,External,10,0.020,0.3,0.5,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07817670,-119.06483459,327.00
23569,32210,39.13,38.92,0.21,115573.12,Metal Loss,External,16,0.032,0.3,0.6,06:11,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07817658,-119.06483459,327.00
23570,32210,39.13,39.04,0.09,115573.25,Metal Loss,External,11,0.022,0.3,0.5,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07817631,-119.06483459,327.00
23571,32210,39.13,39.05,0.08,115573.25,Metal Loss Group,External,15,0.030,1.5,2.1,11:29,At Weld,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1667,2316,35.07817629,-119.06483459,327.00
23572,32210,39.13,39.05,0.08,115573.25,Metal Loss,External,11,0.022,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07817629,-119.06483459,327.00
23573,32220,37.99,39.13,37.99,115573.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:08,,,,,,35.07817599,-119.06483460,327.00
23574,32220,37.99,0.05,37.94,115573.38,Metal Loss Group,External,17,0.035,0.6,2.9,06:50,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1671,2320,35.07817590,-119.06483460,327.01
23575,32220,37.99,0.05,37.94,115573.38,Metal Loss Group,External,18,0.037,0.7,1.8,08:29,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1669,2318,35.07817589,-119.06483460,327.01
23576,32220,37.99,0.05,37.93,115573.38,Metal Loss,External,15,0.030,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07817588,-119.06483460,327.01
23577,32220,37.99,0.06,37.93,115573.39,Metal Loss Group,External,14,0.028,0.6,2.1,01:38,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.07817587,-119.06483460,327.01
23578,32220,37.99,0.08,37.91,115573.41,Metal Loss,External,11,0.022,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07817583,-119.06483460,327.01
23579,32220,37.99,0.08,37.90,115573.41,Metal Loss,External,13,0.026,0.3,0.6,00:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07817581,-119.06483460,327.01
23580,32220,37.99,37.23,0.76,115610.56,Metal Loss Group,External,13,0.026,0.4,1.8,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2336,35.07807190,-119.06483486,326.93
23581,32220,37.99,37.24,0.75,115610.57,Metal Loss Group,External,15,0.030,1.7,6.6,05:37,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1625,2257,35.07807187,-119.06483486,326.93
23582,32220,37.99,37.25,0.74,115610.58,Metal Loss,External,12,0.024,0.3,0.6,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07807185,-119.06483486,326.93
23583,32220,37.99,37.25,0.73,115610.58,Metal Loss,External,14,0.028,0.3,0.6,01:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07807184,-119.06483486,326.93
23584,32220,37.99,37.29,0.70,115610.62,Metal Loss,External,13,0.026,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07807176,-119.06483485,326.93
23585,32220,37.99,37.36,0.63,115610.69,Metal Loss,External,11,0.022,0.2,0.4,03:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07807160,-119.06483485,326.93
23586,32220,37.99,37.46,0.53,115610.79,Metal Loss,External,10,0.020,0.3,0.5,01:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07807125,-119.06483485,326.93
23587,32220,37.99,37.50,0.48,115610.83,Metal Loss Group,External,12,0.024,0.8,2.1,05:30,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1667,2316,35.07807114,-119.06483485,326.93
23588,32220,37.99,37.53,0.45,115610.86,Metal Loss Group,External,24,0.049,1.2,1.3,07:30,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1649,2290,35.07807106,-119.06483485,326.93
23589,32220,37.99,37.53,0.45,115610.86,Metal Loss,External,22,0.045,0.3,0.6,03:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.07807106,-119.06483485,326.93
23590,32220,37.99,37.55,0.44,115610.88,Metal Loss,External,12,0.024,0.2,0.4,09:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07807103,-119.06483485,326.93
23591,32220,37.99,37.56,0.43,115610.89,Metal Loss Group,External,12,0.024,1.8,3.2,09:36,At Seam,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1659,2305,35.07807101,-119.06483485,326.93
23592,32220,37.99,37.59,0.40,115610.92,Metal Loss Group,External,12,0.024,0.4,2.4,11:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07807095,-119.06483485,326.93
23593,32220,37.99,37.65,0.34,115610.98,Metal Loss,External,10,0.020,0.4,0.6,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07807071,-119.06483485,326.93
23594,32220,37.99,37.66,0.33,115610.99,Metal Loss Group,External,14,0.028,0.6,2.0,05:39,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.07807067,-119.06483485,326.93
23595,32220,37.99,37.68,0.30,115611.01,Metal Loss Group,External,11,0.022,1.9,1.0,02:54,,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1663,2310,35.07807062,-119.06483485,326.93
23596,32220,37.99,37.79,0.20,115611.12,Metal Loss,External,11,0.022,0.3,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07807036,-119.06483485,326.94
23597,32220,37.99,37.87,0.12,115611.19,Metal Loss Group,External,13,0.026,1.1,2.2,06:45,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1657,2301,35.07807019,-119.06483485,326.94
23598,32220,37.99,37.87,0.11,115611.20,Metal Loss Group,External,12,0.024,0.4,2.4,05:12,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07807017,-119.06483485,326.94
23599,32220,37.99,37.92,0.07,115611.25,Metal Loss,External,13,0.026,0.3,0.6,09:55,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07806996,-119.06483485,326.94
23600,32220,37.99,37.93,0.06,115611.26,Metal Loss,External,17,0.035,0.3,0.6,11:07,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07806994,-119.06483485,326.94
23601,32230,39.41,37.99,39.41,115611.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:31,,,,,,35.07806980,-119.06483485,326.94
23602,32230,39.41,0.07,39.34,115611.38,Metal Loss Group,External,15,0.030,0.9,1.8,07:40,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1656,2300,35.07806965,-119.06483485,326.94
23603,32230,39.41,0.07,39.34,115611.39,Metal Loss,External,16,0.032,0.3,0.6,04:10,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07806964,-119.06483485,326.94
23604,32230,39.41,0.10,39.31,115611.41,Metal Loss,External,10,0.020,0.3,0.6,10:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07806958,-119.06483485,326.94
23605,32230,39.41,0.10,39.31,115611.41,Metal Loss,External,22,0.045,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2332,35.07806958,-119.06483485,326.94
23606,32230,39.41,0.11,39.30,115611.42,Metal Loss,External,11,0.022,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07806956,-119.06483485,326.94
23607,32230,39.41,0.11,39.30,115611.42,Metal Loss,External,12,0.024,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07806955,-119.06483485,326.94
23608,32230,39.41,11.01,28.39,115622.33,Metal Loss,External,10,0.020,0.3,0.5,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07803903,-119.06483478,327.02
23609,32230,39.41,38.68,0.73,115649.99,Metal Loss,External,10,0.020,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07796167,-119.06483465,327.22
23610,32230,39.41,38.70,0.71,115650.01,Metal Loss Group,External,10,0.020,0.5,2.1,00:29,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07796163,-119.06483465,327.22
23611,32230,39.41,38.72,0.69,115650.04,Metal Loss,External,11,0.022,0.3,0.4,11:30,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07796157,-119.06483465,327.22
23612,32230,39.41,38.89,0.52,115650.20,Metal Loss Group,External,13,0.026,3.5,6.4,10:43,At Seam,ERW,0.203,X52,10.750,1402,,0.886,1582,2198,1646,2285,35.07796108,-119.06483465,327.22
23613,32230,39.41,38.94,0.47,115650.26,Metal Loss,External,10,0.020,0.3,0.4,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07796093,-119.06483465,327.22
23614,32230,39.41,38.95,0.46,115650.26,Metal Loss Group,External,18,0.037,2.6,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.894,1567,2177,1652,2294,35.07796093,-119.06483465,327.22
23615,32230,39.41,38.95,0.46,115650.27,Metal Loss,External,10,0.020,0.3,0.6,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07796092,-119.06483465,327.22
23616,32230,39.41,38.95,0.46,115650.27,Metal Loss Group,External,14,0.028,0.4,1.6,04:10,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.07796092,-119.06483465,327.22
23617,32230,39.41,38.96,0.45,115650.27,Metal Loss Group,External,14,0.028,1.5,1.1,07:58,,ERW,0.203,X52,10.750,1402,,0.856,1638,2274,1665,2312,35.07796091,-119.06483465,327.22
23618,32240,36.57,39.41,36.57,115650.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:03,,,,,,35.07795962,-119.06483465,327.22
23619,32240,36.57,0.06,36.51,115650.79,Metal Loss Group,External,15,0.030,0.8,3.6,09:02,At Seam,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1666,2314,35.07795948,-119.06483465,327.22
23620,32240,36.57,0.08,36.50,115650.80,Metal Loss,External,14,0.028,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07795946,-119.06483465,327.22
23621,32240,36.57,0.08,36.49,115650.81,Metal Loss,External,13,0.026,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07795944,-119.06483464,327.22
23622,32240,36.57,0.09,36.48,115650.81,Metal Loss,External,15,0.030,0.4,0.6,00:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07795943,-119.06483464,327.22
23623,32240,36.57,0.09,36.48,115650.82,Metal Loss,External,12,0.024,0.3,0.6,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07795942,-119.06483464,327.22
23624,32240,36.57,35.79,0.78,115686.52,Metal Loss,External,10,0.020,0.3,0.6,10:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07785956,-119.06483463,327.34
23625,32240,36.57,35.80,0.77,115686.53,Metal Loss Group,External,14,0.028,1.9,2.6,06:12,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1647,2287,35.07785954,-119.06483463,327.34
23626,32240,36.57,35.81,0.76,115686.54,Metal Loss,External,12,0.024,0.3,0.4,11:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07785951,-119.06483463,327.34
23627,32240,36.57,35.81,0.76,115686.54,Metal Loss,External,11,0.022,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07785951,-119.06483463,327.34
23628,32240,36.57,35.83,0.74,115686.55,Metal Loss Group,External,21,0.043,0.4,1.7,02:54,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.07785947,-119.06483463,327.34
23629,32240,36.57,35.96,0.61,115686.69,Metal Loss Group,External,21,0.043,4.1,8.1,03:38,,ERW,0.203,X52,10.750,1402,,0.936,1498,2081,1596,2216,35.07785906,-119.06483463,327.34
23630,32240,36.57,36.08,0.49,115686.80,Metal Loss Group,External,14,0.028,0.6,1.3,07:59,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1675,2326,35.07785878,-119.06483462,327.35
23631,32240,36.57,36.08,0.49,115686.80,Metal Loss,External,10,0.020,0.2,0.4,06:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07785877,-119.06483462,327.35
23632,32240,36.57,36.08,0.49,115686.81,Metal Loss Group,External,11,0.022,3.3,7.1,10:33,,ERW,0.203,X52,10.750,1402,,0.874,1603,2227,1646,2286,35.07785876,-119.06483462,327.35
23633,32240,36.57,36.12,0.45,115686.85,Metal Loss,External,11,0.022,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07785867,-119.06483462,327.35
23634,32240,36.57,36.22,0.35,115686.95,Metal Loss,External,19,0.039,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07785833,-119.06483462,327.35
23635,32240,36.57,36.23,0.34,115686.95,Metal Loss,External,13,0.026,0.3,0.6,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07785831,-119.06483462,327.35
23636,32240,36.57,36.37,0.20,115687.10,Metal Loss,External,12,0.024,0.2,0.4,03:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07785798,-119.06483462,327.35
23637,32240,36.57,36.39,0.18,115687.12,Metal Loss Group,External,15,0.030,1.4,2.1,05:55,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1666,2314,35.07785794,-119.06483462,327.35
23638,32240,36.57,36.49,0.08,115687.22,Metal Loss,External,12,0.024,0.3,0.6,00:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07785761,-119.06483462,327.35
23639,32250,39.42,36.57,39.42,115687.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:09,,,,,,35.07785742,-119.06483462,327.35
23640,32250,39.42,0.04,39.38,115687.33,Metal Loss Group,External,18,0.037,1.2,3.0,03:20,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1649,2290,35.07785733,-119.06483462,327.35
23641,32250,39.42,0.07,39.35,115687.36,Metal Loss,External,15,0.030,0.3,0.6,05:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07785727,-119.06483462,327.35
23642,32250,39.42,0.08,39.34,115687.37,Metal Loss Group,External,13,0.026,0.5,1.6,02:01,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.07785713,-119.06483462,327.35
23643,32250,39.42,0.08,39.34,115687.38,Metal Loss,External,12,0.024,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07785712,-119.06483462,327.35
23644,32250,39.42,0.09,39.33,115687.38,Metal Loss Group,External,12,0.024,0.5,2.8,07:55,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07785711,-119.06483462,327.35
23645,32250,39.42,0.10,39.33,115687.39,Metal Loss,External,13,0.026,0.3,0.6,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07785710,-119.06483462,327.35
23646,32250,39.42,38.66,0.76,115725.95,Metal Loss Group,External,11,0.022,0.7,1.3,10:41,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.07774929,-119.06483445,327.71
23647,32250,39.42,38.66,0.76,115725.95,Metal Loss,External,10,0.020,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07774929,-119.06483445,327.71
23648,32250,39.42,38.66,0.76,115725.95,Metal Loss,External,11,0.022,0.2,0.5,02:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07774929,-119.06483445,327.71
23649,32250,39.42,38.82,0.60,115726.12,Metal Loss Group,External,11,0.022,1.5,3.2,10:36,,ERW,0.203,X52,10.750,1402,,0.850,1649,2290,1667,2315,35.07774890,-119.06483444,327.71
23650,32250,39.42,38.93,0.49,115726.22,Metal Loss Group,External,12,0.024,0.3,1.6,06:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07774856,-119.06483444,327.71
23651,32250,39.42,38.95,0.48,115726.24,Metal Loss,External,10,0.020,0.2,0.4,10:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07774851,-119.06483444,327.71
23652,32250,39.42,38.96,0.46,115726.25,Metal Loss,External,12,0.024,0.3,0.6,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07774848,-119.06483444,327.71
23653,32250,39.42,38.96,0.46,115726.26,Metal Loss,External,11,0.022,0.3,0.4,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07774847,-119.06483444,327.71
23654,32250,39.42,39.05,0.37,115726.35,Metal Loss,External,10,0.020,0.3,0.4,09:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07774825,-119.06483444,327.72
23655,32250,39.42,39.35,0.07,115726.65,Metal Loss,External,13,0.026,0.4,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07774745,-119.06483444,327.72
23656,32260,39.64,39.42,39.64,115726.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:41,,,,,,35.07774718,-119.06483444,327.72
23657,32260,39.64,0.07,39.57,115726.78,Metal Loss,External,13,0.026,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07774703,-119.06483444,327.72
23658,32260,39.64,0.08,39.56,115726.79,Metal Loss Group,External,15,0.030,0.4,2.1,03:44,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07774700,-119.06483444,327.72
23659,32260,39.64,0.11,39.53,115726.82,Metal Loss,External,11,0.022,0.3,0.6,10:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07774694,-119.06483444,327.72
23660,32260,39.64,0.12,39.52,115726.83,Metal Loss,External,10,0.020,0.3,0.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07774690,-119.06483444,327.72
23661,32260,39.64,38.86,0.77,115765.58,Metal Loss Group,External,12,0.024,0.7,3.2,01:56,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2321,35.07763857,-119.06483438,328.01
23662,32260,39.64,38.89,0.74,115765.61,Metal Loss,External,10,0.020,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07763849,-119.06483438,328.01
23663,32260,39.64,38.90,0.73,115765.62,Metal Loss Group,External,15,0.030,0.9,1.8,06:45,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1666,2314,35.07763847,-119.06483438,328.01
23664,32260,39.64,39.14,0.49,115765.86,Metal Loss Group,External,12,0.024,1.7,1.9,10:16,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1660,2305,35.07763780,-119.06483438,328.02
23665,32260,39.64,39.15,0.49,115765.86,Metal Loss Group,External,10,0.020,0.4,2.0,07:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07763780,-119.06483438,328.02
23666,32260,39.64,39.15,0.49,115765.86,Metal Loss Group,External,11,0.022,1.7,4.1,00:31,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1659,2304,35.07763779,-119.06483438,328.02
23667,32260,39.64,39.15,0.48,115765.87,Metal Loss,External,10,0.020,0.3,0.5,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07763779,-119.06483438,328.02
23668,32260,39.64,39.16,0.48,115765.87,Metal Loss Group,External,17,0.035,1.5,2.0,02:37,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1666,2314,35.07763778,-119.06483438,328.02
23669,32260,39.64,39.28,0.36,115765.99,Metal Loss Group,External,11,0.022,1.5,2.7,06:43,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1658,2303,35.07763748,-119.06483438,328.02
23670,32260,39.64,39.31,0.33,115766.02,Metal Loss,External,10,0.020,0.3,0.6,03:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07763742,-119.06483438,328.02
23671,32260,39.64,39.55,0.09,115766.27,Metal Loss Group,External,12,0.024,0.3,2.0,09:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07763673,-119.06483438,328.02
23672,32270,39.73,39.64,39.73,115766.35,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.07763643,-119.06483438,328.02
23673,32270,39.73,0.08,39.65,115766.43,Metal Loss Group,External,16,0.032,0.9,0.7,07:51,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1664,2311,35.07763625,-119.06483438,328.02
23674,32270,39.73,0.09,39.63,115766.44,Metal Loss,External,16,0.032,0.4,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07763622,-119.06483438,328.02
23675,32270,39.73,0.09,39.63,115766.44,Metal Loss,External,17,0.035,0.4,0.6,03:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07763622,-119.06483438,328.02
23676,32270,39.73,0.13,39.59,115766.48,Metal Loss,External,13,0.026,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07763612,-119.06483438,328.02
23677,32270,39.73,32.83,6.89,115799.18,Manufacturing Indication,Internal,,,17.7,4.0,07:43,,ERW,0.203,X52,10.750,1402,,,,,,,35.07754467,-119.06483440,328.18
23678,32270,39.73,38.99,0.74,115805.34,Metal Loss Group,External,11,0.022,1.4,0.9,00:20,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1667,2316,35.07752741,-119.06483434,328.23
23679,32270,39.73,38.99,0.74,115805.34,Metal Loss Group,External,12,0.024,0.7,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.07752740,-119.06483434,328.23
23680,32270,39.73,39.01,0.71,115805.37,Metal Loss Group,External,10,0.020,0.9,1.8,10:56,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1671,2321,35.07752735,-119.06483434,328.23
23681,32270,39.73,39.10,0.63,115805.45,Metal Loss Group,External,10,0.020,0.8,1.8,01:20,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.07752715,-119.06483434,328.23
23682,32270,39.73,39.16,0.57,115805.51,Metal Loss,External,11,0.022,0.3,0.4,09:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07752701,-119.06483434,328.23
23683,32270,39.73,39.24,0.48,115805.59,Metal Loss,External,10,0.020,0.2,0.5,11:11,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07752670,-119.06483433,328.23
23684,32270,39.73,39.28,0.45,115805.63,Metal Loss,External,10,0.020,0.3,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07752663,-119.06483433,328.23
23685,32270,39.73,39.29,0.44,115805.64,Metal Loss,External,11,0.022,0.2,0.5,00:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07752661,-119.06483433,328.23
23686,32270,39.73,39.36,0.36,115805.71,Metal Loss Group,External,11,0.022,0.8,2.2,01:02,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1672,2322,35.07752643,-119.06483433,328.24
23687,32270,39.73,39.38,0.35,115805.73,Metal Loss Group,External,15,0.030,3.5,4.6,10:14,,ERW,0.203,X52,10.750,1402,,0.895,1567,2176,1636,2272,35.07752639,-119.06483433,328.24
23688,32270,39.73,39.52,0.21,115805.87,Metal Loss,External,17,0.035,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07752594,-119.06483433,328.24
23689,32270,39.73,39.62,0.10,115805.97,Metal Loss,External,12,0.024,0.4,0.6,10:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07752571,-119.06483433,328.24
23690,32280,36.29,39.73,36.29,115806.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:20,,,,,,35.07752536,-119.06483432,328.24
23691,32280,36.29,0.07,36.22,115806.15,Metal Loss Group,External,12,0.024,0.9,2.2,00:19,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1670,2320,35.07752520,-119.06483432,328.24
23692,32280,36.29,0.07,36.22,115806.15,Metal Loss,External,15,0.030,0.3,0.6,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07752520,-119.06483432,328.24
23693,32280,36.29,0.08,36.21,115806.15,Metal Loss,External,16,0.032,0.4,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07752519,-119.06483432,328.24
23694,32280,36.29,0.09,36.20,115806.16,Metal Loss,External,13,0.026,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07752516,-119.06483432,328.24
23695,32280,36.29,10.63,25.66,115816.70,Metal Loss,External,10,0.020,0.3,0.5,10:09,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07749576,-119.06483408,328.39
23696,32280,36.29,11.02,25.27,115817.09,Metal Loss,External,11,0.022,0.3,0.5,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07749463,-119.06483407,328.40
23697,32280,36.29,11.09,25.20,115817.17,Metal Loss Group,External,16,0.032,2.6,0.9,00:06,,ERW,0.203,X52,10.750,1402,,0.886,1582,2197,1649,2291,35.07749445,-119.06483407,328.40
23698,32280,36.29,11.16,25.13,115817.23,Metal Loss,External,10,0.020,0.3,0.5,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07749419,-119.06483407,328.40
23699,32280,36.29,11.51,24.77,115817.59,Metal Loss,External,12,0.024,0.3,0.4,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07749323,-119.06483406,328.41
23700,32280,36.29,35.49,0.80,115841.56,Metal Loss,External,11,0.022,0.4,0.4,06:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07742620,-119.06483285,328.96
23701,32280,36.29,35.51,0.78,115841.58,Metal Loss,External,10,0.020,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07742616,-119.06483285,328.96
23702,32280,36.29,35.53,0.75,115841.61,Metal Loss Group,External,12,0.024,1.3,2.0,01:15,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1672,2322,35.07742608,-119.06483284,328.96
23703,32280,36.29,35.63,0.66,115841.70,Metal Loss Group,External,11,0.022,0.4,1.6,11:22,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07742575,-119.06483284,328.97
23704,32280,36.29,35.70,0.59,115841.77,Metal Loss Group,External,16,0.032,0.6,2.9,02:43,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1675,2327,35.07742558,-119.06483283,328.97
23705,32280,36.29,35.72,0.57,115841.80,Metal Loss,External,13,0.026,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07742554,-119.06483283,328.97
23706,32280,36.29,35.73,0.55,115841.81,Metal Loss Group,External,11,0.022,0.8,0.9,07:04,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.07742550,-119.06483283,328.97
23707,32280,36.29,35.75,0.54,115841.83,Metal Loss Group,External,11,0.022,1.3,4.7,11:37,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1665,2313,35.07742546,-119.06483283,328.97
23708,32280,36.29,35.83,0.46,115841.90,Metal Loss Group,External,14,0.028,1.5,1.5,03:12,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1662,2308,35.07742529,-119.06483282,328.97
23709,32280,36.29,35.92,0.36,115842.00,Metal Loss,External,11,0.022,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07742496,-119.06483281,328.98
23710,32280,36.29,35.97,0.32,115842.05,Metal Loss,External,11,0.022,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07742485,-119.06483281,328.98
23711,32280,36.29,36.09,0.19,115842.17,Metal Loss Group,External,10,0.020,1.2,0.9,11:35,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.07742445,-119.06483280,328.98
23712,32280,36.29,36.13,0.15,115842.21,Metal Loss,External,12,0.024,0.4,0.4,00:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07742436,-119.06483280,328.98
23713,32280,36.29,36.14,0.15,115842.21,Metal Loss,External,12,0.024,0.3,0.6,10:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07742435,-119.06483280,328.98
23714,32280,36.29,36.17,0.12,115842.24,Metal Loss,External,13,0.026,0.3,0.6,02:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07742427,-119.06483280,328.98
23715,32290,36.55,36.29,36.55,115842.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:46,,,,,,35.07742400,-119.06483279,328.99
23716,32290,36.55,0.05,36.50,115842.41,Metal Loss Group,External,21,0.043,0.7,2.1,02:53,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1660,2306,35.07742377,-119.06483278,328.99
23717,32290,36.55,0.06,36.50,115842.42,Metal Loss,External,14,0.028,0.3,0.6,09:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07742376,-119.06483278,328.99
23718,32290,36.55,0.08,36.48,115842.44,Metal Loss,External,15,0.030,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07742371,-119.06483278,328.99
23719,32290,36.55,0.08,36.47,115842.44,Metal Loss Group,External,15,0.030,0.5,1.7,10:59,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.07742371,-119.06483278,328.99
23720,32290,36.55,21.18,15.37,115863.54,Metal Loss,External,10,0.020,0.2,0.4,04:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07736480,-119.06483089,329.38
23721,32290,36.55,32.22,4.33,115874.58,Metal Loss,External,12,0.024,0.3,0.5,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07733405,-119.06482941,329.24
23722,32290,36.55,35.72,0.83,115878.08,Metal Loss,External,10,0.020,0.3,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07732421,-119.06482894,329.20
23723,32290,36.55,35.74,0.82,115878.10,Metal Loss Group,External,16,0.032,0.5,2.2,06:27,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1678,2330,35.07732417,-119.06482893,329.20
23724,32290,36.55,36.01,0.54,115878.37,Metal Loss Group,External,13,0.026,0.5,2.8,03:40,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2330,35.07732343,-119.06482890,329.20
23725,32290,36.55,36.03,0.52,115878.39,Metal Loss,External,10,0.020,0.3,0.4,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07732339,-119.06482890,329.20
23726,32290,36.55,36.03,0.52,115878.40,Metal Loss Group,External,16,0.032,1.7,3.6,05:52,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1650,2291,35.07732338,-119.06482889,329.20
23727,32290,36.55,36.04,0.51,115878.40,Metal Loss,External,10,0.020,0.4,0.4,09:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07732337,-119.06482889,329.20
23728,32290,36.55,36.04,0.51,115878.40,Metal Loss Group,External,12,0.024,3.7,3.5,00:50,,ERW,0.203,X52,10.750,1402,,0.883,1587,2205,1637,2274,35.07732336,-119.06482889,329.20
23729,32290,36.55,36.04,0.51,115878.41,Metal Loss,External,10,0.020,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07732335,-119.06482889,329.20
23730,32290,36.55,36.04,0.51,115878.41,Metal Loss,External,10,0.020,0.3,0.6,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07732335,-119.06482889,329.20
23731,32290,36.55,36.19,0.36,115878.56,Metal Loss Group,External,11,0.022,1.6,2.8,09:04,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1655,2299,35.07732288,-119.06482887,329.19
23732,32290,36.55,36.32,0.23,115878.68,Metal Loss,External,10,0.020,0.3,0.5,10:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07732247,-119.06482885,329.19
23733,32290,36.55,36.46,0.09,115878.82,Metal Loss,External,11,0.022,0.3,0.6,02:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07732215,-119.06482884,329.19
23734,32290,36.55,36.46,0.09,115878.83,Metal Loss,External,12,0.024,0.4,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07732214,-119.06482884,329.19
