"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
23735,32290,36.55,36.47,0.09,115878.83,Metal Loss,External,12,0.024,0.3,0.6,09:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07732213,-119.06482884,329.19
23736,32300,36.34,36.55,36.34,115878.91,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:38,,,,,,35.07732182,-119.06482882,329.19
23737,32300,36.34,0.07,36.27,115878.98,Metal Loss,External,14,0.028,0.5,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07732166,-119.06482881,329.19
23738,32300,36.34,33.46,2.88,115912.37,Metal Loss,External,11,0.022,0.6,0.5,06:37,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07722849,-119.06482367,328.91
23739,32300,36.34,35.48,0.86,115914.39,Metal Loss,External,12,0.024,0.5,0.3,01:25,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07722278,-119.06482336,328.92
23740,32300,36.34,35.65,0.69,115914.56,Metal Loss,External,10,0.020,0.3,0.6,10:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07722228,-119.06482333,328.92
23741,32300,36.34,35.79,0.56,115914.70,Metal Loss Group,External,11,0.022,0.3,2.1,11:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07722196,-119.06482331,328.92
23742,32300,36.34,35.90,0.45,115914.81,Metal Loss Group,External,10,0.020,0.4,2.1,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07722158,-119.06482329,328.92
23743,32300,36.34,35.91,0.43,115914.82,Metal Loss Group,External,11,0.022,1.4,2.0,00:20,,ERW,0.203,X52,10.750,1402,,0.849,1651,2294,1668,2317,35.07722155,-119.06482329,328.92
23744,32300,36.34,35.92,0.43,115914.83,Metal Loss Group,External,12,0.024,1.6,0.4,11:43,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1664,2312,35.07722153,-119.06482329,328.92
23745,32300,36.34,35.93,0.41,115914.85,Metal Loss,External,11,0.022,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07722149,-119.06482329,328.92
23746,32300,36.34,35.97,0.37,115914.89,Metal Loss Group,External,14,0.028,0.9,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1675,2326,35.07722140,-119.06482328,328.92
23747,32300,36.34,36.15,0.19,115915.07,Metal Loss Group,External,12,0.024,0.4,1.8,00:29,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07722088,-119.06482325,328.92
23748,32300,36.34,36.18,0.17,115915.09,Metal Loss Group,External,11,0.022,0.4,1.7,10:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07722083,-119.06482325,328.92
23749,32310,37.97,36.34,37.97,115915.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:45,,,,,,35.07722033,-119.06482322,328.92
23750,32310,37.97,0.05,37.93,115915.30,Metal Loss,External,14,0.028,0.2,0.6,09:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07722021,-119.06482322,328.92
23751,32310,37.97,37.12,0.85,115952.38,Metal Loss,External,11,0.022,0.4,0.6,10:37,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07711663,-119.06481873,329.11
23752,32310,37.97,37.13,0.85,115952.38,Metal Loss Group,External,17,0.035,0.4,2.4,03:10,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.07711662,-119.06481873,329.11
23753,32310,37.97,37.15,0.83,115952.41,Metal Loss,External,10,0.020,0.4,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07711658,-119.06481873,329.11
23754,32310,37.97,37.29,0.68,115952.55,Metal Loss,External,10,0.020,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07711614,-119.06481872,329.11
23755,32310,37.97,37.30,0.68,115952.55,Metal Loss Group,External,11,0.022,0.6,2.4,00:19,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.07711614,-119.06481872,329.11
23756,32310,37.97,37.31,0.67,115952.57,Metal Loss,External,11,0.022,0.5,0.5,11:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07711610,-119.06481872,329.11
23757,32310,37.97,37.33,0.65,115952.58,Metal Loss Group,External,18,0.037,2.2,2.0,03:43,,ERW,0.203,X52,10.750,1402,,0.884,1585,2202,1644,2284,35.07711607,-119.06481871,329.11
23758,32310,37.97,37.37,0.60,115952.63,Metal Loss,External,10,0.020,0.3,0.6,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07711595,-119.06481871,329.11
23759,32310,37.97,37.41,0.56,115952.67,Metal Loss Group,External,19,0.039,0.6,1.3,06:19,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1674,2325,35.07711586,-119.06481871,329.11
23760,32310,37.97,37.42,0.56,115952.67,Metal Loss,External,11,0.022,0.3,0.5,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07711585,-119.06481871,329.11
23761,32310,37.97,37.42,0.55,115952.68,Metal Loss,External,11,0.022,0.3,0.6,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07711584,-119.06481871,329.11
23762,32310,37.97,37.59,0.38,115952.85,Metal Loss,External,10,0.020,0.3,0.6,07:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07711532,-119.06481870,329.12
23763,32310,37.97,37.63,0.34,115952.89,Metal Loss,External,10,0.020,0.3,0.5,09:57,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07711523,-119.06481870,329.12
23764,32310,37.97,37.63,0.34,115952.89,Metal Loss Group,External,20,0.041,0.4,1.3,03:43,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.07711522,-119.06481870,329.12
23765,32310,37.97,37.65,0.32,115952.91,Metal Loss Group,External,12,0.024,1.3,1.4,06:25,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1669,2319,35.07711518,-119.06481869,329.12
23766,32310,37.97,37.73,0.25,115952.98,Metal Loss,External,10,0.020,0.3,0.6,00:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07711500,-119.06481869,329.12
23767,32310,37.97,37.74,0.23,115953.00,Metal Loss,External,14,0.028,0.4,0.3,03:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07711487,-119.06481869,329.12
23768,32310,37.97,37.75,0.23,115953.01,Metal Loss Group,External,10,0.020,0.6,1.4,01:11,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07711486,-119.06481869,329.12
23769,32310,37.97,37.90,0.08,115953.15,Metal Loss,External,12,0.024,0.2,0.4,10:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07711451,-119.06481868,329.12
23770,32320,39.62,37.97,39.62,115953.23,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:17,,,,,,35.07711421,-119.06481867,329.12
23771,32320,39.62,0.04,39.58,115953.27,Metal Loss,External,16,0.032,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07711412,-119.06481867,329.12
23772,32320,39.62,0.05,39.58,115953.28,Metal Loss Group,External,17,0.035,0.3,1.4,06:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07711411,-119.06481867,329.12
23773,32320,39.62,0.06,39.56,115953.29,Metal Loss,External,14,0.028,0.3,0.6,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07711407,-119.06481867,329.12
23774,32320,39.62,0.09,39.53,115953.32,Metal Loss,External,12,0.024,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07711400,-119.06481867,329.12
23775,32320,39.62,15.60,24.03,115968.83,Metal Loss,External,11,0.022,0.3,0.4,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07707072,-119.06481774,329.27
23776,32320,39.62,38.49,1.14,115991.72,Metal Loss,External,11,0.022,0.3,0.6,00:04,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07700676,-119.06481689,329.63
23777,32320,39.62,38.77,0.85,115992.00,Metal Loss Group,External,12,0.024,0.4,2.2,11:31,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07700597,-119.06481688,329.64
23778,32320,39.62,38.79,0.84,115992.02,Metal Loss,External,12,0.024,0.3,0.6,10:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07700592,-119.06481688,329.64
23779,32320,39.62,38.79,0.83,115992.02,Metal Loss,External,10,0.020,0.3,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07700591,-119.06481688,329.64
23780,32320,39.62,38.87,0.75,115992.10,Metal Loss,External,12,0.024,0.2,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07700573,-119.06481687,329.64
23781,32320,39.62,38.94,0.68,115992.17,Metal Loss Group,External,11,0.022,1.2,1.1,10:20,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1672,2322,35.07700546,-119.06481687,329.64
23782,32320,39.62,39.16,0.47,115992.39,Metal Loss Group,External,14,0.028,1.4,2.5,11:24,At Seam,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1661,2307,35.07700485,-119.06481686,329.64
23783,32320,39.62,39.16,0.46,115992.39,Metal Loss,External,13,0.026,0.2,0.3,03:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07700483,-119.06481686,329.64
23784,32320,39.62,39.17,0.45,115992.40,Metal Loss Group,External,11,0.022,0.6,1.3,07:51,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07700481,-119.06481686,329.64
23785,32320,39.62,39.32,0.30,115992.55,Metal Loss,External,10,0.020,0.2,0.4,03:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07700446,-119.06481686,329.65
23786,32320,39.62,39.46,0.16,115992.70,Metal Loss,External,11,0.022,0.3,0.4,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07700401,-119.06481685,329.65
23787,32330,14.63,39.62,14.63,115992.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:50,,,,,,35.07700354,-119.06481685,329.65
23788,32330,14.63,13.32,1.31,116006.17,Metal Loss,External,16,0.032,0.2,0.5,00:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07696629,-119.06481642,329.57
23789,32330,14.63,13.35,1.28,116006.20,Metal Loss,External,16,0.032,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07696623,-119.06481642,329.57
23790,32330,14.63,14.50,0.13,116007.35,Metal Loss,External,10,0.020,0.3,0.6,07:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07696299,-119.06481638,329.57
23791,32340,39.57,14.63,39.57,116007.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,05:06,,,,,,35.07696269,-119.06481638,329.57
23792,32340,39.57,0.04,39.53,116007.52,Metal Loss,External,18,0.037,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07696249,-119.06481637,329.57
23793,32340,39.57,0.05,39.53,116007.52,Metal Loss,External,15,0.030,0.4,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07696247,-119.06481637,329.57
23794,32340,39.57,38.66,0.91,116046.14,Metal Loss,External,10,0.020,0.3,0.4,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07685465,-119.06481560,328.61
23795,32340,39.57,38.66,0.91,116046.14,Metal Loss,External,11,0.022,0.3,0.5,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07685465,-119.06481560,328.61
23796,32340,39.57,38.95,0.63,116046.42,Metal Loss,External,12,0.024,0.2,0.5,09:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07685390,-119.06481560,328.60
23797,32350,37.39,39.57,37.39,116047.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:07,,,,,,35.07685222,-119.06481559,328.58
23798,32350,37.39,27.02,10.37,116074.07,Bend,,,,,,11:55,6.3° 57.4D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.07677665,-119.06481480,328.11
23799,32360,9.96,37.39,9.96,116084.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07674786,-119.06481436,329.00
23800,32360,9.96,4.89,5.07,116089.33,Bend,,,,,,05:41,6.1° 51.7D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.07673416,-119.06481416,329.44
23801,32360,9.96,9.86,0.11,116094.29,Metal Loss,External,10,0.020,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07672021,-119.06481415,329.52
23802,32360,9.96,9.87,0.09,116094.31,Metal Loss,External,11,0.022,0.4,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07672017,-119.06481415,329.52
23803,32360,9.96,9.89,0.07,116094.33,Metal Loss,External,14,0.028,0.2,0.4,08:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07672013,-119.06481415,329.52
23804,32370,29.31,9.96,29.31,116094.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:42,,,,,,35.07671985,-119.06481415,329.52
23805,32370,29.31,1.17,28.14,116095.57,Casing Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07671654,-119.06481417,329.53
23806,32370,29.31,1.19,28.12,116095.60,Metal Loss,External,10,0.020,0.3,0.6,01:44,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07671650,-119.06481417,329.53
23807,32370,29.31,1.21,28.10,116095.62,Metal Loss,External,12,0.024,0.2,0.4,10:12,Under Casing,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07671646,-119.06481417,329.53
23808,32370,29.31,1.31,28.01,116095.71,Metal Loss,External,10,0.020,0.3,0.6,11:20,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07671625,-119.06481417,329.53
23809,32370,29.31,29.00,0.31,116123.40,Metal Loss,External,15,0.030,0.2,0.6,01:52,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.07663888,-119.06481462,329.71
23810,32380,36.30,29.31,36.30,116123.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:37,,,,,,35.07663804,-119.06481463,329.71
23811,32380,36.30,10.32,25.99,116134.03,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07660923,-119.06481481,329.78
23812,32380,36.30,14.33,21.97,116138.05,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07659792,-119.06481489,329.81
23813,32380,36.30,23.26,13.04,116146.98,Metal Loss,External,15,0.030,0.3,0.6,01:46,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07657303,-119.06481512,329.79
23814,32380,36.30,23.48,12.82,116147.20,Metal Loss Group,External,19,0.039,2.4,1.4,11:49,Under Casing,ERW,0.203,X52,10.750,1402,,0.894,1568,2178,1631,2265,35.07657242,-119.06481513,329.79
23815,32380,36.30,23.94,12.36,116147.66,Metal Loss,External,10,0.020,0.3,0.4,11:36,Under Casing; At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07657114,-119.06481514,329.79
23816,32380,36.30,24.45,11.86,116148.16,Metal Loss,External,10,0.020,0.4,0.5,02:22,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07656974,-119.06481516,329.78
23817,32380,36.30,24.59,11.72,116148.30,Metal Loss,External,14,0.028,0.5,0.6,04:46,Under Casing,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07656931,-119.06481516,329.78
23818,32380,36.30,24.62,11.69,116148.33,Metal Loss,External,24,0.049,0.4,0.5,04:01,Under Casing,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.07656924,-119.06481516,329.78
23819,32380,36.30,24.88,11.43,116148.59,Metal Loss,External,10,0.020,0.4,0.5,01:16,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07656853,-119.06481517,329.78
23820,32380,36.30,25.19,11.12,116148.90,Metal Loss,External,11,0.022,0.3,0.5,00:19,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07656769,-119.06481518,329.78
23821,32380,36.30,25.48,10.83,116149.19,Metal Loss,External,10,0.020,0.4,0.4,01:55,Under Casing,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07656691,-119.06481519,329.78
23822,32380,36.30,25.49,10.82,116149.20,Metal Loss Group,External,14,0.028,1.4,0.6,00:28,Under Casing,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1667,2315,35.07656689,-119.06481519,329.78
23823,32380,36.30,25.53,10.77,116149.24,Metal Loss Group,External,23,0.047,1.7,2.6,04:48,Under Casing,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1623,2254,35.07656667,-119.06481519,329.78
23824,32380,36.30,25.59,10.71,116149.30,Metal Loss Group,External,12,0.024,0.6,3.5,06:22,Under Casing,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.07656654,-119.06481519,329.78
23825,32380,36.30,25.61,10.69,116149.33,Metal Loss Group,External,16,0.032,0.6,2.4,08:40,Under Casing,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.07656647,-119.06481519,329.78
23826,32380,36.30,25.69,10.62,116149.40,Metal Loss,External,11,0.022,0.4,0.4,00:14,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07656631,-119.06481519,329.78
23827,32380,36.30,25.77,10.53,116149.49,Metal Loss,External,11,0.022,0.4,0.5,03:21,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07656600,-119.06481520,329.77
23828,32380,36.30,26.66,9.64,116150.38,Metal Loss,External,10,0.020,0.3,0.4,10:43,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07656360,-119.06481522,329.77
23829,32380,36.30,26.68,9.62,116150.40,Metal Loss,External,13,0.026,0.4,0.6,00:37,Under Casing,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07656344,-119.06481522,329.77
23830,32380,36.30,26.97,9.33,116150.69,Metal Loss,External,12,0.024,0.3,0.4,00:14,Under Casing,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07656267,-119.06481523,329.77
23831,32380,36.30,30.38,5.93,116154.09,Casing End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07655315,-119.06481534,329.74
23832,32380,36.30,30.45,5.85,116154.17,Metal Loss Group,External,27,0.055,1.0,3.0,00:25,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1633,2268,35.07655287,-119.06481534,329.74
23833,32380,36.30,30.65,5.66,116154.36,Metal Loss Group,External,12,0.024,1.7,2.0,10:37,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1664,2312,35.07655230,-119.06481535,329.74
23834,32380,36.30,31.26,5.04,116154.98,Metal Loss,External,10,0.020,0.5,0.5,11:29,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07655064,-119.06481536,329.74
23835,32380,36.30,31.59,4.72,116155.30,Metal Loss,External,11,0.022,0.4,0.4,00:03,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07654964,-119.06481538,329.73
23836,32380,36.30,31.99,4.31,116155.71,Metal Loss Group,External,12,0.024,1.3,1.4,11:19,At Seam,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1669,2318,35.07654857,-119.06481539,329.72
23837,32380,36.30,32.07,4.23,116155.79,Metal Loss Group,External,19,0.039,1.0,0.9,09:31,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1656,2300,35.07654824,-119.06481540,329.72
23838,32380,36.30,32.13,4.17,116155.85,Metal Loss,External,10,0.020,0.4,0.5,00:59,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07654810,-119.06481540,329.72
23839,32380,36.30,32.25,4.06,116155.96,Metal Loss,External,15,0.030,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07654784,-119.06481541,329.72
23840,32380,36.30,32.53,3.77,116156.24,Metal Loss,External,12,0.024,0.5,0.4,10:18,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07654691,-119.06481542,329.71
23841,32380,36.30,32.79,3.51,116156.50,Metal Loss,External,11,0.022,0.3,0.4,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07654617,-119.06481543,329.71
23842,32380,36.30,32.95,3.36,116156.66,Metal Loss,External,11,0.022,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07654580,-119.06481544,329.70
23843,32380,36.30,32.95,3.35,116156.67,Metal Loss,External,10,0.020,0.4,0.5,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07654579,-119.06481544,329.70
23844,32380,36.30,35.45,0.85,116159.17,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07653856,-119.06481555,329.65
23845,32390,0.96,36.30,0.96,116160.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07653614,-119.06481559,329.63
23846,32400,6.87,0.96,6.87,116160.98,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.07653369,-119.06481563,329.61
23847,32400,6.87,3.48,3.38,116164.46,Bend,,,,,,02:48,90° 5D Right Forged Bend,Elbow,,,10.750,1402,,,,,,,35.07652492,-119.06481937,329.61
23848,32410,0.92,6.87,0.92,116167.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07652109,-119.06482953,329.82
23849,32420,30.89,0.92,30.89,116168.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:47,,,,,,35.07652114,-119.06483259,329.90
23850,32420,30.89,0.48,30.41,116169.24,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07652126,-119.06483423,329.94
23851,32430,1.02,30.89,1.02,116199.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07652466,-119.06493767,331.80
23852,32440,6.91,1.02,6.91,116200.67,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.07652464,-119.06494091,331.84
23853,32440,6.91,3.49,3.41,116204.16,Bend,,,,,,08:57,90° 5D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.07652167,-119.06495174,332.01
23854,32450,0.89,6.91,0.89,116207.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.07651348,-119.06495666,332.13
23855,32450,0.89,0.19,0.70,116207.77,Metal Loss,External,10,0.020,0.4,0.5,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07651290,-119.06495671,332.14
23856,32460,36.16,0.89,36.16,116208.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:34,,,,,,35.07651095,-119.06495682,332.15
23857,32470,39.43,36.16,39.43,116244.62,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:26,,,,,,35.07640988,-119.06495504,332.55
23858,32470,39.43,0.07,39.36,116244.69,Metal Loss,External,11,0.022,0.3,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07640972,-119.06495504,332.55
23859,32470,39.43,0.07,39.36,116244.69,Metal Loss Group,External,18,0.037,0.7,3.6,04:12,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1665,2312,35.07640971,-119.06495504,332.55
23860,32470,39.43,0.08,39.35,116244.70,Metal Loss,External,13,0.026,0.3,0.6,00:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07640968,-119.06495504,332.55
23861,32470,39.43,0.10,39.33,116244.72,Metal Loss Group,External,16,0.032,1.4,0.6,03:21,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1666,2314,35.07640965,-119.06495504,332.55
23862,32470,39.43,0.10,39.33,116244.72,Metal Loss,External,13,0.026,0.3,0.6,06:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07640964,-119.06495504,332.55
23863,32470,39.43,0.37,39.06,116244.99,Metal Loss,External,13,0.026,0.5,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07640890,-119.06495504,332.55
23864,32470,39.43,0.48,38.95,116245.10,Metal Loss,External,10,0.020,0.3,0.4,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07640853,-119.06495504,332.55
23865,32480,39.47,39.43,39.47,116284.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:43,,,,,,35.07629982,-119.06495317,332.29
23866,32490,39.33,39.47,39.33,116323.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:07,,,,,,35.07619016,-119.06494164,330.36
23867,32490,39.33,30.56,8.77,116354.08,Metal Loss,External,13,0.026,0.2,0.3,04:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07610528,-119.06495029,332.69
23868,32490,39.33,32.27,7.07,116355.79,Metal Loss,External,13,0.026,0.2,0.3,07:59,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07610059,-119.06495084,332.85
23869,32490,39.33,32.49,6.84,116356.01,Metal Loss,External,10,0.020,0.3,0.4,08:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07609997,-119.06495091,332.87
23870,32490,39.33,39.00,0.33,116362.52,Metal Loss Group,External,11,0.022,1.3,4.8,09:21,At Seam,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1664,2311,35.07608187,-119.06495260,333.32
23871,32490,39.33,39.02,0.31,116362.54,Metal Loss Group,External,11,0.022,0.4,1.8,06:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07608183,-119.06495260,333.32
23872,32490,39.33,39.05,0.28,116362.57,Metal Loss Group,External,17,0.035,2.9,6.3,05:42,,ERW,0.203,X52,10.750,1402,,0.896,1566,2174,1619,2248,35.07608176,-119.06495261,333.32
23873,32490,39.33,39.09,0.24,116362.61,Metal Loss Group,External,12,0.024,2.3,3.6,03:15,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1653,2296,35.07608166,-119.06495262,333.32
23874,32490,39.33,39.17,0.16,116362.69,Metal Loss Group,External,13,0.026,1.3,3.8,11:35,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1663,2310,35.07608148,-119.06495263,333.33
23875,32490,39.33,39.22,0.11,116362.74,Metal Loss,External,10,0.020,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07608123,-119.06495265,333.33
23876,32490,39.33,39.26,0.07,116362.78,Metal Loss,External,10,0.020,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07608114,-119.06495266,333.33
23877,32500,39.46,39.33,39.46,116362.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:37,,,,,,35.07608097,-119.06495268,333.34
23878,32500,39.46,0.05,39.41,116362.90,Metal Loss Group,External,16,0.032,1.5,7.1,09:02,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1637,2273,35.07608086,-119.06495269,333.34
23879,32500,39.46,0.05,39.41,116362.90,Metal Loss Group,External,14,0.028,0.8,1.7,00:23,At Seam,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1666,2314,35.07608085,-119.06495269,333.34
23880,32500,39.46,0.05,39.41,116362.90,Metal Loss Group,External,24,0.049,1.2,2.9,03:36,,ERW,0.203,X52,10.750,1402,,0.864,1622,2253,1637,2274,35.07608085,-119.06495269,333.34
23881,32500,39.46,0.05,39.41,116362.90,Metal Loss Group,External,21,0.043,1.1,4.7,05:32,,ERW,0.203,X52,10.750,1402,,0.855,1640,2277,1644,2283,35.07608085,-119.06495269,333.34
23882,32500,39.46,0.13,39.33,116362.98,Metal Loss,External,10,0.020,0.3,0.6,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07608059,-119.06495271,333.35
23883,32500,39.46,0.38,39.08,116363.23,Metal Loss,External,10,0.020,0.3,0.6,03:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07607989,-119.06495277,333.36
23884,32500,39.46,18.03,21.43,116380.88,Metal Loss,External,10,0.020,0.3,0.4,01:09,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07603065,-119.06495532,334.02
23885,32510,39.29,39.46,39.29,116402.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.07597085,-119.06495643,334.43
23886,32510,39.29,38.94,0.35,116441.25,Metal Loss,External,10,0.020,0.2,0.4,10:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07586198,-119.06495600,334.52
23887,32520,39.41,39.29,39.41,116441.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:15,,,,,,35.07586106,-119.06495600,334.52
23888,32520,39.41,0.04,39.37,116441.63,Metal Loss Group,External,15,0.030,0.8,3.9,11:01,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1668,2316,35.07586087,-119.06495600,334.52
23889,32520,39.41,0.04,39.37,116441.64,Metal Loss,External,16,0.032,0.4,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07586086,-119.06495600,334.52
23890,32520,39.41,0.05,39.35,116441.65,Metal Loss,External,11,0.022,0.5,0.6,10:13,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07586082,-119.06495600,334.52
23891,32520,39.41,0.08,39.33,116441.68,Metal Loss,External,11,0.022,0.4,0.5,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07586076,-119.06495600,334.52
23892,32520,39.41,39.11,0.30,116480.71,Metal Loss Group,External,11,0.022,1.1,0.7,04:05,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.07575156,-119.06495501,334.84
23893,32530,38.46,39.41,38.46,116481.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:16,,,,,,35.07575066,-119.06495501,334.84
23894,32530,38.46,0.37,38.08,116481.38,Metal Loss,External,11,0.022,0.2,0.4,03:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07574965,-119.06495501,334.84
23895,32530,38.46,0.38,38.08,116481.38,Metal Loss,External,11,0.022,0.3,0.4,06:49,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07574964,-119.06495501,334.84
23896,32540,39.55,38.46,39.55,116519.46,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:43,,,,,,35.07564334,-119.06495473,334.96
23897,32540,39.55,0.06,39.49,116519.52,Metal Loss,External,10,0.020,0.6,0.5,10:56,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07564310,-119.06495473,334.96
23898,32540,39.55,39.21,0.34,116558.67,Metal Loss Group,External,13,0.026,1.5,0.8,11:44,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1659,2304,35.07553376,-119.06495432,335.32
23899,32540,39.55,39.22,0.33,116558.68,Metal Loss,External,13,0.026,0.4,0.4,10:50,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.07553373,-119.06495432,335.32
23900,32540,39.55,39.47,0.09,116558.92,Metal Loss,External,10,0.020,0.5,0.5,10:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07553305,-119.06495431,335.33
23901,32550,39.41,39.55,39.41,116559.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:06,,,,,,35.07553274,-119.06495431,335.33
23902,32550,39.41,0.05,39.36,116559.06,Metal Loss Group,External,14,0.028,0.6,3.4,11:20,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.07553262,-119.06495431,335.33
23903,32550,39.41,0.07,39.34,116559.08,Metal Loss Group,External,12,0.024,0.5,1.5,04:58,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2331,35.07553257,-119.06495431,335.33
23904,32560,39.26,39.41,39.26,116598.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:58,,,,,,35.07542257,-119.06495309,335.48
23905,32570,39.16,39.26,39.16,116637.68,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.07531295,-119.06494717,335.25
23906,32570,39.16,0.11,39.04,116637.79,Metal Loss,External,11,0.022,0.4,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07531258,-119.06494714,335.25
23907,32570,39.16,0.13,39.03,116637.80,Metal Loss,External,10,0.020,0.4,0.5,00:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07531253,-119.06494714,335.25
23908,32580,39.31,39.16,39.31,116676.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:36,,,,,,35.07520361,-119.06494620,335.79
23909,32580,39.31,39.05,0.26,116715.89,Metal Loss Group,External,13,0.026,0.6,1.6,09:37,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1676,2327,35.07509455,-119.06495056,336.80
23910,32580,39.31,39.11,0.21,116715.94,Metal Loss Group,External,11,0.022,1.7,0.5,01:09,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1664,2311,35.07509433,-119.06495056,336.80
23911,32580,39.31,39.14,0.17,116715.97,Metal Loss,External,10,0.020,0.4,0.4,07:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07509425,-119.06495056,336.80
23912,32580,39.31,39.23,0.09,116716.06,Metal Loss Group,External,17,0.035,2.6,2.8,11:14,At Weld,ERW,0.203,X52,10.750,1402,,0.889,1577,2191,1613,2240,35.07509405,-119.06495055,336.80
23913,32590,39.50,39.31,39.50,116716.14,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:17,,,,,,35.07509373,-119.06495055,336.80
23914,32590,39.50,0.04,39.47,116716.18,Metal Loss Group,External,14,0.028,1.8,8.7,04:36,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1622,2253,35.07509364,-119.06495055,336.80
23915,32590,39.50,0.04,39.46,116716.18,Metal Loss,External,10,0.020,0.4,0.5,08:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07509364,-119.06495055,336.80
23916,32590,39.50,0.07,39.43,116716.22,Metal Loss Group,External,11,0.022,0.6,1.4,10:34,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07509356,-119.06495055,336.80
23917,32590,39.50,0.10,39.40,116716.24,Metal Loss,External,11,0.022,0.5,0.6,01:03,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.07509350,-119.06495055,336.80
23918,32590,39.50,0.37,39.13,116716.52,Metal Loss,External,10,0.020,0.3,0.4,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07509275,-119.06495055,336.80
23919,32590,39.50,39.24,0.27,116755.38,Metal Loss,External,10,0.020,0.2,0.5,02:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07498418,-119.06494980,337.16
23920,32590,39.50,39.26,0.25,116755.40,Metal Loss,External,11,0.022,0.3,0.4,01:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.07498414,-119.06494980,337.16
23921,32590,39.50,39.39,0.11,116755.54,Metal Loss,External,11,0.022,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07498370,-119.06494980,337.16
23922,32590,39.50,39.42,0.08,116755.56,Metal Loss,External,10,0.020,0.4,0.5,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07498364,-119.06494979,337.16
23923,32600,36.20,39.50,36.20,116755.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:16,,,,,,35.07498345,-119.06494979,337.16
23924,32600,36.20,0.05,36.16,116755.70,Metal Loss,External,12,0.024,0.3,0.4,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07498322,-119.06494979,337.16
23925,32600,36.20,0.07,36.14,116755.72,Metal Loss Group,External,12,0.024,0.5,2.4,05:04,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07498318,-119.06494979,337.16
23926,32600,36.20,0.08,36.13,116755.73,Metal Loss,External,11,0.022,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07498315,-119.06494979,337.16
23927,32600,36.20,0.09,36.11,116755.74,Metal Loss,External,10,0.020,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07498312,-119.06494979,337.16
23928,32600,36.20,0.16,36.04,116755.81,Metal Loss,External,11,0.022,0.4,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07498296,-119.06494979,337.16
23929,32600,36.20,0.20,36.01,116755.85,Metal Loss,External,10,0.020,0.3,0.4,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07498288,-119.06494979,337.16
23930,32600,36.20,0.36,35.84,116756.01,Metal Loss,External,10,0.020,0.4,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07498237,-119.06494978,337.16
23931,32600,36.20,0.37,35.83,116756.02,Metal Loss,External,11,0.022,0.2,0.5,01:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07498235,-119.06494978,337.16
23932,32610,39.79,36.20,39.79,116791.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:21,,,,,,35.07488220,-119.06494968,337.60
23933,32610,39.79,0.03,39.76,116791.88,Metal Loss Group,External,14,0.028,1.4,5.5,08:28,At Seam,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1652,2294,35.07488214,-119.06494968,337.61
23934,32610,39.79,0.04,39.76,116791.89,Metal Loss,External,14,0.028,0.4,0.6,07:19,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07488211,-119.06494968,337.61
23935,32610,39.79,0.10,39.70,116791.95,Metal Loss Group,External,12,0.024,0.7,1.7,01:17,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2324,35.07488197,-119.06494969,337.61
23936,32610,39.79,0.13,39.66,116791.99,Metal Loss,External,13,0.026,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07488176,-119.06494969,337.61
23937,32610,39.79,0.38,39.41,116792.23,Metal Loss,External,12,0.024,0.3,0.3,00:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07488108,-119.06494969,337.61
23938,32610,39.79,39.46,0.33,116831.31,Metal Loss,External,10,0.020,0.3,0.5,05:33,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07477197,-119.06494836,337.74
23939,32610,39.79,39.70,0.09,116831.55,Metal Loss,External,11,0.022,0.3,0.5,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07477130,-119.06494831,337.73
23940,32620,39.84,39.79,39.84,116831.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:11,,,,,,35.07477100,-119.06494829,337.73
23941,32620,39.84,0.08,39.76,116831.72,Metal Loss Group,External,11,0.022,0.8,2.1,05:41,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1673,2324,35.07477082,-119.06494828,337.73
23942,32620,39.84,0.12,39.72,116831.76,Metal Loss,External,12,0.024,0.3,0.5,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07477074,-119.06494827,337.73
23943,32620,39.84,0.12,39.72,116831.76,Metal Loss,External,11,0.022,0.4,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07477074,-119.06494827,337.73
23944,32630,39.85,39.84,39.85,116871.48,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.07466022,-119.06493663,335.90
23945,32630,39.85,0.03,39.82,116871.51,Metal Loss,External,14,0.028,0.4,0.6,07:24,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07466014,-119.06493662,335.90
23946,32630,39.85,39.76,0.09,116911.24,Metal Loss,External,10,0.020,0.4,0.5,10:58,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07454930,-119.06494031,337.20
23947,32630,39.85,39.77,0.08,116911.25,Metal Loss,External,11,0.022,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07454926,-119.06494031,337.20
23948,32640,39.79,39.85,39.79,116911.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:12,,,,,,35.07454908,-119.06494033,337.20
23949,32640,39.79,0.06,39.73,116911.39,Metal Loss,External,11,0.022,0.5,0.6,04:11,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07454882,-119.06494034,337.20
23950,32640,39.79,0.11,39.68,116911.44,Metal Loss,External,14,0.028,0.4,0.4,07:32,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07454872,-119.06494035,337.21
23951,32640,39.79,0.13,39.66,116911.46,Metal Loss,External,10,0.020,0.2,0.6,09:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07454866,-119.06494036,337.21
23952,32640,39.79,0.48,39.32,116911.80,Metal Loss,External,10,0.020,0.3,0.4,09:54,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07454774,-119.06494042,337.22
23953,32640,39.79,39.52,0.27,116950.85,Metal Loss Group,External,10,0.020,1.1,0.9,02:23,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1673,2324,35.07443869,-119.06494607,338.58
23954,32640,39.79,39.66,0.13,116950.99,Metal Loss,External,10,0.020,0.2,0.6,08:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07443826,-119.06494608,338.58
23955,32640,39.79,39.67,0.12,116951.00,Metal Loss,External,11,0.022,0.3,0.4,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07443822,-119.06494608,338.58
23956,32640,39.79,39.69,0.10,116951.02,Metal Loss,External,15,0.030,0.4,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07443817,-119.06494608,338.59
23957,32640,39.79,39.73,0.07,116951.05,Metal Loss,External,10,0.020,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07443809,-119.06494608,338.59
23958,32640,39.79,39.73,0.06,116951.06,Metal Loss Group,External,13,0.026,1.6,1.4,01:37,At Weld,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1666,2314,35.07443809,-119.06494608,338.59
23959,32640,39.79,39.75,0.05,116951.07,Metal Loss Group,External,16,0.032,1.5,3.2,05:34,At Weld,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1653,2295,35.07443805,-119.06494608,338.59
23960,32650,39.60,39.79,39.60,116951.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.07443794,-119.06494608,338.59
23961,32650,39.60,0.03,39.57,116951.15,Metal Loss Group,External,16,0.032,1.9,4.0,07:16,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1641,2279,35.07443787,-119.06494608,338.59
23962,32650,39.60,0.05,39.55,116951.17,Metal Loss Group,External,13,0.026,0.9,3.0,00:13,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1669,2319,35.07443782,-119.06494608,338.59
23963,32650,39.60,0.06,39.54,116951.18,Metal Loss,External,10,0.020,0.4,0.4,11:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07443768,-119.06494609,338.59
23964,32650,39.60,0.12,39.48,116951.24,Metal Loss,External,10,0.020,0.2,0.3,03:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07443754,-119.06494609,338.59
23965,32650,39.60,0.16,39.44,116951.28,Metal Loss,External,11,0.022,0.3,0.6,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07443744,-119.06494609,338.59
23966,32650,39.60,0.17,39.43,116951.29,Metal Loss,External,10,0.020,0.3,0.6,01:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07443742,-119.06494609,338.59
23967,32650,39.60,0.31,39.29,116951.43,Metal Loss Group,External,13,0.026,1.5,1.9,02:25,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1668,2316,35.07443697,-119.06494610,338.59
23968,32650,39.60,0.45,39.15,116951.57,Metal Loss,External,10,0.020,0.5,0.4,10:49,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07443664,-119.06494610,338.60
23969,32650,39.60,39.41,0.19,116990.53,Metal Loss Group,External,14,0.028,1.7,2.4,02:36,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1652,2294,35.07432778,-119.06494539,338.84
23970,32650,39.60,39.42,0.18,116990.54,Metal Loss Group,External,16,0.032,3.2,4.4,06:12,At Weld,ERW,0.203,X52,10.750,1402,,0.896,1565,2174,1640,2278,35.07432775,-119.06494539,338.84
23971,32650,39.60,39.42,0.18,116990.54,Metal Loss Group,External,11,0.022,1.7,2.6,11:27,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1655,2298,35.07432775,-119.06494539,338.84
23972,32650,39.60,39.44,0.16,116990.56,Metal Loss,External,13,0.026,0.3,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07432769,-119.06494539,338.84
23973,32650,39.60,39.47,0.13,116990.59,Metal Loss,External,10,0.020,0.3,0.4,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07432751,-119.06494539,338.84
23974,32650,39.60,39.53,0.07,116990.65,Metal Loss Group,External,20,0.041,1.9,2.2,03:33,At Weld,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1644,2284,35.07432737,-119.06494539,338.84
23975,32660,39.59,39.60,39.59,116990.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:47,,,,,,35.07432720,-119.06494538,338.84
23976,32660,39.59,0.04,39.54,116990.76,Metal Loss Group,External,13,0.026,1.7,3.6,08:03,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1647,2287,35.07432711,-119.06494538,338.84
23977,32660,39.59,0.05,39.54,116990.77,Metal Loss Group,External,16,0.032,2.0,4.0,00:06,At Seam,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1645,2284,35.07432710,-119.06494538,338.84
23978,32660,39.59,0.06,39.53,116990.78,Metal Loss Group,External,13,0.026,2.2,3.7,09:54,,ERW,0.203,X52,10.750,1402,,0.868,1615,2244,1643,2282,35.07432708,-119.06494538,338.84
23979,32660,39.59,0.06,39.53,116990.78,Metal Loss,External,11,0.022,0.3,0.6,02:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07432708,-119.06494538,338.84
23980,32660,39.59,0.09,39.50,116990.81,Metal Loss,External,12,0.024,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07432700,-119.06494538,338.84
23981,32660,39.59,0.17,39.42,116990.89,Metal Loss,External,15,0.030,0.3,0.5,02:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07432671,-119.06494538,338.84
23982,32660,39.59,0.20,39.39,116990.92,Metal Loss,External,10,0.020,0.3,0.5,07:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07432665,-119.06494538,338.84
23983,32660,39.59,0.20,39.38,116990.92,Metal Loss,External,10,0.020,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07432663,-119.06494538,338.84
23984,32660,39.59,0.34,39.25,116991.06,Metal Loss,External,11,0.022,0.2,0.5,00:45,At Seam,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07432620,-119.06494538,338.84
23985,32660,39.59,0.36,39.22,116991.08,Metal Loss,External,10,0.020,0.3,0.3,10:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07432614,-119.06494538,338.84
23986,32660,39.59,0.42,39.16,116991.14,Metal Loss,External,14,0.028,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07432600,-119.06494538,338.84
23987,32660,39.59,6.41,33.18,116997.13,Metal Loss,External,10,0.020,0.3,0.4,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07430931,-119.06494527,338.87
23988,32660,39.59,39.34,0.25,117030.06,Metal Loss,External,10,0.020,0.3,0.4,08:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07421729,-119.06494477,339.19
23989,32660,39.59,39.34,0.25,117030.06,Metal Loss,External,11,0.022,0.4,0.4,03:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07421729,-119.06494477,339.19
23990,32660,39.59,39.42,0.17,117030.14,Metal Loss Group,External,12,0.024,1.5,2.2,06:13,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1666,2314,35.07421712,-119.06494476,339.19
23991,32660,39.59,39.49,0.10,117030.21,Metal Loss Group,External,10,0.020,0.6,1.4,04:50,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07421684,-119.06494476,339.19
23992,32660,39.59,39.51,0.08,117030.23,Metal Loss,External,10,0.020,0.3,0.6,10:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07421680,-119.06494476,339.19
23993,32660,39.59,39.52,0.06,117030.24,Metal Loss Group,External,15,0.030,0.6,4.8,01:55,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.07421676,-119.06494476,339.19
23994,32670,36.27,39.59,36.27,117030.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:26,,,,,,35.07421662,-119.06494476,339.19
23995,32670,36.27,0.04,36.23,117030.34,Metal Loss Group,External,12,0.024,1.3,0.8,07:44,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2316,35.07421653,-119.06494476,339.19
23996,32670,36.27,0.09,36.18,117030.39,Metal Loss,External,12,0.024,0.4,0.6,06:47,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07421640,-119.06494476,339.19
23997,32670,36.27,0.11,36.16,117030.41,Metal Loss,External,10,0.020,0.3,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07421636,-119.06494476,339.19
23998,32670,36.27,0.11,36.16,117030.41,Metal Loss,External,11,0.022,0.3,0.6,01:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07421635,-119.06494476,339.19
23999,32670,36.27,0.13,36.13,117030.44,Metal Loss Group,External,15,0.030,1.4,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.856,1637,2274,1671,2320,35.07421619,-119.06494476,339.19
24000,32670,36.27,0.14,36.13,117030.44,Metal Loss,External,12,0.024,0.5,0.5,05:42,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07421618,-119.06494476,339.19
24001,32670,36.27,35.97,0.30,117066.27,Metal Loss Group,External,11,0.022,0.4,1.7,07:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07411603,-119.06494390,339.63
24002,32670,36.27,36.06,0.21,117066.36,Metal Loss Group,External,14,0.028,2.0,2.8,05:32,,ERW,0.203,X52,10.750,1402,,0.866,1618,2248,1654,2297,35.07411583,-119.06494390,339.63
24003,32670,36.27,36.06,0.20,117066.37,Metal Loss,External,13,0.026,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07411582,-119.06494390,339.63
24004,32670,36.27,36.08,0.18,117066.39,Metal Loss Group,External,25,0.051,4.9,16.2,02:50,At Weld,ERW,0.203,X52,10.750,1402,,0.974,1439,1999,1551,2154,35.07411577,-119.06494390,339.63
24005,32670,36.27,36.15,0.11,117066.46,Metal Loss Group,External,11,0.022,0.4,1.8,02:57,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2335,35.07411549,-119.06494390,339.63
24006,32670,36.27,36.20,0.07,117066.51,Metal Loss,External,10,0.020,0.2,0.4,10:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07411539,-119.06494390,339.63
24007,32670,36.27,36.22,0.05,117066.53,Metal Loss,External,17,0.035,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07411534,-119.06494390,339.63
24008,32680,39.56,36.27,39.56,117066.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.07411523,-119.06494389,339.63
24009,32680,39.56,0.05,39.51,117066.62,Metal Loss,External,12,0.024,0.3,0.6,10:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07411511,-119.06494389,339.63
24010,32680,39.56,0.06,39.50,117066.63,Metal Loss Group,External,12,0.024,0.9,1.4,11:50,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2320,35.07411511,-119.06494389,339.63
24011,32680,39.56,0.07,39.49,117066.64,Metal Loss,External,13,0.026,0.3,0.6,09:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07411496,-119.06494389,339.63
24012,32680,39.56,0.23,39.33,117066.80,Metal Loss,External,10,0.020,0.3,0.4,02:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07411455,-119.06494389,339.64
24013,32680,39.56,0.26,39.30,117066.83,Metal Loss Group,External,24,0.049,0.8,0.9,03:25,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1665,2313,35.07411450,-119.06494389,339.64
24014,32680,39.56,0.27,39.29,117066.84,Metal Loss,External,24,0.049,0.8,0.8,07:13,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1645,2285,35.07411446,-119.06494389,339.64
24015,32680,39.56,0.29,39.27,117066.86,Metal Loss Group,External,15,0.030,2.9,2.8,05:37,,ERW,0.203,X52,10.750,1402,,0.886,1582,2197,1631,2266,35.07411442,-119.06494389,339.64
24016,32680,39.56,0.46,39.10,117067.03,Metal Loss,External,10,0.020,0.5,0.4,05:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07411392,-119.06494388,339.64
24017,32680,39.56,0.47,39.09,117067.04,Metal Loss Group,External,19,0.039,0.4,2.1,02:55,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2330,35.07411390,-119.06494388,339.64
24018,32680,39.56,0.50,39.06,117067.07,Metal Loss,External,10,0.020,0.3,0.6,07:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07411383,-119.06494388,339.64
24019,32680,39.56,39.29,0.27,117105.86,Metal Loss,External,11,0.022,0.2,0.4,08:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07400538,-119.06494255,340.15
24020,32680,39.56,39.34,0.22,117105.92,Metal Loss,External,10,0.020,0.3,0.4,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07400525,-119.06494255,340.15
24021,32680,39.56,39.45,0.11,117106.02,Metal Loss,External,13,0.026,0.5,0.4,01:07,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07400488,-119.06494255,340.15
24022,32680,39.56,39.46,0.10,117106.03,Metal Loss,External,10,0.020,0.3,0.5,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07400486,-119.06494255,340.15
24023,32690,39.48,39.56,39.48,117106.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:39,,,,,,35.07400463,-119.06494254,340.15
24024,32690,39.48,0.03,39.45,117106.16,Metal Loss Group,External,23,0.047,0.7,3.6,08:24,At Seam,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1664,2311,35.07400456,-119.06494254,340.15
24025,32690,39.48,0.06,39.42,117106.19,Metal Loss Group,External,16,0.032,0.9,2.2,05:31,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1665,2313,35.07400448,-119.06494254,340.15
