"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
24026,32690,39.48,0.10,39.39,117106.23,Metal Loss,External,11,0.022,0.3,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07400430,-119.06494254,340.15
24027,32690,39.48,7.15,32.34,117113.28,Metal Loss,External,11,0.022,0.2,0.3,06:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07398467,-119.06494232,340.25
24028,32690,39.48,39.41,0.07,117145.55,Metal Loss,External,10,0.020,0.4,0.4,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07389450,-119.06494145,340.63
24029,32690,39.48,39.43,0.05,117145.56,Metal Loss Group,External,13,0.026,1.4,0.6,11:42,At Weld,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1664,2311,35.07389446,-119.06494145,340.63
24030,32690,39.48,39.44,0.04,117145.57,Metal Loss Group,External,21,0.043,1.6,2.3,06:42,At Weld,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1646,2286,35.07389444,-119.06494145,340.63
24031,32690,39.48,39.44,0.04,117145.58,Metal Loss,External,19,0.039,0.2,0.4,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07389443,-119.06494145,340.63
24032,32700,39.37,39.48,39.37,117145.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:54,,,,,,35.07389434,-119.06494145,340.64
24033,32700,39.37,0.07,39.30,117145.68,Metal Loss Group,External,11,0.022,0.7,2.4,08:15,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.07389408,-119.06494145,340.64
24034,32700,39.37,0.09,39.28,117145.70,Metal Loss Group,External,11,0.022,1.7,0.8,02:47,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1667,2316,35.07389403,-119.06494145,340.64
24035,32700,39.37,0.09,39.28,117145.71,Metal Loss,External,14,0.028,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07389402,-119.06494145,340.64
24036,32700,39.37,0.10,39.27,117145.71,Metal Loss,External,13,0.026,0.3,0.6,06:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07389400,-119.06494145,340.64
24037,32700,39.37,39.07,0.30,117184.68,Metal Loss,External,10,0.020,0.3,0.4,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07378505,-119.06494078,341.11
24038,32700,39.37,39.16,0.21,117184.77,Metal Loss,External,12,0.024,0.5,0.4,05:44,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07378472,-119.06494078,341.11
24039,32700,39.37,39.25,0.11,117184.87,Metal Loss,External,10,0.020,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07378450,-119.06494078,341.11
24040,32700,39.37,39.27,0.10,117184.89,Metal Loss,External,10,0.020,0.4,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07378445,-119.06494078,341.12
24041,32700,39.37,39.28,0.09,117184.90,Metal Loss,External,16,0.032,0.3,0.6,02:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07378442,-119.06494078,341.12
24042,32700,39.37,39.29,0.08,117184.90,Metal Loss Group,External,11,0.022,0.4,1.7,05:25,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07378441,-119.06494078,341.12
24043,32700,39.37,39.32,0.05,117184.93,Metal Loss,External,10,0.020,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07378435,-119.06494078,341.12
24044,32710,39.38,39.37,39.38,117184.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:14,,,,,,35.07378411,-119.06494077,341.12
24045,32710,39.38,0.05,39.34,117185.03,Metal Loss Group,External,12,0.024,1.6,2.2,01:47,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1668,2316,35.07378400,-119.06494077,341.12
24046,32710,39.38,0.05,39.33,117185.04,Metal Loss Group,External,14,0.028,1.9,5.1,04:26,,ERW,0.203,X52,10.750,1402,,0.865,1621,2252,1650,2292,35.07378399,-119.06494077,341.12
24047,32710,39.38,0.06,39.33,117185.04,Metal Loss,External,11,0.022,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07378398,-119.06494077,341.12
24048,32710,39.38,0.06,39.32,117185.05,Metal Loss,External,16,0.032,0.3,0.6,08:14,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07378397,-119.06494077,341.12
24049,32710,39.38,0.08,39.31,117185.06,Metal Loss Group,External,12,0.024,0.6,1.9,09:52,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.07378394,-119.06494077,341.12
24050,32710,39.38,0.18,39.20,117185.16,Metal Loss Group,External,14,0.028,0.4,1.4,02:59,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.07378370,-119.06494077,341.12
24051,32710,39.38,39.03,0.35,117224.02,Metal Loss Group,External,10,0.020,0.4,1.1,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07367512,-119.06494030,341.55
24052,32710,39.38,39.16,0.23,117224.14,Metal Loss,External,11,0.022,0.4,0.4,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07367483,-119.06494030,341.55
24053,32710,39.38,39.17,0.22,117224.15,Metal Loss,External,11,0.022,0.4,0.6,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07367481,-119.06494030,341.55
24054,32710,39.38,39.28,0.11,117224.26,Metal Loss,External,11,0.022,0.3,0.4,02:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07367445,-119.06494029,341.55
24055,32710,39.38,39.30,0.09,117224.28,Metal Loss,External,10,0.020,0.4,0.4,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07367440,-119.06494029,341.55
24056,32710,39.38,39.31,0.08,117224.29,Metal Loss Group,External,11,0.022,0.4,1.8,08:03,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07367438,-119.06494029,341.55
24057,32720,32.33,39.38,32.33,117224.37,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:24,,,,,,35.07367421,-119.06494029,341.55
24058,32720,32.33,0.04,32.29,117224.41,Metal Loss Group,External,14,0.028,0.9,2.3,02:52,,ERW,0.203,X52,10.750,1402,,0.843,1664,2310,1662,2308,35.07367400,-119.06494029,341.56
24059,32720,32.33,0.06,32.27,117224.42,Metal Loss,External,12,0.024,0.3,0.6,00:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07367396,-119.06494029,341.56
24060,32720,32.33,0.06,32.27,117224.43,Metal Loss Group,External,14,0.028,1.4,0.6,08:54,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1667,2315,35.07367395,-119.06494029,341.56
24061,32720,32.33,0.07,32.26,117224.43,Metal Loss Group,External,16,0.032,1.1,4.8,04:21,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1651,2293,35.07367394,-119.06494029,341.56
24062,32720,32.33,0.07,32.26,117224.44,Metal Loss,External,12,0.024,0.3,0.6,09:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07367393,-119.06494029,341.56
24063,32720,32.33,0.08,32.25,117224.45,Metal Loss Group,External,13,0.026,1.4,0.6,07:48,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1667,2315,35.07367390,-119.06494029,341.56
24064,32720,32.33,0.38,31.95,117224.74,Metal Loss,External,11,0.022,0.3,0.4,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07367308,-119.06494029,341.56
24065,32720,32.33,0.44,31.89,117224.81,Metal Loss,External,12,0.024,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07367292,-119.06494029,341.56
24066,32720,32.33,23.46,8.87,117247.83,Metal Loss Group,External,13,0.026,0.6,1.6,10:40,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2328,35.07360865,-119.06494015,341.72
24067,32720,32.33,31.58,0.75,117255.95,Metal Loss Group,External,10,0.020,0.6,1.6,10:41,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07358598,-119.06494010,341.78
24068,32720,32.33,32.14,0.19,117256.50,Metal Loss,External,12,0.024,0.4,0.4,07:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07358436,-119.06494010,341.78
24069,32720,32.33,32.26,0.07,117256.62,Metal Loss,External,10,0.020,0.4,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07358407,-119.06494010,341.78
24070,32720,32.33,32.27,0.06,117256.63,Metal Loss Group,External,12,0.024,1.7,1.4,01:41,At Weld,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1665,2313,35.07358405,-119.06494010,341.78
24071,32720,32.33,32.27,0.06,117256.64,Metal Loss Group,External,14,0.028,2.7,3.0,02:23,At Weld,ERW,0.203,X52,10.750,1402,,0.879,1595,2215,1639,2277,35.07358404,-119.06494010,341.78
24072,32730,39.39,32.33,39.39,117256.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:51,,,,,,35.07358390,-119.06494010,341.78
24073,32730,39.39,0.03,39.36,117256.72,Metal Loss Group,External,26,0.053,2.6,5.5,06:23,,ERW,0.203,X52,10.750,1402,,0.927,1512,2099,1562,2170,35.07358372,-119.06494010,341.78
24074,32730,39.39,0.05,39.34,117256.74,Metal Loss,External,18,0.037,0.4,0.6,08:50,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.07358369,-119.06494010,341.78
24075,32730,39.39,0.06,39.33,117256.75,Metal Loss,External,11,0.022,0.4,0.6,11:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07358366,-119.06494010,341.78
24076,32730,39.39,0.27,39.12,117256.96,Metal Loss Group,External,15,0.030,0.6,1.2,02:05,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1679,2332,35.07358304,-119.06494010,341.79
24077,32730,39.39,0.28,39.10,117256.98,Metal Loss,External,10,0.020,0.3,0.4,01:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07358300,-119.06494010,341.79
24078,32730,39.39,0.31,39.08,117257.01,Metal Loss,External,11,0.022,0.4,0.4,05:09,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07358294,-119.06494010,341.79
24079,32730,39.39,0.38,39.01,117257.08,Metal Loss,External,11,0.022,0.3,0.4,09:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07358277,-119.06494010,341.79
24080,32730,39.39,0.45,38.94,117257.14,Metal Loss,External,11,0.022,0.3,0.4,05:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07358263,-119.06494010,341.79
24081,32730,39.39,0.45,38.94,117257.15,Metal Loss,External,12,0.024,0.5,0.3,10:46,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07358263,-119.06494010,341.79
24082,32730,39.39,0.45,38.94,117257.15,Metal Loss,External,11,0.022,0.4,0.4,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07358263,-119.06494010,341.79
24083,32730,39.39,39.10,0.28,117295.80,Metal Loss,External,10,0.020,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07347449,-119.06493987,342.20
24084,32730,39.39,39.17,0.22,117295.86,Metal Loss Group,External,12,0.024,0.6,2.2,03:45,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.07347423,-119.06493987,342.20
24085,32730,39.39,39.27,0.11,117295.97,Metal Loss,External,10,0.020,0.4,0.6,09:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07347398,-119.06493987,342.20
24086,32730,39.39,39.29,0.10,117295.99,Metal Loss,External,10,0.020,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07347394,-119.06493987,342.20
24087,32730,39.39,39.31,0.08,117296.01,Metal Loss,External,10,0.020,0.3,0.3,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07347390,-119.06493987,342.20
24088,32730,39.39,39.32,0.07,117296.02,Metal Loss Group,External,16,0.032,3.3,3.6,07:33,At Weld,ERW,0.203,X52,10.750,1402,,0.897,1562,2170,1617,2245,35.07347387,-119.06493987,342.20
24089,32730,39.39,39.32,0.07,117296.02,Metal Loss,External,10,0.020,0.3,0.6,08:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07347387,-119.06493987,342.20
24090,32730,39.39,39.33,0.06,117296.02,Metal Loss Group,External,13,0.026,2.8,6.4,04:33,At Weld,ERW,0.203,X52,10.750,1402,,0.877,1599,2220,1626,2259,35.07347385,-119.06493987,342.20
24091,32730,39.39,39.33,0.06,117296.03,Metal Loss,External,10,0.020,0.3,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07347385,-119.06493987,342.20
24092,32740,36.30,39.39,36.30,117296.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:49,,,,,,35.07347372,-119.06493987,342.20
24093,32740,36.30,0.03,36.27,117296.11,Metal Loss,External,11,0.022,0.3,0.6,11:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07347354,-119.06493987,342.20
24094,32740,36.30,0.06,36.24,117296.14,Metal Loss,External,10,0.020,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07347346,-119.06493987,342.20
24095,32740,36.30,0.08,36.23,117296.16,Metal Loss Group,External,11,0.022,1.6,2.5,02:03,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1660,2306,35.07347342,-119.06493987,342.20
24096,32740,36.30,0.08,36.22,117296.16,Metal Loss,External,12,0.024,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07347342,-119.06493987,342.20
24097,32740,36.30,0.12,36.18,117296.20,Metal Loss,External,11,0.022,0.3,0.6,00:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07347332,-119.06493987,342.20
24098,32740,36.30,0.37,35.93,117296.46,Metal Loss Group,External,11,0.022,1.4,0.9,05:24,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1671,2320,35.07347261,-119.06493987,342.21
24099,32740,36.30,0.45,35.85,117296.53,Metal Loss Group,External,11,0.022,0.8,1.3,07:54,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1675,2326,35.07347243,-119.06493987,342.21
24100,32740,36.30,0.47,35.83,117296.56,Metal Loss,External,10,0.020,0.3,0.4,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07347236,-119.06493987,342.21
24101,32750,39.45,36.30,39.45,117332.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:43,,,,,,35.07337209,-119.06493974,342.54
24102,32750,39.45,39.22,0.23,117371.60,Metal Loss,External,10,0.020,0.4,0.5,05:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07326264,-119.06493934,342.81
24103,32750,39.45,39.23,0.22,117371.62,Metal Loss,External,12,0.024,0.3,0.6,09:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07326260,-119.06493934,342.81
24104,32750,39.45,39.35,0.10,117371.73,Metal Loss,External,12,0.024,0.3,0.6,08:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07326234,-119.06493934,342.81
24105,32750,39.45,39.36,0.09,117371.74,Metal Loss Group,External,10,0.020,0.8,2.0,02:09,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1675,2326,35.07326221,-119.06493934,342.81
24106,32750,39.45,39.38,0.07,117371.76,Metal Loss,External,10,0.020,0.3,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07326216,-119.06493934,342.81
24107,32750,39.45,39.39,0.06,117371.77,Metal Loss,External,14,0.028,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07326215,-119.06493934,342.81
24108,32760,39.50,39.45,39.50,117371.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:52,,,,,,35.07326199,-119.06493934,342.81
24109,32760,39.50,0.02,39.48,117371.86,Metal Loss Group,External,16,0.032,1.6,4.0,07:36,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1650,2292,35.07326194,-119.06493934,342.81
24110,32760,39.50,0.04,39.46,117371.87,Metal Loss,External,16,0.032,0.3,0.6,00:39,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07326191,-119.06493934,342.81
24111,32760,39.50,0.06,39.44,117371.89,Metal Loss,External,13,0.026,0.4,0.6,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.07326187,-119.06493934,342.81
24112,32760,39.50,0.06,39.44,117371.89,Metal Loss Group,External,10,0.020,1.1,2.4,09:33,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1672,2322,35.07326186,-119.06493934,342.81
24113,32760,39.50,0.06,39.44,117371.89,Metal Loss Group,External,14,0.028,0.6,4.0,05:18,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.07326186,-119.06493934,342.81
24114,32760,39.50,0.17,39.33,117372.00,Metal Loss,External,18,0.037,0.5,0.5,10:33,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.07326148,-119.06493933,342.82
24115,32760,39.50,0.17,39.33,117372.00,Metal Loss,External,11,0.022,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07326148,-119.06493933,342.82
24116,32760,39.50,0.28,39.22,117372.11,Metal Loss,External,10,0.020,0.3,0.4,08:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07326122,-119.06493933,342.82
24117,32760,39.50,0.38,39.12,117372.21,Metal Loss,External,11,0.022,0.2,0.4,07:36,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07326087,-119.06493933,342.82
24118,32760,39.50,0.41,39.09,117372.24,Metal Loss,External,12,0.024,0.3,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07326080,-119.06493933,342.82
24119,32760,39.50,0.43,39.07,117372.26,Metal Loss,External,11,0.022,0.2,0.5,11:22,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07326075,-119.06493933,342.82
24120,32770,39.55,39.50,39.55,117411.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:36,,,,,,35.07315154,-119.06493645,342.94
24121,32770,39.55,39.33,0.22,117450.66,Metal Loss Group,External,12,0.024,0.4,1.1,05:49,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07304165,-119.06493818,343.44
24122,32770,39.55,39.34,0.21,117450.67,Metal Loss,External,10,0.020,0.3,0.6,02:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07304162,-119.06493818,343.44
24123,32770,39.55,39.48,0.07,117450.81,Metal Loss,External,10,0.020,0.3,0.6,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07304130,-119.06493819,343.44
24124,32770,39.55,39.48,0.07,117450.81,Metal Loss,External,17,0.035,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07304130,-119.06493819,343.44
24125,32770,39.55,39.49,0.07,117450.82,Metal Loss Group,External,16,0.032,2.3,2.2,08:38,At Weld,ERW,0.203,X52,10.750,1402,,0.880,1593,2213,1652,2294,35.07304129,-119.06493819,343.44
24126,32770,39.55,39.49,0.06,117450.82,Metal Loss Group,External,12,0.024,1.6,2.1,05:41,At Weld,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1667,2315,35.07304127,-119.06493819,343.44
24127,32780,39.55,39.55,39.55,117450.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:03,,,,,,35.07304103,-119.06493820,343.45
24128,32780,39.55,0.03,39.52,117450.91,Metal Loss,External,12,0.024,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07304096,-119.06493820,343.45
24129,32780,39.55,0.04,39.51,117450.92,Metal Loss,External,10,0.020,0.3,0.6,00:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07304094,-119.06493820,343.45
24130,32780,39.55,0.05,39.50,117450.93,Metal Loss,External,10,0.020,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07304091,-119.06493821,343.45
24131,32780,39.55,0.05,39.50,117450.94,Metal Loss Group,External,21,0.043,1.1,1.6,02:38,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1657,2302,35.07304090,-119.06493821,343.45
24132,32780,39.55,0.13,39.41,117451.02,Metal Loss Group,External,14,0.028,0.3,1.8,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07304070,-119.06493821,343.45
24133,32780,39.55,0.13,39.41,117451.02,Metal Loss,External,10,0.020,0.3,0.6,04:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07304070,-119.06493821,343.45
24134,32780,39.55,0.20,39.35,117451.08,Metal Loss,External,10,0.020,0.3,0.4,10:35,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07304044,-119.06493822,343.45
24135,32780,39.55,0.22,39.33,117451.11,Metal Loss,External,10,0.020,0.2,0.5,05:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07304038,-119.06493823,343.45
24136,32780,39.55,0.25,39.30,117451.13,Metal Loss,External,11,0.022,0.2,0.4,11:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07304033,-119.06493823,343.45
24137,32780,39.55,0.29,39.26,117451.17,Metal Loss,External,10,0.020,0.3,0.6,02:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07304023,-119.06493823,343.45
24138,32780,39.55,0.42,39.13,117451.30,Metal Loss,External,11,0.022,0.3,0.4,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07303993,-119.06493824,343.45
24139,32780,39.55,0.43,39.12,117451.31,Metal Loss,External,12,0.024,0.3,0.4,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07303992,-119.06493824,343.45
24140,32780,39.55,39.31,0.24,117490.19,Metal Loss Group,External,13,0.026,0.8,1.6,05:52,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2322,35.07293115,-119.06493903,344.01
24141,32780,39.55,39.31,0.24,117490.20,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07293114,-119.06493903,344.01
24142,32780,39.55,39.32,0.23,117490.21,Metal Loss,External,12,0.024,0.3,0.6,04:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07293112,-119.06493903,344.01
24143,32780,39.55,39.36,0.19,117490.24,Metal Loss,External,10,0.020,0.2,0.5,08:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07293103,-119.06493903,344.01
24144,32780,39.55,39.47,0.08,117490.35,Metal Loss,External,16,0.032,0.3,0.6,05:52,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07293077,-119.06493903,344.01
24145,32780,39.55,39.48,0.07,117490.36,Metal Loss,External,10,0.020,0.3,0.6,07:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07293075,-119.06493903,344.01
24146,32780,39.55,39.49,0.06,117490.37,Metal Loss,External,13,0.026,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07293073,-119.06493903,344.01
24147,32790,39.32,39.55,39.32,117490.43,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:42,,,,,,35.07293048,-119.06493903,344.01
24148,32790,39.32,0.04,39.28,117490.47,Metal Loss Group,External,23,0.047,1.7,3.8,08:06,,ERW,0.203,X52,10.750,1402,,0.882,1590,2208,1618,2247,35.07293039,-119.06493903,344.01
24149,32790,39.32,0.09,39.23,117490.52,Metal Loss Group,External,15,0.030,1.2,3.0,02:37,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1650,2292,35.07293028,-119.06493903,344.01
24150,32790,39.32,0.11,39.21,117490.54,Metal Loss Group,External,10,0.020,0.7,1.8,10:37,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.07293023,-119.06493903,344.01
24151,32790,39.32,0.13,39.19,117490.56,Metal Loss Group,External,18,0.037,0.6,2.2,05:55,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1671,2321,35.07293016,-119.06493902,344.02
24152,32790,39.32,0.13,39.19,117490.56,Metal Loss,External,10,0.020,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07293015,-119.06493902,344.02
24153,32790,39.32,0.13,39.19,117490.57,Metal Loss,External,14,0.028,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07293014,-119.06493902,344.02
24154,32790,39.32,0.14,39.18,117490.57,Metal Loss,External,13,0.026,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07293013,-119.06493902,344.02
24155,32790,39.32,0.38,38.94,117490.81,Metal Loss,External,10,0.020,0.3,0.4,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07292948,-119.06493902,344.02
24156,32790,39.32,0.43,38.89,117490.86,Metal Loss Group,External,12,0.024,0.4,1.4,01:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07292938,-119.06493902,344.02
24157,32790,39.32,0.45,38.86,117490.89,Metal Loss,External,13,0.026,0.2,0.4,01:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07292930,-119.06493902,344.02
24158,32790,39.32,39.07,0.25,117529.50,Metal Loss Group,External,13,0.026,0.4,1.4,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.07282129,-119.06493790,344.40
24159,32790,39.32,39.08,0.24,117529.51,Metal Loss,External,11,0.022,0.3,0.6,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07282128,-119.06493790,344.40
24160,32790,39.32,39.09,0.23,117529.52,Metal Loss,External,11,0.022,0.4,0.4,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07282125,-119.06493790,344.40
24161,32790,39.32,39.13,0.19,117529.56,Metal Loss,External,10,0.020,0.3,0.6,11:38,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07282116,-119.06493789,344.40
24162,32790,39.32,39.20,0.12,117529.63,Metal Loss,External,10,0.020,0.3,0.6,09:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07282088,-119.06493789,344.40
24163,32790,39.32,39.20,0.12,117529.64,Metal Loss,External,12,0.024,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07282088,-119.06493789,344.40
24164,32790,39.32,39.21,0.11,117529.64,Metal Loss,External,10,0.020,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07282087,-119.06493789,344.40
24165,32790,39.32,39.21,0.11,117529.64,Metal Loss Group,External,13,0.026,1.2,5.6,01:17,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1658,2303,35.07282087,-119.06493789,344.40
24166,32790,39.32,39.22,0.10,117529.65,Metal Loss Group,External,16,0.032,3.5,4.3,07:32,At Weld,ERW,0.203,X52,10.750,1402,,0.900,1558,2163,1596,2217,35.07282085,-119.06493789,344.40
24167,32790,39.32,39.26,0.06,117529.69,Metal Loss,External,11,0.022,0.3,0.6,11:41,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07282075,-119.06493789,344.40
24168,32800,39.32,39.32,39.32,117529.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:18,,,,,,35.07282061,-119.06493789,344.40
24169,32800,39.32,0.03,39.29,117529.78,Metal Loss Group,External,18,0.037,1.0,2.0,02:26,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1666,2314,35.07282053,-119.06493789,344.40
24170,32800,39.32,0.05,39.28,117529.80,Metal Loss Group,External,19,0.039,1.6,5.1,04:47,,ERW,0.203,X52,10.750,1402,,0.870,1611,2237,1635,2270,35.07282050,-119.06493789,344.40
24171,32800,39.32,0.13,39.20,117529.88,Metal Loss,External,10,0.020,0.3,0.6,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07282019,-119.06493789,344.41
24172,32800,39.32,0.37,38.95,117530.12,Metal Loss Group,External,14,0.028,0.6,1.3,05:36,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1674,2325,35.07281952,-119.06493788,344.41
24173,32800,39.32,0.39,38.94,117530.14,Metal Loss,External,10,0.020,0.3,0.4,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07281948,-119.06493788,344.41
24174,32800,39.32,39.08,0.25,117568.83,Metal Loss,External,13,0.026,0.4,0.4,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.07271122,-119.06493723,344.81
24175,32800,39.32,39.09,0.24,117568.84,Metal Loss,External,10,0.020,0.4,0.5,05:12,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07271120,-119.06493723,344.81
24176,32800,39.32,39.10,0.22,117568.85,Metal Loss,External,10,0.020,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07271118,-119.06493723,344.81
24177,32800,39.32,39.11,0.21,117568.86,Metal Loss,External,13,0.026,0.3,0.6,02:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07271115,-119.06493723,344.81
24178,32800,39.32,39.19,0.13,117568.94,Metal Loss,External,12,0.024,0.5,0.4,11:45,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07271087,-119.06493723,344.81
24179,32800,39.32,39.21,0.12,117568.96,Metal Loss Group,External,12,0.024,0.8,1.8,07:15,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2323,35.07271082,-119.06493723,344.81
24180,32800,39.32,39.26,0.07,117569.00,Metal Loss,External,14,0.028,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07271071,-119.06493723,344.81
24181,32800,39.32,39.26,0.07,117569.00,Metal Loss,External,16,0.032,0.5,0.5,02:07,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07271071,-119.06493723,344.81
24182,32800,39.32,39.26,0.07,117569.01,Metal Loss Group,External,13,0.026,0.6,1.2,02:49,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1677,2329,35.07271070,-119.06493723,344.81
24183,32800,39.32,39.26,0.07,117569.01,Metal Loss Group,External,16,0.032,2.8,3.6,04:54,At Weld,ERW,0.203,X52,10.750,1402,,0.889,1578,2191,1633,2269,35.07271070,-119.06493723,344.81
24184,32810,39.53,39.32,39.53,117569.07,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:54,,,,,,35.07271055,-119.06493723,344.81
24185,32810,39.53,0.04,39.50,117569.11,Metal Loss Group,External,12,0.024,1.2,1.3,08:21,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1673,2323,35.07271047,-119.06493723,344.81
24186,32810,39.53,0.04,39.49,117569.11,Metal Loss Group,External,13,0.026,1.3,2.0,00:03,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1663,2310,35.07271046,-119.06493723,344.81
24187,32810,39.53,0.04,39.49,117569.12,Metal Loss,External,11,0.022,0.4,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07271045,-119.06493723,344.81
24188,32810,39.53,0.04,39.49,117569.12,Metal Loss,External,13,0.026,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07271045,-119.06493723,344.81
24189,32810,39.53,0.06,39.47,117569.13,Metal Loss Group,External,16,0.032,1.5,3.9,01:27,,ERW,0.203,X52,10.750,1402,,0.861,1628,2261,1637,2273,35.07271041,-119.06493723,344.81
24190,32810,39.53,0.16,39.38,117569.23,Metal Loss,External,11,0.022,0.3,0.6,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07271008,-119.06493723,344.81
24191,32810,39.53,0.27,39.27,117569.34,Metal Loss,External,11,0.022,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07270984,-119.06493722,344.81
24192,32810,39.53,0.29,39.24,117569.36,Metal Loss Group,External,12,0.024,1.5,1.3,04:54,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1662,2308,35.07270979,-119.06493722,344.81
24193,32810,39.53,0.31,39.22,117569.38,Metal Loss Group,External,16,0.032,2.1,2.6,02:42,,ERW,0.203,X52,10.750,1402,,0.875,1602,2226,1642,2280,35.07270973,-119.06493722,344.81
24194,32810,39.53,0.41,39.12,117569.49,Metal Loss,External,12,0.024,0.3,0.4,01:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07270937,-119.06493722,344.81
24195,32810,39.53,0.41,39.12,117569.49,Metal Loss,External,12,0.024,0.4,0.4,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07270937,-119.06493722,344.81
24196,32810,39.53,0.43,39.10,117569.50,Metal Loss Group,External,13,0.026,0.4,1.8,08:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07270932,-119.06493722,344.81
24197,32810,39.53,39.20,0.33,117608.27,Metal Loss Group,External,12,0.024,2.1,3.7,05:09,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1645,2284,35.07260104,-119.06493672,345.18
24198,32810,39.53,39.21,0.32,117608.28,Metal Loss,External,10,0.020,0.2,0.6,08:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07260092,-119.06493672,345.18
24199,32810,39.53,39.25,0.28,117608.32,Metal Loss,External,11,0.022,0.4,0.4,11:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07260084,-119.06493672,345.18
24200,32810,39.53,39.26,0.27,117608.34,Metal Loss Group,External,11,0.022,0.7,2.1,09:38,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.07260080,-119.06493672,345.18
24201,32810,39.53,39.35,0.18,117608.43,Metal Loss,External,14,0.028,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07260060,-119.06493672,345.18
24202,32810,39.53,39.43,0.10,117608.51,Metal Loss Group,External,14,0.028,0.4,3.3,10:03,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07260041,-119.06493672,345.18
24203,32810,39.53,39.45,0.09,117608.52,Metal Loss,External,12,0.024,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07260025,-119.06493672,345.18
24204,32810,39.53,39.46,0.07,117608.53,Metal Loss,External,12,0.024,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07260022,-119.06493671,345.18
24205,32810,39.53,39.48,0.05,117608.55,Metal Loss,External,14,0.028,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07260018,-119.06493671,345.18
24206,32820,39.69,39.53,39.69,117608.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:16,,,,,,35.07260005,-119.06493671,345.18
24207,32820,39.69,0.02,39.67,117608.63,Metal Loss,External,14,0.028,0.3,0.6,08:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07260001,-119.06493671,345.18
24208,32820,39.69,0.04,39.65,117608.65,Metal Loss Group,External,25,0.051,1.0,1.8,01:18,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1656,2300,35.07259996,-119.06493671,345.18
24209,32820,39.69,0.05,39.65,117608.65,Metal Loss,External,19,0.039,0.3,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07259995,-119.06493671,345.18
24210,32820,39.69,0.05,39.64,117608.66,Metal Loss Group,External,11,0.022,1.2,2.5,09:51,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1667,2316,35.07259993,-119.06493671,345.18
24211,32820,39.69,0.06,39.64,117608.67,Metal Loss Group,External,25,0.051,1.6,4.0,02:39,,ERW,0.203,X52,10.750,1402,,0.884,1586,2202,1642,2281,35.07259992,-119.06493671,345.18
24212,32820,39.69,0.08,39.62,117608.68,Metal Loss Group,External,18,0.037,1.7,7.9,04:36,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1615,2244,35.07259988,-119.06493671,345.19
24213,32820,39.69,0.13,39.56,117608.74,Metal Loss,External,17,0.035,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07259973,-119.06493671,345.19
24214,32820,39.69,0.18,39.52,117608.78,Metal Loss,External,10,0.020,0.3,0.6,02:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07259954,-119.06493671,345.19
24215,32820,39.69,0.34,39.35,117608.95,Metal Loss,External,12,0.024,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07259915,-119.06493671,345.19
24216,32820,39.69,0.35,39.35,117608.95,Metal Loss Group,External,12,0.024,1.6,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.854,1642,2281,1662,2308,35.07259913,-119.06493671,345.19
24217,32820,39.69,0.35,39.34,117608.96,Metal Loss,External,10,0.020,0.2,0.5,07:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07259912,-119.06493671,345.19
24218,32820,39.69,0.42,39.28,117609.03,Metal Loss,External,12,0.024,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07259885,-119.06493671,345.19
24219,32820,39.69,0.42,39.27,117609.03,Metal Loss,External,10,0.020,0.3,0.4,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07259885,-119.06493670,345.19
24220,32820,39.69,0.42,39.27,117609.03,Metal Loss Group,External,17,0.035,0.4,2.4,02:40,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.07259885,-119.06493670,345.19
24221,32820,39.69,39.45,0.24,117648.06,Metal Loss Group,External,14,0.028,2.3,1.3,01:15,At Seam,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1649,2290,35.07248984,-119.06493605,345.62
24222,32820,39.69,39.46,0.23,117648.07,Metal Loss,External,10,0.020,0.4,0.5,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07248982,-119.06493605,345.62
24223,32820,39.69,39.47,0.23,117648.07,Metal Loss Group,External,16,0.032,0.4,2.0,02:12,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07248980,-119.06493605,345.62
24224,32820,39.69,39.62,0.08,117648.22,Metal Loss,External,11,0.022,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07248946,-119.06493605,345.62
24225,32820,39.69,39.62,0.07,117648.23,Metal Loss,External,13,0.026,0.3,0.6,02:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07248945,-119.06493605,345.62
24226,32820,39.69,39.63,0.06,117648.24,Metal Loss,External,13,0.026,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07248942,-119.06493605,345.62
24227,32820,39.69,39.65,0.05,117648.25,Metal Loss,External,13,0.026,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07248939,-119.06493605,345.62
24228,32820,39.69,39.65,0.04,117648.26,Metal Loss Group,External,17,0.035,3.5,4.0,04:51,At Weld,ERW,0.203,X52,10.750,1402,,0.906,1548,2150,1635,2270,35.07248928,-119.06493605,345.62
24229,32830,39.76,39.69,39.76,117648.30,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.07248917,-119.06493605,345.62
24230,32830,39.76,0.04,39.72,117648.34,Metal Loss,External,15,0.030,0.3,0.6,06:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07248908,-119.06493605,345.62
24231,32830,39.76,0.05,39.71,117648.35,Metal Loss Group,External,17,0.035,0.4,2.4,00:54,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.07248907,-119.06493605,345.62
24232,32830,39.76,0.08,39.68,117648.38,Metal Loss,External,10,0.020,0.5,0.5,10:51,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07248899,-119.06493605,345.62
24233,32830,39.76,0.09,39.67,117648.39,Metal Loss,External,10,0.020,0.3,0.6,08:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07248896,-119.06493605,345.62
24234,32830,39.76,0.12,39.64,117648.42,Metal Loss Group,External,12,0.024,0.4,1.6,02:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07248888,-119.06493605,345.62
24235,32830,39.76,0.13,39.63,117648.43,Metal Loss,External,11,0.022,0.3,0.6,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07248886,-119.06493605,345.62
24236,32830,39.76,0.36,39.40,117648.66,Metal Loss Group,External,12,0.024,1.3,3.2,05:11,,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1659,2304,35.07248822,-119.06493604,345.62
24237,32830,39.76,0.38,39.38,117648.68,Metal Loss Group,External,10,0.020,0.4,1.6,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07248818,-119.06493604,345.62
24238,32830,39.76,0.39,39.37,117648.69,Metal Loss,External,10,0.020,0.3,0.5,11:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07248814,-119.06493604,345.62
24239,32830,39.76,0.41,39.35,117648.71,Metal Loss Group,External,11,0.022,0.4,2.1,00:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07248810,-119.06493604,345.62
24240,32830,39.76,39.62,0.14,117687.92,Metal Loss Group,External,13,0.026,0.9,2.5,01:02,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1663,2309,35.07237847,-119.06493550,345.98
24241,32830,39.76,39.64,0.12,117687.94,Metal Loss Group,External,14,0.028,1.1,2.1,05:38,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1667,2315,35.07237841,-119.06493550,345.98
24242,32830,39.76,39.66,0.10,117687.96,Metal Loss Group,External,16,0.032,0.4,2.1,08:23,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07237837,-119.06493550,345.98
24243,32840,39.81,39.76,39.81,117688.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:51,,,,,,35.07237803,-119.06493550,345.98
24244,32840,39.81,0.05,39.76,117688.11,Metal Loss Group,External,13,0.026,1.6,3.0,05:13,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1647,2287,35.07237792,-119.06493550,345.98
24245,32840,39.81,0.06,39.75,117688.12,Metal Loss Group,External,12,0.024,0.8,3.0,08:25,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1668,2317,35.07237789,-119.06493550,345.98
24246,32840,39.81,0.12,39.69,117688.18,Metal Loss,External,10,0.020,0.3,0.6,07:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07237773,-119.06493550,345.98
24247,32840,39.81,0.13,39.68,117688.19,Metal Loss,External,11,0.022,0.3,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07237770,-119.06493550,345.98
24248,32840,39.81,0.23,39.58,117688.28,Metal Loss,External,11,0.022,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07237739,-119.06493550,345.98
24249,32840,39.81,0.37,39.44,117688.43,Metal Loss Group,External,11,0.022,0.7,1.5,05:39,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2326,35.07237704,-119.06493549,345.99
24250,32840,39.81,0.39,39.42,117688.44,Metal Loss,External,10,0.020,0.3,0.4,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07237700,-119.06493549,345.99
24251,32840,39.81,0.39,39.42,117688.44,Metal Loss,External,11,0.022,0.4,0.4,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07237700,-119.06493549,345.99
24252,32840,39.81,39.49,0.32,117727.55,Metal Loss Group,External,10,0.020,1.2,0.8,05:27,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1671,2321,35.07226770,-119.06493508,346.41
24253,32840,39.81,39.55,0.27,117727.60,Metal Loss,External,10,0.020,0.3,0.6,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07226758,-119.06493508,346.41
24254,32840,39.81,39.73,0.08,117727.79,Metal Loss,External,14,0.028,0.6,0.5,06:38,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.07226703,-119.06493508,346.42
24255,32850,39.70,39.81,39.70,117727.87,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.07226684,-119.06493508,346.42
24256,32850,39.70,0.06,39.64,117727.93,Metal Loss,External,14,0.028,0.3,0.6,00:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07226659,-119.06493508,346.42
24257,32850,39.70,0.10,39.61,117727.96,Metal Loss,External,10,0.020,0.4,0.6,06:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07226651,-119.06493508,346.42
24258,32850,39.70,0.10,39.60,117727.97,Metal Loss Group,External,11,0.022,0.7,1.4,03:02,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.07226650,-119.06493508,346.42
24259,32850,39.70,0.12,39.58,117727.99,Metal Loss Group,External,12,0.024,0.5,3.0,01:20,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.07226645,-119.06493508,346.42
24260,32850,39.70,0.32,39.38,117728.19,Metal Loss,External,11,0.022,0.4,0.4,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07226587,-119.06493508,346.42
24261,32850,39.70,39.44,0.26,117767.31,Metal Loss,External,11,0.022,0.3,0.6,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07215648,-119.06493486,346.69
24262,32850,39.70,39.45,0.25,117767.32,Metal Loss,External,13,0.026,0.3,0.6,03:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07215647,-119.06493486,346.69
24263,32850,39.70,39.46,0.25,117767.32,Metal Loss Group,External,13,0.026,2.7,1.8,04:08,,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1636,2272,35.07215645,-119.06493486,346.69
24264,32850,39.70,39.47,0.24,117767.33,Metal Loss,External,10,0.020,0.4,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07215633,-119.06493486,346.69
24265,32850,39.70,39.50,0.20,117767.37,Metal Loss,External,12,0.024,0.2,0.4,08:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07215624,-119.06493486,346.69
24266,32850,39.70,39.62,0.08,117767.49,Metal Loss,External,11,0.022,0.3,0.6,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07215596,-119.06493486,346.69
24267,32860,39.67,39.70,39.67,117767.57,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.07215568,-119.06493486,346.69
24268,32860,39.67,0.06,39.61,117767.63,Metal Loss,External,13,0.026,0.3,0.6,06:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07215554,-119.06493486,346.69
24269,32860,39.67,0.07,39.61,117767.63,Metal Loss Group,External,16,0.032,1.1,2.9,05:11,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1659,2304,35.07215553,-119.06493486,346.69
24270,32860,39.67,0.09,39.59,117767.65,Metal Loss,External,11,0.022,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07215548,-119.06493486,346.69
24271,32860,39.67,0.09,39.58,117767.66,Metal Loss,External,15,0.030,0.3,0.6,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07215546,-119.06493486,346.69
24272,32860,39.67,0.12,39.55,117767.69,Metal Loss,External,11,0.022,0.3,0.6,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07215540,-119.06493486,346.69
24273,32860,39.67,39.30,0.37,117806.87,Metal Loss,External,10,0.020,0.3,0.6,10:30,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07204584,-119.06493443,347.00
24274,32860,39.67,39.39,0.28,117806.96,Metal Loss,External,10,0.020,0.3,0.4,02:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07204561,-119.06493443,347.00
24275,32860,39.67,39.46,0.21,117807.03,Metal Loss,External,12,0.024,0.3,0.4,06:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07204536,-119.06493443,347.01
24276,32860,39.67,39.48,0.19,117807.05,Metal Loss Group,External,12,0.024,0.4,2.1,10:15,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07204529,-119.06493442,347.01
24277,32860,39.67,39.61,0.07,117807.17,Metal Loss Group,External,21,0.043,2.5,3.4,04:43,At Weld,ERW,0.203,X52,10.750,1402,,0.903,1553,2156,1622,2253,35.07204501,-119.06493442,347.01
24278,32860,39.67,39.62,0.06,117807.18,Metal Loss,External,11,0.022,0.3,0.6,11:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07204499,-119.06493442,347.01
24279,32870,39.81,39.67,39.81,117807.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:49,,,,,,35.07204486,-119.06493442,347.01
24280,32870,39.81,0.04,39.76,117807.28,Metal Loss Group,External,11,0.022,0.9,1.8,09:45,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1672,2323,35.07204466,-119.06493442,347.01
24281,32870,39.81,0.12,39.68,117807.36,Metal Loss,External,13,0.026,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07204447,-119.06493442,347.01
24282,32870,39.81,0.23,39.57,117807.47,Metal Loss,External,11,0.022,0.4,0.5,04:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07204420,-119.06493442,347.01
24283,32870,39.81,39.63,0.18,117846.86,Metal Loss Group,External,13,0.026,1.6,2.1,05:56,,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1667,2315,35.07193406,-119.06493327,347.33
24284,32870,39.81,39.75,0.05,117846.99,Metal Loss,External,18,0.037,0.3,0.6,11:38,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07193376,-119.06493326,347.33
24285,32880,39.76,39.81,39.76,117847.05,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:03,,,,,,35.07193364,-119.06493326,347.33
24286,32880,39.76,0.06,39.70,117847.10,Metal Loss,External,12,0.024,0.3,0.6,10:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07193339,-119.06493326,347.33
24287,32880,39.76,0.10,39.66,117847.14,Metal Loss Group,External,16,0.032,1.9,3.3,05:46,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1653,2295,35.07193331,-119.06493326,347.33
24288,32880,39.76,0.12,39.64,117847.16,Metal Loss,External,11,0.022,0.3,0.6,08:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07193326,-119.06493326,347.33
24289,32880,39.76,0.20,39.55,117847.25,Metal Loss,External,10,0.020,0.4,0.4,10:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07193305,-119.06493325,347.33
24290,32880,39.76,0.41,39.35,117847.45,Metal Loss,External,10,0.020,0.4,0.6,10:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07193247,-119.06493325,347.33
24291,32880,39.76,39.40,0.36,117886.44,Metal Loss,External,11,0.022,0.3,0.4,07:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07182348,-119.06493201,347.71
24292,32880,39.76,39.45,0.31,117886.49,Metal Loss,External,10,0.020,0.4,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07182336,-119.06493201,347.71
24293,32880,39.76,39.60,0.16,117886.64,Metal Loss Group,External,14,0.028,1.6,0.6,02:22,,ERW,0.203,X52,10.750,1402,,0.859,1633,2267,1663,2310,35.07182291,-119.06493201,347.71
24294,32880,39.76,39.63,0.12,117886.68,Metal Loss,External,10,0.020,0.4,0.4,10:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07182283,-119.06493201,347.71
24295,32880,39.76,39.67,0.09,117886.71,Metal Loss Group,External,12,0.024,0.7,3.7,07:28,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2321,35.07182275,-119.06493201,347.71
24296,32880,39.76,39.67,0.09,117886.71,Metal Loss Group,External,21,0.043,2.2,4.8,11:01,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.896,1564,2173,1616,2244,35.07182275,-119.06493201,347.71
24297,32890,39.81,39.76,39.81,117886.80,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:20,,,,,,35.07182255,-119.06493201,347.71
24298,32890,39.81,0.03,39.78,117886.83,Metal Loss Group,External,14,0.028,0.4,2.0,09:16,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.07182248,-119.06493201,347.71
24299,32890,39.81,0.06,39.75,117886.86,Metal Loss Group,External,15,0.030,1.3,3.4,05:31,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1643,2282,35.07182241,-119.06493201,347.71
24300,32890,39.81,0.09,39.73,117886.88,Metal Loss,External,12,0.024,0.3,0.6,01:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07182224,-119.06493200,347.71
24301,32890,39.81,0.10,39.72,117886.89,Metal Loss,External,15,0.030,0.3,0.6,07:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07182221,-119.06493200,347.71
24302,32890,39.81,0.13,39.68,117886.93,Metal Loss,External,13,0.026,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07182212,-119.06493200,347.71
24303,32890,39.81,0.22,39.59,117887.02,Metal Loss,External,11,0.022,0.3,0.6,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07182190,-119.06493200,347.71
24304,32890,39.81,0.25,39.56,117887.05,Metal Loss Group,External,11,0.022,2.1,1.1,05:44,,ERW,0.203,X52,10.750,1402,,0.861,1629,2263,1659,2304,35.07182183,-119.06493200,347.71
24305,32890,39.81,0.27,39.54,117887.07,Metal Loss,External,10,0.020,0.3,0.6,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07182179,-119.06493200,347.71
24306,32890,39.81,0.34,39.47,117887.14,Metal Loss,External,11,0.022,0.4,0.5,07:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07182152,-119.06493200,347.71
24307,32890,39.81,0.39,39.42,117887.19,Metal Loss,External,10,0.020,0.3,0.6,09:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07182141,-119.06493200,347.72
24308,32890,39.81,39.56,0.26,117926.36,Metal Loss Group,External,14,0.028,0.7,2.9,04:59,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2324,35.07171209,-119.06493162,348.17
24309,32890,39.81,39.56,0.25,117926.36,Metal Loss Group,External,13,0.026,0.8,1.4,02:59,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1671,2321,35.07171207,-119.06493162,348.17
