"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
24310,32890,39.81,39.73,0.09,117926.53,Metal Loss,External,24,0.049,0.5,0.6,04:49,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1670,2319,35.07171157,-119.06493162,348.17
24311,32890,39.81,39.74,0.08,117926.54,Metal Loss,External,12,0.024,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07171155,-119.06493162,348.17
24312,32890,39.81,39.75,0.06,117926.55,Metal Loss,External,14,0.028,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07171150,-119.06493162,348.17
24313,32890,39.81,39.76,0.05,117926.56,Metal Loss,External,12,0.024,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07171149,-119.06493162,348.17
24314,32900,39.54,39.81,39.54,117926.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.07171136,-119.06493162,348.18
24315,32900,39.54,0.07,39.47,117926.68,Metal Loss,External,13,0.026,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07171119,-119.06493162,348.18
24316,32900,39.54,0.09,39.45,117926.70,Metal Loss,External,15,0.030,0.4,0.6,05:49,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07171115,-119.06493162,348.18
24317,32900,39.54,0.11,39.44,117926.72,Metal Loss,External,15,0.030,0.3,0.6,03:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07171102,-119.06493162,348.18
24318,32900,39.54,0.12,39.42,117926.73,Metal Loss,External,14,0.028,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07171099,-119.06493162,348.18
24319,32900,39.54,0.13,39.41,117926.74,Metal Loss Group,External,13,0.026,1.3,1.9,04:16,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1661,2306,35.07171097,-119.06493162,348.18
24320,32900,39.54,0.28,39.26,117926.89,Metal Loss,External,10,0.020,0.3,0.5,03:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07171062,-119.06493162,348.18
24321,32900,39.54,0.30,39.24,117926.91,Metal Loss,External,10,0.020,0.4,0.6,06:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07171057,-119.06493162,348.18
24322,32900,39.54,0.34,39.20,117926.95,Metal Loss,External,12,0.024,0.2,0.4,09:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07171033,-119.06493162,348.18
24323,32900,39.54,39.20,0.34,117965.81,Metal Loss,External,10,0.020,0.5,0.6,03:34,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07160163,-119.06493111,348.60
24324,32900,39.54,39.21,0.33,117965.82,Metal Loss,External,10,0.020,0.3,0.5,10:28,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07160160,-119.06493111,348.60
24325,32900,39.54,39.21,0.33,117965.83,Metal Loss,External,10,0.020,0.3,0.3,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07160159,-119.06493111,348.60
24326,32900,39.54,39.22,0.32,117965.84,Metal Loss,External,16,0.032,0.3,0.6,07:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07160158,-119.06493111,348.60
24327,32900,39.54,39.23,0.31,117965.84,Metal Loss,External,13,0.026,0.3,0.6,07:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07160156,-119.06493111,348.60
24328,32900,39.54,39.29,0.25,117965.90,Metal Loss,External,13,0.026,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07160142,-119.06493111,348.60
24329,32900,39.54,39.34,0.20,117965.95,Metal Loss,External,10,0.020,0.4,0.6,10:34,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07160129,-119.06493111,348.60
24330,32900,39.54,39.36,0.19,117965.97,Metal Loss Group,External,20,0.041,1.9,3.0,06:22,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1644,2283,35.07160126,-119.06493111,348.60
24331,32900,39.54,39.36,0.18,117965.97,Metal Loss,External,10,0.020,0.4,0.4,01:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07160124,-119.06493111,348.60
24332,32900,39.54,39.37,0.17,117965.98,Metal Loss Group,External,16,0.032,1.7,4.1,01:19,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1643,2282,35.07160122,-119.06493111,348.60
24333,32900,39.54,39.39,0.15,117966.00,Metal Loss,External,11,0.022,0.3,0.4,11:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07160108,-119.06493111,348.60
24334,32900,39.54,39.42,0.12,117966.03,Metal Loss,External,12,0.024,0.4,0.6,08:26,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07160102,-119.06493111,348.60
24335,32900,39.54,39.43,0.12,117966.04,Metal Loss Group,External,14,0.028,0.8,1.7,04:32,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2320,35.07160099,-119.06493111,348.60
24336,32910,39.56,39.54,39.56,117966.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:57,,,,,,35.07160073,-119.06493110,348.61
24337,32910,39.56,0.05,39.51,117966.21,Metal Loss Group,External,16,0.032,1.0,0.9,11:38,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1667,2315,35.07160061,-119.06493110,348.61
24338,32910,39.56,0.07,39.50,117966.22,Metal Loss,External,19,0.039,0.3,0.6,01:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07160057,-119.06493110,348.61
24339,32910,39.56,0.07,39.50,117966.22,Metal Loss,External,15,0.030,0.3,0.6,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07160056,-119.06493110,348.61
24340,32910,39.56,0.08,39.49,117966.23,Metal Loss Group,External,18,0.037,1.6,2.9,04:53,,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1649,2290,35.07160055,-119.06493110,348.61
24341,32910,39.56,0.08,39.48,117966.23,Metal Loss,External,19,0.039,0.3,0.6,02:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.07160053,-119.06493110,348.61
24342,32910,39.56,0.09,39.48,117966.24,Metal Loss,External,15,0.030,0.4,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07160042,-119.06493110,348.61
24343,32910,39.56,0.10,39.47,117966.25,Metal Loss,External,20,0.041,0.4,0.6,08:02,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.07160039,-119.06493110,348.61
24344,32910,39.56,0.30,39.27,117966.45,Metal Loss Group,External,10,0.020,1.6,2.0,02:35,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1668,2316,35.07159992,-119.06493110,348.61
24345,32910,39.56,0.30,39.26,117966.46,Metal Loss Group,External,12,0.024,0.8,2.1,05:44,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1671,2321,35.07159990,-119.06493110,348.61
24346,32910,39.56,0.31,39.26,117966.46,Metal Loss,External,10,0.020,0.2,0.4,07:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07159990,-119.06493110,348.61
24347,32910,39.56,0.31,39.26,117966.46,Metal Loss,External,16,0.032,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07159990,-119.06493110,348.61
24348,32910,39.56,0.32,39.24,117966.48,Metal Loss,External,12,0.024,0.5,0.4,09:56,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07159974,-119.06493110,348.61
24349,32910,39.56,0.35,39.22,117966.50,Metal Loss,External,12,0.024,0.6,0.4,01:52,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.07159969,-119.06493110,348.61
24350,32910,39.56,0.35,39.21,117966.50,Metal Loss,External,10,0.020,0.3,0.6,05:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07159968,-119.06493110,348.61
24351,32910,39.56,0.36,39.20,117966.51,Metal Loss,External,14,0.028,0.3,0.6,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07159966,-119.06493110,348.61
24352,32910,39.56,39.24,0.32,118005.39,Metal Loss,External,10,0.020,0.3,0.5,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07149097,-119.06492985,349.02
24353,32910,39.56,39.29,0.27,118005.45,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07149085,-119.06492985,349.02
24354,32910,39.56,39.48,0.08,118005.64,Metal Loss,External,12,0.024,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07149030,-119.06492984,349.02
24355,32910,39.56,39.48,0.08,118005.64,Metal Loss Group,External,15,0.030,0.6,2.5,02:45,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.07149030,-119.06492984,349.02
24356,32910,39.56,39.49,0.08,118005.64,Metal Loss,External,12,0.024,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07149029,-119.06492984,349.02
24357,32920,39.52,39.56,39.52,118005.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.07149011,-119.06492984,349.03
24358,32920,39.52,0.03,39.49,118005.75,Metal Loss Group,External,13,0.026,0.9,1.3,11:45,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1669,2318,35.07149004,-119.06492984,349.03
24359,32920,39.52,0.04,39.49,118005.75,Metal Loss,External,13,0.026,0.3,0.6,00:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07149003,-119.06492984,349.03
24360,32920,39.52,0.06,39.46,118005.78,Metal Loss,External,11,0.022,0.3,0.6,01:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07148997,-119.06492984,349.03
24361,32920,39.52,0.07,39.46,118005.78,Metal Loss Group,External,12,0.024,0.7,1.7,02:27,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.07148996,-119.06492984,349.03
24362,32920,39.52,0.07,39.45,118005.79,Metal Loss Group,External,15,0.030,0.5,3.4,07:54,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.07148995,-119.06492984,349.03
24363,32920,39.52,0.08,39.45,118005.79,Metal Loss,External,17,0.035,0.6,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1672,2322,35.07148994,-119.06492984,349.03
24364,32920,39.52,0.10,39.43,118005.81,Metal Loss Group,External,15,0.030,2.2,1.8,03:41,,ERW,0.203,X52,10.750,1402,,0.875,1602,2225,1644,2284,35.07148978,-119.06492983,349.03
24365,32920,39.52,0.32,39.20,118006.04,Metal Loss,External,10,0.020,0.3,0.6,10:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07148912,-119.06492982,349.03
24366,32920,39.52,0.34,39.19,118006.05,Metal Loss,External,10,0.020,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07148909,-119.06492982,349.03
24367,32920,39.52,39.16,0.36,118044.88,Metal Loss,External,10,0.020,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07138059,-119.06492829,349.39
24368,32920,39.52,39.17,0.36,118044.88,Metal Loss,External,10,0.020,0.3,0.6,09:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07138057,-119.06492829,349.39
24369,32920,39.52,39.17,0.35,118044.89,Metal Loss,External,11,0.022,0.4,0.6,06:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07138057,-119.06492829,349.39
24370,32920,39.52,39.19,0.34,118044.90,Metal Loss,External,11,0.022,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07138052,-119.06492829,349.39
24371,32920,39.52,39.25,0.28,118044.96,Metal Loss,External,11,0.022,0.3,0.6,03:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07138039,-119.06492829,349.39
24372,32920,39.52,39.41,0.11,118045.13,Metal Loss Group,External,18,0.037,1.0,5.6,05:04,,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1651,2293,35.07137988,-119.06492828,349.39
24373,32920,39.52,39.44,0.08,118045.16,Metal Loss Group,External,24,0.049,0.4,3.0,03:25,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.07137981,-119.06492828,349.39
24374,32920,39.52,39.46,0.06,118045.18,Metal Loss,External,15,0.030,0.4,0.6,08:16,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07137977,-119.06492828,349.39
24375,32920,39.52,39.47,0.06,118045.18,Metal Loss,External,13,0.026,0.3,0.6,02:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07137976,-119.06492828,349.39
24376,32930,37.48,39.52,37.48,118045.24,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:49,,,,,,35.07137962,-119.06492828,349.39
24377,32930,37.48,0.07,37.41,118045.31,Metal Loss,External,14,0.028,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07137937,-119.06492828,349.39
24378,32930,37.48,0.07,37.40,118045.31,Metal Loss,External,10,0.020,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07137935,-119.06492828,349.39
24379,32930,37.48,0.07,37.40,118045.31,Metal Loss,External,25,0.051,0.4,0.7,03:56,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.07137935,-119.06492828,349.39
24380,32930,37.48,0.08,37.40,118045.32,Metal Loss,External,21,0.043,0.3,0.6,03:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.07137935,-119.06492828,349.39
24381,32930,37.48,0.08,37.40,118045.32,Metal Loss,External,11,0.022,0.5,0.6,09:41,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07137934,-119.06492828,349.39
24382,32930,37.48,0.08,37.39,118045.32,Metal Loss,External,12,0.024,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07137933,-119.06492828,349.39
24383,32930,37.48,0.08,37.39,118045.32,Metal Loss,External,11,0.022,0.3,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07137933,-119.06492828,349.39
24384,32930,37.48,3.22,34.26,118048.46,Metal Loss,External,11,0.022,0.4,0.6,07:50,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07137058,-119.06492816,349.41
24385,32930,37.48,3.29,34.18,118048.53,Metal Loss,External,12,0.024,0.3,0.6,05:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07137040,-119.06492816,349.41
24386,32930,37.48,3.30,34.18,118048.54,Metal Loss,External,12,0.024,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07137040,-119.06492816,349.41
24387,32930,37.48,37.09,0.39,118082.33,Metal Loss,External,10,0.020,0.2,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07127592,-119.06492695,349.68
24388,32930,37.48,37.21,0.27,118082.45,Metal Loss,External,10,0.020,0.6,0.5,03:07,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07127564,-119.06492694,349.68
24389,32930,37.48,37.22,0.26,118082.46,Metal Loss,External,13,0.026,0.3,0.6,00:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07127561,-119.06492694,349.68
24390,32930,37.48,37.35,0.13,118082.59,Metal Loss Group,External,15,0.030,0.6,2.9,02:18,,ERW,0.203,X52,10.750,1402,,0.838,1673,2324,1671,2321,35.07127521,-119.06492694,349.68
24391,32930,37.48,37.35,0.12,118082.59,Metal Loss Group,External,11,0.022,0.9,1.0,06:18,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1673,2324,35.07127520,-119.06492694,349.68
24392,32930,37.48,37.39,0.09,118082.62,Metal Loss,External,10,0.020,0.4,0.5,00:42,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07127512,-119.06492694,349.68
24393,32930,37.48,37.40,0.08,118082.64,Metal Loss Group,External,13,0.026,0.4,1.8,11:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07127508,-119.06492694,349.68
24394,32940,39.34,37.48,39.34,118082.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:29,,,,,,35.07127491,-119.06492693,349.68
24395,32940,39.34,0.04,39.30,118082.76,Metal Loss Group,External,16,0.032,0.9,3.0,05:58,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1658,2303,35.07127482,-119.06492693,349.68
24396,32940,39.34,0.09,39.25,118082.81,Metal Loss,External,11,0.022,0.3,0.6,08:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07127459,-119.06492693,349.69
24397,32940,39.34,0.10,39.24,118082.81,Metal Loss,External,11,0.022,0.3,0.6,01:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07127457,-119.06492693,349.69
24398,32940,39.34,0.12,39.22,118082.83,Metal Loss,External,14,0.028,0.3,0.6,02:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07127453,-119.06492693,349.69
24399,32940,39.34,0.14,39.20,118082.86,Metal Loss,External,11,0.022,0.3,0.6,03:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07127446,-119.06492693,349.69
24400,32940,39.34,0.18,39.16,118082.90,Metal Loss,External,14,0.028,0.3,0.5,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07127437,-119.06492693,349.69
24401,32940,39.34,0.37,38.97,118083.09,Metal Loss,External,13,0.026,0.3,0.6,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07127381,-119.06492692,349.69
24402,32940,39.34,0.38,38.96,118083.09,Metal Loss,External,10,0.020,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07127380,-119.06492692,349.69
24403,32940,39.34,39.01,0.33,118121.72,Metal Loss,External,22,0.045,0.4,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07116582,-119.06492577,350.12
24404,32940,39.34,39.04,0.30,118121.75,Metal Loss,External,10,0.020,0.2,0.5,07:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07116575,-119.06492577,350.12
24405,32940,39.34,39.04,0.30,118121.76,Metal Loss,External,12,0.024,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07116573,-119.06492577,350.12
24406,32940,39.34,39.20,0.14,118121.92,Metal Loss Group,External,24,0.049,1.2,4.5,03:56,,ERW,0.203,X52,10.750,1402,,0.866,1619,2248,1634,2269,35.07116526,-119.06492577,350.12
24407,32940,39.34,39.26,0.08,118121.98,Metal Loss,External,12,0.024,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07116512,-119.06492577,350.12
24408,32940,39.34,39.27,0.08,118121.98,Metal Loss,External,14,0.028,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07116511,-119.06492577,350.12
24409,32950,39.44,39.34,39.44,118122.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:16,,,,,,35.07116493,-119.06492577,350.12
24410,32950,39.44,0.04,39.40,118122.10,Metal Loss Group,External,18,0.037,1.2,4.5,05:06,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1642,2281,35.07116471,-119.06492576,350.12
24411,32950,39.44,0.05,39.39,118122.11,Metal Loss,External,13,0.026,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07116470,-119.06492576,350.12
24412,32950,39.44,0.05,39.39,118122.11,Metal Loss,External,14,0.028,0.3,0.6,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07116469,-119.06492576,350.12
24413,32950,39.44,0.05,39.39,118122.11,Metal Loss,External,14,0.028,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07116469,-119.06492576,350.12
24414,32950,39.44,0.06,39.38,118122.12,Metal Loss,External,13,0.026,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07116468,-119.06492576,350.12
24415,32950,39.44,0.07,39.38,118122.13,Metal Loss,External,14,0.028,0.3,0.6,08:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07116465,-119.06492576,350.12
24416,32950,39.44,0.08,39.37,118122.13,Metal Loss Group,External,18,0.037,0.8,2.6,03:36,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1663,2310,35.07116463,-119.06492576,350.12
24417,32950,39.44,0.24,39.20,118122.30,Metal Loss,External,10,0.020,0.3,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07116426,-119.06492576,350.12
24418,32950,39.44,0.28,39.16,118122.34,Metal Loss,External,10,0.020,0.3,0.5,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07116403,-119.06492576,350.12
24419,32950,39.44,0.33,39.12,118122.38,Metal Loss,External,10,0.020,0.3,0.6,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07116393,-119.06492576,350.12
24420,32950,39.44,0.33,39.12,118122.38,Metal Loss,External,10,0.020,0.3,0.4,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07116393,-119.06492576,350.12
24421,32950,39.44,39.06,0.38,118161.12,Metal Loss,External,13,0.026,0.3,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07105570,-119.06492500,350.52
24422,32950,39.44,39.07,0.37,118161.13,Metal Loss,External,10,0.020,0.4,0.5,07:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07105568,-119.06492500,350.52
24423,32950,39.44,39.08,0.36,118161.14,Metal Loss,External,13,0.026,0.3,0.6,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07105565,-119.06492500,350.52
24424,32950,39.44,39.10,0.34,118161.16,Metal Loss Group,External,10,0.020,0.8,1.6,04:50,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.07105560,-119.06492500,350.52
24425,32950,39.44,39.23,0.21,118161.29,Metal Loss,External,10,0.020,0.3,0.5,06:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07105520,-119.06492500,350.52
24426,32950,39.44,39.30,0.14,118161.36,Metal Loss Group,External,16,0.032,1.3,3.4,03:12,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1660,2305,35.07105504,-119.06492500,350.52
24427,32950,39.44,39.31,0.13,118161.37,Metal Loss Group,External,10,0.020,0.6,2.2,09:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07105501,-119.06492500,350.52
24428,32950,39.44,39.35,0.10,118161.40,Metal Loss Group,External,17,0.035,0.6,3.2,06:00,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2319,35.07105492,-119.06492500,350.52
24429,32950,39.44,39.37,0.08,118161.42,Metal Loss Group,External,14,0.028,2.2,0.7,08:18,At Weld,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1653,2295,35.07105487,-119.06492500,350.52
24430,32950,39.44,39.38,0.07,118161.43,Metal Loss Group,External,14,0.028,2.6,2.2,01:39,At Weld,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1646,2286,35.07105485,-119.06492500,350.52
24431,32950,39.44,39.39,0.06,118161.44,Metal Loss,External,11,0.022,0.3,0.6,11:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07105482,-119.06492500,350.52
24432,32960,39.34,39.44,39.34,118161.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:21,,,,,,35.07105469,-119.06492500,350.52
24433,32960,39.34,0.05,39.28,118161.55,Metal Loss,External,13,0.026,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07105447,-119.06492500,350.52
24434,32960,39.34,0.05,39.28,118161.55,Metal Loss Group,External,19,0.039,1.2,3.3,05:51,,ERW,0.203,X52,10.750,1402,,0.858,1635,2271,1655,2298,35.07105447,-119.06492500,350.52
24435,32960,39.34,0.06,39.28,118161.56,Metal Loss Group,External,13,0.026,0.8,2.2,09:03,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1671,2321,35.07105445,-119.06492500,350.52
24436,32960,39.34,0.06,39.27,118161.56,Metal Loss,External,13,0.026,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07105445,-119.06492500,350.52
24437,32960,39.34,0.06,39.27,118161.56,Metal Loss Group,External,14,0.028,0.7,1.6,03:15,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1669,2318,35.07105445,-119.06492500,350.52
24438,32960,39.34,0.27,39.06,118161.77,Metal Loss Group,External,13,0.026,0.7,0.7,11:24,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1675,2327,35.07105383,-119.06492500,350.52
24439,32960,39.34,0.30,39.04,118161.80,Metal Loss,External,11,0.022,0.5,0.4,05:53,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.07105377,-119.06492499,350.52
24440,32960,39.34,0.30,39.03,118161.80,Metal Loss,External,10,0.020,0.3,0.6,01:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07105375,-119.06492499,350.52
24441,32960,39.34,0.31,39.02,118161.81,Metal Loss,External,15,0.030,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07105373,-119.06492499,350.52
24442,32960,39.34,38.91,0.42,118200.41,Metal Loss Group,External,13,0.026,1.9,1.2,03:18,,ERW,0.203,X52,10.750,1402,,0.862,1626,2259,1657,2301,35.07094572,-119.06492460,350.93
24443,32960,39.34,38.96,0.38,118200.46,Metal Loss,External,10,0.020,0.3,0.5,10:15,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07094561,-119.06492460,350.93
24444,32960,39.34,38.97,0.37,118200.46,Metal Loss,External,10,0.020,0.3,0.5,08:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07094560,-119.06492460,350.93
24445,32960,39.34,38.98,0.36,118200.47,Metal Loss,External,10,0.020,0.3,0.5,02:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07094558,-119.06492460,350.93
24446,32960,39.34,38.99,0.35,118200.49,Metal Loss Group,External,10,0.020,0.7,1.4,07:42,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.07094554,-119.06492460,350.93
24447,32960,39.34,39.18,0.15,118200.68,Metal Loss Group,External,12,0.024,1.2,1.7,03:10,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1665,2313,35.07094500,-119.06492459,350.93
24448,32960,39.34,39.21,0.13,118200.71,Metal Loss Group,External,15,0.030,0.9,0.7,07:55,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1668,2316,35.07094493,-119.06492459,350.93
24449,32960,39.34,39.24,0.10,118200.74,Metal Loss Group,External,12,0.024,0.7,1.6,10:49,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.07094485,-119.06492459,350.93
24450,32960,39.34,39.25,0.09,118200.75,Metal Loss Group,External,12,0.024,0.5,2.4,05:31,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07094483,-119.06492459,350.93
24451,32960,39.34,39.26,0.08,118200.76,Metal Loss,External,13,0.026,0.3,0.6,09:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07094481,-119.06492459,350.93
24452,32960,39.34,39.29,0.04,118200.79,Metal Loss Group,External,24,0.049,2.6,1.9,01:36,At Weld,ERW,0.203,X52,10.750,1402,,0.918,1527,2120,1634,2270,35.07094472,-119.06492459,350.93
24453,32970,39.49,39.34,39.49,118200.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:46,,,,,,35.07094462,-119.06492459,350.93
24454,32970,39.49,0.05,39.44,118200.88,Metal Loss Group,External,14,0.028,0.6,1.6,03:37,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.07094440,-119.06492459,350.93
24455,32970,39.49,0.07,39.42,118200.90,Metal Loss,External,15,0.030,0.3,0.6,00:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07094436,-119.06492459,350.93
24456,32970,39.49,0.08,39.41,118200.91,Metal Loss Group,External,20,0.041,1.1,0.8,06:06,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1663,2309,35.07094434,-119.06492459,350.93
24457,32970,39.49,0.08,39.41,118200.92,Metal Loss,External,11,0.022,0.3,0.6,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07094433,-119.06492459,350.93
24458,32970,39.49,0.09,39.40,118200.92,Metal Loss,External,13,0.026,0.3,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07094431,-119.06492459,350.93
24459,32970,39.49,0.12,39.36,118200.96,Metal Loss,External,10,0.020,0.3,0.6,05:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07094422,-119.06492459,350.93
24460,32970,39.49,0.13,39.36,118200.97,Metal Loss,External,11,0.022,0.2,0.4,01:01,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07094421,-119.06492459,350.93
24461,32970,39.49,0.28,39.21,118201.12,Metal Loss,External,12,0.024,0.3,0.6,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07094374,-119.06492459,350.93
24462,32970,39.49,0.30,39.18,118201.14,Metal Loss,External,10,0.020,0.4,0.4,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07094368,-119.06492459,350.93
24463,32970,39.49,0.31,39.18,118201.14,Metal Loss,External,10,0.020,0.4,0.6,01:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07094367,-119.06492459,350.93
24464,32970,39.49,39.12,0.36,118239.96,Metal Loss Group,External,19,0.039,2.6,4.9,03:40,,ERW,0.203,X52,10.750,1402,,0.899,1560,2167,1616,2244,35.07083545,-119.06492431,351.35
24465,32970,39.49,39.18,0.31,118240.01,Metal Loss,External,15,0.030,0.3,0.6,06:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07083533,-119.06492431,351.35
24466,32970,39.49,39.22,0.27,118240.06,Metal Loss Group,External,25,0.051,1.3,4.7,07:28,,ERW,0.203,X52,10.750,1402,,0.872,1609,2234,1633,2269,35.07083522,-119.06492431,351.35
24467,32970,39.49,39.23,0.26,118240.06,Metal Loss,External,12,0.024,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07083521,-119.06492431,351.35
24468,32970,39.49,39.24,0.25,118240.07,Metal Loss Group,External,12,0.024,0.7,1.7,01:07,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.07083519,-119.06492431,351.35
24469,32970,39.49,39.32,0.16,118240.16,Metal Loss,External,10,0.020,0.3,0.5,10:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07083485,-119.06492431,351.35
24470,32970,39.49,39.34,0.15,118240.17,Metal Loss Group,External,23,0.047,1.5,3.9,02:52,,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1640,2278,35.07083482,-119.06492431,351.35
24471,32970,39.49,39.40,0.09,118240.23,Metal Loss Group,External,13,0.026,0.6,1.6,06:16,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2328,35.07083468,-119.06492431,351.35
24472,32970,39.49,39.40,0.09,118240.23,Metal Loss,External,11,0.022,0.3,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07083468,-119.06492431,351.35
24473,32970,39.49,39.40,0.09,118240.23,Metal Loss,External,10,0.020,0.3,0.5,00:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07083468,-119.06492431,351.35
24474,32970,39.49,39.42,0.07,118240.25,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07083463,-119.06492431,351.35
24475,32970,39.49,39.44,0.05,118240.27,Metal Loss,External,13,0.026,0.3,0.6,08:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07083459,-119.06492431,351.35
24476,32980,39.29,39.49,39.29,118240.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:49,,,,,,35.07083436,-119.06492431,351.35
24477,32980,39.29,0.04,39.25,118240.36,Metal Loss Group,External,22,0.045,2.5,12.7,03:37,,ERW,0.203,X52,10.750,1402,,0.907,1546,2147,1599,2221,35.07083427,-119.06492431,351.35
24478,32980,39.29,0.04,39.25,118240.36,Metal Loss Group,External,16,0.032,0.8,2.0,11:55,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1669,2319,35.07083427,-119.06492431,351.35
24479,32980,39.29,0.10,39.20,118240.42,Metal Loss,External,15,0.030,0.3,0.6,02:43,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07083414,-119.06492431,351.35
24480,32980,39.29,0.11,39.19,118240.43,Metal Loss,External,10,0.020,0.3,0.6,09:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07083411,-119.06492431,351.36
24481,32980,39.29,0.27,39.02,118240.59,Metal Loss Group,External,12,0.024,1.5,2.4,04:40,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1654,2297,35.07083359,-119.06492431,351.36
24482,32980,39.29,0.31,38.99,118240.63,Metal Loss,External,10,0.020,0.2,0.5,00:13,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07083350,-119.06492431,351.36
24483,32980,39.29,0.35,38.94,118240.67,Metal Loss Group,External,13,0.026,0.7,1.8,06:13,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2324,35.07083342,-119.06492431,351.36
24484,32980,39.29,38.86,0.43,118279.18,Metal Loss Group,External,17,0.035,1.3,2.2,02:57,,ERW,0.203,X52,10.750,1402,,0.855,1639,2276,1652,2294,35.07072568,-119.06492422,351.79
24485,32980,39.29,38.88,0.41,118279.20,Metal Loss Group,External,14,0.028,4.1,4.0,05:09,,ERW,0.203,X52,10.750,1402,,0.897,1563,2171,1614,2242,35.07072563,-119.06492422,351.79
24486,32980,39.29,39.05,0.25,118279.37,Metal Loss Group,External,13,0.026,0.7,3.2,01:38,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1673,2323,35.07072513,-119.06492422,351.79
24487,32980,39.29,39.09,0.21,118279.41,Metal Loss,External,10,0.020,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07072505,-119.06492422,351.79
24488,32980,39.29,39.11,0.18,118279.44,Metal Loss Group,External,18,0.037,1.6,1.7,03:23,,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1654,2297,35.07072499,-119.06492422,351.79
24489,32980,39.29,39.14,0.16,118279.46,Metal Loss Group,External,15,0.030,1.5,2.2,06:23,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1663,2310,35.07072494,-119.06492422,351.79
24490,32980,39.29,39.22,0.08,118279.54,Metal Loss,External,14,0.028,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07072475,-119.06492422,351.79
24491,32980,39.29,39.24,0.06,118279.56,Metal Loss,External,13,0.026,0.3,0.6,10:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07072459,-119.06492422,351.79
24492,32980,39.29,39.24,0.05,118279.56,Metal Loss Group,External,13,0.026,1.4,2.4,00:23,At Weld,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1666,2314,35.07072458,-119.06492422,351.79
24493,32990,37.45,39.29,37.45,118279.61,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:55,,,,,,35.07072447,-119.06492422,351.79
24494,32990,37.45,0.05,37.40,118279.67,Metal Loss Group,External,17,0.035,1.8,3.7,05:17,,ERW,0.203,X52,10.750,1402,,0.871,1610,2236,1634,2269,35.07072434,-119.06492422,351.79
24495,32990,37.45,0.06,37.39,118279.68,Metal Loss Group,External,19,0.039,0.6,1.8,03:53,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1668,2316,35.07072432,-119.06492422,351.79
24496,32990,37.45,0.08,37.37,118279.69,Metal Loss Group,External,14,0.028,0.5,2.0,01:59,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.07072429,-119.06492422,351.79
24497,32990,37.45,0.14,37.31,118279.75,Metal Loss,External,18,0.037,0.3,0.6,07:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07072413,-119.06492422,351.79
24498,32990,37.45,0.29,37.16,118279.91,Metal Loss Group,External,13,0.026,1.5,2.2,05:18,,ERW,0.203,X52,10.750,1402,,0.854,1641,2280,1654,2298,35.07072366,-119.06492421,351.80
24499,32990,37.45,0.35,37.10,118279.96,Metal Loss,External,10,0.020,0.3,0.5,03:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07072352,-119.06492421,351.80
24500,32990,37.45,0.37,37.08,118279.99,Metal Loss,External,11,0.022,0.3,0.6,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07072347,-119.06492421,351.80
24501,32990,37.45,37.10,0.35,118316.71,Metal Loss,External,10,0.020,0.3,0.5,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07062088,-119.06492426,352.20
24502,32990,37.45,37.11,0.34,118316.72,Metal Loss Group,External,13,0.026,1.3,0.5,09:17,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1665,2312,35.07062087,-119.06492426,352.20
24503,32990,37.45,37.12,0.33,118316.73,Metal Loss,External,11,0.022,0.3,0.6,02:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07062085,-119.06492426,352.20
24504,32990,37.45,37.12,0.33,118316.73,Metal Loss,External,14,0.028,0.2,0.4,09:55,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07062084,-119.06492426,352.20
24505,32990,37.45,37.12,0.33,118316.73,Metal Loss,External,11,0.022,0.3,0.6,03:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07062084,-119.06492426,352.20
24506,32990,37.45,37.30,0.15,118316.91,Metal Loss Group,External,12,0.024,1.3,2.2,01:40,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1662,2308,35.07062033,-119.06492426,352.20
24507,32990,37.45,37.36,0.10,118316.97,Metal Loss,External,10,0.020,0.7,0.5,05:14,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.07062018,-119.06492426,352.20
24508,32990,37.45,37.36,0.09,118316.97,Metal Loss,External,12,0.024,0.3,0.6,10:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07062018,-119.06492426,352.20
24509,32990,37.45,37.37,0.08,118316.99,Metal Loss,External,12,0.024,0.3,0.6,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07062015,-119.06492426,352.20
24510,32990,37.45,37.38,0.07,118317.00,Metal Loss,External,12,0.024,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07062012,-119.06492426,352.20
24511,32990,37.45,37.38,0.07,118317.00,Metal Loss,External,12,0.024,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07062012,-119.06492426,352.20
24512,32990,37.45,37.39,0.06,118317.01,Metal Loss Group,External,22,0.045,3.5,10.1,11:53,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.932,1504,2088,1605,2230,35.07062010,-119.06492426,352.20
24513,32990,37.45,37.40,0.05,118317.01,Metal Loss,External,12,0.024,0.3,0.6,10:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07062009,-119.06492426,352.20
24514,33000,39.29,37.45,39.29,118317.06,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:02,,,,,,35.07061997,-119.06492426,352.20
24515,33000,39.29,0.04,39.25,118317.10,Metal Loss Group,External,14,0.028,0.5,1.8,09:30,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07061976,-119.06492427,352.20
24516,33000,39.29,0.07,39.22,118317.13,Metal Loss Group,External,15,0.030,0.4,2.4,05:39,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07061969,-119.06492427,352.20
24517,33000,39.29,0.09,39.21,118317.15,Metal Loss Group,External,16,0.032,1.4,1.1,08:27,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1664,2311,35.07061965,-119.06492427,352.20
24518,33000,39.29,0.24,39.05,118317.31,Metal Loss Group,External,14,0.028,1.2,2.8,01:48,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1660,2305,35.07061928,-119.06492427,352.21
24519,33000,39.29,0.24,39.05,118317.31,Metal Loss,External,11,0.022,0.4,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.07061928,-119.06492427,352.21
24520,33000,39.29,0.26,39.03,118317.33,Metal Loss Group,External,17,0.035,0.6,1.3,05:41,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1672,2323,35.07061911,-119.06492427,352.21
24521,33000,39.29,0.29,39.00,118317.35,Metal Loss,External,10,0.020,0.3,0.6,08:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07061905,-119.06492427,352.21
24522,33000,39.29,0.31,38.98,118317.37,Metal Loss,External,10,0.020,0.3,0.6,09:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07061900,-119.06492427,352.21
24523,33000,39.29,0.31,38.98,118317.38,Metal Loss,External,18,0.037,0.3,0.6,03:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07061899,-119.06492427,352.21
24524,33000,39.29,38.91,0.39,118355.97,Metal Loss Group,External,18,0.037,1.3,3.2,02:45,,ERW,0.203,X52,10.750,1402,,0.858,1633,2269,1655,2299,35.07051097,-119.06492405,352.67
24525,33000,39.29,38.97,0.32,118356.04,Metal Loss,External,11,0.022,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07051082,-119.06492405,352.67
24526,33000,39.29,38.97,0.32,118356.04,Metal Loss,External,13,0.026,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07051081,-119.06492405,352.67
24527,33000,39.29,38.97,0.32,118356.04,Metal Loss,External,10,0.020,0.3,0.5,10:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07051081,-119.06492405,352.67
24528,33000,39.29,38.97,0.32,118356.04,Metal Loss,External,11,0.022,0.3,0.6,01:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07051081,-119.06492405,352.67
24529,33000,39.29,39.11,0.19,118356.17,Metal Loss Group,External,13,0.026,1.6,1.8,02:57,,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1667,2315,35.07051040,-119.06492405,352.67
24530,33000,39.29,39.12,0.17,118356.19,Metal Loss Group,External,23,0.047,1.5,4.1,03:45,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1624,2256,35.07051036,-119.06492405,352.67
24531,33000,39.29,39.13,0.16,118356.19,Metal Loss,External,11,0.022,0.3,0.4,01:19,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07051034,-119.06492405,352.67
24532,33000,39.29,39.17,0.12,118356.23,Metal Loss Group,External,25,0.051,0.8,4.9,06:24,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1650,2292,35.07051024,-119.06492405,352.67
24533,33000,39.29,39.22,0.08,118356.28,Metal Loss,External,13,0.026,0.3,0.6,11:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07051013,-119.06492405,352.67
24534,33000,39.29,39.24,0.06,118356.30,Metal Loss,External,13,0.026,0.3,0.6,01:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07051009,-119.06492405,352.67
24535,33010,39.51,39.29,39.51,118356.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:36,,,,,,35.07050985,-119.06492405,352.67
24536,33010,39.51,0.04,39.47,118356.39,Metal Loss Group,External,20,0.041,1.3,2.4,04:59,,ERW,0.203,X52,10.750,1402,,0.861,1629,2263,1642,2281,35.07050976,-119.06492405,352.68
24537,33010,39.51,0.06,39.45,118356.41,Metal Loss Group,External,25,0.051,0.6,1.8,03:20,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1665,2312,35.07050972,-119.06492405,352.68
24538,33010,39.51,0.06,39.45,118356.42,Metal Loss Group,External,15,0.030,0.7,0.9,06:20,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1670,2319,35.07050971,-119.06492405,352.68
24539,33010,39.51,0.06,39.45,118356.42,Metal Loss,External,12,0.024,0.3,0.6,10:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07050971,-119.06492405,352.68
24540,33010,39.51,0.07,39.44,118356.42,Metal Loss Group,External,18,0.037,1.4,4.3,11:47,,ERW,0.203,X52,10.750,1402,,0.862,1627,2259,1655,2298,35.07050970,-119.06492405,352.68
24541,33010,39.51,0.07,39.44,118356.43,Metal Loss,External,22,0.045,0.4,0.6,07:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.07050968,-119.06492405,352.68
24542,33010,39.51,0.17,39.34,118356.52,Metal Loss,External,11,0.022,0.2,0.5,08:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07050943,-119.06492404,352.68
24543,33010,39.51,0.34,39.17,118356.69,Metal Loss,External,14,0.028,0.3,0.6,03:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07050895,-119.06492404,352.68
24544,33010,39.51,39.11,0.40,118395.46,Metal Loss Group,External,10,0.020,0.9,0.7,06:14,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1675,2326,35.07040068,-119.06492323,352.96
24545,33010,39.51,39.14,0.37,118395.49,Metal Loss,External,10,0.020,0.3,0.6,05:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07040062,-119.06492323,352.96
24546,33010,39.51,39.15,0.36,118395.50,Metal Loss,External,10,0.020,0.4,0.6,10:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07040059,-119.06492323,352.96
24547,33010,39.51,39.17,0.34,118395.52,Metal Loss,External,14,0.028,0.4,0.4,11:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07040054,-119.06492323,352.96
24548,33010,39.51,39.20,0.30,118395.56,Metal Loss,External,11,0.022,0.3,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07040035,-119.06492323,352.96
24549,33010,39.51,39.27,0.24,118395.63,Metal Loss,External,10,0.020,0.3,0.6,00:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07040018,-119.06492323,352.96
24550,33010,39.51,39.31,0.20,118395.67,Metal Loss,External,14,0.028,0.3,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07040009,-119.06492323,352.97
24551,33010,39.51,39.41,0.10,118395.76,Metal Loss,External,12,0.024,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07039986,-119.06492322,352.97
24552,33010,39.51,39.42,0.09,118395.77,Metal Loss Group,External,13,0.026,0.5,2.0,11:45,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.07039974,-119.06492322,352.97
24553,33010,39.51,39.42,0.09,118395.77,Metal Loss,External,13,0.026,0.4,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.07039974,-119.06492322,352.97
24554,33010,39.51,39.44,0.07,118395.79,Metal Loss Group,External,17,0.035,2.6,9.0,09:57,At Weld,ERW,0.203,X52,10.750,1402,,0.889,1578,2191,1613,2241,35.07039970,-119.06492322,352.97
24555,33010,39.51,39.45,0.06,118395.80,Metal Loss Group,External,17,0.035,2.2,2.9,06:21,At Weld,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1638,2274,35.07039968,-119.06492322,352.97
24556,33020,36.55,39.51,36.55,118395.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:57,,,,,,35.07039954,-119.06492322,352.97
24557,33020,36.55,0.05,36.50,118395.91,Metal Loss Group,External,17,0.035,1.5,3.7,04:03,,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1639,2276,35.07039944,-119.06492322,352.97
24558,33020,36.55,0.26,36.29,118396.12,Metal Loss Group,External,12,0.024,1.6,1.4,07:08,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1657,2301,35.07039880,-119.06492321,352.97
24559,33020,36.55,0.34,36.21,118396.20,Metal Loss Group,External,11,0.022,0.5,3.9,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.07039864,-119.06492321,352.97
24560,33020,36.55,0.34,36.21,118396.20,Metal Loss Group,External,11,0.022,0.3,2.1,10:30,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07039863,-119.06492321,352.97
24561,33020,36.55,0.35,36.20,118396.21,Metal Loss Group,External,10,0.020,0.9,1.5,00:02,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1674,2325,35.07039861,-119.06492321,352.97
24562,33020,36.55,36.12,0.43,118431.98,Metal Loss,External,10,0.020,0.2,0.4,05:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.07029870,-119.06492267,353.46
24563,33020,36.55,36.12,0.43,118431.99,Metal Loss,External,11,0.022,0.2,0.4,04:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.07029869,-119.06492267,353.46
24564,33020,36.55,36.35,0.20,118432.21,Metal Loss Group,External,12,0.024,1.7,2.4,10:47,At Seam,ERW,0.203,X52,10.750,1402,,0.857,1637,2273,1664,2311,35.07029806,-119.06492267,353.47
24565,33020,36.55,36.41,0.14,118432.27,Metal Loss,External,10,0.020,0.6,0.5,05:35,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.07029783,-119.06492267,353.47
24566,33020,36.55,36.41,0.14,118432.27,Metal Loss Group,External,26,0.053,0.6,2.5,03:56,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1663,2310,35.07029782,-119.06492267,353.47
24567,33020,36.55,36.42,0.13,118432.28,Metal Loss,External,14,0.028,0.3,0.6,03:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07029780,-119.06492267,353.47
24568,33020,36.55,36.47,0.08,118432.34,Metal Loss,External,10,0.020,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07029768,-119.06492266,353.47
24569,33020,36.55,36.48,0.07,118432.34,Metal Loss,External,11,0.022,0.3,0.5,11:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07029767,-119.06492266,353.47
24570,33030,39.51,36.55,39.51,118432.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:22,,,,,,35.07029751,-119.06492266,353.47
24571,33030,39.51,0.05,39.47,118432.46,Metal Loss Group,External,14,0.028,0.5,2.2,01:41,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.07029739,-119.06492266,353.47
24572,33030,39.51,0.05,39.46,118432.46,Metal Loss,External,12,0.024,0.3,0.6,00:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07029737,-119.06492266,353.47
24573,33030,39.51,0.06,39.45,118432.47,Metal Loss Group,External,12,0.024,1.4,4.3,10:40,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1658,2303,35.07029725,-119.06492266,353.47
24574,33030,39.51,0.09,39.42,118432.50,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07029718,-119.06492266,353.47
24575,33030,39.51,0.09,39.42,118432.50,Metal Loss Group,External,18,0.037,2.2,4.9,04:16,,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1629,2263,35.07029718,-119.06492266,353.47
24576,33030,39.51,0.10,39.42,118432.51,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07029717,-119.06492266,353.47
24577,33030,39.51,0.34,39.18,118432.75,Metal Loss,External,12,0.024,0.3,0.6,10:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07029648,-119.06492266,353.48
24578,33030,39.51,0.35,39.17,118432.76,Metal Loss,External,11,0.022,0.3,0.6,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07029646,-119.06492266,353.48
24579,33030,39.51,0.37,39.14,118432.78,Metal Loss,External,13,0.026,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07029640,-119.06492266,353.48
24580,33030,39.51,0.40,39.12,118432.81,Metal Loss,External,12,0.024,0.3,0.4,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07029635,-119.06492266,353.48
24581,33030,39.51,0.41,39.11,118432.82,Metal Loss,External,10,0.020,0.2,0.5,04:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.07029632,-119.06492266,353.48
24582,33030,39.51,39.09,0.42,118471.50,Metal Loss Group,External,11,0.022,1.0,3.3,05:00,,ERW,0.203,X52,10.750,1402,,0.842,1665,2312,1668,2317,35.07018821,-119.06492235,353.81
24583,33030,39.51,39.17,0.35,118471.58,Metal Loss Group,External,10,0.020,1.1,1.4,00:37,,ERW,0.203,X52,10.750,1402,,0.842,1666,2314,1673,2324,35.07018790,-119.06492235,353.81
24584,33030,39.51,39.17,0.34,118471.58,Metal Loss,External,12,0.024,0.3,0.6,08:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07018789,-119.06492235,353.81
24585,33030,39.51,39.18,0.33,118471.59,Metal Loss,External,10,0.020,0.3,0.6,09:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07018786,-119.06492235,353.81
24586,33030,39.51,39.27,0.24,118471.68,Metal Loss Group,External,16,0.032,5.0,5.9,04:46,At Weld,ERW,0.203,X52,10.750,1402,,0.915,1532,2127,1595,2215,35.07018766,-119.06492235,353.82
24587,33030,39.51,39.31,0.20,118471.72,Metal Loss,External,13,0.026,0.3,0.6,08:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07018755,-119.06492235,353.82
24588,33030,39.51,39.43,0.08,118471.84,Metal Loss,External,11,0.022,0.3,0.6,10:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07018718,-119.06492235,353.82
24589,33030,39.51,39.43,0.08,118471.84,Metal Loss,External,16,0.032,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.07018718,-119.06492235,353.82
24590,33030,39.51,39.44,0.08,118471.85,Metal Loss,External,18,0.037,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.07018717,-119.06492235,353.82
24591,33030,39.51,39.45,0.07,118471.86,Metal Loss Group,External,16,0.032,2.1,5.2,11:13,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.876,1601,2223,1639,2276,35.07018715,-119.06492234,353.82
24592,33040,39.52,39.51,39.52,118471.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:16,,,,,,35.07018700,-119.06492234,353.82
